{
  "bus": {
    "75_POMER": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.2308468641745109,
      "latitude": 44.937996186164526,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096803": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.228299708737273,
      "latitude": 44.94675308011282,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096804": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.199012251015992,
      "latitude": 44.97152896015291,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096805": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.198953867154915,
      "latitude": 44.97239611174728,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096806": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.197889923714487,
      "latitude": 44.97357132144346,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV017611": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.198453803936282,
      "latitude": 44.97380203497486,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV017611_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.198453803936282,
      "latitude": 44.97380203497486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.197817189099111,
      "latitude": 44.973554663888855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.199544265360908,
      "latitude": 44.974271841149786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.199068579638143,
      "latitude": 44.97516942529231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.199694134604849,
      "latitude": 44.97526287118694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.20058386604394,
      "latitude": 44.97551078511803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.200918288810635,
      "latitude": 44.97377856175426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.200511293437206,
      "latitude": 44.97354799828153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.202209713343141,
      "latitude": 44.9729851427989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392515": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.203566995730154,
      "latitude": 44.971681368281516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus096807": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.191187864535931,
      "latitude": 44.98536025411135,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096808": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.19208865327994,
      "latitude": 44.98734589148367,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV086958": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.189030531011684,
      "latitude": 44.989987628895115,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096811": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.190268233240805,
      "latitude": 44.991225253262414,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV121826": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.191807777246648,
      "latitude": 44.993057183664845,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV121826_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.191807777246648,
      "latitude": 44.993057183664845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.193788179519899,
      "latitude": 44.99259494914032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.19606489643278,
      "latitude": 44.993562117345874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.19068120575351,
      "latitude": 44.99247226368285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.190645411169308,
      "latitude": 44.99267109948909,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.189880235586703,
      "latitude": 44.99219893939824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.189319784106595,
      "latitude": 44.99244071405512,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.191653733299761,
      "latitude": 44.993218672034374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.191965334242281,
      "latitude": 44.99329470339882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.192423056941106,
      "latitude": 44.99346822800972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.192623316480494,
      "latitude": 44.99355019376203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.191752807052921,
      "latitude": 44.99310609207367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.191124017971603,
      "latitude": 44.99361584350183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.190566481787952,
      "latitude": 44.99342723171237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.189964651810831,
      "latitude": 44.99322109782179,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.189591455643125,
      "latitude": 44.99301137305983,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.189124367193576,
      "latitude": 44.99271651086909,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.188591262634394,
      "latitude": 44.99271101432699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.191773317942287,
      "latitude": 44.993814146520876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.192473078692589,
      "latitude": 44.99404993759893,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.193739159311727,
      "latitude": 44.99258572894177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV086958_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.189030531011684,
      "latitude": 44.989987628895115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.189365882327814,
      "latitude": 44.98994202642449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392773": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.19074002345577,
      "latitude": 44.989741039711426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.190205448639779,
      "latitude": 44.9893899550392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.190008363131755,
      "latitude": 44.98915319170866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392779": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.189427195290009,
      "latitude": 44.98875908688817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.191256964775812,
      "latitude": 44.98966675278823,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.190196713108628,
      "latitude": 44.98897283349422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.19015340672991,
      "latitude": 44.98895010796704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1939291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.189577632410066,
      "latitude": 44.988443412809985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.189277252661943,
      "latitude": 44.98956294218951,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.188493108920836,
      "latitude": 44.99007382895146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.188261663261517,
      "latitude": 44.99022105850774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.189368127487614,
      "latitude": 44.99117970982551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.187123870738185,
      "latitude": 44.990257945428695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV019519": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.194595655098391,
      "latitude": 44.98814396620995,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV019519_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.194595655098391,
      "latitude": 44.98814396620995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392535": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.19456529435362,
      "latitude": 44.988311000417035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392541": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.193623569920658,
      "latitude": 44.98766694355817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.192883721928017,
      "latitude": 44.98691326821429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.191394456456091,
      "latitude": 44.985596257761436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.194913796202263,
      "latitude": 44.98907726035048,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.196613537698668,
      "latitude": 44.989622743102586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.194324122694242,
      "latitude": 44.98919996241754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.193740176565486,
      "latitude": 44.98937345925468,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.193185745007095,
      "latitude": 44.98929361412431,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus096809": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.174667544644411,
      "latitude": 45.00197492686018,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV056650": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.168502782291302,
      "latitude": 45.00042708546809,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096812": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.168502783308969,
      "latitude": 45.00036953288359,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV135746": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.164945959567106,
      "latitude": 45.00426484626177,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV063193": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.158745776732628,
      "latitude": 45.00071370100652,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096813": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.154230846396276,
      "latitude": 45.002119242519846,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096814": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.132608498008355,
      "latitude": 45.00008730450134,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096815": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.128681585283779,
      "latitude": 44.99920434202401,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096816": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.126678023996412,
      "latitude": 44.99848409905626,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096817": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.125154606013907,
      "latitude": 45.003930927155125,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV128570": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.125071479483314,
      "latitude": 45.004902252668245,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096836": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.125114785994029,
      "latitude": 45.004859415378434,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV098609": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.124975975331582,
      "latitude": 45.00490151387033,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV098609_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.124975975331582,
      "latitude": 45.00490151387033,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.120400026606387,
      "latitude": 45.00681778245636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV042618": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.128153681932912,
      "latitude": 45.008301691630535,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096837": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.134974854443037,
      "latitude": 45.00804552174379,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV122715": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.135056924850155,
      "latitude": 45.007188879451185,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV122715_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.135056924850155,
      "latitude": 45.007188879451185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.135576777761712,
      "latitude": 45.00655229460462,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.134740594836223,
      "latitude": 45.00686042827873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.134904641591475,
      "latitude": 45.007857999800535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.135608466438437,
      "latitude": 45.00653597299913,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.136466407937658,
      "latitude": 45.00596366068118,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.136574605351038,
      "latitude": 45.005702085064414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.136852660999253,
      "latitude": 45.00588520661877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.1368551201983,
      "latitude": 45.004962772771776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.137738219897734,
      "latitude": 45.00334613291183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.137994735011636,
      "latitude": 45.00309999659353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.136345683115704,
      "latitude": 45.00534913364906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.136144693895665,
      "latitude": 45.00431904650017,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.13726060779515,
      "latitude": 45.00625777269805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV116188": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.133936803837298,
      "latitude": 45.007375190694674,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV116188_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.133936803837298,
      "latitude": 45.007375190694674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.132518070613616,
      "latitude": 45.0062083318402,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.132593485549409,
      "latitude": 45.005601541408176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.13265328265253,
      "latitude": 45.00539731417202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.132608344473813,
      "latitude": 45.00539117960945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.131718630110524,
      "latitude": 45.00545929731214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.132679890714664,
      "latitude": 45.00521077305974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.132478486814121,
      "latitude": 45.006464521486976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.132373387517216,
      "latitude": 45.007286729128445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.13286358165735,
      "latitude": 45.008257601067875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.132475155169903,
      "latitude": 45.00648610459724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.131701571236193,
      "latitude": 45.00647591959686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.133888175099485,
      "latitude": 45.00736625909689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV086361": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.128380796091437,
      "latitude": 45.012882803635016,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV091243": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.12685421470295,
      "latitude": 45.01517165228249,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV065510": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.118355285368967,
      "latitude": 45.011900339992266,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096839": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.116767634229695,
      "latitude": 45.01115890356856,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV155338": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.116672167233355,
      "latitude": 45.0110344588728,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV065510_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.118355285368967,
      "latitude": 45.011900339992266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.117697937544877,
      "latitude": 45.01162977903565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.11768477661913,
      "latitude": 45.01104490702865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392702": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.117797519985318,
      "latitude": 45.01107042380923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392703": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.117153834788182,
      "latitude": 45.01131760262835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392705": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.117175389536262,
      "latitude": 45.011281001182404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392704": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.116431432169106,
      "latitude": 45.01102233239752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392694": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.120399750456152,
      "latitude": 45.012495378103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392695": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.123384580316792,
      "latitude": 45.01374407181606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392696": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.124077954813773,
      "latitude": 45.01350213326102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392697": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.119068978138956,
      "latitude": 45.01206540691448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.119437942969919,
      "latitude": 45.01152963067134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV091243_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.12685421470295,
      "latitude": 45.01517165228249,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127711783490689,
      "latitude": 45.01534249150364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127847317089016,
      "latitude": 45.01517554952666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127945022706419,
      "latitude": 45.01501969059402,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.12815649746886,
      "latitude": 45.0146713109156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127988368063558,
      "latitude": 45.01517439076362,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128126562979964,
      "latitude": 45.015297407782214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128221428724185,
      "latitude": 45.015328054881415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128315104515184,
      "latitude": 45.015357900428896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128270324642043,
      "latitude": 45.01538907241558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128377281751591,
      "latitude": 45.01537467766601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392825": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128608490744209,
      "latitude": 45.01545174228561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127427957363354,
      "latitude": 45.01583464537729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127223014404721,
      "latitude": 45.01609105619473,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127077853918769,
      "latitude": 45.01638041601351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392808": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126995091743515,
      "latitude": 45.016494696956045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.12704754206543,
      "latitude": 45.01650439270914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126973235053697,
      "latitude": 45.01663830250958,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.12692184574258,
      "latitude": 45.01680413679661,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126325106215097,
      "latitude": 45.017942087330034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392812": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127113355861878,
      "latitude": 45.01683067337169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126593242348224,
      "latitude": 45.01530322484701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126204867093592,
      "latitude": 45.01512242181552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126840932209458,
      "latitude": 45.014856856648976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.125688542627617,
      "latitude": 45.01491732858822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.125579131629945,
      "latitude": 45.01473060022151,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.125250200659367,
      "latitude": 45.0147555872288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127164974219775,
      "latitude": 45.015606562200816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV086361_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128380796091437,
      "latitude": 45.012882803635016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128552930179714,
      "latitude": 45.01340343712927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128364847021108,
      "latitude": 45.013471906940346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127888709287397,
      "latitude": 45.013547632631756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127019266315273,
      "latitude": 45.01355528595864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127897727049152,
      "latitude": 45.01390902351766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128005329933066,
      "latitude": 45.01417320376303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392762": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127576377745444,
      "latitude": 45.014075780205765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392763": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.1272740213713147,
      "latitude": 45.01394022167716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1981697": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126999561692171,
      "latitude": 45.01429437733732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1981698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.1269267459876185,
      "latitude": 45.0144342610667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1981699": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.1267740050901365,
      "latitude": 45.01443685296208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1981700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126590246905853,
      "latitude": 45.01445704906848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1965256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126947763225663,
      "latitude": 45.0138495316297,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1965258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126922108312578,
      "latitude": 45.01383172528137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1965257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126285283028992,
      "latitude": 45.01364807941198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126921121253716,
      "latitude": 45.01486235363697,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.1285953162625,
      "latitude": 45.01340681344476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392753": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128215687665946,
      "latitude": 45.0146544244942,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.131784035536565,
      "latitude": 45.01307464228171,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV042618_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128153681932912,
      "latitude": 45.008301691630535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128362600965592,
      "latitude": 45.00898920221583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128186897823202,
      "latitude": 45.00985270047912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127859346235171,
      "latitude": 45.00978944301814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126700591752124,
      "latitude": 45.00957639459208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128555395329623,
      "latitude": 45.01018164693075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128538771365531,
      "latitude": 45.010425615634155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128504153995889,
      "latitude": 45.011948077328235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.129508724183801,
      "latitude": 45.010162005983396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.129544386244712,
      "latitude": 45.01054442902134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.131262256210862,
      "latitude": 45.00974037456978,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.131362889917559,
      "latitude": 45.00962871586952,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.131455008698156,
      "latitude": 45.009615845527065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392631": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128512880375155,
      "latitude": 45.00846596490891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392632": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.12828303999228,
      "latitude": 45.00809679170224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128262151731873,
      "latitude": 45.00729265653069,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392634": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128526532782249,
      "latitude": 45.00878951707668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392635": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128408940491908,
      "latitude": 45.008988818728724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus096822": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.122227978795895,
      "latitude": 45.005127193147864,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096823": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.120641105005059,
      "latitude": 45.00521160845015,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV093304": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.121070613108153,
      "latitude": 45.00393807535905,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV093304_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.121070613108153,
      "latitude": 45.00393807535905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.12030479253336,
      "latitude": 45.003590285679444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392833": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.120284659147059,
      "latitude": 45.00353844555065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.11965307064405,
      "latitude": 45.00335241725749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.11936396018838649,
      "latitude": 45.00228725183335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus2006785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.120215706742079,
      "latitude": 45.001302306652754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.119784118674104,
      "latitude": 45.003880217117555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus096824": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.114419202530434,
      "latitude": 45.005214488181934,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096835": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.115184025482732,
      "latitude": 45.00137897894343,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV034727": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.115547299107752,
      "latitude": 45.00062696970585,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV034727_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.115547299107752,
      "latitude": 45.00062696970585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.115630763921638,
      "latitude": 45.00063707252158,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.117709824219329,
      "latitude": 45.00123507174435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.117759760531886,
      "latitude": 45.001247959017505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.117616920243569,
      "latitude": 45.00202205311229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.118400057038077,
      "latitude": 45.00069356419645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.119464898513599,
      "latitude": 45.000699828028075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.11951324671838,
      "latitude": 44.9998436292517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.115505316487847,
      "latitude": 45.00059013783091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.114726924588952,
      "latitude": 45.000254298439316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.114712797154619,
      "latitude": 45.00041760879844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.115927521428998,
      "latitude": 45.00151318229992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.113034506580136,
      "latitude": 45.00111416523686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.114369113770757,
      "latitude": 44.99989037255364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.113382313558827,
      "latitude": 44.99887204505072,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus096825": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.112461956978853,
      "latitude": 45.00523033495781,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096826": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.103205969598537,
      "latitude": 45.00716245009616,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096827": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.101108953291639,
      "latitude": 45.00848140766787,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096828": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.104855014948638,
      "latitude": 45.013241997139545,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096829": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.103308120235423,
      "latitude": 45.0135047530704,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096830": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.098883933406667,
      "latitude": 45.012404566878104,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV022119": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.098781201373815,
      "latitude": 45.01179076213701,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096831": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.098624737429577,
      "latitude": 45.013789659289074,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096832": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.095284119040157,
      "latitude": 45.014856161651245,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV063757": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.095169210557044,
      "latitude": 45.01502019661162,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV034726": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.098679207152858,
      "latitude": 45.01392936560832,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV034726_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.098679207152858,
      "latitude": 45.01392936560832,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.098811374519209,
      "latitude": 45.01394017495527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.098548402215097,
      "latitude": 45.01348085772,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.097979974897659,
      "latitude": 45.013283981205134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.097284772631295,
      "latitude": 45.01282140822819,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392594": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.095968949743054,
      "latitude": 45.012217951647884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.09882533494975601,
      "latitude": 45.0139367902199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1953818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.099228022412282,
      "latitude": 45.01387909610065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392588": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.097336535871344,
      "latitude": 45.01429785668156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.098738832116225,
      "latitude": 45.014117060444015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.09961558022127,
      "latitude": 45.01399800483089,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.10017124438998,
      "latitude": 45.0142822670416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1977264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100465671858725,
      "latitude": 45.01471353861034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1977265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100585665552481,
      "latitude": 45.014833924793855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1992741": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.1006204717404465,
      "latitude": 45.015116258231856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1994612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100764360590541,
      "latitude": 45.015193780648886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1994613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.101538808629615,
      "latitude": 45.01528567299921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1994614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.10078406701559033,
      "latitude": 45.01561780186865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1994616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.10034451392661735,
      "latitude": 45.01607630242546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1994617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.09971256516022,
      "latitude": 45.016117287221824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1994618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100875774491586,
      "latitude": 45.01613156182298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1994615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.09979031606704,
      "latitude": 45.015926922258316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus2004552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.099566118179576,
      "latitude": 45.015834839304325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1977266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100501393529989,
      "latitude": 45.0147009093407,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1977267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100158337827125,
      "latitude": 45.01430965725807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1977268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100342416664599,
      "latitude": 45.01424948670778,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.101324587318442,
      "latitude": 45.01371418440721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392585": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.101602563628772,
      "latitude": 45.01367868205094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.099670288072313,
      "latitude": 45.01381924311587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.099757331444923,
      "latitude": 45.01378808955724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.099630203838045,
      "latitude": 45.01306462380294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus096833": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.091146208677558,
      "latitude": 45.01513594166056,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096834": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.085064404300264,
      "latitude": 45.015739841025784,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV088919": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.085100357444372,
      "latitude": 45.01568165702037,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV088919_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.085100357444372,
      "latitude": 45.01568165702037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392792": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.085138634509203,
      "latitude": 45.01587137300561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.084149248006431,
      "latitude": 45.01580691942536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.082864119588387,
      "latitude": 45.01576422479105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.081251724177852,
      "latitude": 45.01589719006012,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.082894705283989,
      "latitude": 45.01558354238352,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.086598579374901,
      "latitude": 45.015770501975965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.085161509190677,
      "latitude": 45.015874553664716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.086365495265468,
      "latitude": 45.015933368605005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.086109625776878,
      "latitude": 45.015578629784684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.087063846586226,
      "latitude": 45.01595941657059,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.087119771289144,
      "latitude": 45.01577820531122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.087589208599236,
      "latitude": 45.01597718680149,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.087717120833657,
      "latitude": 45.01829719273457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.087223712430449,
      "latitude": 45.01784659080673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV038856": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.081284544196734,
      "latitude": 45.02094975520494,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096838": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.074582201794199,
      "latitude": 45.018306033805125,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV066173": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.073686522649692,
      "latitude": 45.01753922536162,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096840": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.073385312230757,
      "latitude": 45.01557706481045,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV064523": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.071444144152349,
      "latitude": 45.014540961767395,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096841": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.067433927508323,
      "latitude": 45.01498958631943,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV064523_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071444144152349,
      "latitude": 45.014540961767395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071198450865055,
      "latitude": 45.01502274497468,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392677": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071546021818851,
      "latitude": 45.015125728308824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392678": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071471940413957,
      "latitude": 45.01549655431501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392686": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071389485013127,
      "latitude": 45.015946378487314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392692": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071581924147529,
      "latitude": 45.01599639812623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392687": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071205901719551,
      "latitude": 45.01676253184854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392688": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.06936337367113,
      "latitude": 45.01601658191423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392689": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.068596861406392,
      "latitude": 45.01579089361695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392690": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.069214614714852,
      "latitude": 45.01576366495847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.069254385505603,
      "latitude": 45.0159172386307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392679": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.072019439457867,
      "latitude": 45.015539205071484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.070810118077955,
      "latitude": 45.015439889702485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392681": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.070738404973594,
      "latitude": 45.0147534945749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392682": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.070082289712307,
      "latitude": 45.015364559739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.069900016054472,
      "latitude": 45.01494523640964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392684": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.069342190697082,
      "latitude": 45.01531000100743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392685": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.067724360098864,
      "latitude": 45.015158166639985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392674": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.07111895668860034,
      "latitude": 45.01381438136326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1977045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.070650932222649,
      "latitude": 45.0135912338868,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1982250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071489935563716,
      "latitude": 45.013744227807095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV020186": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.073105860789724,
      "latitude": 45.01474427108449,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV020186_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073105860789724,
      "latitude": 45.01474427108449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073138282073696,
      "latitude": 45.01476052054649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073529950653462,
      "latitude": 45.01572606980429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.072078066186702,
      "latitude": 45.01554882849856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.072392384390315,
      "latitude": 45.01559362269118,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.072026918840153,
      "latitude": 45.01584696365122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071977237127785,
      "latitude": 45.016181073274346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071610707614025,
      "latitude": 45.016433706988856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071679303405808,
      "latitude": 45.01655830541693,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071585717867198,
      "latitude": 45.01644322258749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071206495059796,
      "latitude": 45.016745726193314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.0758031545834,
      "latitude": 45.01579625247428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.07682603971993,
      "latitude": 45.01582475510476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.077469196663508,
      "latitude": 45.01584771023004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.07748906728058,
      "latitude": 45.01479404725229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.078053626697223,
      "latitude": 45.01586255544535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.076648590792768,
      "latitude": 45.01521630536529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.075794257122247,
      "latitude": 45.01540933038804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.075685961997837,
      "latitude": 45.01633881938617,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073133865647783,
      "latitude": 45.014746703649735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073058939856982,
      "latitude": 45.014126020662864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073193856511948,
      "latitude": 45.01424865337718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.07349253330855,
      "latitude": 45.014328548999345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073785210282877,
      "latitude": 45.01423774901247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.074106176712489,
      "latitude": 45.014141616929685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.07305996872867,
      "latitude": 45.01365104056995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.072426440078845,
      "latitude": 45.01378646418369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392549": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.072832072774558,
      "latitude": 45.0128629950435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073707713231387,
      "latitude": 45.01270275436236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.072507609859121,
      "latitude": 45.011913513979415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.07544946844776,
      "latitude": 45.013159965978744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV066173_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073686522649692,
      "latitude": 45.01753922536162,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392716": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073570695545965,
      "latitude": 45.017839065818805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392710": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073421634705516,
      "latitude": 45.01759234299045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392711": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.072949551354765,
      "latitude": 45.01744011123961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.072555621460839,
      "latitude": 45.017293872339835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392714": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.072694839828079,
      "latitude": 45.01732657195255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392713": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.071223259387238,
      "latitude": 45.01676930003739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392707": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.07354363035645,
      "latitude": 45.0171103837888,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392708": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.073516461988148,
      "latitude": 45.01670285469624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV055038": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.074771407454019,
      "latitude": 45.01902342951342,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV038856_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.081284544196734,
      "latitude": 45.02094975520494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.081135332436301,
      "latitude": 45.02091049862635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.081010610299985,
      "latitude": 45.02044312095022,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392628": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.081677395289931,
      "latitude": 45.02198767366785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.081109375213601,
      "latitude": 45.020904162588785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.080033596858363,
      "latitude": 45.020610956827824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.07892266254053,
      "latitude": 45.02021045998623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.078849524422248,
      "latitude": 45.02059007325222,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.076912016858898,
      "latitude": 45.019441657825446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.07585625818234,
      "latitude": 45.01883537384746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.074604257797927,
      "latitude": 45.01834893060855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.079846455572116,
      "latitude": 45.02131033874886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV139306": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.091103823321387,
      "latitude": 45.0153127997307,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV139306_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.091103823321387,
      "latitude": 45.0153127997307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.089433235361286,
      "latitude": 45.015616618500516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.089409022182271,
      "latitude": 45.01567886659751,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.087613741339081,
      "latitude": 45.01596860447494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.088315360720811,
      "latitude": 45.01484812337895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.088376531244655,
      "latitude": 45.01366688435688,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.094242030148276,
      "latitude": 45.014743413635216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.094921092671484,
      "latitude": 45.01465357182691,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.094629957205381,
      "latitude": 45.01423785409114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.094690595600646,
      "latitude": 45.01339702309248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.09732781514294,
      "latitude": 45.014323606624544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV009859": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.105271434388776,
      "latitude": 45.0131883234572,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV009859_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.105271434388776,
      "latitude": 45.0131883234572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.104853823270726,
      "latitude": 45.01322493348666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.104245225110097,
      "latitude": 45.01333068211988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.101834639985597,
      "latitude": 45.013683850033765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.101562274506159,
      "latitude": 45.01342220352826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392488": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.101479442716766,
      "latitude": 45.013323125490125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.101572676677686,
      "latitude": 45.01330676393458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392491": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.102104987414199,
      "latitude": 45.013198345205105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100395813874646,
      "latitude": 45.01348002238824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.105914355650643,
      "latitude": 45.013084763975804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392479": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.107426400105786,
      "latitude": 45.012850035551885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392482": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.108424882267956,
      "latitude": 45.01356987507126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.107758339747999,
      "latitude": 45.012806127169256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.109158649151149,
      "latitude": 45.01260557287237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV121009": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.102310185436474,
      "latitude": 45.0071203472908,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV121009_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.102310185436474,
      "latitude": 45.0071203472908,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.102014804804051,
      "latitude": 45.007172218264934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.102440239124409,
      "latitude": 45.00715564942353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.102758736378356,
      "latitude": 45.00714210953389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100684742396699,
      "latitude": 45.00716866079795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100436715851853,
      "latitude": 45.00755006019545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100602878282344,
      "latitude": 45.00806873758079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.101289959856132,
      "latitude": 45.00847297743613,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100620009096087,
      "latitude": 45.00644441012063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.100346538866439,
      "latitude": 45.005325396386205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV085761": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.111088343964455,
      "latitude": 45.00142819331624,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV085761_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.111088343964455,
      "latitude": 45.00142819331624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.111060562399771,
      "latitude": 45.001351025475486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.112339261104954,
      "latitude": 45.00095739400947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.112725169283964,
      "latitude": 45.0010824817248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.109054464799104,
      "latitude": 44.99992174451045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392748": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.108108826346988,
      "latitude": 44.99962164681169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus096818": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.129226221362934,
      "latitude": 44.99678340034378,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096819": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.132953303008414,
      "latitude": 44.994300354826876,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096820": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.136629790967564,
      "latitude": 44.995213950801684,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus096821": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.137271531401834,
      "latitude": 44.99577292343127,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV013513": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.140291760617137,
      "latitude": 44.99772532806429,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV013513_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.140291760617137,
      "latitude": 44.99772532806429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.140400862452885,
      "latitude": 44.997810254178425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392504": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.140651307667041,
      "latitude": 44.998263749953644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.141609791223887,
      "latitude": 44.999508383220196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.142024211843085,
      "latitude": 44.99983517454074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.141096295627252,
      "latitude": 44.99800814363246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.142254032333313,
      "latitude": 44.99744762562718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.140035685652907,
      "latitude": 44.99852558311509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.140878297241792,
      "latitude": 44.9971437811569,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.140391259283285,
      "latitude": 44.99782306826633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.140016642111626,
      "latitude": 44.99825341522589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.139998030714887,
      "latitude": 44.99853538883461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.139334932371757,
      "latitude": 44.99931024156376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.138603297130846,
      "latitude": 44.999978907637384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.136796910322711,
      "latitude": 45.00102739799135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.139900354014321,
      "latitude": 44.998872083770756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.138999155367758,
      "latitude": 44.99804196735822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.138422896071013,
      "latitude": 44.99780979490149,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV019508": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.132132664506666,
      "latitude": 44.99358554521179,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV043494": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.131423210815925,
      "latitude": 44.99298156335896,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV043494_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.131423210815925,
      "latitude": 44.99298156335896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.131622602540211,
      "latitude": 44.992896294545574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV019508_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.132132664506666,
      "latitude": 44.99358554521179,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.131725000704375,
      "latitude": 44.99372003258317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.130393069150071,
      "latitude": 44.99425261580925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.130663592800424,
      "latitude": 44.995266591208704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392532": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.129954511658086,
      "latitude": 44.99326742039668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392531": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.129581759993874,
      "latitude": 44.994114019742874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.132495770340811,
      "latitude": 44.99346679108243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.132833488245764,
      "latitude": 44.99329317454321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.132857156060257,
      "latitude": 44.99323336742274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.13412091546211,
      "latitude": 44.992387871136266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.134626078036694,
      "latitude": 44.99201984114371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV080479": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.127059145956494,
      "latitude": 44.995704680654065,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV080479_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127059145956494,
      "latitude": 44.995704680654065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392732": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127011647578357,
      "latitude": 44.995677731381704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.126203009553814,
      "latitude": 44.99546980033927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392742": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.124601643229262,
      "latitude": 44.99672958068859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392740": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.124834103400758,
      "latitude": 44.994598627390616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392741": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.123995132000201,
      "latitude": 44.99415807276627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.12755980468548,
      "latitude": 44.994528358016005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.12791730776264,
      "latitude": 44.99423978098905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128639006243484,
      "latitude": 44.993305134667104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392738": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127885327637164,
      "latitude": 44.99352930543226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127647147404439,
      "latitude": 44.99473852118482,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127651846338165,
      "latitude": 44.9947897312508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392723": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127112885278692,
      "latitude": 44.995775552165455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392724": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.12738593395545,
      "latitude": 44.99695975684226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392726": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127823979409844,
      "latitude": 44.997037482060215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127757729419253,
      "latitude": 44.99739433477037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127682434734359,
      "latitude": 44.99774429722722,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.129662121294265,
      "latitude": 44.99785268707905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.129924525357816,
      "latitude": 44.99793261548011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392725": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128932933300474,
      "latitude": 44.99688114085685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392718": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.127132917028761,
      "latitude": 44.99564909662127,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392719": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128131698386464,
      "latitude": 44.99561000207749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392720": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.128619082225406,
      "latitude": 44.99573468246387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392721": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.129029283150686,
      "latitude": 44.99628993803544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV063193_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.158745776732628,
      "latitude": 45.00071370100652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.158857177857002,
      "latitude": 45.00082653808506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.159916383607132,
      "latitude": 45.000166372763616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392669": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.159281737330696,
      "latitude": 44.99927078109587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392667": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.162286472556429,
      "latitude": 44.998620927814635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392668": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.160712161912416,
      "latitude": 44.99711542026461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.157729916636016,
      "latitude": 45.0015277701258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392671": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.157477795630147,
      "latitude": 45.001893288598446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392672": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.157160089807011,
      "latitude": 45.00247627355589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV135746_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.164945959567106,
      "latitude": 45.00426484626177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.164888302663052,
      "latitude": 45.004186538136594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.164855054161404,
      "latitude": 45.00489569872737,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus2009143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.164751885995219,
      "latitude": 45.00497891329685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.16485932872474,
      "latitude": 45.004167600492806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV059918": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.166091471064889,
      "latitude": 44.99560135915064,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV059918_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.166091471064889,
      "latitude": 44.99560135915064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.166512627041549,
      "latitude": 44.99546031001261,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.166887578177761,
      "latitude": 44.99505669822342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.166318649627003,
      "latitude": 44.99473448110065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392659": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.166009815279608,
      "latitude": 44.99565422332505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV056650_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.168502782291302,
      "latitude": 45.00042708546809,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0392652": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.168435395222681,
      "latitude": 45.0002169750162,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.171179623856206,
      "latitude": 45.00111442341202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392657": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.173867525127066,
      "latitude": 45.00224460802238,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392653": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.168121660428718,
      "latitude": 45.00003200264504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.167816956553425,
      "latitude": 44.999820718237146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0392655": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.166159271486364,
      "latitude": 44.999334362385405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus096810": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.170684862337726,
      "latitude": 45.00510146874424,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "75_360809": {
      "bus_from": "75_POMER",
      "bus_to": "75_MVBus096803",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1046.071778186149,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_143897": {
      "bus_from": "75_MVBus096803",
      "bus_to": "75_MVBus096804",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 3710.6000189878187,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_224544": {
      "bus_from": "75_MVBus096804",
      "bus_to": "75_MVBus096805",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 96.47761675702283,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_23483": {
      "bus_from": "75_MVBus096805",
      "bus_to": "75_MVBus096806",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 155.24472806000102,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_87127": {
      "bus_from": "75_MVBus096806",
      "bus_to": "75_MVLV017611",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 52.66633556385726,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0471357": {
      "bus_from": "75_MVLV017611_LV",
      "bus_to": "75_LVBus0392521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.759979733075156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0541812": {
      "bus_from": "75_MVLV017611_LV",
      "bus_to": "75_LVBus0392512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.08133575743899,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0672499": {
      "bus_from": "75_LVBus0392512",
      "bus_to": "75_LVBus0392518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.75866352114177,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0262128": {
      "bus_from": "75_LVBus0392518",
      "bus_to": "75_LVBus0392519",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.425213476475115,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0364314": {
      "bus_from": "75_LVBus0392512",
      "bus_to": "75_LVBus0392517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 202.19510436716655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0355081": {
      "bus_from": "75_LVBus0392512",
      "bus_to": "75_LVBus0392513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.46910283339038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0257414": {
      "bus_from": "75_LVBus0392513",
      "bus_to": "75_LVBus0392516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.07626009494392,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0216430": {
      "bus_from": "75_LVBus0392513",
      "bus_to": "75_LVBus0392514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.0295843197673,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1544661": {
      "bus_from": "75_LVBus0392514",
      "bus_to": "75_LVBus0392515",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 181.07276784094427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_23480": {
      "bus_from": "75_MVBus096806",
      "bus_to": "75_MVBus096807",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1455.1881139510099,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_34488": {
      "bus_from": "75_MVBus096807",
      "bus_to": "75_MVBus096808",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 249.04214825480128,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_87126": {
      "bus_from": "75_MVBus096808",
      "bus_to": "75_MVLV086958",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 415.20381580593477,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_113612": {
      "bus_from": "75_MVLV086958",
      "bus_to": "75_MVBus096811",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 172.68175880568472,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_314997": {
      "bus_from": "75_MVBus096811",
      "bus_to": "75_MVLV121826",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 387.52161529557003,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1488043": {
      "bus_from": "75_MVLV121826_LV",
      "bus_to": "75_LVBus0392884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 198.3483679627289,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1039634": {
      "bus_from": "75_LVBus0392884",
      "bus_to": "75_LVBus0392885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 213.64996301355097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0972101": {
      "bus_from": "75_MVLV121826_LV",
      "bus_to": "75_LVBus0392879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.22630502666598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1124562": {
      "bus_from": "75_LVBus0392879",
      "bus_to": "75_LVBus0392882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.921435949335155,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1091789": {
      "bus_from": "75_LVBus0392879",
      "bus_to": "75_LVBus0392880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.07411275559005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1601452": {
      "bus_from": "75_LVBus0392880",
      "bus_to": "75_LVBus0392881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.22580668325037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1362462": {
      "bus_from": "75_MVLV121826_LV",
      "bus_to": "75_LVBus0392874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.73752341086091,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1220582": {
      "bus_from": "75_LVBus0392874",
      "bus_to": "75_LVBus0392875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.2640597349233,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1336190": {
      "bus_from": "75_LVBus0392875",
      "bus_to": "75_LVBus0392876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.57871411714226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1166545": {
      "bus_from": "75_LVBus0392876",
      "bus_to": "75_LVBus0392877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.13356486061038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1635002": {
      "bus_from": "75_MVLV121826_LV",
      "bus_to": "75_LVBus0392864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.611114299070648,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1539477": {
      "bus_from": "75_LVBus0392864",
      "bus_to": "75_LVBus0392865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.61802996475177,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1405610": {
      "bus_from": "75_LVBus0392865",
      "bus_to": "75_LVBus0392868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.24991744401891,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1658873": {
      "bus_from": "75_LVBus0392868",
      "bus_to": "75_LVBus0392869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.0679671984366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1375087": {
      "bus_from": "75_LVBus0392869",
      "bus_to": "75_LVBus0392870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.67490073049956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0880763": {
      "bus_from": "75_LVBus0392870",
      "bus_to": "75_LVBus0392871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.36616927718589,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1375075": {
      "bus_from": "75_LVBus0392871",
      "bus_to": "75_LVBus0392872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.9387086255492,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0825533": {
      "bus_from": "75_LVBus0392865",
      "bus_to": "75_LVBus0392866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.612869899144826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1522889": {
      "bus_from": "75_LVBus0392866",
      "bus_to": "75_LVBus0392867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.18854576423702,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1109644": {
      "bus_from": "75_MVLV121826_LV",
      "bus_to": "75_LVBus0392862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 191.40912667717265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0322360": {
      "bus_from": "75_MVLV086958_LV",
      "bus_to": "75_LVBus0392771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.190397818011498,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0379216": {
      "bus_from": "75_LVBus0392771",
      "bus_to": "75_LVBus0392773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.64378454345709,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0449561": {
      "bus_from": "75_LVBus0392773",
      "bus_to": "75_LVBus0392777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.1810097330742,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1498964": {
      "bus_from": "75_LVBus0392777",
      "bus_to": "75_LVBus0392778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.202850256587475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1138867": {
      "bus_from": "75_LVBus0392778",
      "bus_to": "75_LVBus0392779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.09156577880243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0315307": {
      "bus_from": "75_LVBus0392773",
      "bus_to": "75_LVBus0392774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.594010819043,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1399855": {
      "bus_from": "75_LVBus0392774",
      "bus_to": "75_LVBus0392775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.09942684421391,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1227999": {
      "bus_from": "75_LVBus0392775",
      "bus_to": "75_LVBus0392776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.176660799277252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1086749": {
      "bus_from": "75_LVBus0392776",
      "bus_to": "75_LVBus1939291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.52003703548012,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0171589": {
      "bus_from": "75_LVBus0392771",
      "bus_to": "75_LVBus0392772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.704143948482255,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0564813": {
      "bus_from": "75_MVLV086958_LV",
      "bus_to": "75_LVBus0392766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.4837749198242,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0023495": {
      "bus_from": "75_LVBus0392766",
      "bus_to": "75_LVBus0392768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.57380163070567,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0726285": {
      "bus_from": "75_LVBus0392768",
      "bus_to": "75_LVBus0392769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 144.78850859985772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0012217": {
      "bus_from": "75_LVBus0392766",
      "bus_to": "75_LVBus0392767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.95682029657533,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_138382": {
      "bus_from": "75_MVBus096808",
      "bus_to": "75_MVLV019519",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 214.36684048447987,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0017974": {
      "bus_from": "75_MVLV019519_LV",
      "bus_to": "75_LVBus0392535",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.827454044553761,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0532493": {
      "bus_from": "75_LVBus0392535",
      "bus_to": "75_LVBus0392541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.28048026038523,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0714316": {
      "bus_from": "75_LVBus0392541",
      "bus_to": "75_LVBus0392542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.76018413587059,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0026614": {
      "bus_from": "75_LVBus0392542",
      "bus_to": "75_LVBus0392543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 187.66087971486544,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0358640": {
      "bus_from": "75_LVBus0392535",
      "bus_to": "75_LVBus0392536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.48379387253287,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0570084": {
      "bus_from": "75_LVBus0392536",
      "bus_to": "75_LVBus0392540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.11681539854825,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0093809": {
      "bus_from": "75_LVBus0392536",
      "bus_to": "75_LVBus0392537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.46071700999363,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1421649": {
      "bus_from": "75_LVBus0392537",
      "bus_to": "75_LVBus0392538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.995721007541796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1026320": {
      "bus_from": "75_LVBus0392538",
      "bus_to": "75_LVBus0392539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.39928608558627,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_164286": {
      "bus_from": "75_MVBus096807",
      "bus_to": "75_MVBus096809",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 2262.052349823086,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_392445": {
      "bus_from": "75_MVBus096809",
      "bus_to": "75_MVLV056650",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 546.5502839755834,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_348099": {
      "bus_from": "75_MVLV056650",
      "bus_to": "75_MVBus096812",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 9.39554202042389,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_309610": {
      "bus_from": "75_MVBus096812",
      "bus_to": "75_MVLV135746",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 537.2013967477006,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_310063": {
      "bus_from": "75_MVLV135746",
      "bus_to": "75_MVLV063193",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 633.3654832090214,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_247927": {
      "bus_from": "75_MVLV063193",
      "bus_to": "75_MVBus096813",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 408.58540669779717,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_129072": {
      "bus_from": "75_MVBus096813",
      "bus_to": "75_MVBus096814",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1719.943872343613,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_247150": {
      "bus_from": "75_MVBus096814",
      "bus_to": "75_MVBus096815",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 473.0486130942596,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_171128": {
      "bus_from": "75_MVBus096815",
      "bus_to": "75_MVBus096816",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 177.09781372699544,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_171762": {
      "bus_from": "75_MVBus096816",
      "bus_to": "75_MVBus096817",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 914.6824388932444,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_381221": {
      "bus_from": "75_MVBus096817",
      "bus_to": "75_MVLV128570",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 124.70007196620445,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_433151": {
      "bus_from": "75_MVLV128570",
      "bus_to": "75_MVBus096836",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.2205937888573475,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_404649": {
      "bus_from": "75_MVBus096836",
      "bus_to": "75_MVLV098609",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 13.084554936079511,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1631063": {
      "bus_from": "75_MVLV098609_LV",
      "bus_to": "75_LVBus0392835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 455.66879346016117,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_222416": {
      "bus_from": "75_MVBus096836",
      "bus_to": "75_MVLV042618",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 607.8201410929346,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_433150": {
      "bus_from": "75_MVLV042618",
      "bus_to": "75_MVBus096837",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 867.8840245483638,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_418212": {
      "bus_from": "75_MVBus096837",
      "bus_to": "75_MVLV122715",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 94.95727809295072,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0769444": {
      "bus_from": "75_MVLV122715_LV",
      "bus_to": "75_LVBus0392899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.3764730567343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0539762": {
      "bus_from": "75_LVBus0392899",
      "bus_to": "75_LVBus0392900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.55698589239006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0397225": {
      "bus_from": "75_LVBus0392900",
      "bus_to": "75_LVBus0392901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.36514110638956,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1391516": {
      "bus_from": "75_MVLV122715_LV",
      "bus_to": "75_LVBus0392888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.4643719867046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0370044": {
      "bus_from": "75_LVBus0392888",
      "bus_to": "75_LVBus0392889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.93439399074637,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0471937": {
      "bus_from": "75_LVBus0392889",
      "bus_to": "75_LVBus0392890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.29510207548965,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1180820": {
      "bus_from": "75_LVBus0392890",
      "bus_to": "75_LVBus0392896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.3451599156157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0350314": {
      "bus_from": "75_LVBus0392890",
      "bus_to": "75_LVBus0392893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.08715060059716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0014015": {
      "bus_from": "75_LVBus0392893",
      "bus_to": "75_LVBus0392894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 193.36971052791145,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1272717": {
      "bus_from": "75_LVBus0392894",
      "bus_to": "75_LVBus0392895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.064045539865994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0105238": {
      "bus_from": "75_LVBus0392890",
      "bus_to": "75_LVBus0392891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.262850572602915,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1115187": {
      "bus_from": "75_LVBus0392891",
      "bus_to": "75_LVBus0392892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.38722332625899,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0186746": {
      "bus_from": "75_LVBus0392889",
      "bus_to": "75_LVBus0392897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.63124680527406,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_391404": {
      "bus_from": "75_MVBus096837",
      "bus_to": "75_MVLV116188",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 114.10436755085024,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1086464": {
      "bus_from": "75_MVLV116188_LV",
      "bus_to": "75_LVBus0392843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 237.99314209382098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0392423": {
      "bus_from": "75_LVBus0392843",
      "bus_to": "75_LVBus0392844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.38854826107696,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0260653": {
      "bus_from": "75_LVBus0392844",
      "bus_to": "75_LVBus0392845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.183370777397545,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1128817": {
      "bus_from": "75_LVBus0392845",
      "bus_to": "75_LVBus0392847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6078971959224244,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1050015": {
      "bus_from": "75_LVBus0392847",
      "bus_to": "75_LVBus0392848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.93162204395409,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0440024": {
      "bus_from": "75_LVBus0392845",
      "bus_to": "75_LVBus0392846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.836532664712742,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0200400": {
      "bus_from": "75_LVBus0392843",
      "bus_to": "75_LVBus0392849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.64136389036771,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0746221": {
      "bus_from": "75_MVLV116188_LV",
      "bus_to": "75_LVBus0392837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.88868097642619,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0410092": {
      "bus_from": "75_LVBus0392837",
      "bus_to": "75_LVBus0392839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.78719404204593,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0256607": {
      "bus_from": "75_LVBus0392837",
      "bus_to": "75_LVBus0392840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.33828492802856,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0189358": {
      "bus_from": "75_LVBus0392840",
      "bus_to": "75_LVBus0392841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.005774950483506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0249020": {
      "bus_from": "75_LVBus0392837",
      "bus_to": "75_LVBus0392838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.28945826289642,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_380023": {
      "bus_from": "75_MVLV042618",
      "bus_to": "75_MVLV086361",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 548.9295287626406,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_262989": {
      "bus_from": "75_MVLV086361",
      "bus_to": "75_MVLV091243",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 520.0583254730309,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_318853": {
      "bus_from": "75_MVLV091243",
      "bus_to": "75_MVLV065510",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 795.9468941691256,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_318843": {
      "bus_from": "75_MVLV065510",
      "bus_to": "75_MVBus096839",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 173.46995900857715,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_182897": {
      "bus_from": "75_MVBus096839",
      "bus_to": "75_MVLV155338",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 14.05385833760251,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch1201275": {
      "bus_from": "75_MVLV065510_LV",
      "bus_to": "75_LVBus0392700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.89644550898399,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1372173": {
      "bus_from": "75_LVBus0392700",
      "bus_to": "75_LVBus0392701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.9509894997266,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0908853": {
      "bus_from": "75_LVBus0392701",
      "bus_to": "75_LVBus0392702",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.32917084440768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1001646": {
      "bus_from": "75_LVBus0392700",
      "bus_to": "75_LVBus0392703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.324717544862,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1410215": {
      "bus_from": "75_LVBus0392703",
      "bus_to": "75_LVBus0392705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.408236443992312,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0951476": {
      "bus_from": "75_LVBus0392703",
      "bus_to": "75_LVBus0392704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.46137195604284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1616537": {
      "bus_from": "75_MVLV065510_LV",
      "bus_to": "75_LVBus0392694",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 184.8893446903525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0629337": {
      "bus_from": "75_LVBus0392694",
      "bus_to": "75_LVBus0392695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 275.04685000364236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1241230": {
      "bus_from": "75_LVBus0392695",
      "bus_to": "75_LVBus0392696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.84733954970484,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0468289": {
      "bus_from": "75_LVBus0392694",
      "bus_to": "75_LVBus0392697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.27868682393094,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0460506": {
      "bus_from": "75_LVBus0392697",
      "bus_to": "75_LVBus0392698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.26627230651059,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1460064": {
      "bus_from": "75_MVLV091243_LV",
      "bus_to": "75_LVBus0392817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.05146549855769,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1506901": {
      "bus_from": "75_LVBus0392817",
      "bus_to": "75_LVBus0392818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.408838866869004,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1523634": {
      "bus_from": "75_LVBus0392818",
      "bus_to": "75_LVBus0392826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.058897432721388,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0324547": {
      "bus_from": "75_LVBus0392826",
      "bus_to": "75_LVBus0392827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.152379787008854,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1489440": {
      "bus_from": "75_LVBus0392818",
      "bus_to": "75_LVBus0392819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.858403554971286,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1327754": {
      "bus_from": "75_LVBus0392819",
      "bus_to": "75_LVBus0392820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.806941972492396,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0784746": {
      "bus_from": "75_LVBus0392820",
      "bus_to": "75_LVBus0392821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.149009245602764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1445847": {
      "bus_from": "75_LVBus0392821",
      "bus_to": "75_LVBus0392822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.179447922900007,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1267130": {
      "bus_from": "75_LVBus0392822",
      "bus_to": "75_LVBus0392823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.385238947083176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0887184": {
      "bus_from": "75_LVBus0392822",
      "bus_to": "75_LVBus0392824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.607068050620018,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0927894": {
      "bus_from": "75_LVBus0392824",
      "bus_to": "75_LVBus0392825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.87053112907435,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1428818": {
      "bus_from": "75_MVLV091243_LV",
      "bus_to": "75_LVBus0392815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.14898409189934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1633890": {
      "bus_from": "75_MVLV091243_LV",
      "bus_to": "75_LVBus0392806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 136.76248189416444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0687870": {
      "bus_from": "75_LVBus0392806",
      "bus_to": "75_LVBus0392807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.1322052391272,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1620163": {
      "bus_from": "75_LVBus0392807",
      "bus_to": "75_LVBus0392808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.658757535127254,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1133994": {
      "bus_from": "75_LVBus0392808",
      "bus_to": "75_LVBus0392809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.272460187439792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0749351": {
      "bus_from": "75_LVBus0392808",
      "bus_to": "75_LVBus0392810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.098750610039435,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0014018": {
      "bus_from": "75_LVBus0392810",
      "bus_to": "75_LVBus0392811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.86942457060112,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1150666": {
      "bus_from": "75_LVBus0392811",
      "bus_to": "75_LVBus0392813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 146.8822210599149,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0472062": {
      "bus_from": "75_LVBus0392811",
      "bus_to": "75_LVBus0392812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.380916252658864,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1115180": {
      "bus_from": "75_MVLV091243_LV",
      "bus_to": "75_LVBus0392798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.07360582693408,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0622673": {
      "bus_from": "75_LVBus0392798",
      "bus_to": "75_LVBus0392800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.61897966870608,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0929568": {
      "bus_from": "75_LVBus0392800",
      "bus_to": "75_LVBus0392804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.2025568176463,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0325800": {
      "bus_from": "75_LVBus0392800",
      "bus_to": "75_LVBus0392801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.64737902397444,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1491171": {
      "bus_from": "75_LVBus0392801",
      "bus_to": "75_LVBus0392802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.4255491174194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0518539": {
      "bus_from": "75_LVBus0392801",
      "bus_to": "75_LVBus0392803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.948618691323084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0271291": {
      "bus_from": "75_LVBus0392798",
      "bus_to": "75_LVBus0392799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.28005495360354,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1191716": {
      "bus_from": "75_MVLV086361_LV",
      "bus_to": "75_LVBus0392756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.35659289096015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0097257": {
      "bus_from": "75_LVBus0392756",
      "bus_to": "75_LVBus0392757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.95494548492597,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0588365": {
      "bus_from": "75_LVBus0392757",
      "bus_to": "75_LVBus0392758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.664048468107076,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1133266": {
      "bus_from": "75_LVBus0392758",
      "bus_to": "75_LVBus0392764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.98802468360051,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0972864": {
      "bus_from": "75_LVBus0392758",
      "bus_to": "75_LVBus0392759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.30750036466378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1272714": {
      "bus_from": "75_LVBus0392759",
      "bus_to": "75_LVBus0392761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.185850558621176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1180816": {
      "bus_from": "75_LVBus0392759",
      "bus_to": "75_LVBus0392762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.06000653276861,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0845650": {
      "bus_from": "75_LVBus0392762",
      "bus_to": "75_LVBus0392763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.109758039277825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1250837": {
      "bus_from": "75_LVBus0392763",
      "bus_to": "75_LVBus1981697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.696289334388915,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1334204": {
      "bus_from": "75_LVBus1981697",
      "bus_to": "75_LVBus1981698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.764867734674798,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0840606": {
      "bus_from": "75_LVBus1981698",
      "bus_to": "75_LVBus1981699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.440023918721531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1319808": {
      "bus_from": "75_LVBus1981699",
      "bus_to": "75_LVBus1981700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.24297782018234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0729082": {
      "bus_from": "75_LVBus0392763",
      "bus_to": "75_LVBus1965256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.061705398424447,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1625284": {
      "bus_from": "75_LVBus1965256",
      "bus_to": "75_LVBus1965258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.1142382705832974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1319633": {
      "bus_from": "75_LVBus1965256",
      "bus_to": "75_LVBus1965257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.314670148686794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0891022": {
      "bus_from": "75_LVBus0392759",
      "bus_to": "75_LVBus0392760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.35079486855525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1289067": {
      "bus_from": "75_MVLV086361_LV",
      "bus_to": "75_LVBus0392752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.83434474458577,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0584422": {
      "bus_from": "75_LVBus0392752",
      "bus_to": "75_LVBus0392753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.44860839971716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0285120": {
      "bus_from": "75_LVBus0392752",
      "bus_to": "75_LVBus0392754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 255.2866853070267,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0820004": {
      "bus_from": "75_MVLV042618_LV",
      "bus_to": "75_LVBus0392637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.35062881838338,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0867912": {
      "bus_from": "75_LVBus0392637",
      "bus_to": "75_LVBus0392638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.19460301960333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1460071": {
      "bus_from": "75_LVBus0392638",
      "bus_to": "75_LVBus0392647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.525255177103215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0687619": {
      "bus_from": "75_LVBus0392647",
      "bus_to": "75_LVBus0392648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.36719463531031,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1051180": {
      "bus_from": "75_LVBus0392638",
      "bus_to": "75_LVBus0392639",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.5720772702511,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0595618": {
      "bus_from": "75_LVBus0392639",
      "bus_to": "75_LVBus0392640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.144378535524634,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0228027": {
      "bus_from": "75_LVBus0392640",
      "bus_to": "75_LVBus0392641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 169.2349973854074,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0535993": {
      "bus_from": "75_LVBus0392639",
      "bus_to": "75_LVBus0392642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.18535281728369,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1419994": {
      "bus_from": "75_LVBus0392642",
      "bus_to": "75_LVBus0392646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.996442697825174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0532566": {
      "bus_from": "75_LVBus0392642",
      "bus_to": "75_LVBus0392643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.15997412402572,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0083371": {
      "bus_from": "75_LVBus0392643",
      "bus_to": "75_LVBus0392644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.728103409378262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0967948": {
      "bus_from": "75_LVBus0392644",
      "bus_to": "75_LVBus0392645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.101027357105638,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1086477": {
      "bus_from": "75_MVLV042618_LV",
      "bus_to": "75_LVBus0392631",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.01462300850829,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0220324": {
      "bus_from": "75_LVBus0392631",
      "bus_to": "75_LVBus0392632",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.95716044603007,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0404624": {
      "bus_from": "75_LVBus0392632",
      "bus_to": "75_LVBus0392633",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.38716958332189,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0138609": {
      "bus_from": "75_LVBus0392631",
      "bus_to": "75_LVBus0392634",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.97308676226865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0176872": {
      "bus_from": "75_LVBus0392634",
      "bus_to": "75_LVBus0392635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.6927783255408,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_295963": {
      "bus_from": "75_MVLV128570",
      "bus_to": "75_MVBus096822",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 268.0132483885817,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_122933": {
      "bus_from": "75_MVBus096822",
      "bus_to": "75_MVBus096823",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 125.45995582670841,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_102987": {
      "bus_from": "75_MVBus096823",
      "bus_to": "75_MVLV093304",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 146.99750164630433,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0584707": {
      "bus_from": "75_MVLV093304_LV",
      "bus_to": "75_LVBus0392829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.84254636163327,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1444563": {
      "bus_from": "75_LVBus0392829",
      "bus_to": "75_LVBus0392833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.975771628800168,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0275654": {
      "bus_from": "75_LVBus0392829",
      "bus_to": "75_LVBus0392830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.76816197280994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1143396": {
      "bus_from": "75_LVBus0392830",
      "bus_to": "75_LVBus0392832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 151.454304597619,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1039497": {
      "bus_from": "75_LVBus0392832",
      "bus_to": "75_LVBus2006785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.86413958519424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0549101": {
      "bus_from": "75_LVBus0392830",
      "bus_to": "75_LVBus0392831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.1472350216304,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_102986": {
      "bus_from": "75_MVBus096823",
      "bus_to": "75_MVBus096824",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 490.69256776847146,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_76269": {
      "bus_from": "75_MVBus096824",
      "bus_to": "75_MVBus096835",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 442.46074003227756,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_430136": {
      "bus_from": "75_MVBus096835",
      "bus_to": "75_MVLV034727",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 102.6299342326685,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1007185": {
      "bus_from": "75_MVLV034727_LV",
      "bus_to": "75_LVBus0392608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.186422269223528,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0721186": {
      "bus_from": "75_LVBus0392608",
      "bus_to": "75_LVBus0392609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 177.14548467648416,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1218668": {
      "bus_from": "75_LVBus0392609",
      "bus_to": "75_LVBus0392614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.310444362651693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0116463": {
      "bus_from": "75_LVBus0392609",
      "bus_to": "75_LVBus0392610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.83326372526813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0012347": {
      "bus_from": "75_LVBus0392609",
      "bus_to": "75_LVBus0392611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.14857039628397,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0652161": {
      "bus_from": "75_LVBus0392611",
      "bus_to": "75_LVBus0392613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.63214482278774,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0147308": {
      "bus_from": "75_LVBus0392611",
      "bus_to": "75_LVBus0392612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.80374610381793,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1379770": {
      "bus_from": "75_MVLV034727_LV",
      "bus_to": "75_LVBus0392600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.650485775871127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0276901": {
      "bus_from": "75_LVBus0392600",
      "bus_to": "75_LVBus0392601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.86849967783208,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0241934": {
      "bus_from": "75_LVBus0392601",
      "bus_to": "75_LVBus0392602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.331763376625617,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0659063": {
      "bus_from": "75_LVBus0392602",
      "bus_to": "75_LVBus0392604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 176.91879632226576,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0159204": {
      "bus_from": "75_LVBus0392602",
      "bus_to": "75_LVBus0392603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 156.87821738952871,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0015507": {
      "bus_from": "75_LVBus0392601",
      "bus_to": "75_LVBus0392605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.66360755865788,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1523643": {
      "bus_from": "75_LVBus0392605",
      "bus_to": "75_LVBus0392606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 140.99198564428073,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_60071": {
      "bus_from": "75_MVBus096824",
      "bus_to": "75_MVBus096825",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 154.31864664197687,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_129388": {
      "bus_from": "75_MVBus096825",
      "bus_to": "75_MVBus096826",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 770.3522940861452,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_59548": {
      "bus_from": "75_MVBus096826",
      "bus_to": "75_MVBus096827",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 220.95414378507766,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_425953": {
      "bus_from": "75_MVBus096827",
      "bus_to": "75_MVBus096828",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1050.104240956605,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_77059": {
      "bus_from": "75_MVBus096828",
      "bus_to": "75_MVBus096829",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 125.38871812923117,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_399920": {
      "bus_from": "75_MVBus096829",
      "bus_to": "75_MVBus096830",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 466.44482262508916,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_236391": {
      "bus_from": "75_MVBus096830",
      "bus_to": "75_MVLV022119",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 67.20814958602692,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_179453": {
      "bus_from": "75_MVBus096830",
      "bus_to": "75_MVBus096831",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 169.4341758850454,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_4013": {
      "bus_from": "75_MVBus096831",
      "bus_to": "75_MVBus096832",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 301.9476036439556,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_270026": {
      "bus_from": "75_MVBus096832",
      "bus_to": "75_MVLV063757",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 21.25931804236897,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_129507": {
      "bus_from": "75_MVBus096831",
      "bus_to": "75_MVLV034726",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 19.03940742480133,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch1362779": {
      "bus_from": "75_MVLV034726_LV",
      "bus_to": "75_LVBus0392598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.182077407611814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1622611": {
      "bus_from": "75_MVLV034726_LV",
      "bus_to": "75_LVBus0392596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.810915110591374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0300022": {
      "bus_from": "75_MVLV034726_LV",
      "bus_to": "75_LVBus0392592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.81893700116936,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1428826": {
      "bus_from": "75_LVBus0392592",
      "bus_to": "75_LVBus0392593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.15078803279818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1460074": {
      "bus_from": "75_LVBus0392593",
      "bus_to": "75_LVBus0392594",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.47597195351378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1377337": {
      "bus_from": "75_MVLV034726_LV",
      "bus_to": "75_LVBus0392590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.119448325394035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1308079": {
      "bus_from": "75_LVBus0392590",
      "bus_to": "75_LVBus1953818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.177521205940536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0079202": {
      "bus_from": "75_MVLV034726_LV",
      "bus_to": "75_LVBus0392588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.14361566173731,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0167412": {
      "bus_from": "75_MVLV034726_LV",
      "bus_to": "75_LVBus0392579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.428065470868425,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0472057": {
      "bus_from": "75_LVBus0392579",
      "bus_to": "75_LVBus0392580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.3802562659543,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0912625": {
      "bus_from": "75_LVBus0392580",
      "bus_to": "75_LVBus0392586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.51462745749673,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1365199": {
      "bus_from": "75_LVBus0392586",
      "bus_to": "75_LVBus1977264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.94675045904928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1532778": {
      "bus_from": "75_LVBus1977264",
      "bus_to": "75_LVBus1977265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.429789178899377,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0902750": {
      "bus_from": "75_LVBus1977265",
      "bus_to": "75_LVBus1992741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.40945513914718,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0991440": {
      "bus_from": "75_LVBus1992741",
      "bus_to": "75_LVBus1994612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.679858977434435,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1549119": {
      "bus_from": "75_LVBus1994612",
      "bus_to": "75_LVBus1994613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.78455894032467,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1065730": {
      "bus_from": "75_LVBus1994612",
      "bus_to": "75_LVBus1994614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.47552437638062,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1548177": {
      "bus_from": "75_LVBus1994614",
      "bus_to": "75_LVBus1994616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.95011246419696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1359256": {
      "bus_from": "75_LVBus1994616",
      "bus_to": "75_LVBus1994617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.73283019860004,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0912633": {
      "bus_from": "75_LVBus1994616",
      "bus_to": "75_LVBus1994618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.07961030578185,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1173831": {
      "bus_from": "75_LVBus1994614",
      "bus_to": "75_LVBus1994615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.8684308234183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0805658": {
      "bus_from": "75_LVBus1994615",
      "bus_to": "75_LVBus2004552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.430024230487994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1336737": {
      "bus_from": "75_LVBus1977264",
      "bus_to": "75_LVBus1977266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.1467398160626234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1173822": {
      "bus_from": "75_LVBus0392586",
      "bus_to": "75_LVBus1977267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.691647209386582,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0553590": {
      "bus_from": "75_LVBus1977267",
      "bus_to": "75_LVBus1977268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.97707267991975,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0629846": {
      "bus_from": "75_LVBus0392580",
      "bus_to": "75_LVBus0392584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.36871380302256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0178749": {
      "bus_from": "75_LVBus0392584",
      "bus_to": "75_LVBus0392585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.26469794441408,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0472060": {
      "bus_from": "75_LVBus0392580",
      "bus_to": "75_LVBus0392581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.328840958172936,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1241203": {
      "bus_from": "75_LVBus0392581",
      "bus_to": "75_LVBus0392582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.878483990744511,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1186979": {
      "bus_from": "75_LVBus0392581",
      "bus_to": "75_LVBus0392583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.88096233176609,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_178334": {
      "bus_from": "75_MVBus096830",
      "bus_to": "75_MVBus096833",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 827.7687126873935,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_321321": {
      "bus_from": "75_MVBus096833",
      "bus_to": "75_MVBus096834",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 491.3637609186594,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_422649": {
      "bus_from": "75_MVBus096834",
      "bus_to": "75_MVLV088919",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.170992176624909,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1453533": {
      "bus_from": "75_MVLV088919_LV",
      "bus_to": "75_LVBus0392792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.572368953076555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0279174": {
      "bus_from": "75_LVBus0392792",
      "bus_to": "75_LVBus0392793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.32977420786084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0389715": {
      "bus_from": "75_LVBus0392793",
      "bus_to": "75_LVBus0392794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.4141052725431,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0626857": {
      "bus_from": "75_LVBus0392794",
      "bus_to": "75_LVBus0392796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.95337121278375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0077992": {
      "bus_from": "75_LVBus0392794",
      "bus_to": "75_LVBus0392795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.22383329702515,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1399580": {
      "bus_from": "75_MVLV088919_LV",
      "bus_to": "75_LVBus0392790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.36354883976078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1161548": {
      "bus_from": "75_MVLV088919_LV",
      "bus_to": "75_LVBus0392781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.950897734612088,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0318378": {
      "bus_from": "75_LVBus0392781",
      "bus_to": "75_LVBus0392782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.13571244490403,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0553927": {
      "bus_from": "75_LVBus0392782",
      "bus_to": "75_LVBus0392788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.282610661378804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0076958": {
      "bus_from": "75_LVBus0392782",
      "bus_to": "75_LVBus0392783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.12357628761657,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0403467": {
      "bus_from": "75_LVBus0392783",
      "bus_to": "75_LVBus0392787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.615222608794408,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0076959": {
      "bus_from": "75_LVBus0392783",
      "bus_to": "75_LVBus0392784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.459217933701865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0698229": {
      "bus_from": "75_LVBus0392784",
      "bus_to": "75_LVBus0392785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 290.69514203005093,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0188749": {
      "bus_from": "75_LVBus0392785",
      "bus_to": "75_LVBus0392786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.79323441328334,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_367824": {
      "bus_from": "75_MVBus096834",
      "bus_to": "75_MVLV038856",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 875.7084444922793,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_373959": {
      "bus_from": "75_MVLV038856",
      "bus_to": "75_MVBus096838",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 614.5556292245979,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_452618": {
      "bus_from": "75_MVBus096838",
      "bus_to": "75_MVLV066173",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 119.26470928522417,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_307365": {
      "bus_from": "75_MVLV066173",
      "bus_to": "75_MVBus096840",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 227.9914700955798,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_399529": {
      "bus_from": "75_MVBus096840",
      "bus_to": "75_MVLV064523",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 277.3963192912554,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_280920": {
      "bus_from": "75_MVLV064523",
      "bus_to": "75_MVBus096841",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 414.05402850093225,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1133443": {
      "bus_from": "75_MVLV064523_LV",
      "bus_to": "75_LVBus0392676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.31234645036841,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1051447": {
      "bus_from": "75_LVBus0392676",
      "bus_to": "75_LVBus0392677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.920076051092806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0077995": {
      "bus_from": "75_LVBus0392677",
      "bus_to": "75_LVBus0392678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.62233692028813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0295643": {
      "bus_from": "75_LVBus0392678",
      "bus_to": "75_LVBus0392686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.41120963359507,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1103991": {
      "bus_from": "75_LVBus0392686",
      "bus_to": "75_LVBus0392692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.24638880410977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0240830": {
      "bus_from": "75_LVBus0392686",
      "bus_to": "75_LVBus0392687",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.86804415178608,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0665722": {
      "bus_from": "75_LVBus0392687",
      "bus_to": "75_LVBus0392688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 167.32818643862282,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0364743": {
      "bus_from": "75_LVBus0392688",
      "bus_to": "75_LVBus0392689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.44005545616916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0224739": {
      "bus_from": "75_LVBus0392686",
      "bus_to": "75_LVBus0392690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 172.82081755139046,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0061582": {
      "bus_from": "75_LVBus0392690",
      "bus_to": "75_LVBus0392691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.352493903065433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0196526": {
      "bus_from": "75_LVBus0392678",
      "bus_to": "75_LVBus0392679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.41641930565182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0127668": {
      "bus_from": "75_LVBus0392678",
      "bus_to": "75_LVBus0392680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.54966575271386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0441654": {
      "bus_from": "75_LVBus0392680",
      "bus_to": "75_LVBus0392681",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.49246948534956,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0254449": {
      "bus_from": "75_LVBus0392680",
      "bus_to": "75_LVBus0392682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.97933850752301,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0578367": {
      "bus_from": "75_LVBus0392682",
      "bus_to": "75_LVBus0392683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.764968744677496,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0141906": {
      "bus_from": "75_LVBus0392682",
      "bus_to": "75_LVBus0392684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.65316504107371,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0530331": {
      "bus_from": "75_LVBus0392684",
      "bus_to": "75_LVBus0392685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 128.68287133311844,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0822070": {
      "bus_from": "75_MVLV064523_LV",
      "bus_to": "75_LVBus0392674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.33053204886538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1522568": {
      "bus_from": "75_LVBus0392674",
      "bus_to": "75_LVBus1977045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.691485662440414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1299193": {
      "bus_from": "75_LVBus0392674",
      "bus_to": "75_LVBus1982250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.512027345233605,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_374692": {
      "bus_from": "75_MVBus096840",
      "bus_to": "75_MVLV020186",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 108.47061853676541,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1313506": {
      "bus_from": "75_MVLV020186_LV",
      "bus_to": "75_LVBus0392558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.6583692732041624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0711423": {
      "bus_from": "75_LVBus0392558",
      "bus_to": "75_LVBus0392559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.79128130439652,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0619986": {
      "bus_from": "75_LVBus0392559",
      "bus_to": "75_LVBus0392560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.61980751058005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1025490": {
      "bus_from": "75_LVBus0392560",
      "bus_to": "75_LVBus0392567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.258309662719878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0842694": {
      "bus_from": "75_LVBus0392560",
      "bus_to": "75_LVBus0392561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.5437314108486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1560159": {
      "bus_from": "75_LVBus0392561",
      "bus_to": "75_LVBus0392562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.498090362067856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1329955": {
      "bus_from": "75_LVBus0392562",
      "bus_to": "75_LVBus0392563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.70096962167388,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0995844": {
      "bus_from": "75_LVBus0392563",
      "bus_to": "75_LVBus0392564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.998800339920898,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1522555": {
      "bus_from": "75_LVBus0392564",
      "bus_to": "75_LVBus0392565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.000875907509812,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1414365": {
      "bus_from": "75_LVBus0392565",
      "bus_to": "75_LVBus0392566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.33313240215687,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0115530": {
      "bus_from": "75_LVBus0392559",
      "bus_to": "75_LVBus0392568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 179.36245603267628,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0692782": {
      "bus_from": "75_LVBus0392568",
      "bus_to": "75_LVBus0392571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.69534717467677,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0258091": {
      "bus_from": "75_LVBus0392571",
      "bus_to": "75_LVBus0392573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.76106179905074,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0137874": {
      "bus_from": "75_LVBus0392573",
      "bus_to": "75_LVBus0392575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.1062314802305,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0068608": {
      "bus_from": "75_LVBus0392573",
      "bus_to": "75_LVBus0392574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.09727950309345,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0032716": {
      "bus_from": "75_LVBus0392571",
      "bus_to": "75_LVBus0392572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.04985878825632,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0631079": {
      "bus_from": "75_LVBus0392568",
      "bus_to": "75_LVBus0392570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.703620376697465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0340482": {
      "bus_from": "75_LVBus0392568",
      "bus_to": "75_LVBus0392569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.00011679688684,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1051398": {
      "bus_from": "75_MVLV020186_LV",
      "bus_to": "75_LVBus0392545",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.8667425858102591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0443890": {
      "bus_from": "75_LVBus0392545",
      "bus_to": "75_LVBus0392546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.56633378961739,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1040134": {
      "bus_from": "75_LVBus0392546",
      "bus_to": "75_LVBus0392553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.684206561926946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0778090": {
      "bus_from": "75_LVBus0392553",
      "bus_to": "75_LVBus0392554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.85337899200751,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1538330": {
      "bus_from": "75_LVBus0392554",
      "bus_to": "75_LVBus0392555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.338271722247143,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1515241": {
      "bus_from": "75_LVBus0392555",
      "bus_to": "75_LVBus0392556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.37302680845524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0498773": {
      "bus_from": "75_LVBus0392546",
      "bus_to": "75_LVBus0392547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.80700444946575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0743688": {
      "bus_from": "75_LVBus0392547",
      "bus_to": "75_LVBus0392548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.483662675002805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0462799": {
      "bus_from": "75_LVBus0392547",
      "bus_to": "75_LVBus0392549",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.43059599454566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0618309": {
      "bus_from": "75_LVBus0392549",
      "bus_to": "75_LVBus0392550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.28624536467777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0214398": {
      "bus_from": "75_LVBus0392549",
      "bus_to": "75_LVBus0392551",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.67939172060005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0408996": {
      "bus_from": "75_LVBus0392547",
      "bus_to": "75_LVBus0392552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 197.26809954867406,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1271310": {
      "bus_from": "75_MVLV066173_LV",
      "bus_to": "75_LVBus0392716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.78374086123838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0964150": {
      "bus_from": "75_MVLV066173_LV",
      "bus_to": "75_LVBus0392710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.323766567858907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0518761": {
      "bus_from": "75_LVBus0392710",
      "bus_to": "75_LVBus0392711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.876238913690074,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0233371": {
      "bus_from": "75_LVBus0392711",
      "bus_to": "75_LVBus0392712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.046694058570345,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0822031": {
      "bus_from": "75_LVBus0392712",
      "bus_to": "75_LVBus0392714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.924700624201527,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0685209": {
      "bus_from": "75_LVBus0392712",
      "bus_to": "75_LVBus0392713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.13009598234875,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1522517": {
      "bus_from": "75_MVLV066173_LV",
      "bus_to": "75_LVBus0392707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.90083651247425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0252850": {
      "bus_from": "75_LVBus0392707",
      "bus_to": "75_LVBus0392708",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.34581468640867,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_352566": {
      "bus_from": "75_MVBus096838",
      "bus_to": "75_MVLV055038",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 87.85545315223037,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1423002": {
      "bus_from": "75_MVLV038856_LV",
      "bus_to": "75_LVBus0392627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.272889023444437,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1560184": {
      "bus_from": "75_LVBus0392627",
      "bus_to": "75_LVBus0392629",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.11313516377439,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0365681": {
      "bus_from": "75_LVBus0392627",
      "bus_to": "75_LVBus0392628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.1938220893348,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1618732": {
      "bus_from": "75_MVLV038856_LV",
      "bus_to": "75_LVBus0392618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.089206827732127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0357088": {
      "bus_from": "75_LVBus0392618",
      "bus_to": "75_LVBus0392619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.85222564248203,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0584790": {
      "bus_from": "75_LVBus0392619",
      "bus_to": "75_LVBus0392621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.00192338217744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0653549": {
      "bus_from": "75_LVBus0392621",
      "bus_to": "75_LVBus0392625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.57928199320191,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0504026": {
      "bus_from": "75_LVBus0392621",
      "bus_to": "75_LVBus0392622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 182.95264109765694,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0091208": {
      "bus_from": "75_LVBus0392622",
      "bus_to": "75_LVBus0392623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.34565463486253,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0606851": {
      "bus_from": "75_LVBus0392623",
      "bus_to": "75_LVBus0392624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.6591644115616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0460542": {
      "bus_from": "75_LVBus0392619",
      "bus_to": "75_LVBus0392620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.11125383550582,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_178346": {
      "bus_from": "75_MVBus096833",
      "bus_to": "75_MVLV139306",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 17.757546254320687,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0268932": {
      "bus_from": "75_MVLV139306_LV",
      "bus_to": "75_LVBus0392915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.82706088000543,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0972865": {
      "bus_from": "75_LVBus0392915",
      "bus_to": "75_LVBus0392919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.25666937494426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0219739": {
      "bus_from": "75_LVBus0392915",
      "bus_to": "75_LVBus0392916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.6772294357233,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0268903": {
      "bus_from": "75_LVBus0392916",
      "bus_to": "75_LVBus0392917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.83672402637777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0276949": {
      "bus_from": "75_LVBus0392917",
      "bus_to": "75_LVBus0392918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.624276785446,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0025463": {
      "bus_from": "75_MVLV139306_LV",
      "bus_to": "75_LVBus0392909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 253.43707100153813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0119595": {
      "bus_from": "75_LVBus0392909",
      "bus_to": "75_LVBus0392910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.45143585812995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0340247": {
      "bus_from": "75_LVBus0392910",
      "bus_to": "75_LVBus0392912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.03314261026799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1491178": {
      "bus_from": "75_LVBus0392912",
      "bus_to": "75_LVBus0392913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.25294551689771,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0120818": {
      "bus_from": "75_LVBus0392910",
      "bus_to": "75_LVBus0392911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 193.22604508763828,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_105464": {
      "bus_from": "75_MVBus096828",
      "bus_to": "75_MVLV009859",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 35.163268238822,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0649586": {
      "bus_from": "75_MVLV009859_LV",
      "bus_to": "75_LVBus0392484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.655828065133154,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1270324": {
      "bus_from": "75_LVBus0392484",
      "bus_to": "75_LVBus0392485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.3933922468311,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0487739": {
      "bus_from": "75_LVBus0392485",
      "bus_to": "75_LVBus0392486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 194.69317484402288,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0908846": {
      "bus_from": "75_LVBus0392486",
      "bus_to": "75_LVBus0392487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.6731522975399,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1428819": {
      "bus_from": "75_LVBus0392487",
      "bus_to": "75_LVBus0392488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.910084694896852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1444549": {
      "bus_from": "75_LVBus0392488",
      "bus_to": "75_LVBus0392490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.26997763015096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1157833": {
      "bus_from": "75_LVBus0392490",
      "bus_to": "75_LVBus0392491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.949098684097955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0999051": {
      "bus_from": "75_LVBus0392488",
      "bus_to": "75_LVBus0392489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.21036329072747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0503957": {
      "bus_from": "75_MVLV009859_LV",
      "bus_to": "75_LVBus0392478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.01959318055465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0357105": {
      "bus_from": "75_LVBus0392478",
      "bus_to": "75_LVBus0392479",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.0495650294683,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0929572": {
      "bus_from": "75_LVBus0392479",
      "bus_to": "75_LVBus0392482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 153.45426724099278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0516944": {
      "bus_from": "75_LVBus0392479",
      "bus_to": "75_LVBus0392480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.61764596105957,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0670767": {
      "bus_from": "75_LVBus0392480",
      "bus_to": "75_LVBus0392481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.62493374511872,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_157003": {
      "bus_from": "75_MVBus096826",
      "bus_to": "75_MVLV121009",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 76.66930201784986,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0454751": {
      "bus_from": "75_MVLV121009_LV",
      "bus_to": "75_LVBus0392852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.13472507259838,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1607938": {
      "bus_from": "75_LVBus0392852",
      "bus_to": "75_LVBus0392853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.17483336319554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1147006": {
      "bus_from": "75_LVBus0392853",
      "bus_to": "75_LVBus0392854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.103383959602247,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0540490": {
      "bus_from": "75_LVBus0392852",
      "bus_to": "75_LVBus0392855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.46047483365922,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0550402": {
      "bus_from": "75_LVBus0392855",
      "bus_to": "75_LVBus0392858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.678545255399044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0144070": {
      "bus_from": "75_LVBus0392858",
      "bus_to": "75_LVBus0392859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.336293241208,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0627894": {
      "bus_from": "75_LVBus0392859",
      "bus_to": "75_LVBus0392860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.37160212386586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0338601": {
      "bus_from": "75_LVBus0392855",
      "bus_to": "75_LVBus0392856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.60148883655505,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0675298": {
      "bus_from": "75_LVBus0392856",
      "bus_to": "75_LVBus0392857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.2679807255733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_102988": {
      "bus_from": "75_MVBus096825",
      "bus_to": "75_MVLV085761",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 436.7800904065411,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0471951": {
      "bus_from": "75_MVLV085761_LV",
      "bus_to": "75_LVBus0392746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.39017073284678,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0697555": {
      "bus_from": "75_LVBus0392746",
      "bus_to": "75_LVBus0392749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.72357360205893,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0003258": {
      "bus_from": "75_LVBus0392749",
      "bus_to": "75_LVBus0392750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.45223952853739,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0309879": {
      "bus_from": "75_LVBus0392746",
      "bus_to": "75_LVBus0392747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 231.11389389895558,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0315414": {
      "bus_from": "75_LVBus0392747",
      "bus_to": "75_LVBus0392748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.2168512384022,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_129508": {
      "bus_from": "75_MVBus096816",
      "bus_to": "75_MVBus096818",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 275.8494583575743,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_76270": {
      "bus_from": "75_MVBus096818",
      "bus_to": "75_MVBus096819",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 403.13503326482845,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_44553": {
      "bus_from": "75_MVBus096819",
      "bus_to": "75_MVBus096820",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 403.03702779341677,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_400264": {
      "bus_from": "75_MVBus096820",
      "bus_to": "75_MVBus096821",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 80.12191939014352,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_87123": {
      "bus_from": "75_MVBus096821",
      "bus_to": "75_MVLV013513",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 321.0768500834159,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0026100": {
      "bus_from": "75_MVLV013513_LV",
      "bus_to": "75_LVBus0392503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.665355976339812,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0440035": {
      "bus_from": "75_LVBus0392503",
      "bus_to": "75_LVBus0392504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.1574949091311,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0677414": {
      "bus_from": "75_LVBus0392504",
      "bus_to": "75_LVBus0392508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.13901259511104,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1479354": {
      "bus_from": "75_LVBus0392508",
      "bus_to": "75_LVBus0392509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.33515016508847,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0331321": {
      "bus_from": "75_LVBus0392504",
      "bus_to": "75_LVBus0392505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.14991350290441,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0154478": {
      "bus_from": "75_LVBus0392505",
      "bus_to": "75_LVBus0392506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.96719081022988,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0054482": {
      "bus_from": "75_LVBus0392504",
      "bus_to": "75_LVBus0392507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.22116025612368,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0221653": {
      "bus_from": "75_LVBus0392503",
      "bus_to": "75_LVBus0392510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.65319918979674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0026139": {
      "bus_from": "75_MVLV013513_LV",
      "bus_to": "75_LVBus0392493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.19388981487172,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0054481": {
      "bus_from": "75_LVBus0392493",
      "bus_to": "75_LVBus0392494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.98422590164983,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0696582": {
      "bus_from": "75_LVBus0392494",
      "bus_to": "75_LVBus0392497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.371364171666542,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0557126": {
      "bus_from": "75_LVBus0392497",
      "bus_to": "75_LVBus0392499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.21062181082229,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0218555": {
      "bus_from": "75_LVBus0392499",
      "bus_to": "75_LVBus0392500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.89439939123668,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0371572": {
      "bus_from": "75_LVBus0392500",
      "bus_to": "75_LVBus0392501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 195.09869770817502,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0509274": {
      "bus_from": "75_LVBus0392497",
      "bus_to": "75_LVBus0392498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.201896896575754,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0187594": {
      "bus_from": "75_LVBus0392494",
      "bus_to": "75_LVBus0392495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.22562686551903,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0646905": {
      "bus_from": "75_LVBus0392495",
      "bus_to": "75_LVBus0392496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.253808867718256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_164260": {
      "bus_from": "75_MVBus096819",
      "bus_to": "75_MVLV019508",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 102.87463843016683,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_113581": {
      "bus_from": "75_MVLV019508",
      "bus_to": "75_MVLV043494",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 87.42660387879785,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch1405606": {
      "bus_from": "75_MVLV043494_LV",
      "bus_to": "75_LVBus0392650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.58839565123599,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0338174": {
      "bus_from": "75_MVLV019508_LV",
      "bus_to": "75_LVBus0392529",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.77787548747343,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0125621": {
      "bus_from": "75_LVBus0392529",
      "bus_to": "75_LVBus0392530",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.16708587358573,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1191373": {
      "bus_from": "75_LVBus0392530",
      "bus_to": "75_LVBus0392533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 140.9091790546644,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0617638": {
      "bus_from": "75_LVBus0392530",
      "bus_to": "75_LVBus0392532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.8320709989314,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0039250": {
      "bus_from": "75_LVBus0392530",
      "bus_to": "75_LVBus0392531",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.52694326841765,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0704865": {
      "bus_from": "75_MVLV019508_LV",
      "bus_to": "75_LVBus0392523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.21078272813382,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1165909": {
      "bus_from": "75_LVBus0392523",
      "bus_to": "75_LVBus0392527",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.18745895742809,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0123151": {
      "bus_from": "75_LVBus0392523",
      "bus_to": "75_LVBus0392524",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.536029224174605,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0696544": {
      "bus_from": "75_LVBus0392524",
      "bus_to": "75_LVBus0392525",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.01023265574003,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0051032": {
      "bus_from": "75_LVBus0392525",
      "bus_to": "75_LVBus0392526",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.09367857393564,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_392885": {
      "bus_from": "75_MVBus096818",
      "bus_to": "75_MVLV080479",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 302.49354571143425,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0880255": {
      "bus_from": "75_MVLV080479_LV",
      "bus_to": "75_LVBus0392732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.3580485445462727,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0516930": {
      "bus_from": "75_LVBus0392732",
      "bus_to": "75_LVBus0392733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.3571569903613,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0708392": {
      "bus_from": "75_LVBus0392733",
      "bus_to": "75_LVBus0392742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 193.1270853743203,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0621302": {
      "bus_from": "75_LVBus0392733",
      "bus_to": "75_LVBus0392740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.99955414440086,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0449797": {
      "bus_from": "75_LVBus0392740",
      "bus_to": "75_LVBus0392741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.30346430617406,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0126104": {
      "bus_from": "75_LVBus0392733",
      "bus_to": "75_LVBus0392734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.64365921856924,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0165389": {
      "bus_from": "75_LVBus0392734",
      "bus_to": "75_LVBus0392737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.74167259288677,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0464677": {
      "bus_from": "75_LVBus0392737",
      "bus_to": "75_LVBus0392739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.65967480239638,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0062438": {
      "bus_from": "75_LVBus0392737",
      "bus_to": "75_LVBus0392738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.99658836332094,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0157322": {
      "bus_from": "75_LVBus0392734",
      "bus_to": "75_LVBus0392735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.350115340239814,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0891024": {
      "bus_from": "75_LVBus0392735",
      "bus_to": "75_LVBus0392736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.97531665816508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1304623": {
      "bus_from": "75_MVLV080479_LV",
      "bus_to": "75_LVBus0392723",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.443799601207368,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0392246": {
      "bus_from": "75_LVBus0392723",
      "bus_to": "75_LVBus0392724",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
