        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.3955940075093,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0902208": {
      "bus_from": "75_LVBus0392724",
      "bus_to": "75_LVBus0392726",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.29560299953914,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1430050": {
      "bus_from": "75_LVBus0392726",
      "bus_to": "75_LVBus0392727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.17785771421979,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1430075": {
      "bus_from": "75_LVBus0392727",
      "bus_to": "75_LVBus0392728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.082331303414136,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0713991": {
      "bus_from": "75_LVBus0392724",
      "bus_to": "75_LVBus0392729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 207.46728514361055,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0341816": {
      "bus_from": "75_LVBus0392729",
      "bus_to": "75_LVBus0392730",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.543283002366355,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0464408": {
      "bus_from": "75_LVBus0392724",
      "bus_to": "75_LVBus0392725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.32552072531557,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0929575": {
      "bus_from": "75_MVLV080479_LV",
      "bus_to": "75_LVBus0392718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.9857774306003915,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0226088": {
      "bus_from": "75_LVBus0392718",
      "bus_to": "75_LVBus0392719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.83457146046423,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0308972": {
      "bus_from": "75_LVBus0392719",
      "bus_to": "75_LVBus0392720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.02442678288094,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0250487": {
      "bus_from": "75_LVBus0392719",
      "bus_to": "75_LVBus0392721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.57537841206072,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1362479": {
      "bus_from": "75_MVLV063193_LV",
      "bus_to": "75_LVBus0392665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.18874695822372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0523751": {
      "bus_from": "75_LVBus0392665",
      "bus_to": "75_LVBus0392666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.16255285019615,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0706226": {
      "bus_from": "75_LVBus0392666",
      "bus_to": "75_LVBus0392669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.23683480708645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0256651": {
      "bus_from": "75_LVBus0392666",
      "bus_to": "75_LVBus0392667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 253.81098787619038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0147309": {
      "bus_from": "75_LVBus0392667",
      "bus_to": "75_LVBus0392668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 208.330934683563,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0341813": {
      "bus_from": "75_LVBus0392665",
      "bus_to": "75_LVBus0392670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.2051690386129,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0429377": {
      "bus_from": "75_LVBus0392670",
      "bus_to": "75_LVBus0392671",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.22380523636111,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1196570": {
      "bus_from": "75_LVBus0392671",
      "bus_to": "75_LVBus0392672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.58975238622881,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1411990": {
      "bus_from": "75_MVLV135746_LV",
      "bus_to": "75_LVBus0392907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.489346562322204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1043595": {
      "bus_from": "75_MVLV135746_LV",
      "bus_to": "75_LVBus0392905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.00575710799173,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1362461": {
      "bus_from": "75_LVBus0392905",
      "bus_to": "75_LVBus2009143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.162373411040772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1125308": {
      "bus_from": "75_MVLV135746_LV",
      "bus_to": "75_LVBus0392903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.431259931202888,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_281034": {
      "bus_from": "75_MVBus096812",
      "bus_to": "75_MVLV059918",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 862.6076680480834,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1280150": {
      "bus_from": "75_MVLV059918_LV",
      "bus_to": "75_LVBus0392661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.545042864845556,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1555205": {
      "bus_from": "75_LVBus0392661",
      "bus_to": "75_LVBus0392662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.19706598636361,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1000173": {
      "bus_from": "75_LVBus0392662",
      "bus_to": "75_LVBus0392663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.200769135702615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1218790": {
      "bus_from": "75_MVLV059918_LV",
      "bus_to": "75_LVBus0392659",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.564248928765156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1490264": {
      "bus_from": "75_MVLV056650_LV",
      "bus_to": "75_LVBus0392652",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.618081373566852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0561284": {
      "bus_from": "75_LVBus0392652",
      "bus_to": "75_LVBus0392656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 240.62835621551335,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0607456": {
      "bus_from": "75_LVBus0392656",
      "bus_to": "75_LVBus0392657",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 249.02190153765733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0513356": {
      "bus_from": "75_LVBus0392652",
      "bus_to": "75_LVBus0392653",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.16330412600475,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0465283": {
      "bus_from": "75_LVBus0392653",
      "bus_to": "75_LVBus0392654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.59358215549546,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0338132": {
      "bus_from": "75_LVBus0392654",
      "bus_to": "75_LVBus0392655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.52387675263066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_113613": {
      "bus_from": "75_MVBus096809",
      "bus_to": "75_MVBus096810",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 468.51871029206325,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    }
  },
  "load": {
    "75_LVBus0392521_consumption": {
      "bus": "75_LVBus0392521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        852.8994004078821,
        2710.668772296131
      ],
      "q_nom": [
        0.0,
        255.86982012236462,
        813.2006316888393
      ]
    },
    "75_LVBus0392521_production": {
      "bus": "75_LVBus0392521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392512_consumption": {
      "bus": "75_LVBus0392512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7667.303735545499
      ],
      "q_nom": [
        0.0,
        0.0,
        2300.1911206636496
      ]
    },
    "75_LVBus0392512_production": {
      "bus": "75_LVBus0392512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392518_consumption": {
      "bus": "75_LVBus0392518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2448.517975150163,
        0.0,
        0.0
      ],
      "q_nom": [
        734.5553925450488,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392518_production": {
      "bus": "75_LVBus0392518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392519_consumption": {
      "bus": "75_LVBus0392519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2132.5026484836976,
        8700.297126612137,
        1970.8761955167427
      ],
      "q_nom": [
        639.7507945451092,
        2610.0891379836407,
        591.2628586550228
      ]
    },
    "75_LVBus0392519_production": {
      "bus": "75_LVBus0392519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392517_consumption": {
      "bus": "75_LVBus0392517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4390.78723154542
      ],
      "q_nom": [
        0.0,
        0.0,
        1317.2361694636259
      ]
    },
    "75_LVBus0392517_production": {
      "bus": "75_LVBus0392517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392513_consumption": {
      "bus": "75_LVBus0392513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4213.98565614212
      ],
      "q_nom": [
        0.0,
        0.0,
        1264.195696842636
      ]
    },
    "75_LVBus0392513_production": {
      "bus": "75_LVBus0392513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392516_consumption": {
      "bus": "75_LVBus0392516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5304.160503510293,
        2832.642533870267,
        0.0
      ],
      "q_nom": [
        1591.248151053088,
        849.7927601610801,
        0.0
      ]
    },
    "75_LVBus0392516_production": {
      "bus": "75_LVBus0392516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392514_consumption": {
      "bus": "75_LVBus0392514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392514_production": {
      "bus": "75_LVBus0392514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392515_consumption": {
      "bus": "75_LVBus0392515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392515_production": {
      "bus": "75_LVBus0392515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392884_consumption": {
      "bus": "75_LVBus0392884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392884_production": {
      "bus": "75_LVBus0392884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392885_consumption": {
      "bus": "75_LVBus0392885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392885_production": {
      "bus": "75_LVBus0392885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392879_consumption": {
      "bus": "75_LVBus0392879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6975.581152148539,
        9155.765356538044,
        14706.988568014167
      ],
      "q_nom": [
        2092.6743456445615,
        2746.729606961413,
        4412.09657040425
      ]
    },
    "75_LVBus0392879_production": {
      "bus": "75_LVBus0392879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392882_consumption": {
      "bus": "75_LVBus0392882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5941.239333107675,
        0.0
      ],
      "q_nom": [
        0.0,
        1782.3717999323023,
        0.0
      ]
    },
    "75_LVBus0392882_production": {
      "bus": "75_LVBus0392882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392880_consumption": {
      "bus": "75_LVBus0392880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11395.64825013978,
        0.0,
        4587.4086739083195
      ],
      "q_nom": [
        3418.694475041934,
        0.0,
        1376.2226021724957
      ]
    },
    "75_LVBus0392880_production": {
      "bus": "75_LVBus0392880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392881_consumption": {
      "bus": "75_LVBus0392881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4180.886256459226,
        0.0,
        3379.6414744733815
      ],
      "q_nom": [
        1254.2658769377679,
        0.0,
        1013.8924423420144
      ]
    },
    "75_LVBus0392881_production": {
      "bus": "75_LVBus0392881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392874_consumption": {
      "bus": "75_LVBus0392874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1640.36593859053,
        0.0,
        3309.249299188987
      ],
      "q_nom": [
        492.10978157715897,
        0.0,
        992.7747897566961
      ]
    },
    "75_LVBus0392874_production": {
      "bus": "75_LVBus0392874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392875_consumption": {
      "bus": "75_LVBus0392875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2263.155224966185,
        1370.0063621674744,
        1031.0751446852178
      ],
      "q_nom": [
        678.9465674898555,
        411.00190865024234,
        309.32254340556534
      ]
    },
    "75_LVBus0392875_production": {
      "bus": "75_LVBus0392875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392876_consumption": {
      "bus": "75_LVBus0392876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        923.5678826816186,
        1285.2133130149855,
        1632.5461237392014
      ],
      "q_nom": [
        277.07036480448556,
        385.56399390449565,
        489.7638371217604
      ]
    },
    "75_LVBus0392876_production": {
      "bus": "75_LVBus0392876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392877_consumption": {
      "bus": "75_LVBus0392877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1010.2526029783228,
        1086.0767733618559,
        860.9129936746965
      ],
      "q_nom": [
        303.0757808934968,
        325.82303200855677,
        258.27389810240896
      ]
    },
    "75_LVBus0392877_production": {
      "bus": "75_LVBus0392877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392864_consumption": {
      "bus": "75_LVBus0392864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2944.2834256708907,
        4405.749312987148,
        5151.636400205268
      ],
      "q_nom": [
        883.2850277012672,
        1321.7247938961443,
        1545.4909200615803
      ]
    },
    "75_LVBus0392864_production": {
      "bus": "75_LVBus0392864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392865_consumption": {
      "bus": "75_LVBus0392865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1782.262915803002,
        0.0
      ],
      "q_nom": [
        0.0,
        534.6788747409006,
        0.0
      ]
    },
    "75_LVBus0392865_production": {
      "bus": "75_LVBus0392865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392868_consumption": {
      "bus": "75_LVBus0392868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1794.3185865674616,
        0.0,
        4705.576270677828
      ],
      "q_nom": [
        538.2955759702385,
        0.0,
        1411.6728812033482
      ]
    },
    "75_LVBus0392868_production": {
      "bus": "75_LVBus0392868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392869_consumption": {
      "bus": "75_LVBus0392869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3365.6443768505246,
        0.0,
        12678.049607526502
      ],
      "q_nom": [
        1009.6933130551573,
        0.0,
        3803.4148822579505
      ]
    },
    "75_LVBus0392869_production": {
      "bus": "75_LVBus0392869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392870_consumption": {
      "bus": "75_LVBus0392870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5154.502612179813,
        4698.283612635119,
        0.0
      ],
      "q_nom": [
        1546.3507836539438,
        1409.4850837905358,
        0.0
      ]
    },
    "75_LVBus0392870_production": {
      "bus": "75_LVBus0392870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392871_consumption": {
      "bus": "75_LVBus0392871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2434.9525045166483,
        1859.6324066989555,
        5226.630970126788
      ],
      "q_nom": [
        730.4857513549945,
        557.8897220096866,
        1567.9892910380365
      ]
    },
    "75_LVBus0392871_production": {
      "bus": "75_LVBus0392871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392872_consumption": {
      "bus": "75_LVBus0392872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3035.734846063859,
        6452.860286767544
      ],
      "q_nom": [
        0.0,
        910.7204538191577,
        1935.858086030263
      ]
    },
    "75_LVBus0392872_production": {
      "bus": "75_LVBus0392872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392866_consumption": {
      "bus": "75_LVBus0392866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3212.2856767272247,
        3212.2856767272247,
        7158.753948006391
      ],
      "q_nom": [
        963.6857030181674,
        963.6857030181674,
        2147.6261844019173
      ]
    },
    "75_LVBus0392866_production": {
      "bus": "75_LVBus0392866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392867_consumption": {
      "bus": "75_LVBus0392867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6718.5447638241685,
        1420.9986245575087,
        0.0
      ],
      "q_nom": [
        2015.5634291472504,
        426.2995873672526,
        0.0
      ]
    },
    "75_LVBus0392867_production": {
      "bus": "75_LVBus0392867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392862_consumption": {
      "bus": "75_LVBus0392862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392862_production": {
      "bus": "75_LVBus0392862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392771_consumption": {
      "bus": "75_LVBus0392771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392771_production": {
      "bus": "75_LVBus0392771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392773_consumption": {
      "bus": "75_LVBus0392773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1691.8179787149209,
        0.0,
        1978.8127525729215
      ],
      "q_nom": [
        507.5453936144762,
        0.0,
        593.6438257718764
      ]
    },
    "75_LVBus0392773_production": {
      "bus": "75_LVBus0392773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392777_consumption": {
      "bus": "75_LVBus0392777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1759.260736762914
      ],
      "q_nom": [
        0.0,
        0.0,
        527.7782210288741
      ]
    },
    "75_LVBus0392777_production": {
      "bus": "75_LVBus0392777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392778_consumption": {
      "bus": "75_LVBus0392778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392778_production": {
      "bus": "75_LVBus0392778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392779_consumption": {
      "bus": "75_LVBus0392779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1638.780885836903,
        0.0,
        0.0
      ],
      "q_nom": [
        491.63426575107087,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392779_production": {
      "bus": "75_LVBus0392779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392774_consumption": {
      "bus": "75_LVBus0392774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1087.6078165604001
      ],
      "q_nom": [
        0.0,
        0.0,
        326.28234496812
      ]
    },
    "75_LVBus0392774_production": {
      "bus": "75_LVBus0392774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392775_consumption": {
      "bus": "75_LVBus0392775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2553.7800216110627,
        0.0,
        0.0
      ],
      "q_nom": [
        766.1340064833188,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392775_production": {
      "bus": "75_LVBus0392775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392776_consumption": {
      "bus": "75_LVBus0392776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392776_production": {
      "bus": "75_LVBus0392776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1939291_consumption": {
      "bus": "75_LVBus1939291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4141.690610522024,
        0.0,
        0.0
      ],
      "q_nom": [
        1242.5071831566072,
        0.0,
        0.0
      ]
    },
    "75_LVBus1939291_production": {
      "bus": "75_LVBus1939291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392772_consumption": {
      "bus": "75_LVBus0392772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1955.8435684769895
      ],
      "q_nom": [
        0.0,
        0.0,
        586.7530705430968
      ]
    },
    "75_LVBus0392772_production": {
      "bus": "75_LVBus0392772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392766_consumption": {
      "bus": "75_LVBus0392766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2320.571563991018,
        0.0
      ],
      "q_nom": [
        0.0,
        696.1714691973054,
        0.0
      ]
    },
    "75_LVBus0392766_production": {
      "bus": "75_LVBus0392766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392768_consumption": {
      "bus": "75_LVBus0392768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1271.488951368736,
        682.9007531550667,
        0.0
      ],
      "q_nom": [
        381.4466854106208,
        204.87022594652,
        0.0
      ]
    },
    "75_LVBus0392768_production": {
      "bus": "75_LVBus0392768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392769_consumption": {
      "bus": "75_LVBus0392769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3977.5305856097734,
        4557.434300904155,
        0.0
      ],
      "q_nom": [
        1193.259175682932,
        1367.2302902712465,
        0.0
      ]
    },
    "75_LVBus0392769_production": {
      "bus": "75_LVBus0392769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392767_consumption": {
      "bus": "75_LVBus0392767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1685.422687836533
      ],
      "q_nom": [
        0.0,
        0.0,
        505.6268063509599
      ]
    },
    "75_LVBus0392767_production": {
      "bus": "75_LVBus0392767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392535_consumption": {
      "bus": "75_LVBus0392535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1445.1138475558769,
        0.0,
        330.76762636283786
      ],
      "q_nom": [
        433.53415426676304,
        0.0,
        99.23028790885135
      ]
    },
    "75_LVBus0392535_production": {
      "bus": "75_LVBus0392535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392541_consumption": {
      "bus": "75_LVBus0392541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392541_production": {
      "bus": "75_LVBus0392541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392542_consumption": {
      "bus": "75_LVBus0392542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392542_production": {
      "bus": "75_LVBus0392542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392543_consumption": {
      "bus": "75_LVBus0392543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2603.0567134996877,
        0.0,
        0.0
      ],
      "q_nom": [
        780.9170140499062,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392543_production": {
      "bus": "75_LVBus0392543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392536_consumption": {
      "bus": "75_LVBus0392536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1527.9636930508714,
        0.0,
        3582.794540815977
      ],
      "q_nom": [
        458.3891079152614,
        0.0,
        1074.8383622447932
      ]
    },
    "75_LVBus0392536_production": {
      "bus": "75_LVBus0392536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392540_consumption": {
      "bus": "75_LVBus0392540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1698.3361054936768,
        1698.3361054936768,
        4691.962412725783
      ],
      "q_nom": [
        509.50083164810303,
        509.50083164810303,
        1407.588723817735
      ]
    },
    "75_LVBus0392540_production": {
      "bus": "75_LVBus0392540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392537_consumption": {
      "bus": "75_LVBus0392537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3435.4824537344425,
        0.0
      ],
      "q_nom": [
        0.0,
        1030.6447361203327,
        0.0
      ]
    },
    "75_LVBus0392537_production": {
      "bus": "75_LVBus0392537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392538_consumption": {
      "bus": "75_LVBus0392538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        899.3748279069509,
        0.0,
        2893.1222284624932
      ],
      "q_nom": [
        269.81244837208527,
        0.0,
        867.936668538748
      ]
    },
    "75_LVBus0392538_production": {
      "bus": "75_LVBus0392538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392539_consumption": {
      "bus": "75_LVBus0392539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2496.78110182789,
        0.0
      ],
      "q_nom": [
        0.0,
        749.0343305483669,
        0.0
      ]
    },
    "75_LVBus0392539_production": {
      "bus": "75_LVBus0392539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV128570_consumption": {
      "bus": "75_MVLV128570",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV128570_production": {
      "bus": "75_MVLV128570",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392835_consumption": {
      "bus": "75_LVBus0392835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392835_production": {
      "bus": "75_LVBus0392835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392899_consumption": {
      "bus": "75_LVBus0392899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        289.66112022851206,
        0.0,
        0.0
      ],
      "q_nom": [
        86.89833606855362,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392899_production": {
      "bus": "75_LVBus0392899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392900_consumption": {
      "bus": "75_LVBus0392900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        391.7372956865637,
        1113.7559796984597,
        0.0
      ],
      "q_nom": [
        117.52118870596911,
        334.12679390953787,
        0.0
      ]
    },
    "75_LVBus0392900_production": {
      "bus": "75_LVBus0392900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392901_consumption": {
      "bus": "75_LVBus0392901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3524.119370829904,
        1363.3708139343116,
        1363.3708139343116
      ],
      "q_nom": [
        1057.235811248971,
        409.0112441802935,
        409.0112441802935
      ]
    },
    "75_LVBus0392901_production": {
      "bus": "75_LVBus0392901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392888_consumption": {
      "bus": "75_LVBus0392888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2255.693723698566,
        0.0
      ],
      "q_nom": [
        0.0,
        676.7081171095698,
        0.0
      ]
    },
    "75_LVBus0392888_production": {
      "bus": "75_LVBus0392888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392889_consumption": {
      "bus": "75_LVBus0392889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1948.8253732026046,
        1208.2326914794953,
        1322.8657733686389
      ],
      "q_nom": [
        584.6476119607813,
        362.4698074438486,
        396.85973201059164
      ]
    },
    "75_LVBus0392889_production": {
      "bus": "75_LVBus0392889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392890_consumption": {
      "bus": "75_LVBus0392890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392890_production": {
      "bus": "75_LVBus0392890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392896_consumption": {
      "bus": "75_LVBus0392896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2908.0415271944407,
        0.0,
        0.0
      ],
      "q_nom": [
        872.4124581583322,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392896_production": {
      "bus": "75_LVBus0392896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392893_consumption": {
      "bus": "75_LVBus0392893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11497.803539617222,
        4140.320916367577,
        4054.160938113197
      ],
      "q_nom": [
        3449.3410618851663,
        1242.0962749102732,
        1216.2482814339592
      ]
    },
    "75_LVBus0392893_production": {
      "bus": "75_LVBus0392893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392894_consumption": {
      "bus": "75_LVBus0392894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392894_production": {
      "bus": "75_LVBus0392894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392895_consumption": {
      "bus": "75_LVBus0392895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        551.1021961640522,
        551.1021961640522,
        2112.693013386022
      ],
      "q_nom": [
        165.33065884921567,
        165.33065884921567,
        633.8079040158066
      ]
    },
    "75_LVBus0392895_production": {
      "bus": "75_LVBus0392895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392891_consumption": {
      "bus": "75_LVBus0392891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4254.443567276729,
        2369.5986727119875,
        1251.0149534680293
      ],
      "q_nom": [
        1276.3330701830184,
        710.8796018135962,
        375.3044860404088
      ]
    },
    "75_LVBus0392891_production": {
      "bus": "75_LVBus0392891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392892_consumption": {
      "bus": "75_LVBus0392892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2754.770356932587
      ],
      "q_nom": [
        0.0,
        0.0,
        826.4311070797761
      ]
    },
    "75_LVBus0392892_production": {
      "bus": "75_LVBus0392892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392897_consumption": {
      "bus": "75_LVBus0392897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1835.9187314074798,
        0.0,
        0.0
      ],
      "q_nom": [
        550.775619422244,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392897_production": {
      "bus": "75_LVBus0392897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392843_consumption": {
      "bus": "75_LVBus0392843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1037.052305161782,
        5005.2105098388965,
        0.0
      ],
      "q_nom": [
        311.1156915485346,
        1501.5631529516688,
        0.0
      ]
    },
    "75_LVBus0392843_production": {
      "bus": "75_LVBus0392843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392844_consumption": {
      "bus": "75_LVBus0392844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2186.2459562954587,
        0.0,
        529.1452176056312
      ],
      "q_nom": [
        655.8737868886376,
        0.0,
        158.74356528168934
      ]
    },
    "75_LVBus0392844_production": {
      "bus": "75_LVBus0392844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392845_consumption": {
      "bus": "75_LVBus0392845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        919.5078121937154,
        0.0
      ],
      "q_nom": [
        0.0,
        275.8523436581146,
        0.0
      ]
    },
    "75_LVBus0392845_production": {
      "bus": "75_LVBus0392845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392847_consumption": {
      "bus": "75_LVBus0392847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392847_production": {
      "bus": "75_LVBus0392847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392848_consumption": {
      "bus": "75_LVBus0392848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3409.4419736343034,
        5032.031029871059,
        222.33554711663197
      ],
      "q_nom": [
        1022.832592090291,
        1509.6093089613178,
        66.7006641349896
      ]
    },
    "75_LVBus0392848_production": {
      "bus": "75_LVBus0392848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392846_consumption": {
      "bus": "75_LVBus0392846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1040.3111949119411,
        0.0,
        5356.745315042857
      ],
      "q_nom": [
        312.0933584735823,
        0.0,
        1607.0235945128572
      ]
    },
    "75_LVBus0392846_production": {
      "bus": "75_LVBus0392846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392849_consumption": {
      "bus": "75_LVBus0392849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        264.35157862384114,
        0.0
      ],
      "q_nom": [
        0.0,
        79.30547358715233,
        0.0
      ]
    },
    "75_LVBus0392849_production": {
      "bus": "75_LVBus0392849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392837_consumption": {
      "bus": "75_LVBus0392837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9075.333352236514,
        0.0,
        1019.6798099565732
      ],
      "q_nom": [
        2722.600005670954,
        0.0,
        305.90394298697197
      ]
    },
    "75_LVBus0392837_production": {
      "bus": "75_LVBus0392837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392839_consumption": {
      "bus": "75_LVBus0392839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3747.224202119027,
        0.0
      ],
      "q_nom": [
        0.0,
        1124.167260635708,
        0.0
      ]
    },
    "75_LVBus0392839_production": {
      "bus": "75_LVBus0392839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392840_consumption": {
      "bus": "75_LVBus0392840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        689.865300809291,
        0.0,
        0.0
      ],
      "q_nom": [
        206.9595902427873,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392840_production": {
      "bus": "75_LVBus0392840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392841_consumption": {
      "bus": "75_LVBus0392841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1630.1473340885354,
        1740.8201264940349
      ],
      "q_nom": [
        0.0,
        489.04420022656063,
        522.2460379482104
      ]
    },
    "75_LVBus0392841_production": {
      "bus": "75_LVBus0392841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392838_consumption": {
      "bus": "75_LVBus0392838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        806.8361246212362,
        594.4668945774647,
        290.78584982193047
      ],
      "q_nom": [
        242.05083738637086,
        178.3400683732394,
        87.23575494657914
      ]
    },
    "75_LVBus0392838_production": {
      "bus": "75_LVBus0392838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV155338_consumption": {
      "bus": "75_MVLV155338",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV155338_production": {
      "bus": "75_MVLV155338",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392700_consumption": {
      "bus": "75_LVBus0392700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392700_production": {
      "bus": "75_LVBus0392700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392701_consumption": {
      "bus": "75_LVBus0392701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3677.284700747591,
        3221.558124072248,
        0.0
      ],
      "q_nom": [
        1103.1854102242773,
        966.4674372216743,
        0.0
      ]
    },
    "75_LVBus0392701_production": {
      "bus": "75_LVBus0392701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392702_consumption": {
      "bus": "75_LVBus0392702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        981.165099010115,
        0.0,
        0.0
      ],
      "q_nom": [
        294.3495297030345,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392702_production": {
      "bus": "75_LVBus0392702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392703_consumption": {
      "bus": "75_LVBus0392703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392703_production": {
      "bus": "75_LVBus0392703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392705_consumption": {
      "bus": "75_LVBus0392705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392705_production": {
      "bus": "75_LVBus0392705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392704_consumption": {
      "bus": "75_LVBus0392704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392704_production": {
      "bus": "75_LVBus0392704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392694_consumption": {
      "bus": "75_LVBus0392694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4033.350193953008,
        2371.569258975585,
        4503.60169972356
      ],
      "q_nom": [
        1210.0050581859023,
        711.4707776926755,
        1351.080509917068
      ]
    },
    "75_LVBus0392694_production": {
      "bus": "75_LVBus0392694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392695_consumption": {
      "bus": "75_LVBus0392695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2957.4287866956597,
        6751.42917744584,
        1736.3690727605363
      ],
      "q_nom": [
        887.2286360086979,
        2025.4287532337519,
        520.9107218281608
      ]
    },
    "75_LVBus0392695_production": {
      "bus": "75_LVBus0392695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392696_consumption": {
      "bus": "75_LVBus0392696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3198.6017023857426,
        4364.585987448574,
        4156.393953969881
      ],
      "q_nom": [
        959.5805107157228,
        1309.3757962345721,
        1246.9181861909644
      ]
    },
    "75_LVBus0392696_production": {
      "bus": "75_LVBus0392696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392697_consumption": {
      "bus": "75_LVBus0392697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3826.2250067537593,
        1302.39896280608,
        0.0
      ],
      "q_nom": [
        1147.8675020261278,
        390.71968884182394,
        0.0
      ]
    },
    "75_LVBus0392697_production": {
      "bus": "75_LVBus0392697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392698_consumption": {
      "bus": "75_LVBus0392698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3035.8343396200453,
        4175.885906029067,
        1904.6014767958275
      ],
      "q_nom": [
        910.7503018860135,
        1252.76577180872,
        571.3804430387482
      ]
    },
    "75_LVBus0392698_production": {
      "bus": "75_LVBus0392698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392817_consumption": {
      "bus": "75_LVBus0392817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392817_production": {
      "bus": "75_LVBus0392817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392818_consumption": {
      "bus": "75_LVBus0392818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1917.3170508183487,
        2407.3649928361133,
        1796.654474020447
      ],
      "q_nom": [
        575.1951152455046,
        722.2094978508339,
        538.996342206134
      ]
    },
    "75_LVBus0392818_production": {
      "bus": "75_LVBus0392818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392826_consumption": {
      "bus": "75_LVBus0392826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1113.8860715716557,
        0.0,
        1702.5904255480445
      ],
      "q_nom": [
        334.1658214714967,
        0.0,
        510.77712766441334
      ]
    },
    "75_LVBus0392826_production": {
      "bus": "75_LVBus0392826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392827_consumption": {
      "bus": "75_LVBus0392827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2702.3222129043575,
        0.0
      ],
      "q_nom": [
        0.0,
        810.6966638713072,
        0.0
      ]
    },
    "75_LVBus0392827_production": {
      "bus": "75_LVBus0392827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392819_consumption": {
      "bus": "75_LVBus0392819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6925.931455988221,
        0.0,
        0.0
      ],
      "q_nom": [
        2077.779436796466,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392819_production": {
      "bus": "75_LVBus0392819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392820_consumption": {
      "bus": "75_LVBus0392820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392820_production": {
      "bus": "75_LVBus0392820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392821_consumption": {
      "bus": "75_LVBus0392821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392821_production": {
      "bus": "75_LVBus0392821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392822_consumption": {
      "bus": "75_LVBus0392822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392822_production": {
      "bus": "75_LVBus0392822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392823_consumption": {
      "bus": "75_LVBus0392823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392823_production": {
      "bus": "75_LVBus0392823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392824_consumption": {
      "bus": "75_LVBus0392824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392824_production": {
      "bus": "75_LVBus0392824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392825_consumption": {
      "bus": "75_LVBus0392825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        33757.12687448682,
        18539.982568992178,
        29695.866910689278
      ],
      "q_nom": [
        10127.138062346046,
        5561.994770697654,
        8908.760073206782
      ]
    },
    "75_LVBus0392825_production": {
      "bus": "75_LVBus0392825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392815_consumption": {
      "bus": "75_LVBus0392815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1530.9612381785455,
        0.0,
        0.0
      ],
      "q_nom": [
        459.2883714535636,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392815_production": {
      "bus": "75_LVBus0392815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392806_consumption": {
      "bus": "75_LVBus0392806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1057.3248341331393,
        888.61544040278,
        1641.2761613501202
      ],
      "q_nom": [
        317.1974502399418,
        266.584632120834,
        492.38284840503604
      ]
    },
    "75_LVBus0392806_production": {
      "bus": "75_LVBus0392806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392807_consumption": {
      "bus": "75_LVBus0392807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        838.8668871360975,
        0.0,
        0.0
      ],
      "q_nom": [
        251.66006614082923,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392807_production": {
      "bus": "75_LVBus0392807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392808_consumption": {
      "bus": "75_LVBus0392808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392808_production": {
      "bus": "75_LVBus0392808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392809_consumption": {
      "bus": "75_LVBus0392809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        414.8935531777655,
        455.77599669271973,
        508.07954183201286
      ],
      "q_nom": [
        124.46806595332964,
        136.7327990078159,
        152.42386254960385
      ]
    },
    "75_LVBus0392809_production": {
      "bus": "75_LVBus0392809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392810_consumption": {
      "bus": "75_LVBus0392810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1592.5244499358068
      ],
      "q_nom": [
        0.0,
        0.0,
        477.75733498074203
      ]
    },
    "75_LVBus0392810_production": {
      "bus": "75_LVBus0392810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392811_consumption": {
      "bus": "75_LVBus0392811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1520.0107362397057,
        383.4450943918568,
        0.0
      ],
      "q_nom": [
        456.0032208719117,
        115.03352831755704,
        0.0
      ]
    },
    "75_LVBus0392811_production": {
      "bus": "75_LVBus0392811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392813_consumption": {
      "bus": "75_LVBus0392813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15319.830911918012,
        14561.260675008507,
        14753.923207896783
      ],
      "q_nom": [
        4595.949273575404,
        4368.378202502552,
        4426.176962369035
      ]
    },
    "75_LVBus0392813_production": {
      "bus": "75_LVBus0392813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392812_consumption": {
      "bus": "75_LVBus0392812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15637.783719068224,
        17431.99046080584,
        13562.39833001063
      ],
      "q_nom": [
        4691.335115720467,
        5229.597138241751,
        4068.719499003189
      ]
    },
    "75_LVBus0392812_production": {
      "bus": "75_LVBus0392812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392798_consumption": {
      "bus": "75_LVBus0392798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        541.610954435188,
        0.0,
        0.0
      ],
      "q_nom": [
        162.48328633055638,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392798_production": {
      "bus": "75_LVBus0392798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392800_consumption": {
      "bus": "75_LVBus0392800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1993.257058275745,
        0.0,
        0.0
      ],
      "q_nom": [
        597.9771174827235,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392800_production": {
      "bus": "75_LVBus0392800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392804_consumption": {
      "bus": "75_LVBus0392804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        517.9358497330685,
        0.0,
        1355.8166535197417
      ],
      "q_nom": [
        155.38075491992055,
        0.0,
        406.7449960559225
      ]
    },
    "75_LVBus0392804_production": {
      "bus": "75_LVBus0392804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392801_consumption": {
      "bus": "75_LVBus0392801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        449.5149428930802,
        0.0,
        0.0
      ],
      "q_nom": [
        134.85448286792405,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392801_production": {
      "bus": "75_LVBus0392801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392802_consumption": {
      "bus": "75_LVBus0392802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1499.6857610343902,
        1093.42183049464,
        931.9053698194137
      ],
      "q_nom": [
        449.90572831031704,
        328.026549148392,
        279.5716109458241
      ]
    },
    "75_LVBus0392802_production": {
      "bus": "75_LVBus0392802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392803_consumption": {
      "bus": "75_LVBus0392803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392803_production": {
      "bus": "75_LVBus0392803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392799_consumption": {
      "bus": "75_LVBus0392799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1669.3846890433463,
        594.6660092098936,
        1423.6579485044485
      ],
      "q_nom": [
        500.8154067130039,
        178.39980276296805,
        427.0973845513345
      ]
    },
    "75_LVBus0392799_production": {
      "bus": "75_LVBus0392799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392756_consumption": {
      "bus": "75_LVBus0392756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        304.844448615226,
        0.0
      ],
      "q_nom": [
        0.0,
        91.4533345845678,
        0.0
      ]
    },
    "75_LVBus0392756_production": {
      "bus": "75_LVBus0392756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392757_consumption": {
      "bus": "75_LVBus0392757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2748.651199094546,
        355.0396021623906
      ],
      "q_nom": [
        0.0,
        824.5953597283637,
        106.51188064871718
      ]
    },
    "75_LVBus0392757_production": {
      "bus": "75_LVBus0392757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392758_consumption": {
      "bus": "75_LVBus0392758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392758_production": {
      "bus": "75_LVBus0392758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392764_consumption": {
      "bus": "75_LVBus0392764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2173.1358278618004,
        6586.21531292391,
        0.0
      ],
      "q_nom": [
        651.9407483585401,
        1975.8645938771729,
        0.0
      ]
    },
    "75_LVBus0392764_production": {
      "bus": "75_LVBus0392764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392759_consumption": {
      "bus": "75_LVBus0392759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4572.145683947962,
        0.0,
        3795.872643399666
      ],
      "q_nom": [
        1371.6437051843886,
        0.0,
        1138.7617930198996
      ]
    },
    "75_LVBus0392759_production": {
      "bus": "75_LVBus0392759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392761_consumption": {
      "bus": "75_LVBus0392761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3412.481731865616,
        4497.819444522375,
        4194.2508554649075
      ],
      "q_nom": [
        1023.7445195596847,
        1349.3458333567125,
        1258.2752566394722
      ]
    },
    "75_LVBus0392761_production": {
      "bus": "75_LVBus0392761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392762_consumption": {
      "bus": "75_LVBus0392762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        787.1348068211325,
        947.0008359538724,
        0.0
      ],
      "q_nom": [
        236.14044204633976,
        284.1002507861617,
        0.0
      ]
    },
    "75_LVBus0392762_production": {
      "bus": "75_LVBus0392762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392763_consumption": {
      "bus": "75_LVBus0392763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        237.636018358786,
        828.3078841548814
      ],
      "q_nom": [
        0.0,
        71.2908055076358,
        248.49236524646443
      ]
    },
    "75_LVBus0392763_production": {
      "bus": "75_LVBus0392763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1981697_consumption": {
      "bus": "75_LVBus1981697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        722.7627808946411,
        0.0,
        0.0
      ],
      "q_nom": [
        216.8288342683923,
        0.0,
        0.0
      ]
    },
    "75_LVBus1981697_production": {
      "bus": "75_LVBus1981697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1981698_consumption": {
      "bus": "75_LVBus1981698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4152.75210954577,
        1058.2530144071468
      ],
      "q_nom": [
        0.0,
        1245.8256328637308,
        317.475904322144
      ]
    },
    "75_LVBus1981698_production": {
      "bus": "75_LVBus1981698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1981699_consumption": {
      "bus": "75_LVBus1981699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1981699_production": {
      "bus": "75_LVBus1981699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1981700_consumption": {
      "bus": "75_LVBus1981700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2999.534817392938,
        0.0,
        0.0
      ],
      "q_nom": [
        899.8604452178813,
        0.0,
        0.0
      ]
    },
    "75_LVBus1981700_production": {
      "bus": "75_LVBus1981700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1965256_consumption": {
      "bus": "75_LVBus1965256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1154.4715840215695,
        3855.563754211714
      ],
      "q_nom": [
        0.0,
        346.3414752064708,
        1156.669126263514
      ]
    },
    "75_LVBus1965256_production": {
      "bus": "75_LVBus1965256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1965258_consumption": {
      "bus": "75_LVBus1965258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6825.669015555115,
        0.0,
        0.0
      ],
      "q_nom": [
        2047.7007046665344,
        0.0,
        0.0
      ]
    },
    "75_LVBus1965258_production": {
      "bus": "75_LVBus1965258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1965257_consumption": {
      "bus": "75_LVBus1965257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        314.5818216030569,
        2529.8395207828603
      ],
      "q_nom": [
        0.0,
        94.37454648091706,
        758.951856234858
      ]
    },
    "75_LVBus1965257_production": {
      "bus": "75_LVBus1965257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392760_consumption": {
      "bus": "75_LVBus0392760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1367.468239697487,
        2564.7045549093955,
        447.26496393494034
      ],
      "q_nom": [
        410.2404719092461,
        769.4113664728186,
        134.1794891804821
      ]
    },
    "75_LVBus0392760_production": {
      "bus": "75_LVBus0392760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392752_consumption": {
      "bus": "75_LVBus0392752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2390.851438712718,
        9718.309962679938,
        0.0
      ],
      "q_nom": [
        717.2554316138154,
        2915.492988803981,
        0.0
      ]
    },
    "75_LVBus0392752_production": {
      "bus": "75_LVBus0392752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392753_consumption": {
      "bus": "75_LVBus0392753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        662.5576863442694,
        605.4476028317056,
        9737.847099363098
      ],
      "q_nom": [
        198.76730590328083,
        181.63428084951167,
        2921.3541298089294
      ]
    },
    "75_LVBus0392753_production": {
      "bus": "75_LVBus0392753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392754_consumption": {
      "bus": "75_LVBus0392754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22647.84225335885,
        16227.959014617305,
        13389.007168985414
      ],
      "q_nom": [
        6794.352676007655,
        4868.387704385192,
        4016.702150695624
      ]
    },
    "75_LVBus0392754_production": {
      "bus": "75_LVBus0392754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392637_consumption": {
      "bus": "75_LVBus0392637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1002.0502937034088,
        0.0,
        0.0
      ],
      "q_nom": [
        300.6150881110226,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392637_production": {
      "bus": "75_LVBus0392637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392638_consumption": {
      "bus": "75_LVBus0392638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3079.5729724305584,
        0.0,
        0.0
      ],
      "q_nom": [
        923.8718917291675,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392638_production": {
      "bus": "75_LVBus0392638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392647_consumption": {
      "bus": "75_LVBus0392647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1353.613958677313,
        0.0,
        311.91392455797654
      ],
      "q_nom": [
        406.08418760319387,
        0.0,
        93.57417736739296
      ]
    },
    "75_LVBus0392647_production": {
      "bus": "75_LVBus0392647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392648_consumption": {
      "bus": "75_LVBus0392648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3288.3805063422815,
        502.00376679915485,
        502.00376679915485
      ],
      "q_nom": [
        986.5141519026844,
        150.60113003974644,
        150.60113003974644
      ]
    },
    "75_LVBus0392648_production": {
      "bus": "75_LVBus0392648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392639_consumption": {
      "bus": "75_LVBus0392639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3461.5253719412726,
        0.0,
        0.0
      ],
      "q_nom": [
        1038.4576115823818,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392639_production": {
      "bus": "75_LVBus0392639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392640_consumption": {
      "bus": "75_LVBus0392640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5583.954210396631,
        4663.259502079567,
        4392.343785929658
      ],
      "q_nom": [
        1675.1862631189895,
        1398.9778506238702,
        1317.7031357788974
      ]
    },
    "75_LVBus0392640_production": {
      "bus": "75_LVBus0392640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392641_consumption": {
      "bus": "75_LVBus0392641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392641_production": {
      "bus": "75_LVBus0392641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392642_consumption": {
      "bus": "75_LVBus0392642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1079.9188828604804,
        1595.4956409425608
      ],
      "q_nom": [
        0.0,
        323.9756648581441,
        478.64869228276825
      ]
    },
    "75_LVBus0392642_production": {
      "bus": "75_LVBus0392642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392646_consumption": {
      "bus": "75_LVBus0392646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3977.265339576531,
        1791.7262618384414
      ],
      "q_nom": [
        0.0,
        1193.1796018729592,
        537.5178785515324
      ]
    },
    "75_LVBus0392646_production": {
      "bus": "75_LVBus0392646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392643_consumption": {
      "bus": "75_LVBus0392643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        652.226266664031,
        1782.7669007392874,
        2653.676491271588
      ],
      "q_nom": [
        195.66787999920928,
        534.8300702217862,
        796.1029473814764
      ]
    },
    "75_LVBus0392643_production": {
      "bus": "75_LVBus0392643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392644_consumption": {
      "bus": "75_LVBus0392644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1338.1331559689913,
        4374.569016375833,
        0.0
      ],
      "q_nom": [
        401.4399467906974,
        1312.3707049127497,
        0.0
      ]
    },
    "75_LVBus0392644_production": {
      "bus": "75_LVBus0392644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392645_consumption": {
      "bus": "75_LVBus0392645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1907.3162477375472,
        431.6147641198172,
        6562.510951296517
      ],
      "q_nom": [
        572.1948743212641,
        129.48442923594516,
        1968.7532853889552
      ]
    },
    "75_LVBus0392645_production": {
      "bus": "75_LVBus0392645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392631_consumption": {
      "bus": "75_LVBus0392631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1894.3020851908852,
        0.0,
        682.0618079361908
      ],
      "q_nom": [
        568.2906255572656,
        0.0,
        204.61854238085724
      ]
    },
    "75_LVBus0392631_production": {
      "bus": "75_LVBus0392631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392632_consumption": {
      "bus": "75_LVBus0392632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5580.796085026763,
        0.0,
        0.0
      ],
      "q_nom": [
        1674.2388255080289,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392632_production": {
      "bus": "75_LVBus0392632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392633_consumption": {
      "bus": "75_LVBus0392633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1865.9513031788376
      ],
      "q_nom": [
        0.0,
        0.0,
        559.7853909536512
      ]
    },
    "75_LVBus0392633_production": {
      "bus": "75_LVBus0392633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392634_consumption": {
      "bus": "75_LVBus0392634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1970.0889790889476,
        0.0,
        383.13614328524136
      ],
      "q_nom": [
        591.0266937266842,
        0.0,
        114.9408429855724
      ]
    },
    "75_LVBus0392634_production": {
      "bus": "75_LVBus0392634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392635_consumption": {
      "bus": "75_LVBus0392635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2468.7522473861127
      ],
      "q_nom": [
        0.0,
        0.0,
        740.6256742158338
      ]
    },
    "75_LVBus0392635_production": {
      "bus": "75_LVBus0392635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392829_consumption": {
      "bus": "75_LVBus0392829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392829_production": {
      "bus": "75_LVBus0392829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392833_consumption": {
      "bus": "75_LVBus0392833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1433.967400675531,
        1433.967400675531,
        1433.967400675531
      ],
      "q_nom": [
        430.1902202026593,
        430.1902202026593,
        430.1902202026593
      ]
    },
    "75_LVBus0392833_production": {
      "bus": "75_LVBus0392833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392830_consumption": {
      "bus": "75_LVBus0392830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392830_production": {
      "bus": "75_LVBus0392830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392832_consumption": {
      "bus": "75_LVBus0392832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        691.6519822290675,
        0.0
      ],
      "q_nom": [
        0.0,
        207.49559466872023,
        0.0
      ]
    },
    "75_LVBus0392832_production": {
      "bus": "75_LVBus0392832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2006785_consumption": {
      "bus": "75_LVBus2006785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2006785_production": {
      "bus": "75_LVBus2006785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392831_consumption": {
      "bus": "75_LVBus0392831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2880.737651056329,
        2410.0853081120035
      ],
      "q_nom": [
        0.0,
        864.2212953168987,
        723.025592433601
      ]
    },
    "75_LVBus0392831_production": {
      "bus": "75_LVBus0392831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392608_consumption": {
      "bus": "75_LVBus0392608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        885.387717211712,
        646.0947408475034,
        0.0
      ],
      "q_nom": [
        265.6163151635136,
        193.82842225425102,
        0.0
      ]
    },
    "75_LVBus0392608_production": {
      "bus": "75_LVBus0392608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392609_consumption": {
      "bus": "75_LVBus0392609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392609_production": {
      "bus": "75_LVBus0392609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392614_consumption": {
      "bus": "75_LVBus0392614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7053.478161932039,
        7053.478161932039,
        7348.418872016848
      ],
      "q_nom": [
        2116.043448579612,
        2116.043448579612,
        2204.525661605054
      ]
    },
    "75_LVBus0392614_production": {
      "bus": "75_LVBus0392614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392610_consumption": {
      "bus": "75_LVBus0392610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6262.000676290831,
        0.0,
        915.1459722532082
      ],
      "q_nom": [
        1878.600202887249,
        0.0,
        274.54379167596244
      ]
    },
    "75_LVBus0392610_production": {
      "bus": "75_LVBus0392610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392611_consumption": {
      "bus": "75_LVBus0392611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6644.9760792845445,
        6644.9760792845445,
        6644.9760792845445
      ],
      "q_nom": [
        1993.4928237853633,
        1993.4928237853633,
        1993.4928237853633
      ]
    },
    "75_LVBus0392611_production": {
      "bus": "75_LVBus0392611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392613_consumption": {
      "bus": "75_LVBus0392613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1550.2315443550697,
        475.55672141796686,
        0.0
      ],
      "q_nom": [
        465.0694633065209,
        142.66701642539005,
        0.0
      ]
    },
    "75_LVBus0392613_production": {
      "bus": "75_LVBus0392613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392612_consumption": {
      "bus": "75_LVBus0392612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        361.5578795014338
      ],
      "q_nom": [
        0.0,
        0.0,
        108.46736385043013
      ]
    },
    "75_LVBus0392612_production": {
      "bus": "75_LVBus0392612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392600_consumption": {
      "bus": "75_LVBus0392600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1113.8793310941599,
        786.3422053964835,
        1371.85373387651
      ],
      "q_nom": [
        334.16379932824793,
        235.90266161894502,
        411.556120162953
      ]
    },
    "75_LVBus0392600_production": {
      "bus": "75_LVBus0392600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392601_consumption": {
      "bus": "75_LVBus0392601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2732.412423072307,
        0.0,
        485.6931864067431
      ],
      "q_nom": [
        819.723726921692,
        0.0,
        145.70795592202293
      ]
    },
    "75_LVBus0392601_production": {
      "bus": "75_LVBus0392601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392602_consumption": {
      "bus": "75_LVBus0392602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8404.591218705682,
        4248.721084571921,
        5779.3253470074
      ],
      "q_nom": [
        2521.3773656117046,
        1274.6163253715763,
        1733.7976041022198
      ]
    },
    "75_LVBus0392602_production": {
      "bus": "75_LVBus0392602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392604_consumption": {
      "bus": "75_LVBus0392604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        980.5464613174036,
        4330.314797298085,
        1213.0533391178392
      ],
      "q_nom": [
        294.16393839522107,
        1299.0944391894254,
        363.91600173535176
      ]
    },
    "75_LVBus0392604_production": {
      "bus": "75_LVBus0392604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392603_consumption": {
      "bus": "75_LVBus0392603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2608.080627636244,
        0.0,
        1157.5948078891688
      ],
      "q_nom": [
        782.4241882908732,
        0.0,
        347.27844236675065
      ]
    },
    "75_LVBus0392603_production": {
      "bus": "75_LVBus0392603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392605_consumption": {
      "bus": "75_LVBus0392605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1387.99566461882,
        4478.489870267787
      ],
      "q_nom": [
        0.0,
        416.398699385646,
        1343.5469610803361
      ]
    },
    "75_LVBus0392605_production": {
      "bus": "75_LVBus0392605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392606_consumption": {
      "bus": "75_LVBus0392606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1192.2975755483797,
        0.0,
        0.0
      ],
      "q_nom": [
        357.6892726645139,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392606_production": {
      "bus": "75_LVBus0392606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV022119_consumption": {
      "bus": "75_MVLV022119",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        48699.05924947443,
        48699.05924947443,
        48699.05924947443
      ],
      "q_nom": [
        14609.717774842327,
        14609.717774842327,
        14609.717774842327
      ]
    },
    "75_MVLV022119_production": {
      "bus": "75_MVLV022119",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV063757_consumption": {
      "bus": "75_MVLV063757",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV063757_production": {
      "bus": "75_MVLV063757",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392598_consumption": {
      "bus": "75_LVBus0392598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392598_production": {
      "bus": "75_LVBus0392598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392596_consumption": {
      "bus": "75_LVBus0392596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392596_production": {
      "bus": "75_LVBus0392596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392592_consumption": {
      "bus": "75_LVBus0392592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4142.476371441305,
        0.0,
        0.0
      ],
      "q_nom": [
        1242.7429114323913,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392592_production": {
      "bus": "75_LVBus0392592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392593_consumption": {
      "bus": "75_LVBus0392593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6025.594064152349,
        6025.594064152349,
        6025.594064152349
      ],
      "q_nom": [
        1807.6782192457047,
        1807.6782192457047,
        1807.6782192457047
      ]
    },
    "75_LVBus0392593_production": {
      "bus": "75_LVBus0392593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392594_consumption": {
      "bus": "75_LVBus0392594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392594_production": {
      "bus": "75_LVBus0392594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392590_consumption": {
      "bus": "75_LVBus0392590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392590_production": {
      "bus": "75_LVBus0392590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1953818_consumption": {
      "bus": "75_LVBus1953818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1896.560320241127,
        1896.560320241127,
        1896.560320241127
      ],
      "q_nom": [
        568.9680960723381,
        568.9680960723381,
        568.9680960723381
      ]
    },
    "75_LVBus1953818_production": {
      "bus": "75_LVBus1953818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392588_consumption": {
      "bus": "75_LVBus0392588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392588_production": {
      "bus": "75_LVBus0392588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392579_consumption": {
      "bus": "75_LVBus0392579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1093.4223938853827
      ],
      "q_nom": [
        0.0,
        0.0,
        328.0267181656148
      ]
    },
    "75_LVBus0392579_production": {
      "bus": "75_LVBus0392579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392580_consumption": {
      "bus": "75_LVBus0392580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3554.9110803260937
      ],
      "q_nom": [
        0.0,
        0.0,
        1066.473324097828
      ]
    },
    "75_LVBus0392580_production": {
      "bus": "75_LVBus0392580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392586_consumption": {
      "bus": "75_LVBus0392586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1052.1840775545654,
        935.589035266242,
        0.0
      ],
      "q_nom": [
        315.6552232663696,
        280.6767105798726,
        0.0
      ]
    },
    "75_LVBus0392586_production": {
      "bus": "75_LVBus0392586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1977264_consumption": {
      "bus": "75_LVBus1977264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5232.678636242626
      ],
      "q_nom": [
        0.0,
        0.0,
        1569.803590872788
      ]
    },
    "75_LVBus1977264_production": {
      "bus": "75_LVBus1977264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1977265_consumption": {
      "bus": "75_LVBus1977265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3202.1085183397236,
        0.0
      ],
      "q_nom": [
        0.0,
        960.6325555019171,
        0.0
      ]
    },
    "75_LVBus1977265_production": {
      "bus": "75_LVBus1977265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1992741_consumption": {
      "bus": "75_LVBus1992741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        368.13077009620827,
        478.5165281812102
      ],
      "q_nom": [
        0.0,
        110.43923102886248,
        143.55495845436306
      ]
    },
    "75_LVBus1992741_production": {
      "bus": "75_LVBus1992741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1994612_consumption": {
      "bus": "75_LVBus1994612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2936.066243478292,
        0.0,
        0.0
      ],
      "q_nom": [
        880.8198730434876,
        0.0,
        0.0
      ]
    },
    "75_LVBus1994612_production": {
      "bus": "75_LVBus1994612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1994613_consumption": {
      "bus": "75_LVBus1994613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2335.3969711331474,
        4096.874029383023
      ],
      "q_nom": [
        0.0,
        700.6190913399442,
        1229.0622088149069
      ]
    },
    "75_LVBus1994613_production": {
      "bus": "75_LVBus1994613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1994614_consumption": {
      "bus": "75_LVBus1994614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1994614_production": {
      "bus": "75_LVBus1994614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1994616_consumption": {
      "bus": "75_LVBus1994616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        85.47470071265549,
        522.3437530372802,
        4115.909675201882
      ],
      "q_nom": [
        25.642410213796648,
        156.70312591118406,
        1234.7729025605647
      ]
    },
    "75_LVBus1994616_production": {
      "bus": "75_LVBus1994616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1994617_consumption": {
      "bus": "75_LVBus1994617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3026.557641308208,
        623.9877850822058,
        0.0
      ],
      "q_nom": [
        907.9672923924624,
        187.19633552466175,
        0.0
      ]
    },
    "75_LVBus1994617_production": {
      "bus": "75_LVBus1994617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1994618_consumption": {
      "bus": "75_LVBus1994618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3069.1518233366924,
        3256.5486459199515,
        3069.1518233366924
      ],
      "q_nom": [
        920.7455470010077,
        976.9645937759853,
        920.7455470010077
      ]
    },
    "75_LVBus1994618_production": {
      "bus": "75_LVBus1994618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1994615_consumption": {
      "bus": "75_LVBus1994615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        208.0928726536089,
        0.0
      ],
      "q_nom": [
        0.0,
        62.42786179608267,
        0.0
      ]
    },
    "75_LVBus1994615_production": {
      "bus": "75_LVBus1994615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2004552_consumption": {
      "bus": "75_LVBus2004552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        704.0959223984919,
        0.0,
        630.6649446911372
      ],
      "q_nom": [
        211.22877671954757,
        0.0,
        189.19948340734115
      ]
    },
    "75_LVBus2004552_production": {
      "bus": "75_LVBus2004552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1977266_consumption": {
      "bus": "75_LVBus1977266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        470.50670826920697,
        668.8920039031678,
        0.0
      ],
      "q_nom": [
        141.1520124807621,
        200.66760117095035,
        0.0
      ]
    },
    "75_LVBus1977266_production": {
      "bus": "75_LVBus1977266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1977267_consumption": {
      "bus": "75_LVBus1977267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3001.353207605228
      ],
      "q_nom": [
        0.0,
        0.0,
        900.4059622815683
      ]
    },
    "75_LVBus1977267_production": {
      "bus": "75_LVBus1977267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1977268_consumption": {
      "bus": "75_LVBus1977268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1048.1511002213585,
        899.0197677791285,
        0.0
      ],
      "q_nom": [
        314.44533006640756,
        269.70593033373854,
        0.0
      ]
    },
    "75_LVBus1977268_production": {
      "bus": "75_LVBus1977268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392584_consumption": {
      "bus": "75_LVBus0392584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        813.0418229499658,
        0.0,
        0.0
      ],
      "q_nom": [
        243.91254688498972,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392584_production": {
      "bus": "75_LVBus0392584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392585_consumption": {
      "bus": "75_LVBus0392585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2035.6401486906755
      ],
      "q_nom": [
        0.0,
        0.0,
        610.6920446072027
      ]
    },
    "75_LVBus0392585_production": {
      "bus": "75_LVBus0392585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392581_consumption": {
      "bus": "75_LVBus0392581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392581_production": {
      "bus": "75_LVBus0392581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392582_consumption": {
      "bus": "75_LVBus0392582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392582_production": {
      "bus": "75_LVBus0392582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392583_consumption": {
      "bus": "75_LVBus0392583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10792.38008486752,
        10792.38008486752,
        10792.38008486752
      ],
      "q_nom": [
        3237.714025460256,
        3237.714025460256,
        3237.714025460256
      ]
    },
    "75_LVBus0392583_production": {
      "bus": "75_LVBus0392583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392792_consumption": {
      "bus": "75_LVBus0392792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392792_production": {
      "bus": "75_LVBus0392792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392793_consumption": {
      "bus": "75_LVBus0392793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3125.696777632012
      ],
      "q_nom": [
        0.0,
        0.0,
        937.7090332896036
      ]
    },
    "75_LVBus0392793_production": {
      "bus": "75_LVBus0392793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392794_consumption": {
      "bus": "75_LVBus0392794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        450.0775471161927,
        1272.7679359882716
      ],
      "q_nom": [
        0.0,
        135.0232641348578,
        381.83038079648145
      ]
    },
    "75_LVBus0392794_production": {
      "bus": "75_LVBus0392794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392796_consumption": {
      "bus": "75_LVBus0392796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        925.8567535076495,
        6018.122425521633,
        2392.783339556176
      ],
      "q_nom": [
        277.75702605229486,
        1805.43672765649,
        717.8350018668528
      ]
    },
    "75_LVBus0392796_production": {
      "bus": "75_LVBus0392796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392795_consumption": {
      "bus": "75_LVBus0392795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        684.095383403951,
        0.0,
        1790.9738486557528
      ],
      "q_nom": [
        205.2286150211853,
        0.0,
        537.2921545967258
      ]
    },
    "75_LVBus0392795_production": {
      "bus": "75_LVBus0392795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392790_consumption": {
      "bus": "75_LVBus0392790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392790_production": {
      "bus": "75_LVBus0392790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392781_consumption": {
      "bus": "75_LVBus0392781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        562.6773681826852,
        0.0
      ],
      "q_nom": [
        0.0,
        168.80321045480557,
        0.0
      ]
    },
    "75_LVBus0392781_production": {
      "bus": "75_LVBus0392781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392782_consumption": {
      "bus": "75_LVBus0392782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392782_production": {
      "bus": "75_LVBus0392782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392788_consumption": {
      "bus": "75_LVBus0392788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        821.1871828514098,
        3377.0440961414442,
        5116.871250768291
      ],
      "q_nom": [
        246.35615485542294,
        1013.1132288424333,
        1535.0613752304873
      ]
    },
    "75_LVBus0392788_production": {
      "bus": "75_LVBus0392788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392783_consumption": {
      "bus": "75_LVBus0392783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392783_production": {
      "bus": "75_LVBus0392783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392787_consumption": {
      "bus": "75_LVBus0392787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2522.9759658280923,
        11203.759095474525,
        3068.336086790744
      ],
      "q_nom": [
        756.8927897484276,
        3361.1277286423574,
        920.5008260372232
      ]
    },
    "75_LVBus0392787_production": {
      "bus": "75_LVBus0392787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392784_consumption": {
      "bus": "75_LVBus0392784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        460.68655489349055,
        383.3856136051464
      ],
      "q_nom": [
        0.0,
        138.20596646804717,
        115.01568408154391
      ]
    },
    "75_LVBus0392784_production": {
      "bus": "75_LVBus0392784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392785_consumption": {
      "bus": "75_LVBus0392785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5317.077396452966,
        3657.435098450426,
        1782.5337698665578
      ],
      "q_nom": [
        1595.1232189358898,
        1097.2305295351277,
        534.7601309599673
      ]
    },
    "75_LVBus0392785_production": {
      "bus": "75_LVBus0392785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392786_consumption": {
      "bus": "75_LVBus0392786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3069.4566193322426,
        2323.498639613032,
        4723.9827989838695
      ],
      "q_nom": [
        920.8369857996728,
        697.0495918839096,
        1417.194839695161
      ]
    },
    "75_LVBus0392786_production": {
      "bus": "75_LVBus0392786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392676_consumption": {
      "bus": "75_LVBus0392676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3030.417269942755,
        0.0,
        2628.327598450171
      ],
      "q_nom": [
        909.1251809828265,
        0.0,
        788.4982795350513
      ]
    },
    "75_LVBus0392676_production": {
      "bus": "75_LVBus0392676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392677_consumption": {
      "bus": "75_LVBus0392677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6205.27562803656,
        0.0,
        3438.9920913548112
      ],
      "q_nom": [
        1861.5826884109679,
        0.0,
        1031.6976274064434
      ]
    },
    "75_LVBus0392677_production": {
      "bus": "75_LVBus0392677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392678_consumption": {
      "bus": "75_LVBus0392678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2092.0821043364595,
        0.0,
        0.0
      ],
      "q_nom": [
        627.6246313009378,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392678_production": {
      "bus": "75_LVBus0392678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392686_consumption": {
      "bus": "75_LVBus0392686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3804.7428058168757,
        2363.475887299117,
        206.77800301545253
      ],
      "q_nom": [
        1141.4228417450627,
        709.0427661897351,
        62.033400904635755
      ]
    },
    "75_LVBus0392686_production": {
      "bus": "75_LVBus0392686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392692_consumption": {
      "bus": "75_LVBus0392692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        855.7114685117903,
        0.0,
        1397.9356437354522
      ],
      "q_nom": [
        256.71344055353705,
        0.0,
        419.38069312063567
      ]
    },
    "75_LVBus0392692_production": {
      "bus": "75_LVBus0392692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392687_consumption": {
      "bus": "75_LVBus0392687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5471.268600145218,
        0.0,
        0.0
      ],
      "q_nom": [
        1641.3805800435655,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392687_production": {
      "bus": "75_LVBus0392687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392688_consumption": {
      "bus": "75_LVBus0392688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3019.309426804406,
        4102.517313310428,
        5679.5752843517885
      ],
      "q_nom": [
        905.7928280413217,
        1230.7551939931284,
        1703.8725853055364
      ]
    },
    "75_LVBus0392688_production": {
      "bus": "75_LVBus0392688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392689_consumption": {
      "bus": "75_LVBus0392689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1080.2101414062786,
        0.0,
        5088.151324231188
      ],
      "q_nom": [
        324.06304242188355,
        0.0,
        1526.4453972693561
      ]
    },
    "75_LVBus0392689_production": {
      "bus": "75_LVBus0392689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392690_consumption": {
      "bus": "75_LVBus0392690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2527.7150976686075,
        0.0,
        0.0
      ],
      "q_nom": [
        758.3145293005822,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392690_production": {
      "bus": "75_LVBus0392690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392691_consumption": {
      "bus": "75_LVBus0392691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392691_production": {
      "bus": "75_LVBus0392691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392679_consumption": {
      "bus": "75_LVBus0392679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        746.5479756761832,
        0.0,
        0.0
      ],
      "q_nom": [
        223.96439270285495,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392679_production": {
      "bus": "75_LVBus0392679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392680_consumption": {
      "bus": "75_LVBus0392680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6022.944097755566,
        404.8688040990846,
        0.0
      ],
      "q_nom": [
        1806.8832293266698,
        121.46064122972538,
        0.0
      ]
    },
    "75_LVBus0392680_production": {
      "bus": "75_LVBus0392680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392681_consumption": {
      "bus": "75_LVBus0392681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1026.1871579876765,
        893.8587734505256,
        2510.893622989831
      ],
      "q_nom": [
        307.85614739630296,
        268.1576320351577,
        753.2680868969493
      ]
    },
    "75_LVBus0392681_production": {
      "bus": "75_LVBus0392681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392682_consumption": {
      "bus": "75_LVBus0392682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1924.278428781136,
        0.0,
        3542.390742389123
      ],
      "q_nom": [
        577.2835286343408,
        0.0,
        1062.7172227167368
      ]
    },
    "75_LVBus0392682_production": {
      "bus": "75_LVBus0392682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392683_consumption": {
      "bus": "75_LVBus0392683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        909.0015147170067,
        0.0
      ],
      "q_nom": [
        0.0,
        272.700454415102,
        0.0
      ]
    },
    "75_LVBus0392683_production": {
      "bus": "75_LVBus0392683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392684_consumption": {
      "bus": "75_LVBus0392684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        637.7903932078051
      ],
      "q_nom": [
        0.0,
        0.0,
        191.33711796234152
      ]
    },
    "75_LVBus0392684_production": {
      "bus": "75_LVBus0392684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392685_consumption": {
      "bus": "75_LVBus0392685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392685_production": {
      "bus": "75_LVBus0392685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392674_consumption": {
      "bus": "75_LVBus0392674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2514.1073042717053,
        1626.8434350160553,
        5647.766344102875
      ],
      "q_nom": [
        754.2321912815115,
        488.05303050481655,
        1694.3299032308626
      ]
    },
    "75_LVBus0392674_production": {
      "bus": "75_LVBus0392674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1977045_consumption": {
      "bus": "75_LVBus1977045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6967.24901744885,
        4117.439204670602,
        810.3753390067068
      ],
      "q_nom": [
        2090.174705234655,
        1235.2317614011804,
        243.11260170201203
      ]
    },
    "75_LVBus1977045_production": {
      "bus": "75_LVBus1977045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1982250_consumption": {
      "bus": "75_LVBus1982250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3122.8260631111293,
        2867.121909634465,
        2784.1330770886884
      ],
      "q_nom": [
        936.8478189333388,
        860.1365728903394,
        835.2399231266065
      ]
    },
    "75_LVBus1982250_production": {
      "bus": "75_LVBus1982250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392558_consumption": {
      "bus": "75_LVBus0392558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        498.37213463234724,
        794.874038558674,
        0.0
      ],
      "q_nom": [
        149.51164038970416,
        238.4622115676022,
        0.0
      ]
    },
    "75_LVBus0392558_production": {
      "bus": "75_LVBus0392558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392559_consumption": {
      "bus": "75_LVBus0392559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4456.546122497473,
        3447.3664840717547,
        3672.949706556821
      ],
      "q_nom": [
        1336.9638367492419,
        1034.2099452215264,
        1101.8849119670463
      ]
    },
    "75_LVBus0392559_production": {
      "bus": "75_LVBus0392559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392560_consumption": {
      "bus": "75_LVBus0392560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392560_production": {
      "bus": "75_LVBus0392560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392567_consumption": {
      "bus": "75_LVBus0392567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1262.9506863419842,
        1205.073163440187,
        409.66980078350656
      ],
      "q_nom": [
        378.88520590259526,
        361.5219490320561,
        122.90094023505196
      ]
    },
    "75_LVBus0392567_production": {
      "bus": "75_LVBus0392567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392561_consumption": {
      "bus": "75_LVBus0392561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2737.908464297887,
        0.0,
        2938.151864936847
      ],
      "q_nom": [
        821.372539289366,
        0.0,
        881.445559481054
      ]
    },
    "75_LVBus0392561_production": {
      "bus": "75_LVBus0392561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392562_consumption": {
      "bus": "75_LVBus0392562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        116.79188110591556,
        0.0,
        2742.3146277011856
      ],
      "q_nom": [
        35.03756433177467,
        0.0,
        822.6943883103556
      ]
    },
    "75_LVBus0392562_production": {
      "bus": "75_LVBus0392562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392563_consumption": {
      "bus": "75_LVBus0392563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392563_production": {
      "bus": "75_LVBus0392563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392564_consumption": {
      "bus": "75_LVBus0392564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        164.77722345316212,
        1252.7503752666291,
        671.6653252215987
      ],
      "q_nom": [
        49.433167035948635,
        375.82511257998874,
        201.4995975664796
      ]
    },
    "75_LVBus0392564_production": {
      "bus": "75_LVBus0392564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392565_consumption": {
      "bus": "75_LVBus0392565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392565_production": {
      "bus": "75_LVBus0392565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392566_consumption": {
      "bus": "75_LVBus0392566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4475.748037102414,
        1422.4897313160025,
        0.0
      ],
      "q_nom": [
        1342.724411130724,
        426.7469193948007,
        0.0
      ]
    },
    "75_LVBus0392566_production": {
      "bus": "75_LVBus0392566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392568_consumption": {
      "bus": "75_LVBus0392568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392568_production": {
      "bus": "75_LVBus0392568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392571_consumption": {
      "bus": "75_LVBus0392571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2066.563154828003,
        603.1376266761187
      ],
      "q_nom": [
        0.0,
        619.9689464484009,
        180.9412880028356
      ]
    },
    "75_LVBus0392571_production": {
      "bus": "75_LVBus0392571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392573_consumption": {
      "bus": "75_LVBus0392573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        216.17539409194384,
        0.0,
        0.0
      ],
      "q_nom": [
        64.85261822758315,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392573_production": {
      "bus": "75_LVBus0392573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392575_consumption": {
      "bus": "75_LVBus0392575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        396.0476005572834,
        0.0,
        0.0
      ],
      "q_nom": [
        118.814280167185,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392575_production": {
      "bus": "75_LVBus0392575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392574_consumption": {
      "bus": "75_LVBus0392574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1076.8209607980705,
        3305.9326500849165,
        598.027492333779
      ],
      "q_nom": [
        323.04628823942113,
        991.7797950254749,
        179.4082477001337
      ]
    },
    "75_LVBus0392574_production": {
      "bus": "75_LVBus0392574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392572_consumption": {
      "bus": "75_LVBus0392572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        677.6599869390494,
        607.2196510112311,
        0.0
      ],
      "q_nom": [
        203.2979960817148,
        182.16589530336933,
        0.0
      ]
    },
    "75_LVBus0392572_production": {
      "bus": "75_LVBus0392572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392570_consumption": {
      "bus": "75_LVBus0392570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6126.199943505215,
        3773.4218611444935
      ],
      "q_nom": [
        0.0,
        1837.8599830515643,
        1132.026558343348
      ]
    },
    "75_LVBus0392570_production": {
      "bus": "75_LVBus0392570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392569_consumption": {
      "bus": "75_LVBus0392569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        740.4153638364999,
        0.0
      ],
      "q_nom": [
        0.0,
        222.12460915094996,
        0.0
      ]
    },
    "75_LVBus0392569_production": {
      "bus": "75_LVBus0392569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392545_consumption": {
      "bus": "75_LVBus0392545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2838.534474126674,
        0.0,
        0.0
      ],
      "q_nom": [
        851.5603422380021,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392545_production": {
      "bus": "75_LVBus0392545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392546_consumption": {
      "bus": "75_LVBus0392546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1600.8757446976776,
        0.0
      ],
      "q_nom": [
        0.0,
        480.26272340930325,
        0.0
      ]
    },
    "75_LVBus0392546_production": {
      "bus": "75_LVBus0392546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392553_consumption": {
      "bus": "75_LVBus0392553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392553_production": {
      "bus": "75_LVBus0392553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392554_consumption": {
      "bus": "75_LVBus0392554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392554_production": {
      "bus": "75_LVBus0392554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392555_consumption": {
      "bus": "75_LVBus0392555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392555_production": {
      "bus": "75_LVBus0392555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392556_consumption": {
      "bus": "75_LVBus0392556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392556_production": {
      "bus": "75_LVBus0392556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392547_consumption": {
      "bus": "75_LVBus0392547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392547_production": {
      "bus": "75_LVBus0392547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392548_consumption": {
      "bus": "75_LVBus0392548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        806.3001902240427,
        2176.1707121950963,
        5806.040166609005
      ],
      "q_nom": [
        241.8900570672128,
        652.8512136585289,
        1741.8120499827014
      ]
    },
    "75_LVBus0392548_production": {
      "bus": "75_LVBus0392548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392549_consumption": {
      "bus": "75_LVBus0392549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2724.297528202785,
        1802.0801613459414,
        1036.5640522940819
      ],
      "q_nom": [
        817.2892584608355,
        540.6240484037824,
        310.96921568822455
      ]
    },
    "75_LVBus0392549_production": {
      "bus": "75_LVBus0392549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392550_consumption": {
      "bus": "75_LVBus0392550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3201.6689675117345,
        731.9350492715089,
        1585.6086155237767
      ],
      "q_nom": [
        960.5006902535204,
        219.58051478145265,
        475.682584657133
      ]
    },
    "75_LVBus0392550_production": {
      "bus": "75_LVBus0392550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392551_consumption": {
      "bus": "75_LVBus0392551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5344.014964930205,
        5235.097699457234,
        5009.005633745151
      ],
      "q_nom": [
        1603.2044894790613,
        1570.52930983717,
        1502.7016901235452
      ]
    },
    "75_LVBus0392551_production": {
      "bus": "75_LVBus0392551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392552_consumption": {
      "bus": "75_LVBus0392552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4496.2852447318155,
        0.0
      ],
      "q_nom": [
        0.0,
        1348.8855734195447,
        0.0
      ]
    },
    "75_LVBus0392552_production": {
      "bus": "75_LVBus0392552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392716_consumption": {
      "bus": "75_LVBus0392716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5494.829101182239,
        5494.829101182239,
        5494.829101182239
      ],
      "q_nom": [
        1648.4487303546719,
        1648.4487303546719,
        1648.4487303546719
      ]
    },
    "75_LVBus0392716_production": {
      "bus": "75_LVBus0392716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392710_consumption": {
      "bus": "75_LVBus0392710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392710_production": {
      "bus": "75_LVBus0392710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392711_consumption": {
      "bus": "75_LVBus0392711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392711_production": {
      "bus": "75_LVBus0392711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392712_consumption": {
      "bus": "75_LVBus0392712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2688.166849052794,
        3010.303763709122,
        4824.476006887325
      ],
      "q_nom": [
        806.4500547158382,
        903.0911291127366,
        1447.3428020661975
      ]
    },
    "75_LVBus0392712_production": {
      "bus": "75_LVBus0392712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392714_consumption": {
      "bus": "75_LVBus0392714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2834.1381665141244,
        0.0
      ],
      "q_nom": [
        0.0,
        850.2414499542373,
        0.0
      ]
    },
    "75_LVBus0392714_production": {
      "bus": "75_LVBus0392714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392713_consumption": {
      "bus": "75_LVBus0392713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6187.427605008177
      ],
      "q_nom": [
        0.0,
        0.0,
        1856.228281502453
      ]
    },
    "75_LVBus0392713_production": {
      "bus": "75_LVBus0392713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392707_consumption": {
      "bus": "75_LVBus0392707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1026.391693928181,
        1924.6795718537999,
        0.0
      ],
      "q_nom": [
        307.9175081784543,
        577.40387155614,
        0.0
      ]
    },
    "75_LVBus0392707_production": {
      "bus": "75_LVBus0392707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392708_consumption": {
      "bus": "75_LVBus0392708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6800.782796351875,
        729.9077667048773,
        1441.8147323420505
      ],
      "q_nom": [
        2040.2348389055624,
        218.97233001146319,
        432.54441970261513
      ]
    },
    "75_LVBus0392708_production": {
      "bus": "75_LVBus0392708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV055038_consumption": {
      "bus": "75_MVLV055038",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV055038_production": {
      "bus": "75_MVLV055038",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392627_consumption": {
      "bus": "75_LVBus0392627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1838.5221945094231,
        0.0
      ],
      "q_nom": [
        0.0,
        551.556658352827,
        0.0
      ]
    },
    "75_LVBus0392627_production": {
      "bus": "75_LVBus0392627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392629_consumption": {
      "bus": "75_LVBus0392629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3454.082019780084,
        3683.0866711958092
      ],
      "q_nom": [
        0.0,
        1036.2246059340252,
        1104.9260013587427
      ]
    },
    "75_LVBus0392629_production": {
      "bus": "75_LVBus0392629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392628_consumption": {
      "bus": "75_LVBus0392628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392628_production": {
      "bus": "75_LVBus0392628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392618_consumption": {
      "bus": "75_LVBus0392618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2334.127994513135,
        0.0,
        0.0
      ],
      "q_nom": [
        700.2383983539405,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392618_production": {
      "bus": "75_LVBus0392618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392619_consumption": {
      "bus": "75_LVBus0392619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4804.610502801049,
        5178.263013201896
      ],
      "q_nom": [
        0.0,
        1441.3831508403146,
        1553.4789039605687
      ]
    },
    "75_LVBus0392619_production": {
      "bus": "75_LVBus0392619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392621_consumption": {
      "bus": "75_LVBus0392621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3095.0018949585797,
        1028.9449381663883
      ],
      "q_nom": [
        0.0,
        928.5005684875739,
        308.6834814499165
      ]
    },
    "75_LVBus0392621_production": {
      "bus": "75_LVBus0392621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392625_consumption": {
      "bus": "75_LVBus0392625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1876.3475286452588,
        5190.650815820945,
        2330.469677700008
      ],
      "q_nom": [
        562.9042585935777,
        1557.1952447462836,
        699.1409033100024
      ]
    },
    "75_LVBus0392625_production": {
      "bus": "75_LVBus0392625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392622_consumption": {
      "bus": "75_LVBus0392622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6205.016563722731,
        4423.1042907727015,
        3834.722879671544
      ],
      "q_nom": [
        1861.5049691168192,
        1326.9312872318103,
        1150.416863901463
      ]
    },
    "75_LVBus0392622_production": {
      "bus": "75_LVBus0392622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392623_consumption": {
      "bus": "75_LVBus0392623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392623_production": {
      "bus": "75_LVBus0392623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392624_consumption": {
      "bus": "75_LVBus0392624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5924.117494530116,
        5924.117494530116,
        6091.474660954006
      ],
      "q_nom": [
        1777.2352483590348,
        1777.2352483590348,
        1827.4423982862018
      ]
    },
    "75_LVBus0392624_production": {
      "bus": "75_LVBus0392624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392620_consumption": {
      "bus": "75_LVBus0392620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4165.670709380357,
        2023.4784239589615
      ],
      "q_nom": [
        0.0,
        1249.701212814107,
        607.0435271876884
      ]
    },
    "75_LVBus0392620_production": {
      "bus": "75_LVBus0392620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392915_consumption": {
      "bus": "75_LVBus0392915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6622.820354588196,
        1081.6533676399465,
        1560.7298742644357
      ],
      "q_nom": [
        1986.8461063764587,
        324.49601029198396,
        468.2189622793307
      ]
    },
    "75_LVBus0392915_production": {
      "bus": "75_LVBus0392915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392919_consumption": {
      "bus": "75_LVBus0392919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        702.8885081795141,
        0.0
      ],
      "q_nom": [
        0.0,
        210.86655245385424,
        0.0
      ]
    },
    "75_LVBus0392919_production": {
      "bus": "75_LVBus0392919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392916_consumption": {
      "bus": "75_LVBus0392916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8062.24661915762,
        0.0,
        0.0
      ],
      "q_nom": [
        2418.673985747286,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392916_production": {
      "bus": "75_LVBus0392916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392917_consumption": {
      "bus": "75_LVBus0392917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3324.936275983048,
        0.0
      ],
      "q_nom": [
        0.0,
        997.4808827949144,
        0.0
      ]
    },
    "75_LVBus0392917_production": {
      "bus": "75_LVBus0392917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392918_consumption": {
      "bus": "75_LVBus0392918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2938.989278939798
      ],
      "q_nom": [
        0.0,
        0.0,
        881.6967836819395
      ]
    },
    "75_LVBus0392918_production": {
      "bus": "75_LVBus0392918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392909_consumption": {
      "bus": "75_LVBus0392909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5876.854925847211,
        6470.291716043495,
        1996.7578667805321
      ],
      "q_nom": [
        1763.0564777541633,
        1941.0875148130485,
        599.0273600341596
      ]
    },
    "75_LVBus0392909_production": {
      "bus": "75_LVBus0392909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392910_consumption": {
      "bus": "75_LVBus0392910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        125.85668431707909,
        6088.907003799743,
        1192.6100529008613
      ],
      "q_nom": [
        37.757005295123726,
        1826.6721011399227,
        357.7830158702584
      ]
    },
    "75_LVBus0392910_production": {
      "bus": "75_LVBus0392910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392912_consumption": {
      "bus": "75_LVBus0392912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        641.5096999131816,
        89.34914320916201,
        0.0
      ],
      "q_nom": [
        192.4529099739545,
        26.804742962748602,
        0.0
      ]
    },
    "75_LVBus0392912_production": {
      "bus": "75_LVBus0392912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392913_consumption": {
      "bus": "75_LVBus0392913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2339.353545463683,
        1222.6353429549308,
        1222.6353429549308
      ],
      "q_nom": [
        701.8060636391049,
        366.79060288647923,
        366.79060288647923
      ]
    },
    "75_LVBus0392913_production": {
      "bus": "75_LVBus0392913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392911_consumption": {
      "bus": "75_LVBus0392911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1267.7637695600413,
        2002.291982749988,
        0.0
      ],
      "q_nom": [
        380.3291308680124,
        600.6875948249964,
        0.0
      ]
    },
    "75_LVBus0392911_production": {
      "bus": "75_LVBus0392911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392484_consumption": {
      "bus": "75_LVBus0392484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392484_production": {
      "bus": "75_LVBus0392484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392485_consumption": {
      "bus": "75_LVBus0392485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1561.6501320611465,
        0.0
      ],
      "q_nom": [
        0.0,
        468.4950396183439,
        0.0
      ]
    },
    "75_LVBus0392485_production": {
      "bus": "75_LVBus0392485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392486_consumption": {
      "bus": "75_LVBus0392486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2660.495735496158,
        0.0
      ],
      "q_nom": [
        0.0,
        798.1487206488474,
        0.0
      ]
    },
    "75_LVBus0392486_production": {
      "bus": "75_LVBus0392486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392487_consumption": {
      "bus": "75_LVBus0392487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392487_production": {
      "bus": "75_LVBus0392487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392488_consumption": {
      "bus": "75_LVBus0392488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3318.8879035252703
      ],
      "q_nom": [
        0.0,
        0.0,
        995.666371057581
      ]
    },
    "75_LVBus0392488_production": {
      "bus": "75_LVBus0392488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392490_consumption": {
      "bus": "75_LVBus0392490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1390.7619550099869,
        0.0
      ],
      "q_nom": [
        0.0,
        417.22858650299605,
        0.0
      ]
    },
    "75_LVBus0392490_production": {
      "bus": "75_LVBus0392490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392491_consumption": {
      "bus": "75_LVBus0392491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5027.3047922120795,
        3463.295436261636
      ],
      "q_nom": [
        0.0,
        1508.191437663624,
        1038.9886308784908
      ]
    },
    "75_LVBus0392491_production": {
      "bus": "75_LVBus0392491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392489_consumption": {
      "bus": "75_LVBus0392489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2114.8996941358523,
        0.0
      ],
      "q_nom": [
        0.0,
        634.4699082407557,
        0.0
      ]
    },
    "75_LVBus0392489_production": {
      "bus": "75_LVBus0392489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392478_consumption": {
      "bus": "75_LVBus0392478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3555.092521380582,
        0.0,
        991.351714366222
      ],
      "q_nom": [
        1066.5277564141745,
        0.0,
        297.4055143098666
      ]
    },
    "75_LVBus0392478_production": {
      "bus": "75_LVBus0392478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392479_consumption": {
      "bus": "75_LVBus0392479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1070.0992341086846,
        3350.6108699613474,
        0.0
      ],
      "q_nom": [
        321.02977023260536,
        1005.1832609884042,
        0.0
      ]
    },
    "75_LVBus0392479_production": {
      "bus": "75_LVBus0392479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392482_consumption": {
      "bus": "75_LVBus0392482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        732.8767452007088,
        0.0
      ],
      "q_nom": [
        0.0,
        219.86302356021264,
        0.0
      ]
    },
    "75_LVBus0392482_production": {
      "bus": "75_LVBus0392482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392480_consumption": {
      "bus": "75_LVBus0392480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3774.7903176466707,
        0.0,
        0.0
      ],
      "q_nom": [
        1132.4370952940012,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392480_production": {
      "bus": "75_LVBus0392480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392481_consumption": {
      "bus": "75_LVBus0392481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392481_production": {
      "bus": "75_LVBus0392481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392852_consumption": {
      "bus": "75_LVBus0392852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4974.808995498974,
        1087.9028320945304
      ],
      "q_nom": [
        0.0,
        1492.4426986496921,
        326.3708496283591
      ]
    },
    "75_LVBus0392852_production": {
      "bus": "75_LVBus0392852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392853_consumption": {
      "bus": "75_LVBus0392853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        675.9277322353146,
        173.7736900273359,
        173.7736900273359
      ],
      "q_nom": [
        202.77831967059436,
        52.13210700820077,
        52.13210700820077
      ]
    },
    "75_LVBus0392853_production": {
      "bus": "75_LVBus0392853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392854_consumption": {
      "bus": "75_LVBus0392854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392854_production": {
      "bus": "75_LVBus0392854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392855_consumption": {
      "bus": "75_LVBus0392855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6605.3374685553135,
        3168.363820701727,
        1016.934184791147
      ],
      "q_nom": [
        1981.601240566594,
        950.5091462105181,
        305.0802554373441
      ]
    },
    "75_LVBus0392855_production": {
      "bus": "75_LVBus0392855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392858_consumption": {
      "bus": "75_LVBus0392858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4721.00295735057,
        902.1625041027378,
        1413.644452850879
      ],
      "q_nom": [
        1416.300887205171,
        270.64875123082135,
        424.09333585526366
      ]
    },
    "75_LVBus0392858_production": {
      "bus": "75_LVBus0392858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392859_consumption": {
      "bus": "75_LVBus0392859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392859_production": {
      "bus": "75_LVBus0392859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392860_consumption": {
      "bus": "75_LVBus0392860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        652.9881754681138
      ],
      "q_nom": [
        0.0,
        0.0,
        195.89645264043415
      ]
    },
    "75_LVBus0392860_production": {
      "bus": "75_LVBus0392860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392856_consumption": {
      "bus": "75_LVBus0392856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6310.498294888466,
        3622.113266787238,
        3547.338530609387
      ],
      "q_nom": [
        1893.1494884665399,
        1086.6339800361714,
        1064.201559182816
      ]
    },
    "75_LVBus0392856_production": {
      "bus": "75_LVBus0392856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392857_consumption": {
      "bus": "75_LVBus0392857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        854.3757695824598,
        620.8886067092153,
        8240.072315513473
      ],
      "q_nom": [
        256.31273087473795,
        186.2665820127646,
        2472.0216946540418
      ]
    },
    "75_LVBus0392857_production": {
      "bus": "75_LVBus0392857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392746_consumption": {
      "bus": "75_LVBus0392746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1815.236443020567,
        4389.955086231774,
        4024.2286497461955
      ],
      "q_nom": [
        544.5709329061701,
        1316.986525869532,
        1207.2685949238587
      ]
    },
    "75_LVBus0392746_production": {
      "bus": "75_LVBus0392746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392749_consumption": {
      "bus": "75_LVBus0392749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1544.7050807350636,
        1051.7385422409645
      ],
      "q_nom": [
        0.0,
        463.411524220519,
        315.52156267228935
      ]
    },
    "75_LVBus0392749_production": {
      "bus": "75_LVBus0392749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392750_consumption": {
      "bus": "75_LVBus0392750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392750_production": {
      "bus": "75_LVBus0392750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392747_consumption": {
      "bus": "75_LVBus0392747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3002.186342911441,
        1202.983119287475,
        649.9290406965403
      ],
      "q_nom": [
        900.6559028734323,
        360.89493578624246,
        194.97871220896207
      ]
    },
    "75_LVBus0392747_production": {
      "bus": "75_LVBus0392747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392748_consumption": {
      "bus": "75_LVBus0392748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        832.1182399069097
      ],
      "q_nom": [
        0.0,
        0.0,
        249.6354719720729
      ]
    },
    "75_LVBus0392748_production": {
      "bus": "75_LVBus0392748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392503_consumption": {
      "bus": "75_LVBus0392503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392503_production": {
      "bus": "75_LVBus0392503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392504_consumption": {
      "bus": "75_LVBus0392504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2964.9861945808393,
        2595.3686117125067,
        1886.5144349368802
      ],
      "q_nom": [
        889.4958583742517,
        778.610583513752,
        565.9543304810641
      ]
    },
    "75_LVBus0392504_production": {
      "bus": "75_LVBus0392504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392508_consumption": {
      "bus": "75_LVBus0392508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8726.962815331539,
        7217.800810389224,
        0.0
      ],
      "q_nom": [
        2618.0888445994615,
        2165.3402431167674,
        0.0
      ]
    },
    "75_LVBus0392508_production": {
      "bus": "75_LVBus0392508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392509_consumption": {
      "bus": "75_LVBus0392509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1579.0481876830943,
        0.0,
        0.0
      ],
      "q_nom": [
        473.71445630492826,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392509_production": {
      "bus": "75_LVBus0392509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392505_consumption": {
      "bus": "75_LVBus0392505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3800.1739071563825,
        1127.0683969251488,
        3438.9100614318263
      ],
      "q_nom": [
        1140.0521721469147,
        338.12051907754466,
        1031.673018429548
      ]
    },
    "75_LVBus0392505_production": {
      "bus": "75_LVBus0392505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392506_consumption": {
      "bus": "75_LVBus0392506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6605.927216922471,
        0.0,
        0.0
      ],
      "q_nom": [
        1981.7781650767413,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392506_production": {
      "bus": "75_LVBus0392506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392507_consumption": {
      "bus": "75_LVBus0392507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1961.96248259503,
        0.0,
        0.0
      ],
      "q_nom": [
        588.588744778509,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392507_production": {
      "bus": "75_LVBus0392507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392510_consumption": {
      "bus": "75_LVBus0392510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1028.6020289355042,
        5132.208387152736
      ],
      "q_nom": [
        0.0,
        308.58060868065127,
        1539.6625161458207
      ]
    },
    "75_LVBus0392510_production": {
      "bus": "75_LVBus0392510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392493_consumption": {
      "bus": "75_LVBus0392493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6491.747055275878,
        0.0
      ],
      "q_nom": [
        0.0,
        1947.5241165827633,
        0.0
      ]
    },
    "75_LVBus0392493_production": {
      "bus": "75_LVBus0392493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392494_consumption": {
      "bus": "75_LVBus0392494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        169.5095224550811,
        2731.267588326047
      ],
      "q_nom": [
        0.0,
        50.85285673652433,
        819.3802764978142
      ]
    },
    "75_LVBus0392494_production": {
      "bus": "75_LVBus0392494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392497_consumption": {
      "bus": "75_LVBus0392497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392497_production": {
      "bus": "75_LVBus0392497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392499_consumption": {
      "bus": "75_LVBus0392499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392499_production": {
      "bus": "75_LVBus0392499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392500_consumption": {
      "bus": "75_LVBus0392500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4965.107664536312,
        0.0,
        0.0
      ],
      "q_nom": [
        1489.5322993608936,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392500_production": {
      "bus": "75_LVBus0392500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392501_consumption": {
      "bus": "75_LVBus0392501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1141.9261317045066,
        0.0,
        0.0
      ],
      "q_nom": [
        342.57783951135195,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392501_production": {
      "bus": "75_LVBus0392501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392498_consumption": {
      "bus": "75_LVBus0392498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        978.8395532745789,
        0.0
      ],
      "q_nom": [
        0.0,
        293.65186598237364,
        0.0
      ]
    },
    "75_LVBus0392498_production": {
      "bus": "75_LVBus0392498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392495_consumption": {
      "bus": "75_LVBus0392495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        912.7302873143724,
        4872.874861111243,
        1472.1320486271065
      ],
      "q_nom": [
        273.8190861943117,
        1461.8624583333728,
        441.63961458813196
      ]
    },
    "75_LVBus0392495_production": {
      "bus": "75_LVBus0392495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392496_consumption": {
      "bus": "75_LVBus0392496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2693.508475572282,
        0.0,
        0.0
      ],
      "q_nom": [
        808.0525426716846,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392496_production": {
      "bus": "75_LVBus0392496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392650_consumption": {
      "bus": "75_LVBus0392650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        978.4431861111877,
        978.4431861111877,
        978.4431861111877
      ],
      "q_nom": [
        293.5329558333563,
        293.5329558333563,
        293.5329558333563
      ]
    },
    "75_LVBus0392650_production": {
      "bus": "75_LVBus0392650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392529_consumption": {
      "bus": "75_LVBus0392529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4467.475325023969
      ],
      "q_nom": [
        0.0,
        0.0,
        1340.2425975071908
      ]
    },
    "75_LVBus0392529_production": {
      "bus": "75_LVBus0392529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392530_consumption": {
      "bus": "75_LVBus0392530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1819.0113543445477,
        5597.28049714481,
        2405.118327172085
      ],
      "q_nom": [
        545.7034063033643,
        1679.1841491434432,
        721.5354981516256
      ]
    },
    "75_LVBus0392530_production": {
      "bus": "75_LVBus0392530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392533_consumption": {
      "bus": "75_LVBus0392533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        308.3887927143946,
        0.0,
        2686.4242235885463
      ],
      "q_nom": [
        92.51663781431837,
        0.0,
        805.9272670765639
      ]
    },
    "75_LVBus0392533_production": {
      "bus": "75_LVBus0392533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392532_consumption": {
      "bus": "75_LVBus0392532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1845.7557663434877,
        2524.8162503042586
      ],
      "q_nom": [
        0.0,
        553.7267299030462,
        757.4448750912776
      ]
    },
    "75_LVBus0392532_production": {
      "bus": "75_LVBus0392532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392531_consumption": {
      "bus": "75_LVBus0392531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4476.893561060969,
        1616.9170924230261
      ],
      "q_nom": [
        0.0,
        1343.0680683182907,
        485.0751277269078
      ]
    },
    "75_LVBus0392531_production": {
      "bus": "75_LVBus0392531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392523_consumption": {
      "bus": "75_LVBus0392523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2160.6660688251877,
        0.0,
        3177.540118103903
      ],
      "q_nom": [
        648.1998206475563,
        0.0,
        953.2620354311708
      ]
    },
    "75_LVBus0392523_production": {
      "bus": "75_LVBus0392523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392527_consumption": {
      "bus": "75_LVBus0392527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392527_production": {
      "bus": "75_LVBus0392527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392524_consumption": {
      "bus": "75_LVBus0392524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392524_production": {
      "bus": "75_LVBus0392524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392525_consumption": {
      "bus": "75_LVBus0392525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3142.683432942309,
        4305.972687323075,
        1162.4097932774614
      ],
      "q_nom": [
        942.8050298826927,
        1291.7918061969224,
        348.7229379832384
      ]
    },
    "75_LVBus0392525_production": {
      "bus": "75_LVBus0392525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392526_consumption": {
      "bus": "75_LVBus0392526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        459.14893017494717
      ],
      "q_nom": [
        0.0,
        0.0,
        137.74467905248414
      ]
    },
    "75_LVBus0392526_production": {
      "bus": "75_LVBus0392526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392732_consumption": {
      "bus": "75_LVBus0392732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        763.9344011596479,
        625.0280918298234,
        7578.6803487956295
      ],
      "q_nom": [
        229.18032034789437,
        187.50842754894703,
        2273.6041046386886
      ]
    },
    "75_LVBus0392732_production": {
      "bus": "75_LVBus0392732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392733_consumption": {
      "bus": "75_LVBus0392733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7490.29584146123,
        0.0,
        0.0
      ],
      "q_nom": [
        2247.088752438369,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392733_production": {
      "bus": "75_LVBus0392733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392742_consumption": {
      "bus": "75_LVBus0392742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3020.5547191009546,
        0.0,
        0.0
      ],
      "q_nom": [
        906.1664157302863,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392742_production": {
      "bus": "75_LVBus0392742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392740_consumption": {
      "bus": "75_LVBus0392740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2653.9269170103316,
        1230.4947083586717
      ],
      "q_nom": [
        0.0,
        796.1780751030994,
        369.1484125076015
      ]
    },
    "75_LVBus0392740_production": {
      "bus": "75_LVBus0392740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392741_consumption": {
      "bus": "75_LVBus0392741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3679.9759349405203
      ],
      "q_nom": [
        0.0,
        0.0,
        1103.9927804821561
      ]
    },
    "75_LVBus0392741_production": {
      "bus": "75_LVBus0392741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392734_consumption": {
      "bus": "75_LVBus0392734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        461.53164850884264,
        0.0
      ],
      "q_nom": [
        0.0,
        138.45949455265279,
        0.0
      ]
    },
    "75_LVBus0392734_production": {
      "bus": "75_LVBus0392734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392737_consumption": {
      "bus": "75_LVBus0392737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392737_production": {
      "bus": "75_LVBus0392737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392739_consumption": {
      "bus": "75_LVBus0392739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        821.569103250714,
        0.0,
        1767.9752091397347
      ],
      "q_nom": [
        246.47073097521417,
        0.0,
        530.3925627419204
      ]
    },
    "75_LVBus0392739_production": {
      "bus": "75_LVBus0392739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392738_consumption": {
      "bus": "75_LVBus0392738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5053.670858008338,
        0.0
      ],
      "q_nom": [
        0.0,
        1516.1012574025012,
        0.0
      ]
    },
    "75_LVBus0392738_production": {
      "bus": "75_LVBus0392738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392735_consumption": {
      "bus": "75_LVBus0392735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392735_production": {
      "bus": "75_LVBus0392735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392736_consumption": {
      "bus": "75_LVBus0392736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1964.0285203244032,
        1623.9572805405066,
        668.6539700779983
      ],
      "q_nom": [
        589.208556097321,
        487.187184162152,
        200.59619102339948
      ]
    },
    "75_LVBus0392736_production": {
      "bus": "75_LVBus0392736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392723_consumption": {
      "bus": "75_LVBus0392723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7861.162550541431,
        8175.980876727399,
        4044.1586305304095
      ],
      "q_nom": [
        2358.348765162429,
        2452.7942630182197,
        1213.2475891591228
      ]
    },
    "75_LVBus0392723_production": {
      "bus": "75_LVBus0392723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392724_consumption": {
      "bus": "75_LVBus0392724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2928.586395209883,
        0.0
      ],
      "q_nom": [
        0.0,
        878.5759185629648,
        0.0
      ]
    },
    "75_LVBus0392724_production": {
      "bus": "75_LVBus0392724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392726_consumption": {
      "bus": "75_LVBus0392726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3802.8075654928734,
        3134.3598363133287,
        0.0
      ],
      "q_nom": [
        1140.842269647862,
        940.3079508939986,
        0.0
      ]
    },
    "75_LVBus0392726_production": {
      "bus": "75_LVBus0392726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392727_consumption": {
      "bus": "75_LVBus0392727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        652.0486904967373,
        0.0,
        2498.1361928884266
      ],
      "q_nom": [
        195.6146071490212,
        0.0,
        749.440857866528
      ]
    },
    "75_LVBus0392727_production": {
      "bus": "75_LVBus0392727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392728_consumption": {
      "bus": "75_LVBus0392728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7846.080882522248,
        0.0
      ],
      "q_nom": [
        0.0,
        2353.8242647566744,
        0.0
      ]
    },
    "75_LVBus0392728_production": {
      "bus": "75_LVBus0392728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392729_consumption": {
      "bus": "75_LVBus0392729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        449.43799576414017
      ],
      "q_nom": [
        0.0,
        0.0,
        134.83139872924204
      ]
    },
    "75_LVBus0392729_production": {
      "bus": "75_LVBus0392729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392730_consumption": {
      "bus": "75_LVBus0392730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1368.6946875693604
      ],
      "q_nom": [
        0.0,
        0.0,
        410.60840627080813
      ]
    },
    "75_LVBus0392730_production": {
      "bus": "75_LVBus0392730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392725_consumption": {
      "bus": "75_LVBus0392725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        871.306000112833,
        0.0
      ],
      "q_nom": [
        0.0,
        261.3918000338499,
        0.0
      ]
    },
    "75_LVBus0392725_production": {
      "bus": "75_LVBus0392725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392718_consumption": {
      "bus": "75_LVBus0392718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        778.5951579592015,
        843.8213278084827
      ],
      "q_nom": [
        0.0,
        233.57854738776044,
        253.14639834254479
      ]
    },
    "75_LVBus0392718_production": {
      "bus": "75_LVBus0392718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392719_consumption": {
      "bus": "75_LVBus0392719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3204.522164455079,
        1870.3467993517104,
        0.0
      ],
      "q_nom": [
        961.3566493365236,
        561.1040398055131,
        0.0
      ]
    },
    "75_LVBus0392719_production": {
      "bus": "75_LVBus0392719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392720_consumption": {
      "bus": "75_LVBus0392720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392720_production": {
      "bus": "75_LVBus0392720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392721_consumption": {
      "bus": "75_LVBus0392721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3365.910372279307
      ],
      "q_nom": [
        0.0,
        0.0,
        1009.7731116837921
      ]
    },
    "75_LVBus0392721_production": {
      "bus": "75_LVBus0392721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392665_consumption": {
      "bus": "75_LVBus0392665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392665_production": {
      "bus": "75_LVBus0392665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392666_consumption": {
      "bus": "75_LVBus0392666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392666_production": {
      "bus": "75_LVBus0392666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392669_consumption": {
      "bus": "75_LVBus0392669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1486.0189930908202,
        41.905906732833664,
        6712.791798954679
      ],
      "q_nom": [
        445.80569792724606,
        12.5717720198501,
        2013.8375396864035
      ]
    },
    "75_LVBus0392669_production": {
      "bus": "75_LVBus0392669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392667_consumption": {
      "bus": "75_LVBus0392667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392667_production": {
      "bus": "75_LVBus0392667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392668_consumption": {
      "bus": "75_LVBus0392668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2430.701374722384,
        4407.52435615647,
        2430.701374722384
      ],
      "q_nom": [
        729.2104124167153,
        1322.257306846941,
        729.2104124167153
      ]
    },
    "75_LVBus0392668_production": {
      "bus": "75_LVBus0392668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392670_consumption": {
      "bus": "75_LVBus0392670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392670_production": {
      "bus": "75_LVBus0392670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392671_consumption": {
      "bus": "75_LVBus0392671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392671_production": {
      "bus": "75_LVBus0392671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392672_consumption": {
      "bus": "75_LVBus0392672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3184.940016890548,
        3281.858120210254
      ],
      "q_nom": [
        0.0,
        955.4820050671644,
        984.5574360630762
      ]
    },
    "75_LVBus0392672_production": {
      "bus": "75_LVBus0392672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392907_consumption": {
      "bus": "75_LVBus0392907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392907_production": {
      "bus": "75_LVBus0392907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392905_consumption": {
      "bus": "75_LVBus0392905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392905_production": {
      "bus": "75_LVBus0392905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2009143_consumption": {
      "bus": "75_LVBus2009143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6084.91616034133,
        8350.840708812455,
        6689.8484197467305
      ],
      "q_nom": [
        1825.4748481023992,
        2505.2522126437366,
        2006.954525924019
      ]
    },
    "75_LVBus2009143_production": {
      "bus": "75_LVBus2009143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392903_consumption": {
      "bus": "75_LVBus0392903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392903_production": {
      "bus": "75_LVBus0392903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392661_consumption": {
      "bus": "75_LVBus0392661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392661_production": {
      "bus": "75_LVBus0392661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392662_consumption": {
      "bus": "75_LVBus0392662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392662_production": {
      "bus": "75_LVBus0392662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392663_consumption": {
      "bus": "75_LVBus0392663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392663_production": {
      "bus": "75_LVBus0392663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392659_consumption": {
      "bus": "75_LVBus0392659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392659_production": {
      "bus": "75_LVBus0392659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392652_consumption": {
      "bus": "75_LVBus0392652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392652_production": {
      "bus": "75_LVBus0392652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392656_consumption": {
      "bus": "75_LVBus0392656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4402.918554491005,
        0.0,
        2004.937336711931
      ],
      "q_nom": [
        1320.8755663473014,
        0.0,
        601.4812010135793
      ]
    },
    "75_LVBus0392656_production": {
      "bus": "75_LVBus0392656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392657_consumption": {
      "bus": "75_LVBus0392657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        617.3692986838045,
        153.23635787345594,
        441.6307223433088
      ],
      "q_nom": [
        185.21078960514134,
        45.97090736203678,
        132.48921670299262
      ]
    },
    "75_LVBus0392657_production": {
      "bus": "75_LVBus0392657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392653_consumption": {
      "bus": "75_LVBus0392653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392653_production": {
      "bus": "75_LVBus0392653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392654_consumption": {
      "bus": "75_LVBus0392654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2457.679155535887,
        0.0,
        0.0
      ],
      "q_nom": [
        737.303746660766,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392654_production": {
      "bus": "75_LVBus0392654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392655_consumption": {
      "bus": "75_LVBus0392655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0392655_production": {
      "bus": "75_LVBus0392655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "75_POMER",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:75_MVLV017611_Transformer": {
      "bus": "75_MVLV017611",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV121826_Transformer": {
      "bus": "75_MVLV121826",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV086958_Transformer": {
      "bus": "75_MVLV086958",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV019519_Transformer": {
      "bus": "75_MVLV019519",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV098609_Transformer": {
      "bus": "75_MVLV098609",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV122715_Transformer": {
      "bus": "75_MVLV122715",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV116188_Transformer": {
      "bus": "75_MVLV116188",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV065510_Transformer": {
      "bus": "75_MVLV065510",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV091243_Transformer": {
      "bus": "75_MVLV091243",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:75_MVLV086361_Transformer": {
      "bus": "75_MVLV086361",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV042618_Transformer": {
      "bus": "75_MVLV042618",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV093304_Transformer": {
      "bus": "75_MVLV093304",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV034727_Transformer": {
      "bus": "75_MVLV034727",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV034726_Transformer": {
      "bus": "75_MVLV034726",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV088919_Transformer": {
      "bus": "75_MVLV088919",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV064523_Transformer": {
      "bus": "75_MVLV064523",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV020186_Transformer": {
      "bus": "75_MVLV020186",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV066173_Transformer": {
      "bus": "75_MVLV066173",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV038856_Transformer": {
      "bus": "75_MVLV038856",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV139306_Transformer": {
      "bus": "75_MVLV139306",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV009859_Transformer": {
      "bus": "75_MVLV009859",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV121009_Transformer": {
      "bus": "75_MVLV121009",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV085761_Transformer": {
      "bus": "75_MVLV085761",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV013513_Transformer": {
      "bus": "75_MVLV013513",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV043494_Transformer": {
      "bus": "75_MVLV043494",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV019508_Transformer": {
      "bus": "75_MVLV019508",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV080479_Transformer": {
      "bus": "75_MVLV080479",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV063193_Transformer": {
      "bus": "75_MVLV063193",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV135746_Transformer": {
      "bus": "75_MVLV135746",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV059918_Transformer": {
      "bus": "75_MVLV059918",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV056650_Transformer": {
      "bus": "75_MVLV056650",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    }
  },
  "name": "75_MVFeeder3206",
  "transformer": {
    "delta_wye": {
      "75_MVLV017611_Transformer": {
        "bus_from": "75_MVLV017611",
        "bus_to": "75_MVLV017611_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV121826_Transformer": {
        "bus_from": "75_MVLV121826",
        "bus_to": "75_MVLV121826_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV086958_Transformer": {
        "bus_from": "75_MVLV086958",
        "bus_to": "75_MVLV086958_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV019519_Transformer": {
        "bus_from": "75_MVLV019519",
        "bus_to": "75_MVLV019519_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV098609_Transformer": {
        "bus_from": "75_MVLV098609",
        "bus_to": "75_MVLV098609_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV122715_Transformer": {
        "bus_from": "75_MVLV122715",
        "bus_to": "75_MVLV122715_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV116188_Transformer": {
        "bus_from": "75_MVLV116188",
        "bus_to": "75_MVLV116188_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV065510_Transformer": {
        "bus_from": "75_MVLV065510",
        "bus_to": "75_MVLV065510_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV091243_Transformer": {
        "bus_from": "75_MVLV091243",
        "bus_to": "75_MVLV091243_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "75_MVLV086361_Transformer": {
        "bus_from": "75_MVLV086361",
        "bus_to": "75_MVLV086361_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV042618_Transformer": {
        "bus_from": "75_MVLV042618",
        "bus_to": "75_MVLV042618_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV093304_Transformer": {
        "bus_from": "75_MVLV093304",
        "bus_to": "75_MVLV093304_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV034727_Transformer": {
        "bus_from": "75_MVLV034727",
        "bus_to": "75_MVLV034727_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV034726_Transformer": {
        "bus_from": "75_MVLV034726",
        "bus_to": "75_MVLV034726_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV088919_Transformer": {
        "bus_from": "75_MVLV088919",
        "bus_to": "75_MVLV088919_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV064523_Transformer": {
        "bus_from": "75_MVLV064523",
        "bus_to": "75_MVLV064523_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV020186_Transformer": {
        "bus_from": "75_MVLV020186",
        "bus_to": "75_MVLV020186_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV066173_Transformer": {
        "bus_from": "75_MVLV066173",
        "bus_to": "75_MVLV066173_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV038856_Transformer": {
        "bus_from": "75_MVLV038856",
        "bus_to": "75_MVLV038856_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV139306_Transformer": {
        "bus_from": "75_MVLV139306",
        "bus_to": "75_MVLV139306_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV009859_Transformer": {
        "bus_from": "75_MVLV009859",
        "bus_to": "75_MVLV009859_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV121009_Transformer": {
        "bus_from": "75_MVLV121009",
        "bus_to": "75_MVLV121009_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV085761_Transformer": {
        "bus_from": "75_MVLV085761",
        "bus_to": "75_MVLV085761_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV013513_Transformer": {
        "bus_from": "75_MVLV013513",
        "bus_to": "75_MVLV013513_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV043494_Transformer": {
        "bus_from": "75_MVLV043494",
        "bus_to": "75_MVLV043494_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV019508_Transformer": {
        "bus_from": "75_MVLV019508",
        "bus_to": "75_MVLV019508_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV080479_Transformer": {
        "bus_from": "75_MVLV080479",
        "bus_to": "75_MVLV080479_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV063193_Transformer": {
        "bus_from": "75_MVLV063193",
        "bus_to": "75_MVLV063193_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV135746_Transformer": {
        "bus_from": "75_MVLV135746",
        "bus_to": "75_MVLV135746_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV059918_Transformer": {
        "bus_from": "75_MVLV059918",
        "bus_to": "75_MVLV059918_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV056650_Transformer": {
        "bus_from": "75_MVLV056650",
        "bus_to": "75_MVLV056650_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "75_MVFeeder3206",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "75_MVFeeder3206.json",
      "source_sha256": "a55e7fd1a279dd5ce163edf7b2de7346ec285cb86813ab115e69954cbb5b9b13"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV009859_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV013513_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV017611_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV019508_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV019519_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV020186_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV034726_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV034727_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV038856_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV042618_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV043494_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV056650_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV059918_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV063193_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV064523_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV065510_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV066173_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV080479_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV085761_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV086361_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV086958_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV088919_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV091243_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV093304_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV098609_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV116188_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV121009_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV121826_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV122715_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV135746_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV139306_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "75_POMER": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.2308468641745109,
              44.937996186164526
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096803": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.228299708737273,
              44.94675308011282
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096804": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.199012251015992,
              44.97152896015291
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096805": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.198953867154915,
              44.97239611174728
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096806": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.197889923714487,
              44.97357132144346
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV017611": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.198453803936282,
              44.97380203497486
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV017611_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.198453803936282,
              44.97380203497486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.197817189099111,
              44.973554663888855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.199544265360908,
              44.974271841149786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.199068579638143,
              44.97516942529231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.199694134604849,
              44.97526287118694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.20058386604394,
              44.97551078511803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.200918288810635,
              44.97377856175426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.200511293437206,
              44.97354799828153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.202209713343141,
              44.9729851427989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.203566995730154,
              44.971681368281516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus096807": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.191187864535931,
              44.98536025411135
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096808": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.19208865327994,
              44.98734589148367
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV086958": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189030531011684,
              44.989987628895115
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096811": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.190268233240805,
              44.991225253262414
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV121826": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.191807777246648,
              44.993057183664845
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV121826_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.191807777246648,
              44.993057183664845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.193788179519899,
              44.99259494914032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.19606489643278,
              44.993562117345874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.19068120575351,
              44.99247226368285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.190645411169308,
              44.99267109948909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189880235586703,
              44.99219893939824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189319784106595,
              44.99244071405512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.191653733299761,
              44.993218672034374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.191965334242281,
              44.99329470339882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.192423056941106,
              44.99346822800972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.192623316480494,
              44.99355019376203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.191752807052921,
              44.99310609207367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.191124017971603,
              44.99361584350183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.190566481787952,
              44.99342723171237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189964651810831,
              44.99322109782179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189591455643125,
              44.99301137305983
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189124367193576,
              44.99271651086909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.188591262634394,
              44.99271101432699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.191773317942287,
              44.993814146520876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.192473078692589,
              44.99404993759893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.193739159311727,
              44.99258572894177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV086958_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189030531011684,
              44.989987628895115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189365882327814,
              44.98994202642449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.19074002345577,
              44.989741039711426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.190205448639779,
              44.9893899550392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.190008363131755,
              44.98915319170866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189427195290009,
              44.98875908688817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.191256964775812,
              44.98966675278823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.190196713108628,
              44.98897283349422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.19015340672991,
              44.98895010796704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1939291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189577632410066,
              44.988443412809985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189277252661943,
              44.98956294218951
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.188493108920836,
              44.99007382895146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.188261663261517,
              44.99022105850774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.189368127487614,
              44.99117970982551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.187123870738185,
              44.990257945428695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV019519": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.194595655098391,
              44.98814396620995
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV019519_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.194595655098391,
              44.98814396620995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.19456529435362,
              44.988311000417035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.193623569920658,
              44.98766694355817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.192883721928017,
              44.98691326821429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.191394456456091,
              44.985596257761436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.194913796202263,
              44.98907726035048
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.196613537698668,
              44.989622743102586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.194324122694242,
              44.98919996241754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.193740176565486,
              44.98937345925468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.193185745007095,
              44.98929361412431
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus096809": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.174667544644411,
              45.00197492686018
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV056650": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.168502782291302,
              45.00042708546809
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096812": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.168502783308969,
              45.00036953288359
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV135746": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.164945959567106,
              45.00426484626177
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV063193": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.158745776732628,
              45.00071370100652
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096813": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.154230846396276,
              45.002119242519846
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096814": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132608498008355,
              45.00008730450134
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096815": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128681585283779,
              44.99920434202401
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096816": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126678023996412,
              44.99848409905626
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096817": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.125154606013907,
              45.003930927155125
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV128570": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.125071479483314,
              45.004902252668245
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096836": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.125114785994029,
              45.004859415378434
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV098609": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.124975975331582,
              45.00490151387033
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV098609_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.124975975331582,
              45.00490151387033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.120400026606387,
              45.00681778245636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV042618": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128153681932912,
              45.008301691630535
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096837": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.134974854443037,
              45.00804552174379
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV122715": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.135056924850155,
              45.007188879451185
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV122715_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.135056924850155,
              45.007188879451185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.135576777761712,
              45.00655229460462
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.134740594836223,
              45.00686042827873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.134904641591475,
              45.007857999800535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.135608466438437,
              45.00653597299913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.136466407937658,
              45.00596366068118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.136574605351038,
              45.005702085064414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.136852660999253,
              45.00588520661877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.1368551201983,
              45.004962772771776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.137738219897734,
              45.00334613291183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.137994735011636,
              45.00309999659353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.136345683115704,
              45.00534913364906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.136144693895665,
              45.00431904650017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.13726060779515,
              45.00625777269805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV116188": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.133936803837298,
              45.007375190694674
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV116188_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.133936803837298,
              45.007375190694674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132518070613616,
              45.0062083318402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132593485549409,
              45.005601541408176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.13265328265253,
              45.00539731417202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132608344473813,
              45.00539117960945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.131718630110524,
              45.00545929731214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132679890714664,
              45.00521077305974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132478486814121,
              45.006464521486976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132373387517216,
              45.007286729128445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.13286358165735,
              45.008257601067875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132475155169903,
              45.00648610459724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.131701571236193,
              45.00647591959686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.133888175099485,
              45.00736625909689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV086361": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128380796091437,
              45.012882803635016
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV091243": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.12685421470295,
              45.01517165228249
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV065510": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.118355285368967,
              45.011900339992266
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096839": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.116767634229695,
              45.01115890356856
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV155338": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.116672167233355,
              45.0110344588728
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV065510_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.118355285368967,
              45.011900339992266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.117697937544877,
              45.01162977903565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.11768477661913,
              45.01104490702865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.117797519985318,
              45.01107042380923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.117153834788182,
              45.01131760262835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.117175389536262,
              45.011281001182404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.116431432169106,
              45.01102233239752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.120399750456152,
              45.012495378103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.123384580316792,
              45.01374407181606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.124077954813773,
              45.01350213326102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.119068978138956,
              45.01206540691448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.119437942969919,
              45.01152963067134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV091243_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.12685421470295,
              45.01517165228249
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127711783490689,
              45.01534249150364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127847317089016,
              45.01517554952666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127945022706419,
              45.01501969059402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.12815649746886,
              45.0146713109156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127988368063558,
              45.01517439076362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128126562979964,
              45.015297407782214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128221428724185,
              45.015328054881415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128315104515184,
              45.015357900428896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128270324642043,
              45.01538907241558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128377281751591,
              45.01537467766601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128608490744209,
              45.01545174228561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127427957363354,
              45.01583464537729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127223014404721,
              45.01609105619473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127077853918769,
              45.01638041601351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126995091743515,
              45.016494696956045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.12704754206543,
              45.01650439270914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126973235053697,
              45.01663830250958
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.12692184574258,
              45.01680413679661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126325106215097,
              45.017942087330034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127113355861878,
              45.01683067337169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126593242348224,
              45.01530322484701
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126204867093592,
              45.01512242181552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126840932209458,
              45.014856856648976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.125688542627617,
              45.01491732858822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.125579131629945,
              45.01473060022151
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.125250200659367,
              45.0147555872288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127164974219775,
              45.015606562200816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV086361_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128380796091437,
              45.012882803635016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128552930179714,
              45.01340343712927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128364847021108,
              45.013471906940346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127888709287397,
              45.013547632631756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127019266315273,
              45.01355528595864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127897727049152,
              45.01390902351766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128005329933066,
              45.01417320376303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127576377745444,
              45.014075780205765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.1272740213713147,
              45.01394022167716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1981697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126999561692171,
              45.01429437733732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1981698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.1269267459876185,
              45.0144342610667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1981699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.1267740050901365,
              45.01443685296208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1981700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126590246905853,
              45.01445704906848
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1965256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126947763225663,
              45.0138495316297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1965258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126922108312578,
              45.01383172528137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1965257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126285283028992,
              45.01364807941198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126921121253716,
              45.01486235363697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.1285953162625,
              45.01340681344476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128215687665946,
              45.0146544244942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
