          "max_voltage_level": 1.1
        },
        "75_LVBus0392754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.131784035536565,
              45.01307464228171
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV042618_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128153681932912,
              45.008301691630535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128362600965592,
              45.00898920221583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128186897823202,
              45.00985270047912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127859346235171,
              45.00978944301814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126700591752124,
              45.00957639459208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128555395329623,
              45.01018164693075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128538771365531,
              45.010425615634155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128504153995889,
              45.011948077328235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.129508724183801,
              45.010162005983396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.129544386244712,
              45.01054442902134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.131262256210862,
              45.00974037456978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.131362889917559,
              45.00962871586952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.131455008698156,
              45.009615845527065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392631": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128512880375155,
              45.00846596490891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.12828303999228,
              45.00809679170224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128262151731873,
              45.00729265653069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392634": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128526532782249,
              45.00878951707668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128408940491908,
              45.008988818728724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus096822": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.122227978795895,
              45.005127193147864
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096823": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.120641105005059,
              45.00521160845015
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV093304": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.121070613108153,
              45.00393807535905
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV093304_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.121070613108153,
              45.00393807535905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.12030479253336,
              45.003590285679444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.120284659147059,
              45.00353844555065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.11965307064405,
              45.00335241725749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.11936396018838649,
              45.00228725183335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus2006785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.120215706742079,
              45.001302306652754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.119784118674104,
              45.003880217117555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus096824": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.114419202530434,
              45.005214488181934
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096835": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.115184025482732,
              45.00137897894343
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV034727": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.115547299107752,
              45.00062696970585
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV034727_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.115547299107752,
              45.00062696970585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.115630763921638,
              45.00063707252158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.117709824219329,
              45.00123507174435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.117759760531886,
              45.001247959017505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.117616920243569,
              45.00202205311229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.118400057038077,
              45.00069356419645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.119464898513599,
              45.000699828028075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.11951324671838,
              44.9998436292517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.115505316487847,
              45.00059013783091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.114726924588952,
              45.000254298439316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.114712797154619,
              45.00041760879844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.115927521428998,
              45.00151318229992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.113034506580136,
              45.00111416523686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.114369113770757,
              44.99989037255364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.113382313558827,
              44.99887204505072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus096825": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.112461956978853,
              45.00523033495781
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096826": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.103205969598537,
              45.00716245009616
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096827": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.101108953291639,
              45.00848140766787
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096828": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.104855014948638,
              45.013241997139545
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096829": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.103308120235423,
              45.0135047530704
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096830": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.098883933406667,
              45.012404566878104
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV022119": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.098781201373815,
              45.01179076213701
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096831": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.098624737429577,
              45.013789659289074
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096832": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.095284119040157,
              45.014856161651245
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV063757": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.095169210557044,
              45.01502019661162
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV034726": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.098679207152858,
              45.01392936560832
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV034726_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.098679207152858,
              45.01392936560832
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.098811374519209,
              45.01394017495527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.098548402215097,
              45.01348085772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.097979974897659,
              45.013283981205134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.097284772631295,
              45.01282140822819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.095968949743054,
              45.012217951647884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.09882533494975601,
              45.0139367902199
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1953818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.099228022412282,
              45.01387909610065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.097336535871344,
              45.01429785668156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.098738832116225,
              45.014117060444015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.09961558022127,
              45.01399800483089
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.10017124438998,
              45.0142822670416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1977264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100465671858725,
              45.01471353861034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1977265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100585665552481,
              45.014833924793855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1992741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.1006204717404465,
              45.015116258231856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1994612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100764360590541,
              45.015193780648886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1994613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.101538808629615,
              45.01528567299921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1994614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.10078406701559033,
              45.01561780186865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1994616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.10034451392661735,
              45.01607630242546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1994617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.09971256516022,
              45.016117287221824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1994618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100875774491586,
              45.01613156182298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1994615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.09979031606704,
              45.015926922258316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus2004552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.099566118179576,
              45.015834839304325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1977266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100501393529989,
              45.0147009093407
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1977267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100158337827125,
              45.01430965725807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1977268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100342416664599,
              45.01424948670778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.101324587318442,
              45.01371418440721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.101602563628772,
              45.01367868205094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.099670288072313,
              45.01381924311587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.099757331444923,
              45.01378808955724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.099630203838045,
              45.01306462380294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus096833": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.091146208677558,
              45.01513594166056
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096834": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.085064404300264,
              45.015739841025784
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV088919": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.085100357444372,
              45.01568165702037
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV088919_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.085100357444372,
              45.01568165702037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.085138634509203,
              45.01587137300561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.084149248006431,
              45.01580691942536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.082864119588387,
              45.01576422479105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.081251724177852,
              45.01589719006012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.082894705283989,
              45.01558354238352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.086598579374901,
              45.015770501975965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.085161509190677,
              45.015874553664716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.086365495265468,
              45.015933368605005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.086109625776878,
              45.015578629784684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.087063846586226,
              45.01595941657059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.087119771289144,
              45.01577820531122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.087589208599236,
              45.01597718680149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.087717120833657,
              45.01829719273457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.087223712430449,
              45.01784659080673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV038856": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.081284544196734,
              45.02094975520494
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096838": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.074582201794199,
              45.018306033805125
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV066173": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073686522649692,
              45.01753922536162
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096840": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073385312230757,
              45.01557706481045
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV064523": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071444144152349,
              45.014540961767395
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096841": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.067433927508323,
              45.01498958631943
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV064523_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071444144152349,
              45.014540961767395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071198450865055,
              45.01502274497468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071546021818851,
              45.015125728308824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071471940413957,
              45.01549655431501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071389485013127,
              45.015946378487314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071581924147529,
              45.01599639812623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071205901719551,
              45.01676253184854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.06936337367113,
              45.01601658191423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.068596861406392,
              45.01579089361695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.069214614714852,
              45.01576366495847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.069254385505603,
              45.0159172386307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.072019439457867,
              45.015539205071484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.070810118077955,
              45.015439889702485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.070738404973594,
              45.0147534945749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.070082289712307,
              45.015364559739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.069900016054472,
              45.01494523640964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.069342190697082,
              45.01531000100743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.067724360098864,
              45.015158166639985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.07111895668860034,
              45.01381438136326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1977045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.070650932222649,
              45.0135912338868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1982250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071489935563716,
              45.013744227807095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV020186": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073105860789724,
              45.01474427108449
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV020186_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073105860789724,
              45.01474427108449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073138282073696,
              45.01476052054649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073529950653462,
              45.01572606980429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.072078066186702,
              45.01554882849856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.072392384390315,
              45.01559362269118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.072026918840153,
              45.01584696365122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071977237127785,
              45.016181073274346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071610707614025,
              45.016433706988856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071679303405808,
              45.01655830541693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071585717867198,
              45.01644322258749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071206495059796,
              45.016745726193314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.0758031545834,
              45.01579625247428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.07682603971993,
              45.01582475510476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.077469196663508,
              45.01584771023004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.07748906728058,
              45.01479404725229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.078053626697223,
              45.01586255544535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.076648590792768,
              45.01521630536529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.075794257122247,
              45.01540933038804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.075685961997837,
              45.01633881938617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073133865647783,
              45.014746703649735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073058939856982,
              45.014126020662864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073193856511948,
              45.01424865337718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.07349253330855,
              45.014328548999345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073785210282877,
              45.01423774901247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.074106176712489,
              45.014141616929685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.07305996872867,
              45.01365104056995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.072426440078845,
              45.01378646418369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.072832072774558,
              45.0128629950435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073707713231387,
              45.01270275436236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.072507609859121,
              45.011913513979415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.07544946844776,
              45.013159965978744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV066173_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073686522649692,
              45.01753922536162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073570695545965,
              45.017839065818805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073421634705516,
              45.01759234299045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.072949551354765,
              45.01744011123961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.072555621460839,
              45.017293872339835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.072694839828079,
              45.01732657195255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.071223259387238,
              45.01676930003739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.07354363035645,
              45.0171103837888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.073516461988148,
              45.01670285469624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV055038": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.074771407454019,
              45.01902342951342
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV038856_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.081284544196734,
              45.02094975520494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.081135332436301,
              45.02091049862635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.081010610299985,
              45.02044312095022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.081677395289931,
              45.02198767366785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.081109375213601,
              45.020904162588785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.080033596858363,
              45.020610956827824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.07892266254053,
              45.02021045998623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.078849524422248,
              45.02059007325222
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.076912016858898,
              45.019441657825446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.07585625818234,
              45.01883537384746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.074604257797927,
              45.01834893060855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.079846455572116,
              45.02131033874886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV139306": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.091103823321387,
              45.0153127997307
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV139306_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.091103823321387,
              45.0153127997307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.089433235361286,
              45.015616618500516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.089409022182271,
              45.01567886659751
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.087613741339081,
              45.01596860447494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.088315360720811,
              45.01484812337895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.088376531244655,
              45.01366688435688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.094242030148276,
              45.014743413635216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.094921092671484,
              45.01465357182691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.094629957205381,
              45.01423785409114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.094690595600646,
              45.01339702309248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.09732781514294,
              45.014323606624544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV009859": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.105271434388776,
              45.0131883234572
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV009859_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.105271434388776,
              45.0131883234572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.104853823270726,
              45.01322493348666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.104245225110097,
              45.01333068211988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.101834639985597,
              45.013683850033765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.101562274506159,
              45.01342220352826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.101479442716766,
              45.013323125490125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.101572676677686,
              45.01330676393458
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.102104987414199,
              45.013198345205105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100395813874646,
              45.01348002238824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.105914355650643,
              45.013084763975804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.107426400105786,
              45.012850035551885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.108424882267956,
              45.01356987507126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.107758339747999,
              45.012806127169256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.109158649151149,
              45.01260557287237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV121009": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.102310185436474,
              45.0071203472908
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV121009_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.102310185436474,
              45.0071203472908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.102014804804051,
              45.007172218264934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.102440239124409,
              45.00715564942353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.102758736378356,
              45.00714210953389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100684742396699,
              45.00716866079795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100436715851853,
              45.00755006019545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100602878282344,
              45.00806873758079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.101289959856132,
              45.00847297743613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100620009096087,
              45.00644441012063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.100346538866439,
              45.005325396386205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV085761": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.111088343964455,
              45.00142819331624
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV085761_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.111088343964455,
              45.00142819331624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.111060562399771,
              45.001351025475486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.112339261104954,
              45.00095739400947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.112725169283964,
              45.0010824817248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.109054464799104,
              44.99992174451045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.108108826346988,
              44.99962164681169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus096818": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.129226221362934,
              44.99678340034378
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096819": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132953303008414,
              44.994300354826876
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096820": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.136629790967564,
              44.995213950801684
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus096821": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.137271531401834,
              44.99577292343127
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV013513": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.140291760617137,
              44.99772532806429
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV013513_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.140291760617137,
              44.99772532806429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.140400862452885,
              44.997810254178425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.140651307667041,
              44.998263749953644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.141609791223887,
              44.999508383220196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.142024211843085,
              44.99983517454074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.141096295627252,
              44.99800814363246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.142254032333313,
              44.99744762562718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.140035685652907,
              44.99852558311509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.140878297241792,
              44.9971437811569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.140391259283285,
              44.99782306826633
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.140016642111626,
              44.99825341522589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.139998030714887,
              44.99853538883461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.139334932371757,
              44.99931024156376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.138603297130846,
              44.999978907637384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.136796910322711,
              45.00102739799135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.139900354014321,
              44.998872083770756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.138999155367758,
              44.99804196735822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.138422896071013,
              44.99780979490149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV019508": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132132664506666,
              44.99358554521179
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV043494": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.131423210815925,
              44.99298156335896
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV043494_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.131423210815925,
              44.99298156335896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.131622602540211,
              44.992896294545574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV019508_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132132664506666,
              44.99358554521179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.131725000704375,
              44.99372003258317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.130393069150071,
              44.99425261580925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.130663592800424,
              44.995266591208704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.129954511658086,
              44.99326742039668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.129581759993874,
              44.994114019742874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132495770340811,
              44.99346679108243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132833488245764,
              44.99329317454321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.132857156060257,
              44.99323336742274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.13412091546211,
              44.992387871136266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.134626078036694,
              44.99201984114371
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV080479": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127059145956494,
              44.995704680654065
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV080479_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127059145956494,
              44.995704680654065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127011647578357,
              44.995677731381704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.126203009553814,
              44.99546980033927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.124601643229262,
              44.99672958068859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.124834103400758,
              44.994598627390616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.123995132000201,
              44.99415807276627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.12755980468548,
              44.994528358016005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.12791730776264,
              44.99423978098905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128639006243484,
              44.993305134667104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127885327637164,
              44.99352930543226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127647147404439,
              44.99473852118482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127651846338165,
              44.9947897312508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127112885278692,
              44.995775552165455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.12738593395545,
              44.99695975684226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127823979409844,
              44.997037482060215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127757729419253,
              44.99739433477037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127682434734359,
              44.99774429722722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.129662121294265,
              44.99785268707905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.129924525357816,
              44.99793261548011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128932933300474,
              44.99688114085685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.127132917028761,
              44.99564909662127
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128131698386464,
              44.99561000207749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.128619082225406,
              44.99573468246387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.129029283150686,
              44.99628993803544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV063193_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.158745776732628,
              45.00071370100652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.158857177857002,
              45.00082653808506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.159916383607132,
              45.000166372763616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.159281737330696,
              44.99927078109587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.162286472556429,
              44.998620927814635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.160712161912416,
              44.99711542026461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.157729916636016,
              45.0015277701258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392671": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.157477795630147,
              45.001893288598446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.157160089807011,
              45.00247627355589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV135746_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.164945959567106,
              45.00426484626177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.164888302663052,
              45.004186538136594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.164855054161404,
              45.00489569872737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus2009143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.164751885995219,
              45.00497891329685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.16485932872474,
              45.004167600492806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV059918": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.166091471064889,
              44.99560135915064
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV059918_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.166091471064889,
              44.99560135915064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.166512627041549,
              44.99546031001261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.166887578177761,
              44.99505669822342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.166318649627003,
              44.99473448110065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392659": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.166009815279608,
              44.99565422332505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV056650_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.168502782291302,
              45.00042708546809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.168435395222681,
              45.0002169750162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.171179623856206,
              45.00111442341202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.173867525127066,
              45.00224460802238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.168121660428718,
              45.00003200264504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.167816956553425,
              44.999820718237146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0392655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.166159271486364,
              44.999334362385405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus096810": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.170684862337726,
              45.00510146874424
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        }
      },
      "line": {
        "75_360809": {
          "bus1": "75_POMER",
          "bus2": "75_MVBus096803",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.2308468641745109,
                44.937996186164526
              ],
              [
                -0.230850108814686,
                44.93801573645271
              ],
              [
                -0.230856360053176,
                44.938034283507
              ],
              [
                -0.230986180864164,
                44.93836844889793
              ],
              [
                -0.23089884283613,
                44.9388619439623
              ],
              [
                -0.231314992033335,
                44.93889953181572
              ],
              [
                -0.230913520548771,
                44.94124467898646
              ],
              [
                -0.230598789295505,
                44.94273712514703
              ],
              [
                -0.230319324537239,
                44.94358958228967
              ],
              [
                -0.23000464421376,
                44.9442177485875
              ],
              [
                -0.229954744228066,
                44.94452495601398
              ],
              [
                -0.229756036745133,
                44.94490747749143
              ],
              [
                -0.229361046390876,
                44.94555982397134
              ],
              [
                -0.228299708737273,
                44.94675308011282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.046071778186149,
          "ground": "gnd"
        },
        "75_143897": {
          "bus1": "75_MVBus096803",
          "bus2": "75_MVBus096804",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.228299708737273,
                44.94675308011282
              ],
              [
                -0.225865845342611,
                44.949398694236805
              ],
              [
                -0.221418134754867,
                44.954012947778935
              ],
              [
                -0.218111401996621,
                44.9574782277169
              ],
              [
                -0.21526202876362,
                44.96045947828042
              ],
              [
                -0.211294565633624,
                44.96453404052884
              ],
              [
                -0.208743661911033,
                44.96721196626021
              ],
              [
                -0.207573430257021,
                44.96843277927165
              ],
              [
                -0.206784159557434,
                44.96926754395918
              ],
              [
                -0.206216974328399,
                44.969836293046654
              ],
              [
                -0.204366437969991,
                44.97046260627294
              ],
              [
                -0.202671939326278,
                44.97103733114353
              ],
              [
                -0.201072045101399,
                44.97151860452081
              ],
              [
                -0.199012251015992,
                44.97152896015291
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 3.7106000189878188,
          "ground": "gnd"
        },
        "75_224544": {
          "bus1": "75_MVBus096804",
          "bus2": "75_MVBus096805",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.199012251015992,
                44.97152896015291
              ],
              [
                -0.199012251015992,
                44.97152896015291
              ],
              [
                -0.198953867154915,
                44.97239611174728
              ],
              [
                -0.198953867154915,
                44.97239611174728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09647761675702284,
          "ground": "gnd"
        },
        "75_23483": {
          "bus1": "75_MVBus096805",
          "bus2": "75_MVBus096806",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.198953867154915,
                44.97239611174728
              ],
              [
                -0.198953867154915,
                44.97239611174728
              ],
              [
                -0.197889923714487,
                44.97357132144346
              ],
              [
                -0.197889923714487,
                44.97357132144346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.15524472806000103,
          "ground": "gnd"
        },
        "75_87127": {
          "bus1": "75_MVBus096806",
          "bus2": "75_MVLV017611",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.197889923714487,
                44.97357132144346
              ],
              [
                -0.198144952188759,
                44.97366491742171
              ],
              [
                -0.198480783260464,
                44.97379196744116
              ],
              [
                -0.198453803936282,
                44.97380203497486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05266633556385726,
          "ground": "gnd"
        },
        "75_LVBranch0471357": {
          "bus1": "75_MVLV017611_LV",
          "bus2": "75_LVBus0392521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.198453803936282,
                44.97380203497486
              ],
              [
                -0.198436461689725,
                44.973796510469306
              ],
              [
                -0.198436461689725,
                44.973796510469306
              ],
              [
                -0.19785190029269,
                44.9735665854328
              ],
              [
                -0.197817189099111,
                44.973554663888855
              ],
              [
                -0.197817189099111,
                44.973554663888855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05575997973307516,
          "ground": "gnd"
        },
        "75_LVBranch0541812": {
          "bus1": "75_MVLV017611_LV",
          "bus2": "75_LVBus0392512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.198453803936282,
                44.97380203497486
              ],
              [
                -0.198470610564438,
                44.97380832771172
              ],
              [
                -0.198470610564438,
                44.97380832771172
              ],
              [
                -0.198476208416529,
                44.973810422390024
              ],
              [
                -0.198708780526172,
                44.97389751180877
              ],
              [
                -0.198896530646414,
                44.97396780840325
              ],
              [
                -0.199395304562575,
                44.97415456990172
              ],
              [
                -0.199406513481138,
                44.97415876786502
              ],
              [
                -0.199544265360908,
                44.974271841149786
              ],
              [
                -0.199544265360908,
                44.974271841149786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.100081335757439,
          "ground": "gnd"
        },
        "75_LVBranch0672499": {
          "bus1": "75_LVBus0392512",
          "bus2": "75_LVBus0392518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.199544265360908,
                44.974271841149786
              ],
              [
                -0.199544265360908,
                44.974271841149786
              ],
              [
                -0.199354453768932,
                44.974830079481244
              ],
              [
                -0.199346273553041,
                44.97483978848402
              ],
              [
                -0.199339765168039,
                44.97484750626797
              ],
              [
                -0.199333269856,
                44.97485523275155
              ],
              [
                -0.199086131230834,
                44.975148594101675
              ],
              [
                -0.199068579638143,
                44.97516942529231
              ],
              [
                -0.199068579638143,
                44.97516942529231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10775866352114177,
          "ground": "gnd"
        },
        "75_LVBranch0262128": {
          "bus1": "75_LVBus0392518",
          "bus2": "75_LVBus0392519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.199068579638143,
                44.97516942529231
              ],
              [
                -0.199068579638143,
                44.97516942529231
              ],
              [
                -0.199080975186269,
                44.975171274212684
              ],
              [
                -0.199687930681755,
                44.97526195140148
              ],
              [
                -0.199688619961098,
                44.975262052600925
              ],
              [
                -0.199694134604849,
                44.97526287118694
              ],
              [
                -0.199694134604849,
                44.97526287118694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05042521347647511,
          "ground": "gnd"
        },
        "75_LVBranch0364314": {
          "bus1": "75_LVBus0392512",
          "bus2": "75_LVBus0392517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.199544265360908,
                44.974271841149786
              ],
              [
                -0.199544265360908,
                44.974271841149786
              ],
              [
                -0.200053886243939,
                44.9745807098776
              ],
              [
                -0.200056388396694,
                44.974581642490996
              ],
              [
                -0.200325391576404,
                44.97468236559475
              ],
              [
                -0.200530933603392,
                44.974759325830476
              ],
              [
                -0.200977695900514,
                44.97511685322286
              ],
              [
                -0.200587541030022,
                44.975507119040124
              ],
              [
                -0.200585103159916,
                44.97550955081476
              ],
              [
                -0.20058386604394,
                44.97551078511803
              ],
              [
                -0.20058386604394,
                44.97551078511803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20219510436716656,
          "ground": "gnd"
        },
        "75_LVBranch0355081": {
          "bus1": "75_LVBus0392512",
          "bus2": "75_LVBus0392513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.199544265360908,
                44.974271841149786
              ],
              [
                -0.199544265360908,
                44.974271841149786
              ],
              [
                -0.200174505456496,
                44.974048490320854
              ],
              [
                -0.20087715489398,
                44.97379129422595
              ],
              [
                -0.200918288810635,
                44.97377856175426
              ],
              [
                -0.200918288810635,
                44.97377856175426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12146910283339038,
          "ground": "gnd"
        },
        "75_LVBranch0257414": {
          "bus1": "75_LVBus0392513",
          "bus2": "75_LVBus0392516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.200918288810635,
                44.97377856175426
              ],
              [
                -0.200918288810635,
                44.97377856175426
              ],
              [
                -0.200516239291453,
                44.97355080978237
              ],
              [
                -0.200512204569405,
                44.97354851737249
              ],
              [
                -0.200511293437206,
                44.97354799828153
              ],
              [
                -0.200511293437206,
                44.97354799828153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04107626009494392,
          "ground": "gnd"
        },
        "75_LVBranch0216430": {
          "bus1": "75_LVBus0392513",
          "bus2": "75_LVBus0392514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.200918288810635,
                44.97377856175426
              ],
              [
                -0.200918288810635,
                44.97377856175426
              ],
              [
                -0.201635012239592,
                44.97344938325444
              ],
              [
                -0.201637694793916,
                44.97344815179038
              ],
              [
                -0.201641351242049,
                44.973445197068926
              ],
              [
                -0.20164737968169,
                44.97344031603613
              ],
              [
                -0.201653126634778,
                44.9734356574484
              ],
              [
                -0.202209713343141,
                44.9729851427989
              ],
              [
                -0.202209713343141,
                44.9729851427989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1360295843197673,
          "ground": "gnd"
        },
        "75_LVBranch1544661": {
          "bus1": "75_LVBus0392514",
          "bus2": "75_LVBus0392515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.202209713343141,
                44.9729851427989
              ],
              [
                -0.202209713343141,
                44.9729851427989
              ],
              [
                -0.202222134390808,
                44.972984218921354
              ],
              [
                -0.202389781970618,
                44.97283464287031
              ],
              [
                -0.203571815756584,
                44.971695612023915
              ],
              [
                -0.203569808706259,
                44.97168968235135
              ],
              [
                -0.203566995730154,
                44.971681368281516
              ],
              [
                -0.203566995730154,
                44.971681368281516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18107276784094425,
          "ground": "gnd"
        },
        "75_23480": {
          "bus1": "75_MVBus096806",
          "bus2": "75_MVBus096807",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.197889923714487,
                44.97357132144346
              ],
              [
                -0.197889923714487,
                44.97357132144346
              ],
              [
                -0.197668842501012,
                44.97497981561726
              ],
              [
                -0.197449665570141,
                44.97637605379268
              ],
              [
                -0.197256122058203,
                44.97760892048731
              ],
              [
                -0.197047981637504,
                44.97867534076268
              ],
              [
                -0.196931452245379,
                44.979417604279334
              ],
              [
                -0.196357818208719,
                44.980091150486444
              ],
              [
                -0.195577586761539,
                44.980902191106246
              ],
              [
                -0.194681290800365,
                44.981833855970734
              ],
              [
                -0.193963447047904,
                44.98257998381474
              ],
              [
                -0.192819321577208,
                44.983695256415174
              ],
              [
                -0.192106318985068,
                44.984434277359284
              ],
              [
                -0.191187864535931,
                44.98536025411135
              ],
              [
                -0.191187864535931,
                44.98536025411135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.4551881139510099,
          "ground": "gnd"
        },
        "75_34488": {
          "bus1": "75_MVBus096807",
          "bus2": "75_MVBus096808",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191187864535931,
                44.98536025411135
              ],
              [
                -0.191501203868946,
                44.985620746759345
              ],
              [
                -0.192161052107961,
                44.986171327633066
              ],
              [
                -0.19208865327994,
                44.98734589148367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.24904214825480128,
          "ground": "gnd"
        },
        "75_87126": {
          "bus1": "75_MVBus096808",
          "bus2": "75_MVLV086958",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.19208865327994,
                44.98734589148367
              ],
              [
                -0.19208865327994,
                44.98734589148367
              ],
              [
                -0.191220185545261,
                44.98782698285876
              ],
              [
                -0.190180415170896,
                44.98840649113257
              ],
              [
                -0.18883010682129,
                44.98928573198071
              ],
              [
                -0.18899616213888,
                44.98999156283419
              ],
              [
                -0.189030531011684,
                44.989987628895115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.41520381580593474,
          "ground": "gnd"
        },
        "75_113612": {
          "bus1": "75_MVLV086958",
          "bus2": "75_MVBus096811",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.189030531011684,
                44.989987628895115
              ],
              [
                -0.188997433969365,
                44.98999696058357
              ],
              [
                -0.188982171431905,
                44.990106573024754
              ],
              [
                -0.190268233240805,
                44.991225253262414
              ],
              [
                -0.190268233240805,
                44.991225253262414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.17268175880568473,
          "ground": "gnd"
        },
        "75_314997": {
          "bus1": "75_MVBus096811",
          "bus2": "75_MVLV121826",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.190268233240805,
                44.991225253262414
              ],
              [
                -0.190814775227787,
                44.991447703474265
              ],
              [
                -0.191432251879755,
                44.99170555579619
              ],
              [
                -0.192275117422054,
                44.99195824765798
              ],
              [
                -0.192390941614121,
                44.99205868363936
              ],
              [
                -0.192654172904705,
                44.99220618592202
              ],
              [
                -0.193023569165335,
                44.99237758583586
              ],
              [
                -0.192847225462355,
                44.99252883090459
              ],
              [
                -0.192318055272561,
                44.992904702729604
              ],
              [
                -0.192137269616888,
                44.9930872767992
              ],
              [
                -0.191816768589759,
                44.99302025083903
              ],
              [
                -0.191815248032972,
                44.993033704011275
              ],
              [
                -0.191807777246648,
                44.993057183664845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.38752161529557005,
          "ground": "gnd"
        },
        "75_LVBranch1488043": {
          "bus1": "75_MVLV121826_LV",
          "bus2": "75_LVBus0392884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191807777246648,
                44.993057183664845
              ],
              [
                -0.191840906014603,
                44.99304656348404
              ],
              [
                -0.191840906014603,
                44.99304656348404
              ],
              [
                -0.191881436157194,
                44.9930436489336
              ],
              [
                -0.192115739454004,
                44.99310893568848
              ],
              [
                -0.192156269627653,
                44.993106021037356
              ],
              [
                -0.192187755505091,
                44.99308938152557
              ],
              [
                -0.19232110481254,
                44.99293809369536
              ],
              [
                -0.192792909610528,
                44.99261393041529
              ],
              [
                -0.193058409687985,
                44.992408891446615
              ],
              [
                -0.193103907833966,
                44.99239193149432
              ],
              [
                -0.193160979911633,
                44.99238267173129
              ],
              [
                -0.193209909656871,
                44.99237956475113
              ],
              [
                -0.193270355411345,
                44.992383160311114
              ],
              [
                -0.193424290821566,
                44.99240749647028
              ],
              [
                -0.193547896639449,
                44.992443469116424
              ],
              [
                -0.193620547819752,
                44.99246867265639
              ],
              [
                -0.193641108037608,
                44.992489090914866
              ],
              [
                -0.193650636149765,
                44.99251374814134
              ],
              [
                -0.193788179519899,
                44.99259494914032
              ],
              [
                -0.193788179519899,
                44.99259494914032
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1983483679627289,
          "ground": "gnd"
        },
        "75_LVBranch1039634": {
          "bus1": "75_LVBus0392884",
          "bus2": "75_LVBus0392885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.193788179519899,
                44.99259494914032
              ],
              [
                -0.193788179519899,
                44.99259494914032
              ],
              [
                -0.193945394612739,
                44.99263507599115
              ],
              [
                -0.194017463882785,
                44.9926591856276
              ],
              [
                -0.19405897427316,
                44.99266697543115
              ],
              [
                -0.194139242139418,
                44.99270768190622
              ],
              [
                -0.194376424999611,
                44.99284920599516
              ],
              [
                -0.194520346706668,
                44.99293508412694
              ],
              [
                -0.194652392489028,
                44.993013871903834
              ],
              [
                -0.194714621664171,
                44.99303689213695
              ],
              [
                -0.194794989088852,
                44.99305993859596
              ],
              [
                -0.195108584783201,
                44.99317142815985
              ],
              [
                -0.195771605593921,
                44.99341244844002
              ],
              [
                -0.19601181175721,
                44.99349975820188
              ],
              [
                -0.196059728933317,
                44.99351956823947
              ],
              [
                -0.196060323606744,
                44.99351981562551
              ],
              [
                -0.196063697101622,
                44.99352120539588
              ],
              [
                -0.196081933536768,
                44.99353734756625
              ],
              [
                -0.196073296630005,
                44.99355103561257
              ],
              [
                -0.19606489643278,
                44.993562117345874
              ],
              [
                -0.19606489643278,
                44.993562117345874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21364996301355096,
          "ground": "gnd"
        },
        "75_LVBranch0972101": {
          "bus1": "75_MVLV121826_LV",
          "bus2": "75_LVBus0392879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191807777246648,
                44.993057183664845
              ],
              [
                -0.191795792651013,
                44.99303287937843
              ],
              [
                -0.191795792651013,
                44.99303287937843
              ],
              [
                -0.191791167246235,
                44.99302513733519
              ],
              [
                -0.191817185779225,
                44.99298135391667
              ],
              [
                -0.191820779811696,
                44.99294706424945
              ],
              [
                -0.191823094165014,
                44.99291280380761
              ],
              [
                -0.191706251132756,
                44.992851439835995
              ],
              [
                -0.191546233624037,
                44.992789207738724
              ],
              [
                -0.191344269589782,
                44.99272577330639
              ],
              [
                -0.190683196655194,
                44.99251813431103
              ],
              [
                -0.190682036345595,
                44.99249142291855
              ],
              [
                -0.19068120575351,
                44.99247226368285
              ],
              [
                -0.19068120575351,
                44.99247226368285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11922630502666598,
          "ground": "gnd"
        },
        "75_LVBranch1124562": {
          "bus1": "75_LVBus0392879",
          "bus2": "75_LVBus0392882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.19068120575351,
                44.99247226368285
              ],
              [
                -0.19068120575351,
                44.99247226368285
              ],
              [
                -0.190639573907713,
                44.99253619339346
              ],
              [
                -0.190714057064826,
                44.992557073175035
              ],
              [
                -0.190660013223386,
                44.99264684516408
              ],
              [
                -0.190645411169308,
                44.99267109948909
              ],
              [
                -0.190645411169308,
                44.99267109948909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027921435949335154,
          "ground": "gnd"
        },
        "75_LVBranch1091789": {
          "bus1": "75_LVBus0392879",
          "bus2": "75_LVBus0392880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.19068120575351,
                44.99247226368285
              ],
              [
                -0.19068120575351,
                44.99247226368285
              ],
              [
                -0.19060255663025,
                44.99250188586488
              ],
              [
                -0.189882498378463,
                44.992251103550636
              ],
              [
                -0.189880659280429,
                44.99220884730957
              ],
              [
                -0.189880235586703,
                44.99219893939824
              ],
              [
                -0.189880235586703,
                44.99219893939824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07607411275559005,
          "ground": "gnd"
        },
        "75_LVBranch1601452": {
          "bus1": "75_LVBus0392880",
          "bus2": "75_LVBus0392881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.189880235586703,
                44.99219893939824
              ],
              [
                -0.189880235586703,
                44.99219893939824
              ],
              [
                -0.1897969539968,
                44.99223856630052
              ],
              [
                -0.189743207863664,
                44.99222803026059
              ],
              [
                -0.189658631865866,
                44.99223797885296
              ],
              [
                -0.189647905319615,
                44.99224140948131
              ],
              [
                -0.189571043961913,
                44.992265986341884
              ],
              [
                -0.189363005922319,
                44.992427794430554
              ],
              [
                -0.189331691730801,
                44.992452150880375
              ],
              [
                -0.189329172408764,
                44.99244973346502
              ],
              [
                -0.189323550214881,
                44.99244433597244
              ],
              [
                -0.18932164059862,
                44.99244249862097
              ],
              [
                -0.189319784106595,
                44.99244071405512
              ],
              [
                -0.189319784106595,
                44.99244071405512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05622580668325037,
          "ground": "gnd"
        },
        "75_LVBranch1362462": {
          "bus1": "75_MVLV121826_LV",
          "bus2": "75_LVBus0392874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191807777246648,
                44.993057183664845
              ],
              [
                -0.191785723967997,
                44.99303767213354
              ],
              [
                -0.191785723967997,
                44.99303767213354
              ],
              [
                -0.191762363780012,
                44.9930326888459
              ],
              [
                -0.191753224282925,
                44.99302776777822
              ],
              [
                -0.1917015230682,
                44.99308331522921
              ],
              [
                -0.191642904333881,
                44.99314630132388
              ],
              [
                -0.191652312072483,
                44.993177270199794
              ],
              [
                -0.191653733299761,
                44.993218672034374
              ],
              [
                -0.191653733299761,
                44.993218672034374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02673752341086091,
          "ground": "gnd"
        },
        "75_LVBranch1220582": {
          "bus1": "75_LVBus0392874",
          "bus2": "75_LVBus0392875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191653733299761,
                44.993218672034374
              ],
              [
                -0.191653733299761,
                44.993218672034374
              ],
              [
                -0.191673937826984,
                44.993216437711396
              ],
              [
                -0.191694671791948,
                44.99319707400027
              ],
              [
                -0.191898546943756,
                44.9933140569985
              ],
              [
                -0.191900239735942,
                44.993315026296465
              ],
              [
                -0.191918455853151,
                44.993325436823156
              ],
              [
                -0.191942746534411,
                44.99330060105525
              ],
              [
                -0.191965334242281,
                44.99329470339882
              ],
              [
                -0.191965334242281,
                44.99329470339882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0322640597349233,
          "ground": "gnd"
        },
        "75_LVBranch1336190": {
          "bus1": "75_LVBus0392875",
          "bus2": "75_LVBus0392876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191965334242281,
                44.99329470339882
              ],
              [
                -0.191965334242281,
                44.99329470339882
              ],
              [
                -0.191964926822499,
                44.99331452088959
              ],
              [
                -0.191940582693631,
                44.99333845792018
              ],
              [
                -0.192082381749157,
                44.99340919628272
              ],
              [
                -0.192398747572904,
                44.99342667402876
              ],
              [
                -0.192423510698891,
                44.99344496259514
              ],
              [
                -0.192423056941106,
                44.99346822800972
              ],
              [
                -0.192423056941106,
                44.99346822800972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049578714117142264,
          "ground": "gnd"
        },
        "75_LVBranch1166545": {
          "bus1": "75_LVBus0392876",
          "bus2": "75_LVBus0392877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.192423056941106,
                44.99346822800972
              ],
              [
                -0.192423056941106,
                44.99346822800972
              ],
              [
                -0.192592785411415,
                44.993578655102596
              ],
              [
                -0.192623316480494,
                44.99355019376203
              ],
              [
                -0.192623316480494,
                44.99355019376203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02213356486061038,
          "ground": "gnd"
        },
        "75_LVBranch1635002": {
          "bus1": "75_MVLV121826_LV",
          "bus2": "75_LVBus0392864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191807777246648,
                44.993057183664845
              ],
              [
                -0.191774198421383,
                44.99306039841981
              ],
              [
                -0.191774198421383,
                44.99306039841981
              ],
              [
                -0.191754588571904,
                44.993059244320804
              ],
              [
                -0.191734045490073,
                44.993083094499156
              ],
              [
                -0.191751128686459,
                44.9931040424889
              ],
              [
                -0.191752807052921,
                44.99310609207367
              ],
              [
                -0.191752807052921,
                44.99310609207367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007611114299070648,
          "ground": "gnd"
        },
        "75_LVBranch1539477": {
          "bus1": "75_LVBus0392864",
          "bus2": "75_LVBus0392865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191752807052921,
                44.99310609207367
              ],
              [
                -0.191752807052921,
                44.99310609207367
              ],
              [
                -0.191348060532758,
                44.99340282768561
              ],
              [
                -0.191150037306249,
                44.993572060229695
              ],
              [
                -0.191140491969702,
                44.993588117508935
              ],
              [
                -0.191124017971603,
                44.99361584350183
              ],
              [
                -0.191124017971603,
                44.99361584350183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07561802996475177,
          "ground": "gnd"
        },
        "75_LVBranch1405610": {
          "bus1": "75_LVBus0392865",
          "bus2": "75_LVBus0392868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191124017971603,
                44.99361584350183
              ],
              [
                -0.191124017971603,
                44.99361584350183
              ],
              [
                -0.191114029128544,
                44.99356114682973
              ],
              [
                -0.190842030593531,
                44.99346173692194
              ],
              [
                -0.190741778442027,
                44.99343368776853
              ],
              [
                -0.190621126963168,
                44.993399939436195
              ],
              [
                -0.190610746214895,
                44.9934051261889
              ],
              [
                -0.190566481787952,
                44.99342723171237
              ],
              [
                -0.190566481787952,
                44.99342723171237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054249917444018914,
          "ground": "gnd"
        },
        "75_LVBranch1658873": {
          "bus1": "75_LVBus0392868",
          "bus2": "75_LVBus0392869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.190566481787952,
                44.99342723171237
              ],
              [
                -0.190566481787952,
                44.99342723171237
              ],
              [
                -0.190555947826892,
                44.99338287901912
              ],
              [
                -0.190555634100477,
                44.99338155423574
              ],
              [
                -0.189988755161027,
                44.9932094602232
              ],
              [
                -0.189964651810831,
                44.99322109782179
              ],
              [
                -0.189964651810831,
                44.99322109782179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0560679671984366,
          "ground": "gnd"
        },
        "75_LVBranch1375087": {
          "bus1": "75_LVBus0392869",
          "bus2": "75_LVBus0392870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.189964651810831,
                44.99322109782179
              ],
              [
                -0.189964651810831,
                44.99322109782179
              ],
              [
                -0.189970263953872,
                44.99317506267201
              ],
              [
                -0.189929241230469,
                44.99316515429842
              ],
              [
                -0.189843953287907,
                44.99312920318072
              ],
              [
                -0.189746094315118,
                44.99308732912038
              ],
              [
                -0.189714645571519,
                44.99304379560638
              ],
              [
                -0.189659548242546,
                44.9930017826657
              ],
              [
                -0.189618476064135,
                44.99300757064882
              ],
              [
                -0.189591455643125,
                44.99301137305983
              ],
              [
                -0.189591455643125,
                44.99301137305983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04267490073049956,
          "ground": "gnd"
        },
        "75_LVBranch0880763": {
          "bus1": "75_LVBus0392870",
          "bus2": "75_LVBus0392871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.189591455643125,
                44.99301137305983
              ],
              [
                -0.189591455643125,
                44.99301137305983
              ],
              [
                -0.189150032105256,
                44.99271078657719
              ],
              [
                -0.189124367193576,
                44.99271651086909
              ],
              [
                -0.189124367193576,
                44.99271651086909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05036616927718589,
          "ground": "gnd"
        },
        "75_LVBranch1375075": {
          "bus1": "75_LVBus0392871",
          "bus2": "75_LVBus0392872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.189124367193576,
                44.99271651086909
              ],
              [
                -0.189124367193576,
                44.99271651086909
              ],
              [
                -0.189127587903522,
                44.99270781575916
              ],
              [
                -0.189142540857496,
                44.992667498324444
              ],
              [
                -0.188934664664252,
                44.99252528580662
              ],
              [
                -0.188897553120597,
                44.992517987731226
              ],
              [
                -0.188857117102735,
                44.99252157401833
              ],
              [
                -0.188816790192923,
                44.992527848687075
              ],
              [
                -0.188803627731254,
                44.9925385434897
              ],
              [
                -0.188632659570713,
                44.992677401501446
              ],
              [
                -0.188591262634394,
                44.99271101432699
              ],
              [
                -0.188591262634394,
                44.99271101432699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0649387086255492,
          "ground": "gnd"
        },
        "75_LVBranch0825533": {
          "bus1": "75_LVBus0392865",
          "bus2": "75_LVBus0392866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191124017971603,
                44.99361584350183
              ],
              [
                -0.191124017971603,
                44.99361584350183
              ],
              [
                -0.191166374388065,
                44.993597813148924
              ],
              [
                -0.191373956516219,
                44.993674313165634
              ],
              [
                -0.191469108170114,
                44.993691678676704
              ],
              [
                -0.191532530240668,
                44.99370326192153
              ],
              [
                -0.191699189892934,
                44.99375052904156
              ],
              [
                -0.191762456517804,
                44.993768469446636
              ],
              [
                -0.191749813699692,
                44.9937880983761
              ],
              [
                -0.191773317942287,
                44.993814146520876
              ],
              [
                -0.191773317942287,
                44.993814146520876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06061286989914483,
          "ground": "gnd"
        },
        "75_LVBranch1522889": {
          "bus1": "75_LVBus0392866",
          "bus2": "75_LVBus0392867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191773317942287,
                44.993814146520876
              ],
              [
                -0.191773317942287,
                44.993814146520876
              ],
              [
                -0.191825387668669,
                44.993786003495075
              ],
              [
                -0.191856707043808,
                44.99374750778216
              ],
              [
                -0.19236209089752,
                44.993942416347515
              ],
              [
                -0.192470193710938,
                44.99401207004331
              ],
              [
                -0.192473078692589,
                44.99404993759893
              ],
              [
                -0.192473078692589,
                44.99404993759893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07118854576423701,
          "ground": "gnd"
        },
        "75_LVBranch1109644": {
          "bus1": "75_MVLV121826_LV",
          "bus2": "75_LVBus0392862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191807777246648,
                44.993057183664845
              ],
              [
                -0.191836656388278,
                44.99306108694156
              ],
              [
                -0.191836656388278,
                44.99306108694156
              ],
              [
                -0.19186668304565,
                44.99305841227376
              ],
              [
                -0.192129428197277,
                44.99313249904955
              ],
              [
                -0.192176435693689,
                44.9931334142824
              ],
              [
                -0.192204043459214,
                44.99312382905951
              ],
              [
                -0.192378347448911,
                44.99294823365554
              ],
              [
                -0.192834386652364,
                44.992631891018
              ],
              [
                -0.193015797972227,
                44.99248945781695
              ],
              [
                -0.193102821763045,
                44.99242976376069
              ],
              [
                -0.193176513865063,
                44.992416146391406
              ],
              [
                -0.193277862631292,
                44.99242477405237
              ],
              [
                -0.193414804803414,
                44.992445520703946
              ],
              [
                -0.193569720205281,
                44.99249172137878
              ],
              [
                -0.193659345871721,
                44.9925349052147
              ],
              [
                -0.193661195199244,
                44.99253596990401
              ],
              [
                -0.193739691344765,
                44.992581243963954
              ],
              [
                -0.193739159311727,
                44.99258572894177
              ],
              [
                -0.193739159311727,
                44.99258572894177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19140912667717266,
          "ground": "gnd"
        },
        "75_LVBranch0322360": {
          "bus1": "75_MVLV086958_LV",
          "bus2": "75_LVBus0392771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.189030531011684,
                44.989987628895115
              ],
              [
                -0.189064644539879,
                44.98998309779682
              ],
              [
                -0.189064644539879,
                44.98998309779682
              ],
              [
                -0.189159029445025,
                44.989970261921506
              ],
              [
                -0.189276279662532,
                44.989954321385596
              ],
              [
                -0.189357202414894,
                44.98994331342442
              ],
              [
                -0.189359684025372,
                44.98994294181592
              ],
              [
                -0.189365882327814,
                44.98994202642449
              ],
              [
                -0.189365882327814,
                44.98994202642449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024190397818011498,
          "ground": "gnd"
        },
        "75_LVBranch0379216": {
          "bus1": "75_LVBus0392771",
          "bus2": "75_LVBus0392773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.189365882327814,
                44.98994202642449
              ],
              [
                -0.189365882327814,
                44.98994202642449
              ],
              [
                -0.190678881158421,
                44.98974998620343
              ],
              [
                -0.19074002345577,
                44.989741039711426
              ],
              [
                -0.19074002345577,
                44.989741039711426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1106437845434571,
          "ground": "gnd"
        },
        "75_LVBranch0449561": {
          "bus1": "75_LVBus0392773",
          "bus2": "75_LVBus0392777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.19074002345577,
                44.989741039711426
              ],
              [
                -0.19074002345577,
                44.989741039711426
              ],
              [
                -0.190232931288129,
                44.98940981987123
              ],
              [
                -0.190272996686882,
                44.98940342461614
              ],
              [
                -0.190269403871818,
                44.989400824738546
              ],
              [
                -0.190205448639779,
                44.9893899550392
              ],
              [
                -0.190205448639779,
                44.9893899550392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0631810097330742,
          "ground": "gnd"
        },
        "75_LVBranch1498964": {
          "bus1": "75_LVBus0392777",
          "bus2": "75_LVBus0392778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.190205448639779,
                44.9893899550392
              ],
              [
                -0.190205448639779,
                44.9893899550392
              ],
              [
                -0.190217135146077,
                44.98937302101967
              ],
              [
                -0.18996186573173,
                44.98918891939814
              ],
              [
                -0.189963507990673,
                44.98918765797093
              ],
              [
                -0.189987001524373,
                44.98916959954875
              ],
              [
                -0.190008363131755,
                44.98915319170866
              ],
              [
                -0.190008363131755,
                44.98915319170866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036202850256587475,
          "ground": "gnd"
        },
        "75_LVBranch1138867": {
          "bus1": "75_LVBus0392778",
          "bus2": "75_LVBus0392779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.190008363131755,
                44.98915319170866
              ],
              [
                -0.190008363131755,
                44.98915319170866
              ],
              [
                -0.189948692826727,
                44.98917865449357
              ],
              [
                -0.189407887573111,
                44.98879591285324
              ],
              [
                -0.189427195290009,
                44.98875908688817
              ],
              [
                -0.189427195290009,
                44.98875908688817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07009156577880243,
          "ground": "gnd"
        },
        "75_LVBranch0315307": {
          "bus1": "75_LVBus0392773",
          "bus2": "75_LVBus0392774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.19074002345577,
                44.989741039711426
              ],
              [
                -0.19074002345577,
                44.989741039711426
              ],
              [
                -0.190775531202333,
                44.98973593627456
              ],
              [
                -0.191112728795568,
                44.98968747842584
              ],
              [
                -0.191236968244185,
                44.98966963028281
              ],
              [
                -0.191250753050521,
                44.98966765059403
              ],
              [
                -0.191256964775812,
                44.98966675278823
              ],
              [
                -0.191256964775812,
                44.98966675278823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041594010819043,
          "ground": "gnd"
        },
        "75_LVBranch1399855": {
          "bus1": "75_LVBus0392774",
          "bus2": "75_LVBus0392775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191256964775812,
                44.98966675278823
              ],
              [
                -0.191256964775812,
                44.98966675278823
              ],
              [
                -0.191151002057099,
                44.989632327860356
              ],
              [
                -0.191000862616005,
                44.9895835491293
              ],
              [
                -0.190225584751585,
                44.98899508751219
              ],
              [
                -0.190196713108628,
                44.98897283349422
              ],
              [
                -0.190196713108628,
                44.98897283349422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11509942684421391,
          "ground": "gnd"
        },
        "75_LVBranch1227999": {
          "bus1": "75_LVBus0392775",
          "bus2": "75_LVBus0392776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.190196713108628,
                44.98897283349422
              ],
              [
                -0.190196713108628,
                44.98897283349422
              ],
              [
                -0.190187542335201,
                44.98896636510299
              ],
              [
                -0.190179988659721,
                44.988960318781906
              ],
              [
                -0.190169332710057,
                44.98895410027837
              ],
              [
                -0.190164145689925,
                44.988951302795336
              ],
              [
                -0.190159233058562,
                44.98895036196848
              ],
              [
                -0.19015598975547,
                44.98895043599467
              ],
              [
                -0.19015340672991,
                44.98895010796704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0041766607992772525,
          "ground": "gnd"
        },
        "75_LVBranch1086749": {
          "bus1": "75_LVBus0392776",
          "bus2": "75_LVBus1939291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.19015340672991,
                44.98895010796704
              ],
              [
                -0.19015082370435,
                44.98894977993941
              ],
              [
                -0.190152817316092,
                44.98894619759028
              ],
              [
                -0.190095452975183,
                44.988905010719
              ],
              [
                -0.189828294807708,
                44.98869694427934
              ],
              [
                -0.18956615991403,
                44.98849277645201
              ],
              [
                -0.189565711241353,
                44.98846664283555
              ],
              [
                -0.189565647559623,
                44.98846327843608
              ],
              [
                -0.189577632410066,
                44.988443412809985
              ],
              [
                -0.189577632410066,
                44.988443412809985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07452003703548012,
          "ground": "gnd"
        },
        "75_LVBranch0171589": {
          "bus1": "75_LVBus0392771",
          "bus2": "75_LVBus0392772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.189365882327814,
                44.98994202642449
              ],
              [
                -0.189365882327814,
                44.98994202642449
              ],
              [
                -0.189278379161213,
                44.98956737129339
              ],
              [
                -0.189277252661943,
                44.98956294218951
              ],
              [
                -0.189277252661943,
                44.98956294218951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04270414394848226,
          "ground": "gnd"
        },
        "75_LVBranch0564813": {
          "bus1": "75_MVLV086958_LV",
          "bus2": "75_LVBus0392766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.189030531011684,
                44.989987628895115
              ],
              [
                -0.189022410116493,
                44.990002654517575
              ],
              [
                -0.189022410116493,
                44.990002654517575
              ],
              [
                -0.189016182797,
                44.990003489555
              ],
              [
                -0.188968571196712,
                44.99000989450417
              ],
              [
                -0.188493108920836,
                44.99007382895146
              ],
              [
                -0.188493108920836,
                44.99007382895146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0424837749198242,
          "ground": "gnd"
        },
        "75_LVBranch0023495": {
          "bus1": "75_LVBus0392766",
          "bus2": "75_LVBus0392768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.188493108920836,
                44.99007382895146
              ],
              [
                -0.188493108920836,
                44.99007382895146
              ],
              [
                -0.18837597842282,
                44.99014674243004
              ],
              [
                -0.188264410470811,
                44.990216190062895
              ],
              [
                -0.188261663261517,
                44.99022105850774
              ],
              [
                -0.188261663261517,
                44.99022105850774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02457380163070567,
          "ground": "gnd"
        },
        "75_LVBranch0726285": {
          "bus1": "75_LVBus0392768",
          "bus2": "75_LVBus0392769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.188261663261517,
                44.99022105850774
              ],
              [
                -0.188261663261517,
                44.99022105850774
              ],
              [
                -0.188246037338813,
                44.99023363634811
              ],
              [
                -0.188295432226636,
                44.990274717968994
              ],
              [
                -0.188514465961241,
                44.99045684211521
              ],
              [
                -0.188693980202036,
                44.99060196997799
              ],
              [
                -0.188970069051405,
                44.990805497857664
              ],
              [
                -0.18921325586659,
                44.9909893196517
              ],
              [
                -0.189420370077636,
                44.991145894229255
              ],
              [
                -0.189368127487614,
                44.99117970982551
              ],
              [
                -0.189368127487614,
                44.99117970982551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14478850859985773,
          "ground": "gnd"
        },
        "75_LVBranch0012217": {
          "bus1": "75_LVBus0392766",
          "bus2": "75_LVBus0392767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.188493108920836,
                44.99007382895146
              ],
              [
                -0.188493108920836,
                44.99007382895146
              ],
              [
                -0.188417650943893,
                44.9900839736651
              ],
              [
                -0.188412142098193,
                44.99008471128468
              ],
              [
                -0.18836856421323,
                44.990090573991445
              ],
              [
                -0.188337428330016,
                44.990094766972256
              ],
              [
                -0.187932657756722,
                44.99014919401554
              ],
              [
                -0.187808125381039,
                44.99016593813736
              ],
              [
                -0.187745853033894,
                44.990174314785385
              ],
              [
                -0.187167898697663,
                44.99024633120986
              ],
              [
                -0.187123870738185,
                44.990257945428695
              ],
              [
                -0.187123870738185,
                44.990257945428695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10995682029657533,
          "ground": "gnd"
        },
        "75_138382": {
          "bus1": "75_MVBus096808",
          "bus2": "75_MVLV019519",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.19208865327994,
                44.98734589148367
              ],
              [
                -0.19208865327994,
                44.98734589148367
              ],
              [
                -0.193171091362731,
                44.98768962300029
              ],
              [
                -0.194185514992444,
                44.988017952887525
              ],
              [
                -0.194568235043629,
                44.98813611551383
              ],
              [
                -0.194595655098391,
                44.98814396620995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21436684048447988,
          "ground": "gnd"
        },
        "75_LVBranch0017974": {
          "bus1": "75_MVLV019519_LV",
          "bus2": "75_LVBus0392535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.194595655098391,
                44.98814396620995
              ],
              [
                -0.194581651747782,
                44.98816905335203
              ],
              [
                -0.194581651747782,
                44.98816905335203
              ],
              [
                -0.19456529435362,
                44.988311000417035
              ],
              [
                -0.19456529435362,
                44.988311000417035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01582745404455376,
          "ground": "gnd"
        },
        "75_LVBranch0532493": {
          "bus1": "75_LVBus0392535",
          "bus2": "75_LVBus0392541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.19456529435362,
                44.988311000417035
              ],
              [
                -0.19456529435362,
                44.988311000417035
              ],
              [
                -0.194464820562199,
                44.98816701778246
              ],
              [
                -0.194401321172021,
                44.98804690269621
              ],
              [
                -0.194301696907474,
                44.987969938697965
              ],
              [
                -0.194114820708866,
                44.98782006543689
              ],
              [
                -0.193623569920658,
                44.98766694355817
              ],
              [
                -0.193623569920658,
                44.98766694355817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10828048026038523,
          "ground": "gnd"
        },
        "75_LVBranch0714316": {
          "bus1": "75_LVBus0392541",
          "bus2": "75_LVBus0392542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.193623569920658,
                44.98766694355817
              ],
              [
                -0.193623569920658,
                44.98766694355817
              ],
              [
                -0.19330332944059,
                44.987429796978596
              ],
              [
                -0.192901808066712,
                44.986935389979294
              ],
              [
                -0.192883721928017,
                44.98691326821429
              ],
              [
                -0.192883721928017,
                44.98691326821429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10276018413587058,
          "ground": "gnd"
        },
        "75_LVBranch0026614": {
          "bus1": "75_LVBus0392542",
          "bus2": "75_LVBus0392543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.192883721928017,
                44.98691326821429
              ],
              [
                -0.192883721928017,
                44.98691326821429
              ],
              [
                -0.192844059735601,
                44.98687819402749
              ],
              [
                -0.191470804540557,
                44.985663775138846
              ],
              [
                -0.191394456456091,
                44.985596257761436
              ],
              [
                -0.191394456456091,
                44.985596257761436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18766087971486545,
          "ground": "gnd"
        },
        "75_LVBranch0358640": {
          "bus1": "75_LVBus0392535",
          "bus2": "75_LVBus0392536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.19456529435362,
                44.988311000417035
              ],
              [
                -0.19456529435362,
                44.988311000417035
              ],
              [
                -0.194851524543847,
                44.98894819873477
              ],
              [
                -0.194909008139156,
                44.989067335256536
              ],
              [
                -0.194913796202263,
                44.98907726035048
              ],
              [
                -0.194913796202263,
                44.98907726035048
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08948379387253287,
          "ground": "gnd"
        },
        "75_LVBranch0570084": {
          "bus1": "75_LVBus0392536",
          "bus2": "75_LVBus0392540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.194913796202263,
                44.98907726035048
              ],
              [
                -0.194913796202263,
                44.98907726035048
              ],
              [
                -0.194919550358043,
                44.98907913568546
              ],
              [
                -0.195747615281229,
                44.98934069745815
              ],
              [
                -0.196335147173657,
                44.989532069944865
              ],
              [
                -0.196358704457679,
                44.989539738619484
              ],
              [
                -0.196607783429529,
                44.989620867855294
              ],
              [
                -0.196611632414363,
                44.98962212072709
              ],
              [
                -0.196613537698668,
                44.989622743102586
              ],
              [
                -0.196613537698668,
                44.989622743102586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14711681539854826,
          "ground": "gnd"
        },
        "75_LVBranch0093809": {
          "bus1": "75_LVBus0392536",
          "bus2": "75_LVBus0392537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.194913796202263,
                44.98907726035048
              ],
              [
                -0.194913796202263,
                44.98907726035048
              ],
              [
                -0.194354275677726,
                44.98919369329316
              ],
              [
                -0.194324122694242,
                44.98919996241754
              ],
              [
                -0.194324122694242,
                44.98919996241754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04846071700999363,
          "ground": "gnd"
        },
        "75_LVBranch1421649": {
          "bus1": "75_LVBus0392537",
          "bus2": "75_LVBus0392538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.194324122694242,
                44.98919996241754
              ],
              [
                -0.194324122694242,
                44.98919996241754
              ],
              [
                -0.194040020245638,
                44.98927136244699
              ],
              [
                -0.193740176565486,
                44.98937345925468
              ],
              [
                -0.193740176565486,
                44.98937345925468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049995721007541793,
          "ground": "gnd"
        },
        "75_LVBranch1026320": {
          "bus1": "75_LVBus0392538",
          "bus2": "75_LVBus0392539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.193740176565486,
                44.98937345925468
              ],
              [
                -0.193740176565486,
                44.98937345925468
              ],
              [
                -0.19373522963392,
                44.98937064744655
              ],
              [
                -0.193702369845257,
                44.98935193231519
              ],
              [
                -0.193672887685387,
                44.98923495409117
              ],
              [
                -0.193195952226484,
                44.989331296277534
              ],
              [
                -0.193185745007095,
                44.98929361412431
              ],
              [
                -0.193185745007095,
                44.98929361412431
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06039928608558627,
          "ground": "gnd"
        },
        "75_164286": {
          "bus1": "75_MVBus096807",
          "bus2": "75_MVBus096809",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.191187864535931,
                44.98536025411135
              ],
              [
                -0.191187864535931,
                44.98536025411135
              ],
              [
                -0.190002357243154,
                44.9866430508464
              ],
              [
                -0.18879065579185,
                44.987886041654754
              ],
              [
                -0.187463541392146,
                44.98927829855786
              ],
              [
                -0.186112832561012,
                44.99064808250347
              ],
              [
                -0.185357400433158,
                44.99143741466314
              ],
              [
                -0.184157493518023,
                44.99269111730204
              ],
              [
                -0.18315340981098,
                44.993740162638744
              ],
              [
                -0.182133772663465,
                44.99480540058956
              ],
              [
                -0.181045842271432,
                44.99591213091465
              ],
              [
                -0.180106296216154,
                44.996895782645126
              ],
              [
                -0.179035169562092,
                44.9980171576954
              ],
              [
                -0.178086771548352,
                44.99901000123366
              ],
              [
                -0.177011820051249,
                45.00013526825333
              ],
              [
                -0.175718686605335,
                45.00115006880222
              ],
              [
                -0.174667544644411,
                45.00197492686018
              ],
              [
                -0.174667544644411,
                45.00197492686018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 2.262052349823086,
          "ground": "gnd"
        },
        "75_392445": {
          "bus1": "75_MVBus096809",
          "bus2": "75_MVLV056650",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.174667544644411,
                45.00197492686018
              ],
              [
                -0.174667544644411,
                45.00197492686018
              ],
              [
                -0.17414182586645,
                45.00201360457323
              ],
              [
                -0.174032007855599,
                45.00208620183671
              ],
              [
                -0.173940514305872,
                45.00211249433595
              ],
              [
                -0.173835129501314,
                45.00211116680582
              ],
              [
                -0.173736278011545,
                45.002084501057645
              ],
              [
                -0.17352099260295,
                45.00194692624942
              ],
              [
                -0.173249875822587,
                45.0017799368073
              ],
              [
                -0.173061264352948,
                45.00167239133067
              ],
              [
                -0.172809426359513,
                45.00156980632211
              ],
              [
                -0.172427988881119,
                45.00143402395189
              ],
              [
                -0.172105269699549,
                45.00133567140345
              ],
              [
                -0.171264009630292,
                45.0010702859181
              ],
              [
                -0.170921208571773,
                45.00097687567644
              ],
              [
                -0.170782900851254,
                45.00094745605026
              ],
              [
                -0.170734425812986,
                45.00097100781912
              ],
              [
                -0.170121122212047,
                45.00084292485879
              ],
              [
                -0.169795565364864,
                45.000737430313166
              ],
              [
                -0.169665601235262,
                45.000695220982564
              ],
              [
                -0.169541622523453,
                45.00064478537142
              ],
              [
                -0.169339691251304,
                45.00055192572154
              ],
              [
                -0.169260511411396,
                45.00051042050141
              ],
              [
                -0.16907148720144,
                45.00045239380561
              ],
              [
                -0.168934340370932,
                45.00042024577182
              ],
              [
                -0.168826421034237,
                45.000389263159285
              ],
              [
                -0.168679511971534,
                45.0003366185869
              ],
              [
                -0.168487938521596,
                45.00039315974973
              ],
              [
                -0.168499865018995,
                45.00041439001014
              ],
              [
                -0.168502782291302,
                45.00042708546809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5465502839755834,
          "ground": "gnd"
        },
        "75_348099": {
          "bus1": "75_MVLV056650",
          "bus2": "75_MVBus096812",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.168502782291302,
                45.00042708546809
              ],
              [
                -0.168486378419983,
                45.000420256899176
              ],
              [
                -0.168447224347066,
                45.00040397145074
              ],
              [
                -0.168502783308969,
                45.00036953288359
              ],
              [
                -0.168502783308969,
                45.00036953288359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.009395542020423892,
          "ground": "gnd"
        },
        "75_309610": {
          "bus1": "75_MVBus096812",
          "bus2": "75_MVLV135746",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.168502783308969,
                45.00036953288359
              ],
              [
                -0.168010669922789,
                45.00092770732006
              ],
              [
                -0.165605941706848,
                45.00400263425213
              ],
              [
                -0.1655589760853,
                45.0040630210084
              ],
              [
                -0.165348156532839,
                45.00428094054666
              ],
              [
                -0.165333026858669,
                45.004289796031195
              ],
              [
                -0.165313649783654,
                45.00429587660076
              ],
              [
                -0.165296572291793,
                45.00429751339597
              ],
              [
                -0.165280339358252,
                45.00429563925441
              ],
              [
                -0.165135666058411,
                45.00423727847802
              ],
              [
                -0.165042643221459,
                45.004194336961405
              ],
              [
                -0.16502450196308,
                45.00419686171074
              ],
              [
                -0.164982085267212,
                45.00423934419674
              ],
              [
                -0.164973174482169,
                45.00424826613071
              ],
              [
                -0.164945959567106,
                45.00426484626177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5372013967477006,
          "ground": "gnd"
        },
        "75_310063": {
          "bus1": "75_MVLV135746",
          "bus2": "75_MVLV063193",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.164945959567106,
                45.00426484626177
              ],
              [
                -0.164961222085655,
                45.00424283938789
              ],
              [
                -0.164970435567159,
                45.00423359563011
              ],
              [
                -0.165010841808039,
                45.00419323747946
              ],
              [
                -0.163566957253484,
                45.00343458344906
              ],
              [
                -0.162071130444898,
                45.0026289989194
              ],
              [
                -0.158743967979609,
                45.000727133150434
              ],
              [
                -0.158745776732628,
                45.00071370100652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6333654832090213,
          "ground": "gnd"
        },
        "75_247927": {
          "bus1": "75_MVLV063193",
          "bus2": "75_MVBus096813",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.158745776732628,
                45.00071370100652
              ],
              [
                -0.158730335048979,
                45.00072437152404
              ],
              [
                -0.158704447921635,
                45.000740011216756
              ],
              [
                -0.158726562889221,
                45.0008030319057
              ],
              [
                -0.158274142602846,
                45.00108547307379
              ],
              [
                -0.154439105354621,
                45.00217192987186
              ],
              [
                -0.154326403060462,
                45.00205821774879
              ],
              [
                -0.154230846396276,
                45.002119242519846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4085854066977972,
          "ground": "gnd"
        },
        "75_129072": {
          "bus1": "75_MVBus096813",
          "bus2": "75_MVBus096814",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.154230846396276,
                45.002119242519846
              ],
              [
                -0.154230846396276,
                45.002119242519846
              ],
              [
                -0.152662662619019,
                45.0019316870262
              ],
              [
                -0.150353445312265,
                45.00171140199919
              ],
              [
                -0.148241221353187,
                45.001511928467664
              ],
              [
                -0.146130455283034,
                45.00131348027032
              ],
              [
                -0.143563211947831,
                45.00107127447887
              ],
              [
                -0.140862411899283,
                45.00081853476968
              ],
              [
                -0.138203773923559,
                45.00056656934928
              ],
              [
                -0.136294552791468,
                45.00038603731938
              ],
              [
                -0.133746431040759,
                45.000146679763944
              ],
              [
                -0.132608498008355,
                45.00008730450134
              ],
              [
                -0.132608498008355,
                45.00008730450134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.7199438723436131,
          "ground": "gnd"
        },
        "75_247150": {
          "bus1": "75_MVBus096814",
          "bus2": "75_MVBus096815",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132608498008355,
                45.00008730450134
              ],
              [
                -0.132608498008355,
                45.00008730450134
              ],
              [
                -0.132471863793441,
                45.000325328028374
              ],
              [
                -0.131644581309762,
                44.99999544731621
              ],
              [
                -0.131066605872961,
                44.99977007848217
              ],
              [
                -0.130970091365619,
                44.99970821636871
              ],
              [
                -0.13090109646056,
                44.999636768469934
              ],
              [
                -0.130282308940779,
                44.998715487892035
              ],
              [
                -0.130057034883912,
                44.998758988249456
              ],
              [
                -0.129618976329346,
                44.99863146889629
              ],
              [
                -0.129511676708875,
                44.998644559117416
              ],
              [
                -0.12939977285602,
                44.999209578966536
              ],
              [
                -0.128681585283779,
                44.99920434202401
              ],
              [
                -0.128681585283779,
                44.99920434202401
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4730486130942596,
          "ground": "gnd"
        },
        "75_171128": {
          "bus1": "75_MVBus096815",
          "bus2": "75_MVBus096816",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128681585283779,
                44.99920434202401
              ],
              [
                -0.128681585283779,
                44.99920434202401
              ],
              [
                -0.126678023996412,
                44.99848409905626
              ],
              [
                -0.126678023996412,
                44.99848409905626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.17709781372699543,
          "ground": "gnd"
        },
        "75_171762": {
          "bus1": "75_MVBus096816",
          "bus2": "75_MVBus096817",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126678023996412,
                44.99848409905626
              ],
              [
                -0.125628245589075,
                44.99808687880805
              ],
              [
                -0.124326763305885,
                44.99761192712818
              ],
              [
                -0.124529254376001,
                44.9990220351818
              ],
              [
                -0.124753468926873,
                45.00060640540299
              ],
              [
                -0.124922720528171,
                45.00179321817827
              ],
              [
                -0.125035886863923,
                45.002642304133175
              ],
              [
                -0.125142838858662,
                45.003378765067495
              ],
              [
                -0.125154606013907,
                45.003930927155125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.9146824388932443,
          "ground": "gnd"
        },
        "75_381221": {
          "bus1": "75_MVBus096817",
          "bus2": "75_MVLV128570",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.125154606013907,
                45.003930927155125
              ],
              [
                -0.125154606013907,
                45.003930927155125
              ],
              [
                -0.124743341762882,
                45.004167486037424
              ],
              [
                -0.125059995306665,
                45.00484989701921
              ],
              [
                -0.125072347679559,
                45.00487653086078
              ],
              [
                -0.125071479483314,
                45.004902252668245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.12470007196620445,
          "ground": "gnd"
        },
        "75_433151": {
          "bus1": "75_MVLV128570",
          "bus2": "75_MVBus096836",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.125071479483314,
                45.004902252668245
              ],
              [
                -0.125075166289639,
                45.00489324322815
              ],
              [
                -0.125076547935112,
                45.00488230514731
              ],
              [
                -0.125099975005946,
                45.004872181912546
              ],
              [
                -0.125114785994029,
                45.004859415378434
              ],
              [
                -0.125114785994029,
                45.004859415378434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0052205937888573474,
          "ground": "gnd"
        },
        "75_404649": {
          "bus1": "75_MVBus096836",
          "bus2": "75_MVLV098609",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.125114785994029,
                45.004859415378434
              ],
              [
                -0.125114785994029,
                45.004859415378434
              ],
              [
                -0.12507521209621,
                45.00483597853603
              ],
              [
                -0.125033512494716,
                45.00484397011087
              ],
              [
                -0.124995583547051,
                45.0048620832568
              ],
              [
                -0.124985805026924,
                45.004878787670144
              ],
              [
                -0.124975975331582,
                45.00490151387033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01308455493607951,
          "ground": "gnd"
        },
        "75_LVBranch1631063": {
          "bus1": "75_MVLV098609_LV",
          "bus2": "75_LVBus0392835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.124975975331582,
                45.00490151387033
              ],
              [
                -0.124958497511901,
                45.00491191880733
              ],
              [
                -0.124958497511901,
                45.00491191880733
              ],
              [
                -0.124672997891614,
                45.0050380568895
              ],
              [
                -0.124235483066589,
                45.00522878691488
              ],
              [
                -0.123608165330168,
                45.005487979377314
              ],
              [
                -0.122928415173118,
                45.005701544490016
              ],
              [
                -0.121409535179285,
                45.00622203241267
              ],
              [
                -0.120144697085112,
                45.00668111167201
              ],
              [
                -0.120162710153465,
                45.00670555057593
              ],
              [
                -0.120298360884918,
                45.00680022126801
              ],
              [
                -0.120365870250164,
                45.006832903436205
              ],
              [
                -0.120373952049665,
                45.00683321009666
              ],
              [
                -0.120400026606387,
                45.00681778245636
              ],
              [
                -0.120400026606387,
                45.00681778245636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.45566879346016115,
          "ground": "gnd"
        },
        "75_222416": {
          "bus1": "75_MVBus096836",
          "bus2": "75_MVLV042618",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.125114785994029,
                45.004859415378434
              ],
              [
                -0.125114785994029,
                45.004859415378434
              ],
              [
                -0.125127177053347,
                45.00484872752152
              ],
              [
                -0.125149200995735,
                45.00483900444708
              ],
              [
                -0.125170341025574,
                45.004829660997714
              ],
              [
                -0.125689505809671,
                45.0046056134635
              ],
              [
                -0.125765664183518,
                45.00459573046113
              ],
              [
                -0.125903388315727,
                45.0045974015855
              ],
              [
                -0.126132196781436,
                45.004637022560274
              ],
              [
                -0.12719425811336,
                45.004919217811945
              ],
              [
                -0.128132350378716,
                45.00528480691408
              ],
              [
                -0.128192636143902,
                45.005318446091216
              ],
              [
                -0.128216375516991,
                45.00538595383663
              ],
              [
                -0.128274236108936,
                45.00543531506753
              ],
              [
                -0.128277912029621,
                45.005624555534055
              ],
              [
                -0.12831282597893,
                45.005914884941795
              ],
              [
                -0.128320881673066,
                45.00611165052399
              ],
              [
                -0.128282280078942,
                45.006324222828624
              ],
              [
                -0.128196912698242,
                45.00661900247926
              ],
              [
                -0.128159897965014,
                45.00703011329809
              ],
              [
                -0.128166854624006,
                45.00747539751658
              ],
              [
                -0.128189089420452,
                45.00782438911202
              ],
              [
                -0.128224983513856,
                45.00819881530082
              ],
              [
                -0.12822956892414,
                45.0082540151651
              ],
              [
                -0.128232896514969,
                45.00830056750872
              ],
              [
                -0.128224425944073,
                45.00830036906314
              ],
              [
                -0.128176574965701,
                45.00829926521067
              ],
              [
                -0.128153681932912,
                45.008301691630535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6078201410929346,
          "ground": "gnd"
        },
        "75_433150": {
          "bus1": "75_MVLV042618",
          "bus2": "75_MVBus096837",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128153681932912,
                45.008301691630535
              ],
              [
                -0.128164807729497,
                45.00831115446595
              ],
              [
                -0.128176567210508,
                45.008316013451754
              ],
              [
                -0.12820098208541,
                45.00833709584635
              ],
              [
                -0.128205532717669,
                45.008341026338016
              ],
              [
                -0.128233642336849,
                45.0085185007997
              ],
              [
                -0.128377240811117,
                45.00852741790975
              ],
              [
                -0.128399438750754,
                45.008720944059235
              ],
              [
                -0.128372012330529,
                45.00875941543795
              ],
              [
                -0.128371255116861,
                45.00898551778138
              ],
              [
                -0.128411445376517,
                45.00908015292245
              ],
              [
                -0.128301933655661,
                45.01005647178846
              ],
              [
                -0.128340536452195,
                45.01011635024886
              ],
              [
                -0.12851631893622,
                45.01011078168277
              ],
              [
                -0.129687438068065,
                45.01007446573589
              ],
              [
                -0.130247542470492,
                45.009986403942044
              ],
              [
                -0.13082276713186,
                45.00979889975174
              ],
              [
                -0.131189273070076,
                45.00969518544517
              ],
              [
                -0.131552673798104,
                45.00967435264998
              ],
              [
                -0.13296032492611,
                45.00968696115631
              ],
              [
                -0.133923765764912,
                45.00958911163055
              ],
              [
                -0.134252573173234,
                45.00941873159218
              ],
              [
                -0.134630598881837,
                45.009175886017736
              ],
              [
                -0.134878226315627,
                45.008912091566565
              ],
              [
                -0.134926374913718,
                45.00870305598414
              ],
              [
                -0.134979629285666,
                45.008369155032675
              ],
              [
                -0.134982522306585,
                45.00813403190881
              ],
              [
                -0.134974854443037,
                45.00804552174379
              ],
              [
                -0.134974854443037,
                45.00804552174379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8678840245483638,
          "ground": "gnd"
        },
        "75_418212": {
          "bus1": "75_MVBus096837",
          "bus2": "75_MVLV122715",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.134974854443037,
                45.00804552174379
              ],
              [
                -0.134974854443037,
                45.00804552174379
              ],
              [
                -0.134969484124952,
                45.007983643888664
              ],
              [
                -0.134968418783141,
                45.00789583232561
              ],
              [
                -0.134991687033219,
                45.00781691817273
              ],
              [
                -0.135021671713861,
                45.00754590331259
              ],
              [
                -0.135048941841062,
                45.00739790050553
              ],
              [
                -0.135102641738364,
                45.00723713143762
              ],
              [
                -0.135070347384759,
                45.00720719987352
              ],
              [
                -0.135056924850155,
                45.007188879451185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09495727809295072,
          "ground": "gnd"
        },
        "75_LVBranch0769444": {
          "bus1": "75_MVLV122715_LV",
          "bus2": "75_LVBus0392899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.135056924850155,
                45.007188879451185
              ],
              [
                -0.135080398870643,
                45.007191559348726
              ],
              [
                -0.135080398870643,
                45.007191559348726
              ],
              [
                -0.135107691814113,
                45.00719882475441
              ],
              [
                -0.135362379477792,
                45.00684962812056
              ],
              [
                -0.135578509329244,
                45.00656787911535
              ],
              [
                -0.135576777761712,
                45.00655229460462
              ],
              [
                -0.135576777761712,
                45.00655229460462
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0833764730567343,
          "ground": "gnd"
        },
        "75_LVBranch0539762": {
          "bus1": "75_LVBus0392899",
          "bus2": "75_LVBus0392900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.135576777761712,
                45.00655229460462
              ],
              [
                -0.135576777761712,
                45.00655229460462
              ],
              [
                -0.135559899667314,
                45.006557027165634
              ],
              [
                -0.135346624827864,
                45.00658309903869
              ],
              [
                -0.135330385883278,
                45.006585081442985
              ],
              [
                -0.135252993874462,
                45.00661294358263
              ],
              [
                -0.134856648272843,
                45.006793806701815
              ],
              [
                -0.134740594836223,
                45.00686042827873
              ],
              [
                -0.134740594836223,
                45.00686042827873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07555698589239006,
          "ground": "gnd"
        },
        "75_LVBranch0397225": {
          "bus1": "75_LVBus0392900",
          "bus2": "75_LVBus0392901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.134740594836223,
                45.00686042827873
              ],
              [
                -0.134740594836223,
                45.00686042827873
              ],
              [
                -0.134734940817535,
                45.00687796852593
              ],
              [
                -0.134732107270754,
                45.00688673429554
              ],
              [
                -0.134448442742595,
                45.00764770101669
              ],
              [
                -0.134899319051308,
                45.00785555372462
              ],
              [
                -0.134900821500804,
                45.007856249154464
              ],
              [
                -0.134904641591475,
                45.007857999800535
              ],
              [
                -0.134904641591475,
                45.007857999800535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13336514110638956,
          "ground": "gnd"
        },
        "75_LVBranch1391516": {
          "bus1": "75_MVLV122715_LV",
          "bus2": "75_LVBus0392888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.135056924850155,
                45.007188879451185
              ],
              [
                -0.135076656561209,
                45.00719814052987
              ],
              [
                -0.135076656561209,
                45.00719814052987
              ],
              [
                -0.135108274176189,
                45.007209953162615
              ],
              [
                -0.135222427089542,
                45.00705614126613
              ],
              [
                -0.135509877495304,
                45.006668819964396
              ],
              [
                -0.135608466438437,
                45.00653597299913
              ],
              [
                -0.135608466438437,
                45.00653597299913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0874643719867046,
          "ground": "gnd"
        },
        "75_LVBranch0370044": {
          "bus1": "75_LVBus0392888",
          "bus2": "75_LVBus0392889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.135608466438437,
                45.00653597299913
              ],
              [
                -0.135608466438437,
                45.00653597299913
              ],
              [
                -0.135647258021505,
                45.006519051834836
              ],
              [
                -0.135701800693445,
                45.006481431088915
              ],
              [
                -0.135710897534806,
                45.00647516231903
              ],
              [
                -0.135864431638009,
                45.00636926590914
              ],
              [
                -0.135875908827981,
                45.00636346595096
              ],
              [
                -0.136466407937658,
                45.00596366068118
              ],
              [
                -0.136466407937658,
                45.00596366068118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09293439399074638,
          "ground": "gnd"
        },
        "75_LVBranch0471937": {
          "bus1": "75_LVBus0392889",
          "bus2": "75_LVBus0392890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.136466407937658,
                45.00596366068118
              ],
              [
                -0.136466407937658,
                45.00596366068118
              ],
              [
                -0.136468195468397,
                45.00595934598799
              ],
              [
                -0.136574605351038,
                45.005702085064414
              ],
              [
                -0.136574605351038,
                45.005702085064414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030295102075489647,
          "ground": "gnd"
        },
        "75_LVBranch1180820": {
          "bus1": "75_LVBus0392890",
          "bus2": "75_LVBus0392896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.136574605351038,
                45.005702085064414
              ],
              [
                -0.136574605351038,
                45.005702085064414
              ],
              [
                -0.136473644164118,
                45.005685332880205
              ],
              [
                -0.136426702496623,
                45.00587878196858
              ],
              [
                -0.136419623539664,
                45.00590793651548
              ],
              [
                -0.136418249200096,
                45.00590526735136
              ],
              [
                -0.136505923688809,
                45.00590789909665
              ],
              [
                -0.136654481661245,
                45.00590862201864
              ],
              [
                -0.136849885666972,
                45.005909567320415
              ],
              [
                -0.136852660999253,
                45.00588520661877
              ],
              [
                -0.136852660999253,
                45.00588520661877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0703451599156157,
          "ground": "gnd"
        },
        "75_LVBranch0350314": {
          "bus1": "75_LVBus0392890",
          "bus2": "75_LVBus0392893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.136574605351038,
                45.005702085064414
              ],
              [
                -0.136574605351038,
                45.005702085064414
              ],
              [
                -0.136742977387017,
                45.005259156925035
              ],
              [
                -0.136853958896967,
                45.00496719047693
              ],
              [
                -0.1368551201983,
                45.004962772771776
              ],
              [
                -0.1368551201983,
                45.004962772771776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08508715060059716,
          "ground": "gnd"
        },
        "75_LVBranch0014015": {
          "bus1": "75_LVBus0392893",
          "bus2": "75_LVBus0392894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.1368551201983,
                45.004962772771776
              ],
              [
                -0.1368551201983,
                45.004962772771776
              ],
              [
                -0.136879862233075,
                45.00488285335178
              ],
              [
                -0.136990722863338,
                45.00457361939732
              ],
              [
                -0.137184885701759,
                45.00416973937318
              ],
              [
                -0.137738219897734,
                45.00334613291183
              ],
              [
                -0.137738219897734,
                45.00334613291183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19336971052791144,
          "ground": "gnd"
        },
        "75_LVBranch1272717": {
          "bus1": "75_LVBus0392894",
          "bus2": "75_LVBus0392895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.137738219897734,
                45.00334613291183
              ],
              [
                -0.137738219897734,
                45.00334613291183
              ],
              [
                -0.137870795290449,
                45.003347598164254
              ],
              [
                -0.137947859488273,
                45.00324962617973
              ],
              [
                -0.137947178992457,
                45.00323344225461
              ],
              [
                -0.137935039707109,
                45.003216596449896
              ],
              [
                -0.137999844321235,
                45.00312878886306
              ],
              [
                -0.137994735011636,
                45.00309999659353
              ],
              [
                -0.137994735011636,
                45.00309999659353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04106404553986599,
          "ground": "gnd"
        },
        "75_LVBranch0105238": {
          "bus1": "75_LVBus0392890",
          "bus2": "75_LVBus0392891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.136574605351038,
                45.005702085064414
              ],
              [
                -0.136574605351038,
                45.005702085064414
              ],
              [
                -0.136407155903752,
                45.00542026995588
              ],
              [
                -0.136406058670815,
                45.00541841356012
              ],
              [
                -0.136345683115704,
                45.00534913364906
              ],
              [
                -0.136345683115704,
                45.00534913364906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043262850572602915,
          "ground": "gnd"
        },
        "75_LVBranch1115187": {
          "bus1": "75_LVBus0392891",
          "bus2": "75_LVBus0392892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.136345683115704,
                45.00534913364906
              ],
              [
                -0.136345683115704,
                45.00534913364906
              ],
              [
                -0.136375459325855,
                45.0053331875024
              ],
              [
                -0.136387400597772,
                45.0052555159642
              ],
              [
                -0.136316124812733,
                45.00516071385154
              ],
              [
                -0.136290236857311,
                45.00510589993622
              ],
              [
                -0.136249968203318,
                45.005020601806606
              ],
              [
                -0.136226908007123,
                45.004971763411255
              ],
              [
                -0.136220533089065,
                45.004933585824425
              ],
              [
                -0.136213071367334,
                45.00488892585635
              ],
              [
                -0.136183211527887,
                45.00471027727876
              ],
              [
                -0.136141915226572,
                45.004463136790534
              ],
              [
                -0.136090557505255,
                45.00435890829471
              ],
              [
                -0.136090982709406,
                45.00435848482219
              ],
              [
                -0.1361173453544,
                45.00433222952516
              ],
              [
                -0.136120840796096,
                45.0043249518591
              ],
              [
                -0.136144693895665,
                45.00431904650017
              ],
              [
                -0.136144693895665,
                45.00431904650017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.121387223326259,
          "ground": "gnd"
        },
        "75_LVBranch0186746": {
          "bus1": "75_LVBus0392889",
          "bus2": "75_LVBus0392897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.136466407937658,
                45.00596366068118
              ],
              [
                -0.136466407937658,
                45.00596366068118
              ],
              [
                -0.137227847169984,
                45.00624564423779
              ],
              [
                -0.137255254964171,
                45.006255786390234
              ],
              [
                -0.13726060779515,
                45.00625777269805
              ],
              [
                -0.13726060779515,
                45.00625777269805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07063124680527406,
          "ground": "gnd"
        },
        "75_391404": {
          "bus1": "75_MVBus096837",
          "bus2": "75_MVLV116188",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.134974854443037,
                45.00804552174379
              ],
              [
                -0.134974854443037,
                45.00804552174379
              ],
              [
                -0.134948273851766,
                45.00795363588384
              ],
              [
                -0.134882571295787,
                45.00790214004282
              ],
              [
                -0.134439681322674,
                45.0076632586976
              ],
              [
                -0.134101122703422,
                45.00749983985146
              ],
              [
                -0.133951945294653,
                45.00743887546271
              ],
              [
                -0.133919025509062,
                45.007421151870695
              ],
              [
                -0.133913887624589,
                45.00739453792689
              ],
              [
                -0.133936803837298,
                45.007375190694674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11410436755085024,
          "ground": "gnd"
        },
        "75_LVBranch1086464": {
          "bus1": "75_MVLV116188_LV",
          "bus2": "75_LVBus0392843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.133936803837298,
                45.007375190694674
              ],
              [
                -0.133909936041498,
                45.00736549464696
              ],
              [
                -0.133909936041498,
                45.00736549464696
              ],
              [
                -0.133853375946406,
                45.007387986297374
              ],
              [
                -0.133712386624675,
                45.0073815109966
              ],
              [
                -0.133108675136406,
                45.00735455071206
              ],
              [
                -0.132511511497341,
                45.00730298948387
              ],
              [
                -0.132409417003915,
                45.00722432418224
              ],
              [
                -0.132555226400239,
                45.00626299434093
              ],
              [
                -0.132548485520237,
                45.00622480673832
              ],
              [
                -0.132518070613616,
                45.0062083318402
              ],
              [
                -0.132518070613616,
                45.0062083318402
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23799314209382097,
          "ground": "gnd"
        },
        "75_LVBranch0392423": {
          "bus1": "75_LVBus0392843",
          "bus2": "75_LVBus0392844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132518070613616,
                45.0062083318402
              ],
              [
                -0.132518070613616,
                45.0062083318402
              ],
              [
                -0.132520680582952,
                45.006195944319636
              ],
              [
                -0.132504216204757,
                45.00609576892246
              ],
              [
                -0.132521454288896,
                45.00597947090722
              ],
              [
                -0.132603685051096,
                45.005737836497104
              ],
              [
                -0.132593485549409,
                45.005601541408176
              ],
              [
                -0.132593485549409,
                45.005601541408176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06838854826107696,
          "ground": "gnd"
        },
        "75_LVBranch0260653": {
          "bus1": "75_LVBus0392844",
          "bus2": "75_LVBus0392845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132593485549409,
                45.005601541408176
              ],
              [
                -0.132593485549409,
                45.005601541408176
              ],
              [
                -0.132594124411655,
                45.005597063407606
              ],
              [
                -0.13265328265253,
                45.00539731417202
              ],
              [
                -0.13265328265253,
                45.00539731417202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023183370777397544,
          "ground": "gnd"
        },
        "75_LVBranch1128817": {
          "bus1": "75_LVBus0392845",
          "bus2": "75_LVBus0392847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.13265328265253,
                45.00539731417202
              ],
              [
                -0.13265328265253,
                45.00539731417202
              ],
              [
                -0.132608344473813,
                45.00539117960945
              ],
              [
                -0.132608344473813,
                45.00539117960945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0036078971959224242,
          "ground": "gnd"
        },
        "75_LVBranch1050015": {
          "bus1": "75_LVBus0392847",
          "bus2": "75_LVBus0392848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132608344473813,
                45.00539117960945
              ],
              [
                -0.132608344473813,
                45.00539117960945
              ],
              [
                -0.132584359392156,
                45.005409299463096
              ],
              [
                -0.131733519626567,
                45.00539305306442
              ],
              [
                -0.131733486591854,
                45.00539402574713
              ],
              [
                -0.13173111651451,
                45.00545622914302
              ],
              [
                -0.131718630110524,
                45.00545929731214
              ],
              [
                -0.131718630110524,
                45.00545929731214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0779316220439541,
          "ground": "gnd"
        },
        "75_LVBranch0440024": {
          "bus1": "75_LVBus0392845",
          "bus2": "75_LVBus0392846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.13265328265253,
                45.00539731417202
              ],
              [
                -0.13265328265253,
                45.00539731417202
              ],
              [
                -0.132656826008859,
                45.005372495518415
              ],
              [
                -0.132661685015767,
                45.00533843203372
              ],
              [
                -0.132665391227808,
                45.00531242181397
              ],
              [
                -0.132670910041256,
                45.00527378086724
              ],
              [
                -0.132673261852817,
                45.005257286327975
              ],
              [
                -0.132676261204255,
                45.00523622359951
              ],
              [
                -0.132679890714664,
                45.00521077305974
              ],
              [
                -0.132679890714664,
                45.00521077305974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02083653266471274,
          "ground": "gnd"
        },
        "75_LVBranch0200400": {
          "bus1": "75_LVBus0392843",
          "bus2": "75_LVBus0392849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132518070613616,
                45.0062083318402
              ],
              [
                -0.132518070613616,
                45.0062083318402
              ],
              [
                -0.132478486814121,
                45.006464521486976
              ],
              [
                -0.132478486814121,
                45.006464521486976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02864136389036771,
          "ground": "gnd"
        },
        "75_LVBranch0746221": {
          "bus1": "75_MVLV116188_LV",
          "bus2": "75_LVBus0392837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.133936803837298,
                45.007375190694674
              ],
              [
                -0.133911081317736,
                45.00738503404665
              ],
              [
                -0.133911081317736,
                45.00738503404665
              ],
              [
                -0.133837544025352,
                45.00740917336523
              ],
              [
                -0.13331649376422,
                45.007382467018054
              ],
              [
                -0.132955208111387,
                45.00736393988426
              ],
              [
                -0.132491051646568,
                45.0073133631267
              ],
              [
                -0.132373387517216,
                45.007286729128445
              ],
              [
                -0.132373387517216,
                45.007286729128445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12288868097642619,
          "ground": "gnd"
        },
        "75_LVBranch0410092": {
          "bus1": "75_LVBus0392837",
          "bus2": "75_LVBus0392839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132373387517216,
                45.007286729128445
              ],
              [
                -0.132373387517216,
                45.007286729128445
              ],
              [
                -0.132385591140086,
                45.00732165413336
              ],
              [
                -0.132584322318275,
                45.00764727129617
              ],
              [
                -0.132819618179893,
                45.00813179623735
              ],
              [
                -0.13286205609092,
                45.00825323432359
              ],
              [
                -0.13286358165735,
                45.008257601067875
              ],
              [
                -0.13286358165735,
                45.008257601067875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11478719404204593,
          "ground": "gnd"
        },
        "75_LVBranch0256607": {
          "bus1": "75_LVBus0392837",
          "bus2": "75_LVBus0392840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132373387517216,
                45.007286729128445
              ],
              [
                -0.132373387517216,
                45.007286729128445
              ],
              [
                -0.132385085172663,
                45.00721344629295
              ],
              [
                -0.132475155169903,
                45.00648610459724
              ],
              [
                -0.132475155169903,
                45.00648610459724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08933828492802856,
          "ground": "gnd"
        },
        "75_LVBranch0189358": {
          "bus1": "75_LVBus0392840",
          "bus2": "75_LVBus0392841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132475155169903,
                45.00648610459724
              ],
              [
                -0.132475155169903,
                45.00648610459724
              ],
              [
                -0.132256162376992,
                45.00647934178568
              ],
              [
                -0.131872307393024,
                45.00647697357564
              ],
              [
                -0.131758191400447,
                45.006476268459025
              ],
              [
                -0.131733459807444,
                45.00647611776217
              ],
              [
                -0.131707471951272,
                45.006475959063344
              ],
              [
                -0.131701571236193,
                45.00647591959686
              ],
              [
                -0.131701571236193,
                45.00647591959686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0610057749504835,
          "ground": "gnd"
        },
        "75_LVBranch0249020": {
          "bus1": "75_LVBus0392837",
          "bus2": "75_LVBus0392838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132373387517216,
                45.007286729128445
              ],
              [
                -0.132373387517216,
                45.007286729128445
              ],
              [
                -0.132538945841892,
                45.00728796957252
              ],
              [
                -0.132669817198969,
                45.00729744381784
              ],
              [
                -0.133235386346839,
                45.0073511577733
              ],
              [
                -0.133717641820573,
                45.007371278311005
              ],
              [
                -0.133792629305722,
                45.007376706131
              ],
              [
                -0.133839923000966,
                45.007380132850535
              ],
              [
                -0.133888175099485,
                45.00736625909689
              ],
              [
                -0.133888175099485,
                45.00736625909689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12028945826289641,
          "ground": "gnd"
        },
        "75_380023": {
          "bus1": "75_MVLV042618",
          "bus2": "75_MVLV086361",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128153681932912,
                45.008301691630535
              ],
              [
                -0.128156033309686,
                45.00832187017119
              ],
              [
                -0.128178813437562,
                45.00833955114594
              ],
              [
                -0.128192345100197,
                45.008350058370596
              ],
              [
                -0.12821363435527,
                45.008452493813685
              ],
              [
                -0.128222559450012,
                45.008528079956854
              ],
              [
                -0.128364143551313,
                45.00853906680667
              ],
              [
                -0.128384066408043,
                45.00871901835361
              ],
              [
                -0.128357893634978,
                45.008753709031886
              ],
              [
                -0.128353683268199,
                45.00900528483037
              ],
              [
                -0.128394358307438,
                45.009077896403824
              ],
              [
                -0.128274236498284,
                45.01003520145427
              ],
              [
                -0.128196570532957,
                45.01005016832231
              ],
              [
                -0.128223603567928,
                45.011193152027936
              ],
              [
                -0.128335305585374,
                45.011280759993696
              ],
              [
                -0.128377332428079,
                45.012277618412746
              ],
              [
                -0.12834122209608,
                45.01231226929038
              ],
              [
                -0.128194363895294,
                45.01233887353314
              ],
              [
                -0.128191824620301,
                45.01240451849422
              ],
              [
                -0.128338946546817,
                45.012931702487165
              ],
              [
                -0.128362429592133,
                45.012922207315185
              ],
              [
                -0.128373959416343,
                45.01291754993438
              ],
              [
                -0.128372115411519,
                45.01290540563292
              ],
              [
                -0.128380796091437,
                45.012882803635016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5489295287626407,
          "ground": "gnd"
        },
        "75_262989": {
          "bus1": "75_MVLV086361",
          "bus2": "75_MVLV091243",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128380796091437,
                45.012882803635016
              ],
              [
                -0.128388327016838,
                45.0128961622899
              ],
              [
                -0.128399459075945,
                45.01293299252468
              ],
              [
                -0.128422313915684,
                45.012989603762556
              ],
              [
                -0.128466017378386,
                45.01308012910778
              ],
              [
                -0.128500171106326,
                45.01312456448892
              ],
              [
                -0.128621687241466,
                45.013407243402206
              ],
              [
                -0.127882717768873,
                45.013502525393406
              ],
              [
                -0.127049402792051,
                45.01356426306258
              ],
              [
                -0.126566308930945,
                45.01356935660125
              ],
              [
                -0.126443295362509,
                45.01360792844813
              ],
              [
                -0.126440838667765,
                45.01366486898884
              ],
              [
                -0.127221514986124,
                45.01394173473485
              ],
              [
                -0.127287661841319,
                45.013994674268815
              ],
              [
                -0.127251721867219,
                45.014035800633856
              ],
              [
                -0.127211811972795,
                45.01410106200473
              ],
              [
                -0.127058082860795,
                45.01430067116842
              ],
              [
                -0.127004467077282,
                45.014453685628396
              ],
              [
                -0.126799054130878,
                45.01447524571963
              ],
              [
                -0.126760940540837,
                45.01448788280333
              ],
              [
                -0.126749454299606,
                45.014553807733684
              ],
              [
                -0.126799927489241,
                45.014874129801605
              ],
              [
                -0.126567693571657,
                45.014997359533425
              ],
              [
                -0.126459188811238,
                45.01505337371698
              ],
              [
                -0.126433488425425,
                45.015077317000554
              ],
              [
                -0.126430836422898,
                45.01511261807854
              ],
              [
                -0.126463553083741,
                45.01514607966226
              ],
              [
                -0.126708687636662,
                45.0152601234691
              ],
              [
                -0.126743497440741,
                45.015274054469856
              ],
              [
                -0.126816115135691,
                45.01520413300082
              ],
              [
                -0.126839861939088,
                45.0151810610326
              ],
              [
                -0.12685421470295,
                45.01517165228249
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5200583254730309,
          "ground": "gnd"
        },
        "75_318853": {
          "bus1": "75_MVLV091243",
          "bus2": "75_MVLV065510",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12685421470295,
                45.01517165228249
              ],
              [
                -0.126835582555617,
                45.01517437957921
              ],
              [
                -0.126816950008988,
                45.01517709788202
              ],
              [
                -0.126803763838156,
                45.015179029080045
              ],
              [
                -0.126693381600378,
                45.015300205754954
              ],
              [
                -0.126137193379137,
                45.015052740463936
              ],
              [
                -0.125196856772596,
                45.014694604331986
              ],
              [
                -0.12513753298476,
                45.01470216859759
              ],
              [
                -0.124681986037359,
                45.014523681428265
              ],
              [
                -0.124474889970758,
                45.01442815501602
              ],
              [
                -0.124201609352134,
                45.0142980107758
              ],
              [
                -0.123852789952704,
                45.01409205834177
              ],
              [
                -0.123602761515684,
                45.01391519270308
              ],
              [
                -0.123590037103405,
                45.01388016131269
              ],
              [
                -0.123210871136914,
                45.01364655066999
              ],
              [
                -0.122315477803465,
                45.01317941706276
              ],
              [
                -0.12139537643336,
                45.012862810498056
              ],
              [
                -0.120662878459372,
                45.01260227684535
              ],
              [
                -0.120593046059493,
                45.01251103252023
              ],
              [
                -0.118451752682041,
                45.011810078704
              ],
              [
                -0.118392025471075,
                45.01188993213318
              ],
              [
                -0.118369974200655,
                45.01190891486853
              ],
              [
                -0.118355285368967,
                45.011900339992266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7959468941691256,
          "ground": "gnd"
        },
        "75_318843": {
          "bus1": "75_MVLV065510",
          "bus2": "75_MVBus096839",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.118355285368967,
                45.011900339992266
              ],
              [
                -0.118336844419899,
                45.01189702298492
              ],
              [
                -0.118318403076922,
                45.01189369698367
              ],
              [
                -0.118301586082347,
                45.011890667954304
              ],
              [
                -0.118365321019036,
                45.011776797713964
              ],
              [
                -0.11767440243332,
                45.011552851132215
              ],
              [
                -0.117607024398638,
                45.01152007427263
              ],
              [
                -0.117567300107137,
                45.011571324610145
              ],
              [
                -0.11754720514726,
                45.011576251646396
              ],
              [
                -0.117517774664138,
                45.01157056818323
              ],
              [
                -0.117396433446133,
                45.01152182498312
              ],
              [
                -0.117275870181606,
                45.01146135610669
              ],
              [
                -0.117183161781279,
                45.01133909154637
              ],
              [
                -0.117155022941724,
                45.01130367212219
              ],
              [
                -0.11712994873255,
                45.011280802048816
              ],
              [
                -0.117073753634674,
                45.01124237743104
              ],
              [
                -0.116788036915869,
                45.01113820278736
              ],
              [
                -0.116767634229695,
                45.01115890356856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.17346995900857715,
          "ground": "gnd"
        },
        "75_182897": {
          "bus1": "75_MVBus096839",
          "bus2": "75_MVLV155338",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.116767634229695,
                45.01115890356856
              ],
              [
                -0.116767634229695,
                45.01115890356856
              ],
              [
                -0.116677760202951,
                45.0110496880689
              ],
              [
                -0.116672167233355,
                45.0110344588728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.014053858337602509,
          "ground": "gnd"
        },
        "75_LVBranch1201275": {
          "bus1": "75_MVLV065510_LV",
          "bus2": "75_LVBus0392700",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.118355285368967,
                45.011900339992266
              ],
              [
                -0.118350120419962,
                45.011887351245406
              ],
              [
                -0.118350120419962,
                45.011887351245406
              ],
              [
                -0.118328330223682,
                45.01183248748482
              ],
              [
                -0.118176304233342,
                45.011783606327455
              ],
              [
                -0.117697937544877,
                45.01162977903565
              ],
              [
                -0.117697937544877,
                45.01162977903565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06089644550898399,
          "ground": "gnd"
        },
        "75_LVBranch1372173": {
          "bus1": "75_LVBus0392700",
          "bus2": "75_LVBus0392701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.117697937544877,
                45.01162977903565
              ],
              [
                -0.117697937544877,
                45.01162977903565
              ],
              [
                -0.117646301580187,
                45.01133739653945
              ],
              [
                -0.117643880299262,
                45.01127982657919
              ],
              [
                -0.117648259590257,
                45.0112329232796
              ],
              [
                -0.117654660631806,
                45.01120398311919
              ],
              [
                -0.117693779666783,
                45.01109636447518
              ],
              [
                -0.117700161123008,
                45.011078791078745
              ],
              [
                -0.11768477661913,
                45.01104490702865
              ],
              [
                -0.11768477661913,
                45.01104490702865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06595098949972661,
          "ground": "gnd"
        },
        "75_LVBranch0908853": {
          "bus1": "75_LVBus0392701",
          "bus2": "75_LVBus0392702",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.11768477661913,
                45.01104490702865
              ],
              [
                -0.11768477661913,
                45.01104490702865
              ],
              [
                -0.117744954010313,
                45.0110585215371
              ],
              [
                -0.11776700806329,
                45.01106351345907
              ],
              [
                -0.117791484141562,
                45.01106905466438
              ],
              [
                -0.117793508895997,
                45.011069513762074
              ],
              [
                -0.117797519985318,
                45.01107042380923
              ],
              [
                -0.117797519985318,
                45.01107042380923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009329170844407679,
          "ground": "gnd"
        },
        "75_LVBranch1001646": {
          "bus1": "75_LVBus0392700",
          "bus2": "75_LVBus0392703",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.117697937544877,
                45.01162977903565
              ],
              [
                -0.117697937544877,
                45.01162977903565
              ],
              [
                -0.117389961247294,
                45.01148865235258
              ],
              [
                -0.117286101145421,
                45.011433240055965
              ],
              [
                -0.117254789333218,
                45.011409896251905
              ],
              [
                -0.117252546354057,
                45.01140822705087
              ],
              [
                -0.117149849898847,
                45.011331694093634
              ],
              [
                -0.117150474964505,
                45.011329466374896
              ],
              [
                -0.117153834788182,
                45.01131760262835
              ],
              [
                -0.117153834788182,
                45.01131760262835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056324717544862,
          "ground": "gnd"
        },
        "75_LVBranch1410215": {
          "bus1": "75_LVBus0392703",
          "bus2": "75_LVBus0392705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.117153834788182,
                45.01131760262835
              ],
              [
                -0.117153834788182,
                45.01131760262835
              ],
              [
                -0.117175389536262,
                45.011281001182404
              ],
              [
                -0.117175389536262,
                45.011281001182404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004408236443992312,
          "ground": "gnd"
        },
        "75_LVBranch0951476": {
          "bus1": "75_LVBus0392703",
          "bus2": "75_LVBus0392704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.117153834788182,
                45.01131760262835
              ],
              [
                -0.117153834788182,
                45.01131760262835
              ],
              [
                -0.117137232202148,
                45.01131943739083
              ],
              [
                -0.117092954631499,
                45.01128601342494
              ],
              [
                -0.116948986236076,
                45.01122442486708
              ],
              [
                -0.11669732684582,
                45.011131320772506
              ],
              [
                -0.116466543560422,
                45.0110527468337
              ],
              [
                -0.116429359262058,
                45.011040089262046
              ],
              [
                -0.116431432169106,
                45.01102233239752
              ],
              [
                -0.116431432169106,
                45.01102233239752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06746137195604283,
          "ground": "gnd"
        },
        "75_LVBranch1616537": {
          "bus1": "75_MVLV065510_LV",
          "bus2": "75_LVBus0392694",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.118355285368967,
                45.011900339992266
              ],
              [
                -0.11836322015449,
                45.01188807780651
              ],
              [
                -0.11836322015449,
                45.01188807780651
              ],
              [
                -0.118417251701132,
                45.011804498876394
              ],
              [
                -0.118460712927886,
                45.01181878955681
              ],
              [
                -0.120274275996046,
                45.0124151504431
              ],
              [
                -0.120399750456152,
                45.012495378103
              ],
              [
                -0.120399750456152,
                45.012495378103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18488934469035248,
          "ground": "gnd"
        },
        "75_LVBranch0629337": {
          "bus1": "75_LVBus0392694",
          "bus2": "75_LVBus0392695",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.120399750456152,
                45.012495378103
              ],
              [
                -0.120399750456152,
                45.012495378103
              ],
              [
                -0.120422530661505,
                45.01250329623869
              ],
              [
                -0.120456687910383,
                45.01251516472412
              ],
              [
                -0.120479467735457,
                45.01252307385752
              ],
              [
                -0.12058512011962,
                45.01255657478068
              ],
              [
                -0.120812644537885,
                45.01263605871021
              ],
              [
                -0.121415586566655,
                45.01284668484246
              ],
              [
                -0.122035487625114,
                45.013040435256954
              ],
              [
                -0.122158658184132,
                45.01310027432562
              ],
              [
                -0.122280281639171,
                45.01313424706899
              ],
              [
                -0.122382140737421,
                45.01318782742992
              ],
              [
                -0.122806048571387,
                45.01339469961586
              ],
              [
                -0.123162292770226,
                45.01359888830002
              ],
              [
                -0.123384580316792,
                45.01374407181606
              ],
              [
                -0.123384580316792,
                45.01374407181606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2750468500036424,
          "ground": "gnd"
        },
        "75_LVBranch1241230": {
          "bus1": "75_LVBus0392695",
          "bus2": "75_LVBus0392696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.123384580316792,
                45.01374407181606
              ],
              [
                -0.123384580316792,
                45.01374407181606
              ],
              [
                -0.123431138778166,
                45.01366349109055
              ],
              [
                -0.123541123156602,
                45.013653056507344
              ],
              [
                -0.123672085894278,
                45.01362867454707
              ],
              [
                -0.124051502989923,
                45.01354038387609
              ],
              [
                -0.124067979846883,
                45.01353655298971
              ],
              [
                -0.124077954813773,
                45.01350213326102
              ],
              [
                -0.124077954813773,
                45.01350213326102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06584733954970484,
          "ground": "gnd"
        },
        "75_LVBranch0468289": {
          "bus1": "75_LVBus0392694",
          "bus2": "75_LVBus0392697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.120399750456152,
                45.012495378103
              ],
              [
                -0.120399750456152,
                45.012495378103
              ],
              [
                -0.12039397223158,
                45.01249352640635
              ],
              [
                -0.120362315179103,
                45.01248311434965
              ],
              [
                -0.119607453461126,
                45.012234814428346
              ],
              [
                -0.119068978138956,
                45.01206540691448
              ],
              [
                -0.119068978138956,
                45.01206540691448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11527868682393094,
          "ground": "gnd"
        },
        "75_LVBranch0460506": {
          "bus1": "75_LVBus0392697",
          "bus2": "75_LVBus0392698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.119068978138956,
                45.01206540691448
              ],
              [
                -0.119068978138956,
                45.01206540691448
              ],
              [
                -0.119424879318735,
                45.011548432307706
              ],
              [
                -0.119435139571332,
                45.011533670611165
              ],
              [
                -0.119436094105317,
                45.01153229952098
              ],
              [
                -0.119437942969919,
                45.01152963067134
              ],
              [
                -0.119437942969919,
                45.01152963067134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06626627230651058,
          "ground": "gnd"
        },
        "75_LVBranch1460064": {
          "bus1": "75_MVLV091243_LV",
          "bus2": "75_LVBus0392817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12685421470295,
                45.01517165228249
              ],
              [
                -0.126862553973967,
                45.01518464209021
              ],
              [
                -0.126862553973967,
                45.01518464209021
              ],
              [
                -0.126884892622206,
                45.0152970351669
              ],
              [
                -0.127291628987299,
                45.01556674767099
              ],
              [
                -0.127445456764249,
                45.015651070815444
              ],
              [
                -0.127513252855301,
                45.0155802931914
              ],
              [
                -0.127665103306877,
                45.015398409203925
              ],
              [
                -0.127674791026243,
                45.01538680026302
              ],
              [
                -0.127711783490689,
                45.01534249150364
              ],
              [
                -0.127711783490689,
                45.01534249150364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11205146549855768,
          "ground": "gnd"
        },
        "75_LVBranch1506901": {
          "bus1": "75_LVBus0392817",
          "bus2": "75_LVBus0392818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127711783490689,
                45.01534249150364
              ],
              [
                -0.127711783490689,
                45.01534249150364
              ],
              [
                -0.127714948154261,
                45.01533859629356
              ],
              [
                -0.127808287065611,
                45.01522341348402
              ],
              [
                -0.127847317089016,
                45.01517554952666
              ],
              [
                -0.127847317089016,
                45.01517554952666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021408838866869003,
          "ground": "gnd"
        },
        "75_LVBranch1523634": {
          "bus1": "75_LVBus0392818",
          "bus2": "75_LVBus0392826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127847317089016,
                45.01517554952666
              ],
              [
                -0.127847317089016,
                45.01517554952666
              ],
              [
                -0.127939915407595,
                45.015061993994124
              ],
              [
                -0.127959721134911,
                45.015031584868694
              ],
              [
                -0.127945022706419,
                45.01501969059402
              ],
              [
                -0.127945022706419,
                45.01501969059402
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02005889743272139,
          "ground": "gnd"
        },
        "75_LVBranch0324547": {
          "bus1": "75_LVBus0392826",
          "bus2": "75_LVBus0392827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127945022706419,
                45.01501969059402
              ],
              [
                -0.127945022706419,
                45.01501969059402
              ],
              [
                -0.127976586720197,
                45.014967690953505
              ],
              [
                -0.127991535136645,
                45.014943068606925
              ],
              [
                -0.128040235304699,
                45.01486284310514
              ],
              [
                -0.128123727201956,
                45.01472529034906
              ],
              [
                -0.12815649746886,
                45.0146713109156
              ],
              [
                -0.12815649746886,
                45.0146713109156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04215237978700886,
          "ground": "gnd"
        },
        "75_LVBranch1489440": {
          "bus1": "75_LVBus0392818",
          "bus2": "75_LVBus0392819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127847317089016,
                45.01517554952666
              ],
              [
                -0.127847317089016,
                45.01517554952666
              ],
              [
                -0.127947040486425,
                45.015174608438286
              ],
              [
                -0.127948543053675,
                45.01521001511607
              ],
              [
                -0.127983654490916,
                45.015177402497905
              ],
              [
                -0.127988368063558,
                45.01517439076362
              ],
              [
                -0.127988368063558,
                45.01517439076362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016858403554971285,
          "ground": "gnd"
        },
        "75_LVBranch1327754": {
          "bus1": "75_LVBus0392819",
          "bus2": "75_LVBus0392820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127988368063558,
                45.01517439076362
              ],
              [
                -0.127988368063558,
                45.01517439076362
              ],
              [
                -0.127992827513468,
                45.01521153154737
              ],
              [
                -0.128088341489308,
                45.01525368371741
              ],
              [
                -0.128140844980511,
                45.015269479419814
              ],
              [
                -0.128138731270593,
                45.015273612241025
              ],
              [
                -0.128126562979964,
                45.015297407782214
              ],
              [
                -0.128126562979964,
                45.015297407782214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020806941972492395,
          "ground": "gnd"
        },
        "75_LVBranch0784746": {
          "bus1": "75_LVBus0392820",
          "bus2": "75_LVBus0392821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128126562979964,
                45.015297407782214
              ],
              [
                -0.128126562979964,
                45.015297407782214
              ],
              [
                -0.128155621736473,
                45.01527338935298
              ],
              [
                -0.128225008551954,
                45.015295396943124
              ],
              [
                -0.128222857574083,
                45.015315036772265
              ],
              [
                -0.128221428724185,
                45.015328054881415
              ],
              [
                -0.128221428724185,
                45.015328054881415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013149009245602764,
          "ground": "gnd"
        },
        "75_LVBranch1445847": {
          "bus1": "75_LVBus0392821",
          "bus2": "75_LVBus0392822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128221428724185,
                45.015328054881415
              ],
              [
                -0.128221428724185,
                45.015328054881415
              ],
              [
                -0.128250719549821,
                45.01530612815046
              ],
              [
                -0.128326097666626,
                45.01532847931815
              ],
              [
                -0.128325451127962,
                45.01533021261607
              ],
              [
                -0.128315104515184,
                45.015357900428896
              ],
              [
                -0.128315104515184,
                45.015357900428896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013179447922900007,
          "ground": "gnd"
        },
        "75_LVBranch1267130": {
          "bus1": "75_LVBus0392822",
          "bus2": "75_LVBus0392823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128315104515184,
                45.015357900428896
              ],
              [
                -0.128315104515184,
                45.015357900428896
              ],
              [
                -0.128303889297069,
                45.01533698315087
              ],
              [
                -0.128292399732422,
                45.01533252310493
              ],
              [
                -0.128264042294866,
                45.015382147604086
              ],
              [
                -0.128270324642043,
                45.01538907241558
              ],
              [
                -0.128270324642043,
                45.01538907241558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010385238947083176,
          "ground": "gnd"
        },
        "75_LVBranch0887184": {
          "bus1": "75_LVBus0392822",
          "bus2": "75_LVBus0392824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128315104515184,
                45.015357900428896
              ],
              [
                -0.128315104515184,
                45.015357900428896
              ],
              [
                -0.128345671911073,
                45.01533557628109
              ],
              [
                -0.128382096521644,
                45.0153484268942
              ],
              [
                -0.128381555174094,
                45.01535139078594
              ],
              [
                -0.128377281751591,
                45.01537467766601
              ],
              [
                -0.128377281751591,
                45.01537467766601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009607068050620018,
          "ground": "gnd"
        },
        "75_LVBranch0927894": {
          "bus1": "75_LVBus0392824",
          "bus2": "75_LVBus0392825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128377281751591,
                45.01537467766601
              ],
              [
                -0.128377281751591,
                45.01537467766601
              ],
              [
                -0.128399230013722,
                45.01536029391951
              ],
              [
                -0.128600210436502,
                45.01543005774571
              ],
              [
                -0.128609668574492,
                45.01543333904133
              ],
              [
                -0.128608490744209,
                45.01545174228561
              ],
              [
                -0.128608490744209,
                45.01545174228561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02287053112907435,
          "ground": "gnd"
        },
        "75_LVBranch1428818": {
          "bus1": "75_MVLV091243_LV",
          "bus2": "75_LVBus0392815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12685421470295,
                45.01517165228249
              ],
              [
                -0.126849732831142,
                45.01518535923925
              ],
              [
                -0.126849732831142,
                45.01518535923925
              ],
              [
                -0.126835690323948,
                45.015334091612246
              ],
              [
                -0.127485663925046,
                45.01569838673257
              ],
              [
                -0.127376469788686,
                45.01581772878421
              ],
              [
                -0.127397584939203,
                45.01582466564342
              ],
              [
                -0.127402297354895,
                45.01582621671813
              ],
              [
                -0.1274137947616,
                45.015829992719794
              ],
              [
                -0.127415571424482,
                45.015830574161086
              ],
              [
                -0.127422202321049,
                45.01583275751833
              ],
              [
                -0.127427957363354,
                45.01583464537729
              ],
              [
                -0.127427957363354,
                45.01583464537729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10214898409189933,
          "ground": "gnd"
        },
        "75_LVBranch1633890": {
          "bus1": "75_MVLV091243_LV",
          "bus2": "75_LVBus0392806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12685421470295,
                45.01517165228249
              ],
              [
                -0.126845069553091,
                45.01518348306744
              ],
              [
                -0.126845069553091,
                45.01518348306744
              ],
              [
                -0.126733871621304,
                45.01532724871607
              ],
              [
                -0.12738384447845,
                45.01569154443283
              ],
              [
                -0.127245227643296,
                45.015893265554745
              ],
              [
                -0.12721743912661,
                45.015933688602544
              ],
              [
                -0.127200774079688,
                45.01595795304784
              ],
              [
                -0.127161875443215,
                45.01601455237845
              ],
              [
                -0.127132728443565,
                45.01605696751876
              ],
              [
                -0.127219530362136,
                45.01608973877246
              ],
              [
                -0.127223014404721,
                45.01609105619473
              ],
              [
                -0.127223014404721,
                45.01609105619473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13676248189416443,
          "ground": "gnd"
        },
        "75_LVBranch0687870": {
          "bus1": "75_LVBus0392806",
          "bus2": "75_LVBus0392807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127223014404721,
                45.01609105619473
              ],
              [
                -0.127223014404721,
                45.01609105619473
              ],
              [
                -0.127116729819317,
                45.01630292032933
              ],
              [
                -0.127095472884958,
                45.01634529494403
              ],
              [
                -0.127091216344425,
                45.016353768181254
              ],
              [
                -0.127079988727839,
                45.01637618374948
              ],
              [
                -0.127078472464029,
                45.0163791963188
              ],
              [
                -0.127077853918769,
                45.01638041601351
              ],
              [
                -0.127077853918769,
                45.01638041601351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0341322052391272,
          "ground": "gnd"
        },
        "75_LVBranch1620163": {
          "bus1": "75_LVBus0392807",
          "bus2": "75_LVBus0392808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127077853918769,
                45.01638041601351
              ],
              [
                -0.127077853918769,
                45.01638041601351
              ],
              [
                -0.12705864040194,
                45.0163763166358
              ],
              [
                -0.126995091743515,
                45.016494696956045
              ],
              [
                -0.126995091743515,
                45.016494696956045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015658757535127254,
          "ground": "gnd"
        },
        "75_LVBranch1133994": {
          "bus1": "75_LVBus0392808",
          "bus2": "75_LVBus0392809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126995091743515,
                45.016494696956045
              ],
              [
                -0.126995091743515,
                45.016494696956045
              ],
              [
                -0.12704754206543,
                45.01650439270914
              ],
              [
                -0.12704754206543,
                45.01650439270914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0042724601874397925,
          "ground": "gnd"
        },
        "75_LVBranch0749351": {
          "bus1": "75_LVBus0392808",
          "bus2": "75_LVBus0392810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126995091743515,
                45.016494696956045
              ],
              [
                -0.126995091743515,
                45.016494696956045
              ],
              [
                -0.126947723321004,
                45.01663524315261
              ],
              [
                -0.126973235053697,
                45.01663830250958
              ],
              [
                -0.126973235053697,
                45.01663830250958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018098750610039436,
          "ground": "gnd"
        },
        "75_LVBranch0014018": {
          "bus1": "75_LVBus0392810",
          "bus2": "75_LVBus0392811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126973235053697,
                45.01663830250958
              ],
              [
                -0.126973235053697,
                45.01663830250958
              ],
              [
                -0.12696506162186,
                45.01666465491967
              ],
              [
                -0.126959621246051,
                45.01668222600183
              ],
              [
                -0.126935459609661,
                45.01676021330707
              ],
              [
                -0.126930019215211,
                45.01677778438834
              ],
              [
                -0.12692184574258,
                45.01680413679661
              ],
              [
                -0.12692184574258,
                45.01680413679661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018869424570601118,
          "ground": "gnd"
        },
        "75_LVBranch1150666": {
          "bus1": "75_LVBus0392811",
          "bus2": "75_LVBus0392813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12692184574258,
                45.01680413679661
              ],
              [
                -0.12692184574258,
                45.01680413679661
              ],
              [
                -0.126834946081015,
                45.016791274397384
              ],
              [
                -0.126826056943562,
                45.016789960185264
              ],
              [
                -0.126750192638943,
                45.01703733444568
              ],
              [
                -0.126529494907215,
                45.01737150821239
              ],
              [
                -0.126373952385836,
                45.017565658026264
              ],
              [
                -0.126282653309551,
                45.01777824104998
              ],
              [
                -0.126294602577831,
                45.01794092971641
              ],
              [
                -0.126318776841399,
                45.017941850092846
              ],
              [
                -0.126325106215097,
                45.017942087330034
              ],
              [
                -0.126325106215097,
                45.017942087330034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1468822210599149,
          "ground": "gnd"
        },
        "75_LVBranch0472062": {
          "bus1": "75_LVBus0392811",
          "bus2": "75_LVBus0392812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12692184574258,
                45.01680413679661
              ],
              [
                -0.12692184574258,
                45.01680413679661
              ],
              [
                -0.126959187614498,
                45.016809308902396
              ],
              [
                -0.127033871776604,
                45.01681966206687
              ],
              [
                -0.127113355861878,
                45.01683067337169
              ],
              [
                -0.127113355861878,
                45.01683067337169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015380916252658864,
          "ground": "gnd"
        },
        "75_LVBranch1115180": {
          "bus1": "75_MVLV091243_LV",
          "bus2": "75_LVBus0392798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12685421470295,
                45.01517165228249
              ],
              [
                -0.126836614384762,
                45.015176768499636
              ],
              [
                -0.126836614384762,
                45.015176768499636
              ],
              [
                -0.126753910865539,
                45.015200791782895
              ],
              [
                -0.126593242348224,
                45.01530322484701
              ],
              [
                -0.126593242348224,
                45.01530322484701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02407360582693408,
          "ground": "gnd"
        },
        "75_LVBranch0622673": {
          "bus1": "75_LVBus0392798",
          "bus2": "75_LVBus0392800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126593242348224,
                45.01530322484701
              ],
              [
                -0.126593242348224,
                45.01530322484701
              ],
              [
                -0.126204867093592,
                45.01512242181552
              ],
              [
                -0.126204867093592,
                45.01512242181552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03661897966870608,
          "ground": "gnd"
        },
        "75_LVBranch0929568": {
          "bus1": "75_LVBus0392800",
          "bus2": "75_LVBus0392804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126204867093592,
                45.01512242181552
              ],
              [
                -0.126204867093592,
                45.01512242181552
              ],
              [
                -0.126420671568061,
                45.015027897707164
              ],
              [
                -0.126463824770026,
                45.01500899300458
              ],
              [
                -0.126528859898954,
                45.014980512134315
              ],
              [
                -0.126616102913514,
                45.014942654795924
              ],
              [
                -0.126626247041915,
                45.014938784383574
              ],
              [
                -0.126840932209458,
                45.014856856648976
              ],
              [
                -0.126840932209458,
                45.014856856648976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0582025568176463,
          "ground": "gnd"
        },
        "75_LVBranch0325800": {
          "bus1": "75_LVBus0392800",
          "bus2": "75_LVBus0392801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126204867093592,
                45.01512242181552
              ],
              [
                -0.126204867093592,
                45.01512242181552
              ],
              [
                -0.126105618257797,
                45.01508299696432
              ],
              [
                -0.126016765978384,
                45.01504770562689
              ],
              [
                -0.125950372343887,
                45.015021337363166
              ],
              [
                -0.125895058886127,
                45.0149993574572
              ],
              [
                -0.125688542627617,
                45.01491732858822
              ],
              [
                -0.125688542627617,
                45.01491732858822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046647379023974436,
          "ground": "gnd"
        },
        "75_LVBranch1491171": {
          "bus1": "75_LVBus0392801",
          "bus2": "75_LVBus0392802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.125688542627617,
                45.01491732858822
              ],
              [
                -0.125688542627617,
                45.01491732858822
              ],
              [
                -0.125672442224931,
                45.01483665492584
              ],
              [
                -0.12554336160443,
                45.014785374484994
              ],
              [
                -0.125576469930117,
                45.014734682175096
              ],
              [
                -0.12557681447377,
                45.01473415254388
              ],
              [
                -0.125579131629945,
                45.01473060022151
              ],
              [
                -0.125579131629945,
                45.01473060022151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0274255491174194,
          "ground": "gnd"
        },
        "75_LVBranch0518539": {
          "bus1": "75_LVBus0392801",
          "bus2": "75_LVBus0392803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.125688542627617,
                45.01491732858822
              ],
              [
                -0.125688542627617,
                45.01491732858822
              ],
              [
                -0.125255824429813,
                45.01475766710343
              ],
              [
                -0.125250200659367,
                45.0147555872288
              ],
              [
                -0.125250200659367,
                45.0147555872288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038948618691323086,
          "ground": "gnd"
        },
        "75_LVBranch0271291": {
          "bus1": "75_LVBus0392798",
          "bus2": "75_LVBus0392799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126593242348224,
                45.01530322484701
              ],
              [
                -0.126593242348224,
                45.01530322484701
              ],
              [
                -0.126806491219746,
                45.015416366680505
              ],
              [
                -0.127164974219775,
                45.015606562200816
              ],
              [
                -0.127164974219775,
                45.015606562200816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05628005495360354,
          "ground": "gnd"
        },
        "75_LVBranch1191716": {
          "bus1": "75_MVLV086361_LV",
          "bus2": "75_LVBus0392756",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128380796091437,
                45.012882803635016
              ],
              [
                -0.128385676068489,
                45.012903348908175
              ],
              [
                -0.128385676068489,
                45.012903348908175
              ],
              [
                -0.128393475469395,
                45.01296264411251
              ],
              [
                -0.128453194265224,
                45.01307591476216
              ],
              [
                -0.128538130600986,
                45.01315178007218
              ],
              [
                -0.128629929545911,
                45.01334433329998
              ],
              [
                -0.128552930179714,
                45.01340343712927
              ],
              [
                -0.128552930179714,
                45.01340343712927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06235659289096015,
          "ground": "gnd"
        },
        "75_LVBranch0097257": {
          "bus1": "75_LVBus0392756",
          "bus2": "75_LVBus0392757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128552930179714,
                45.01340343712927
              ],
              [
                -0.128552930179714,
                45.01340343712927
              ],
              [
                -0.12851622261883,
                45.013400510374254
              ],
              [
                -0.128458536477853,
                45.013407770018425
              ],
              [
                -0.128427333909348,
                45.01341169533196
              ],
              [
                -0.128420277322863,
                45.01341537120284
              ],
              [
                -0.128402182560053,
                45.013424782455694
              ],
              [
                -0.128372715337881,
                45.01344011651523
              ],
              [
                -0.128364847021108,
                45.013471906940346
              ],
              [
                -0.128364847021108,
                45.013471906940346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01895494548492597,
          "ground": "gnd"
        },
        "75_LVBranch0588365": {
          "bus1": "75_LVBus0392757",
          "bus2": "75_LVBus0392758",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128364847021108,
                45.013471906940346
              ],
              [
                -0.128364847021108,
                45.013471906940346
              ],
              [
                -0.128341835462591,
                45.01351673271846
              ],
              [
                -0.128187003043308,
                45.0135343708615
              ],
              [
                -0.127948587313299,
                45.01356152737171
              ],
              [
                -0.127888709287397,
                45.013547632631756
              ],
              [
                -0.127888709287397,
                45.013547632631756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041664048468107076,
          "ground": "gnd"
        },
        "75_LVBranch1133266": {
          "bus1": "75_LVBus0392758",
          "bus2": "75_LVBus0392764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127888709287397,
                45.013547632631756
              ],
              [
                -0.127888709287397,
                45.013547632631756
              ],
              [
                -0.127894184529923,
                45.01349643854553
              ],
              [
                -0.127517059950835,
                45.0135452016398
              ],
              [
                -0.127024719348528,
                45.0135652711112
              ],
              [
                -0.127019266315273,
                45.01355528595864
              ],
              [
                -0.127019266315273,
                45.01355528595864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07598802468360051,
          "ground": "gnd"
        },
        "75_LVBranch0972864": {
          "bus1": "75_LVBus0392758",
          "bus2": "75_LVBus0392759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127888709287397,
                45.013547632631756
              ],
              [
                -0.127888709287397,
                45.013547632631756
              ],
              [
                -0.127885548828497,
                45.01356625096034
              ],
              [
                -0.12788557542055,
                45.01356656535171
              ],
              [
                -0.127892376194872,
                45.01366525569848
              ],
              [
                -0.127892989301395,
                45.01367424157128
              ],
              [
                -0.127894234154568,
                45.01369234789484
              ],
              [
                -0.127894859936785,
                45.01370133348557
              ],
              [
                -0.127895466682003,
                45.013710175507725
              ],
              [
                -0.12789733731981,
                45.01373726742235
              ],
              [
                -0.127897944463445,
                45.01374611843524
              ],
              [
                -0.127898569849219,
                45.01375509503544
              ],
              [
                -0.127899814706015,
                45.013773201359506
              ],
              [
                -0.127900421850438,
                45.013782052372534
              ],
              [
                -0.127907241316897,
                45.013880877304075
              ],
              [
                -0.127897727049152,
                45.01390902351766
              ],
              [
                -0.127897727049152,
                45.01390902351766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04030750036466378,
          "ground": "gnd"
        },
        "75_LVBranch1272714": {
          "bus1": "75_LVBus0392759",
          "bus2": "75_LVBus0392761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127897727049152,
                45.01390902351766
              ],
              [
                -0.127897727049152,
                45.01390902351766
              ],
              [
                -0.127914306527864,
                45.01394107984429
              ],
              [
                -0.12785975222766,
                45.01415199153658
              ],
              [
                -0.127986768157621,
                45.014184398241156
              ],
              [
                -0.128005329933066,
                45.01417320376303
              ],
              [
                -0.128005329933066,
                45.01417320376303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04018585055862118,
          "ground": "gnd"
        },
        "75_LVBranch1180816": {
          "bus1": "75_LVBus0392759",
          "bus2": "75_LVBus0392762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127897727049152,
                45.01390902351766
              ],
              [
                -0.127897727049152,
                45.01390902351766
              ],
              [
                -0.127872612037373,
                45.01392121875505
              ],
              [
                -0.127812714771098,
                45.01410742864316
              ],
              [
                -0.127806423230091,
                45.014126971597
              ],
              [
                -0.127772757403215,
                45.01414119297828
              ],
              [
                -0.127659693312855,
                45.014107242672246
              ],
              [
                -0.127576377745444,
                45.014075780205765
              ],
              [
                -0.127576377745444,
                45.014075780205765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046060006532768615,
          "ground": "gnd"
        },
        "75_LVBranch0845650": {
          "bus1": "75_LVBus0392762",
          "bus2": "75_LVBus0392763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127576377745444,
                45.014075780205765
              ],
              [
                -0.127576377745444,
                45.014075780205765
              ],
              [
                -0.127564678983983,
                45.01407145974053
              ],
              [
                -0.127557223911799,
                45.014068709766384
              ],
              [
                -0.127521134954723,
                45.0140553924675
              ],
              [
                -0.127491701303992,
                45.01404452794673
              ],
              [
                -0.127473450656783,
                45.01403779737947
              ],
              [
                -0.127447525498999,
                45.014028231714924
              ],
              [
                -0.127397085664483,
                45.0140062791389
              ],
              [
                -0.127346992980865,
                45.01398758564164
              ],
              [
                -0.127333511504495,
                45.013981396916385
              ],
              [
                -0.127315244350187,
                45.01397027492813
              ],
              [
                -0.127303509530491,
                45.01396312939107
              ],
              [
                -0.127283148143907,
                45.013956580743674
              ],
              [
                -0.127281873883079,
                45.0139441177657
              ],
              [
                -0.1272740213713147,
                45.01394022167716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028109758039277826,
          "ground": "gnd"
        },
        "75_LVBranch1250837": {
          "bus1": "75_LVBus0392763",
          "bus2": "75_LVBus1981697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.1272740213713147,
                45.01394022167716
              ],
              [
                -0.127267311657539,
                45.013934146281336
              ],
              [
                -0.127245011373047,
                45.01398245680325
              ],
              [
                -0.127229754678577,
                45.01400183018056
              ],
              [
                -0.127218030483286,
                45.01401673320847
              ],
              [
                -0.127210582963558,
                45.01403653582687
              ],
              [
                -0.127220742380751,
                45.01407548470723
              ],
              [
                -0.127198262737248,
                45.01410481923353
              ],
              [
                -0.127195683858213,
                45.01410818842423
              ],
              [
                -0.127135813923213,
                45.0141863131225
              ],
              [
                -0.127126901078251,
                45.01419794077442
              ],
              [
                -0.127085983365118,
                45.014251318159026
              ],
              [
                -0.127080000061248,
                45.01426033377716
              ],
              [
                -0.127073100785446,
                45.01427072869725
              ],
              [
                -0.127065190494816,
                45.01428264902551
              ],
              [
                -0.127063382314335,
                45.01428537110307
              ],
              [
                -0.127058177618005,
                45.01429104857927
              ],
              [
                -0.127035308542337,
                45.01429809093618
              ],
              [
                -0.127023134707451,
                45.01430053061698
              ],
              [
                -0.127003099251137,
                45.014291598793555
              ],
              [
                -0.126999561692171,
                45.01429437733732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048696289334388916,
          "ground": "gnd"
        },
        "75_LVBranch1334204": {
          "bus1": "75_LVBus1981697",
          "bus2": "75_LVBus1981698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126999561692171,
                45.01429437733732
              ],
              [
                -0.126996024133205,
                45.01429715588108
              ],
              [
                -0.127006400576537,
                45.0143108833147
              ],
              [
                -0.127010141820553,
                45.014324047379986
              ],
              [
                -0.127000017253445,
                45.014361359591355
              ],
              [
                -0.126992084646717,
                45.014390568478554
              ],
              [
                -0.126978078011681,
                45.01441095795713
              ],
              [
                -0.126973692906486,
                45.01442225989431
              ],
              [
                -0.126959292481751,
                45.01443460356403
              ],
              [
                -0.126946820943777,
                45.01443834578804
              ],
              [
                -0.126936665269627,
                45.014435925827485
              ],
              [
                -0.12693179434482,
                45.01443308233222
              ],
              [
                -0.1269267459876185,
                45.0144342610667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018764867734674798,
          "ground": "gnd"
        },
        "75_LVBranch0840606": {
          "bus1": "75_LVBus1981698",
          "bus2": "75_LVBus1981699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.1269267459876185,
                45.0144342610667
              ],
              [
                -0.126921697630417,
                45.01443543980118
              ],
              [
                -0.126921397528988,
                45.01444156614648
              ],
              [
                -0.126889478009655,
                45.01444736986012
              ],
              [
                -0.126843474410726,
                45.014446557204444
              ],
              [
                -0.126809216108876,
                45.014445951263795
              ],
              [
                -0.126805452881769,
                45.01444434305746
              ],
              [
                -0.126783014295378,
                45.0144436182041
              ],
              [
                -0.126779328458226,
                45.01443773350642
              ],
              [
                -0.1267740050901365,
                45.01443685296208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01244002391872153,
          "ground": "gnd"
        },
        "75_LVBranch1319808": {
          "bus1": "75_LVBus1981699",
          "bus2": "75_LVBus1981700",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.1267740050901365,
                45.01443685296208
              ],
              [
                -0.126768681722047,
                45.014435972417736
              ],
              [
                -0.126767458937086,
                45.01444906690941
              ],
              [
                -0.126752568755139,
                45.01446324834576
              ],
              [
                -0.126737552971511,
                45.01447458872701
              ],
              [
                -0.126727882829013,
                45.01447683769567
              ],
              [
                -0.126656013040014,
                45.01445602737166
              ],
              [
                -0.126649201348766,
                45.01445405498377
              ],
              [
                -0.126648481597438,
                45.01445384600376
              ],
              [
                -0.126647633503606,
                45.01445360388009
              ],
              [
                -0.126646977923535,
                45.01445341147181
              ],
              [
                -0.126644356000716,
                45.014452650829554
              ],
              [
                -0.126619384162457,
                45.0144454216389
              ],
              [
                -0.126605178020054,
                45.01444350571015
              ],
              [
                -0.126590246905853,
                45.01445704906848
              ],
              [
                -0.126590246905853,
                45.01445704906848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01824297782018234,
          "ground": "gnd"
        },
        "75_LVBranch0729082": {
          "bus1": "75_LVBus0392763",
          "bus2": "75_LVBus1965256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.1272740213713147,
                45.01394022167716
              ],
              [
                -0.127272878573326,
                45.01394240098444
              ],
              [
                -0.127267778939459,
                45.01395332285064
              ],
              [
                -0.127257252977306,
                45.01395084816254
              ],
              [
                -0.127245944688293,
                45.0139481838885
              ],
              [
                -0.127242104238642,
                45.0139465504172
              ],
              [
                -0.127219825280533,
                45.01393709257679
              ],
              [
                -0.12710884956607,
                45.01389669661524
              ],
              [
                -0.127088604380199,
                45.013890766314944
              ],
              [
                -0.127001094478406,
                45.01386514742411
              ],
              [
                -0.126960707147761,
                45.01385332048778
              ],
              [
                -0.126947763225663,
                45.0138495316297
              ],
              [
                -0.126947763225663,
                45.0138495316297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029061705398424446,
          "ground": "gnd"
        },
        "75_LVBranch1625284": {
          "bus1": "75_LVBus1965256",
          "bus2": "75_LVBus1965258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126947763225663,
                45.0138495316297
              ],
              [
                -0.126947763225663,
                45.0138495316297
              ],
              [
                -0.126931966958503,
                45.0138429263723
              ],
              [
                -0.126927158003708,
                45.013840909455375
              ],
              [
                -0.12692256929624,
                45.01383899563331
              ],
              [
                -0.126922455750594,
                45.01383728825152
              ],
              [
                -0.126922108312578,
                45.01383172528137
              ],
              [
                -0.126922108312578,
                45.01383172528137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003114238270583297,
          "ground": "gnd"
        },
        "75_LVBranch1319633": {
          "bus1": "75_LVBus1965256",
          "bus2": "75_LVBus1965257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126947763225663,
                45.0138495316297
              ],
              [
                -0.126947763225663,
                45.0138495316297
              ],
              [
                -0.126944202527838,
                45.0138484858936
              ],
              [
                -0.126904226390212,
                45.01383677578391
              ],
              [
                -0.126904098048976,
                45.013836742640585
              ],
              [
                -0.126819477680022,
                45.01380731554059
              ],
              [
                -0.126711958921697,
                45.013769911137494
              ],
              [
                -0.126673313232728,
                45.01375184469923
              ],
              [
                -0.126602832783023,
                45.013731444442534
              ],
              [
                -0.126536328539558,
                45.013709146809724
              ],
              [
                -0.126452584146422,
                45.01367570417503
              ],
              [
                -0.126407229962124,
                45.01366086467227
              ],
              [
                -0.126351705580947,
                45.01365705073313
              ],
              [
                -0.126305143471679,
                45.0136375583068
              ],
              [
                -0.126295529516176,
                45.013638492061986
              ],
              [
                -0.126285283028992,
                45.01364807941198
              ],
              [
                -0.126285283028992,
                45.01364807941198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05831467014868679,
          "ground": "gnd"
        },
        "75_LVBranch0891022": {
          "bus1": "75_LVBus0392759",
          "bus2": "75_LVBus0392760",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127897727049152,
                45.01390902351766
              ],
              [
                -0.127897727049152,
                45.01390902351766
              ],
              [
                -0.127872532285065,
                45.01398797894397
              ],
              [
                -0.127844108206511,
                45.014100637417776
              ],
              [
                -0.127838515061925,
                45.014118184939385
              ],
              [
                -0.127835617135522,
                45.014127248939985
              ],
              [
                -0.127778826677684,
                45.01422478043731
              ],
              [
                -0.127738692379737,
                45.01426229249531
              ],
              [
                -0.127669693767601,
                45.014326779360694
              ],
              [
                -0.127585367768447,
                45.01440560145381
              ],
              [
                -0.127559050351031,
                45.01443020670387
              ],
              [
                -0.12752839976662,
                45.0144538014142
              ],
              [
                -0.127382311888337,
                45.01456625171815
              ],
              [
                -0.127336556380074,
                45.014601467810486
              ],
              [
                -0.127312410958108,
                45.01461838408928
              ],
              [
                -0.127222178778003,
                45.01468158813189
              ],
              [
                -0.127107271708356,
                45.014762080088666
              ],
              [
                -0.127035024050917,
                45.01478553802348
              ],
              [
                -0.1269280534093,
                45.01482027069894
              ],
              [
                -0.126925676889935,
                45.01482104352139
              ],
              [
                -0.126914456944069,
                45.014824685904905
              ],
              [
                -0.126917756989856,
                45.01484336749331
              ],
              [
                -0.126920327565475,
                45.01485788953197
              ],
              [
                -0.126921121253716,
                45.01486235363697
              ],
              [
                -0.126921121253716,
                45.01486235363697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13735079486855525,
          "ground": "gnd"
        },
        "75_LVBranch1289067": {
          "bus1": "75_MVLV086361_LV",
          "bus2": "75_LVBus0392752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128380796091437,
                45.012882803635016
              ],
              [
                -0.128399182795998,
                45.01289433675691
              ],
              [
                -0.128399182795998,
                45.01289433675691
              ],
              [
                -0.128486857012012,
                45.013082005137676
              ],
              [
                -0.128551585558848,
                45.01315192156282
              ],
              [
                -0.128645556008249,
                45.01334480442432
              ],
              [
                -0.128585472134787,
                45.01339193137213
              ],
              [
                -0.1285953162625,
                45.01340681344476
              ],
              [
                -0.1285953162625,
                45.01340681344476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06283434474458577,
          "ground": "gnd"
        },
        "75_LVBranch0584422": {
          "bus1": "75_LVBus0392752",
          "bus2": "75_LVBus0392753",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.1285953162625,
                45.01340681344476
              ],
              [
                -0.1285953162625,
                45.01340681344476
              ],
              [
                -0.128584445027688,
                45.01351096385387
              ],
              [
                -0.128569026262905,
                45.01356795901735
              ],
              [
                -0.128552167827256,
                45.013630268940744
              ],
              [
                -0.128548274825219,
                45.01364465582621
              ],
              [
                -0.128516453460471,
                45.01376222285132
              ],
              [
                -0.128486026879353,
                45.013874611100185
              ],
              [
                -0.128474957346272,
                45.013915490306886
              ],
              [
                -0.128464412284598,
                45.01395445894093
              ],
              [
                -0.128450747616609,
                45.01400493539647
              ],
              [
                -0.128397245741592,
                45.01420259468432
              ],
              [
                -0.128390081839275,
                45.01422908672196
              ],
              [
                -0.128381248668159,
                45.014261726584984
              ],
              [
                -0.128366177825876,
                45.01431741805204
              ],
              [
                -0.12834464917747,
                45.01439692197994
              ],
              [
                -0.128339873342654,
                45.0144145863343
              ],
              [
                -0.128332130262452,
                45.014443188147375
              ],
              [
                -0.128320745020346,
                45.01448525330552
              ],
              [
                -0.128316862983534,
                45.01449960394258
              ],
              [
                -0.12828356262787,
                45.014549338450124
              ],
              [
                -0.128239682673771,
                45.01461489556618
              ],
              [
                -0.128215687665946,
                45.0146544244942
              ],
              [
                -0.128215687665946,
                45.0146544244942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14244860839971715,
          "ground": "gnd"
        },
        "75_LVBranch0285120": {
          "bus1": "75_LVBus0392752",
          "bus2": "75_LVBus0392754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.1285953162625,
                45.01340681344476
              ],
              [
                -0.1285953162625,
                45.01340681344476
              ],
              [
                -0.128606778823262,
                45.013393464004025
              ],
              [
                -0.128630773733461,
                45.013392380931705
              ],
              [
                -0.129052015852271,
                45.01338100577856
              ],
              [
                -0.129158043231166,
                45.013368628787994
              ],
              [
                -0.129491731296011,
                45.01335358551193
              ],
              [
                -0.129684868654959,
                45.01334488401454
              ],
              [
                -0.129738214746222,
                45.01334248112296
              ],
              [
                -0.129799071497992,
                45.01333376427299
              ],
              [
                -0.129819192965867,
                45.013330877302906
              ],
              [
                -0.129848782821083,
                45.01332663652823
              ],
              [
                -0.130022640657397,
                45.013301723677664
              ],
              [
                -0.13006022384584,
                45.01329634187179
              ],
              [
                -0.130153406054141,
                45.01328299007478
              ],
              [
                -0.130194204226167,
                45.01327714963646
              ],
              [
                -0.130341585982438,
                45.01325602981442
              ],
              [
                -0.130370141981978,
                45.013251937920955
              ],
              [
                -0.13073288511977,
                45.013199966601164
              ],
              [
                -0.130869172215068,
                45.01318044316554
              ],
              [
                -0.130887591608605,
                45.013177800909304
              ],
              [
                -0.13099737756305,
                45.01316207157507
              ],
              [
                -0.131247068490099,
                45.01312629663609
              ],
              [
                -0.131483851481803,
                45.01310359710905
              ],
              [
                -0.131590762766474,
                45.01308828222367
              ],
              [
                -0.131717619597039,
                45.01308415909688
              ],
              [
                -0.131784035536565,
                45.01307464228171
              ],
              [
                -0.131784035536565,
                45.01307464228171
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2552866853070267,
          "ground": "gnd"
        },
        "75_LVBranch0820004": {
          "bus1": "75_MVLV042618_LV",
          "bus2": "75_LVBus0392637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128153681932912,
                45.008301691630535
              ],
              [
                -0.128181750522077,
                45.008314170183034
              ],
              [
                -0.128181750522077,
                45.008314170183034
              ],
              [
                -0.128200456844055,
                45.0083232123093
              ],
              [
                -0.128227943902467,
                45.00850783723087
              ],
              [
                -0.12837124182727,
                45.008512828255625
              ],
              [
                -0.128398171354162,
                45.00872097226995
              ],
              [
                -0.128374668886958,
                45.00875809637667
              ],
              [
                -0.128378503571086,
                45.008886379916504
              ],
              [
                -0.128376794864975,
                45.00893236040811
              ],
              [
                -0.128368922927048,
                45.008982410866956
              ],
              [
                -0.128362600965592,
                45.00898920221583
              ],
              [
                -0.128362600965592,
                45.00898920221583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08735062881838339,
          "ground": "gnd"
        },
        "75_LVBranch0867912": {
          "bus1": "75_LVBus0392637",
          "bus2": "75_LVBus0392638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128362600965592,
                45.00898920221583
              ],
              [
                -0.128362600965592,
                45.00898920221583
              ],
              [
                -0.128262589044932,
                45.00894005911461
              ],
              [
                -0.128193069330418,
                45.009728342965055
              ],
              [
                -0.128186897823202,
                45.00985270047912
              ],
              [
                -0.128186897823202,
                45.00985270047912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11119460301960334,
          "ground": "gnd"
        },
        "75_LVBranch1460071": {
          "bus1": "75_LVBus0392638",
          "bus2": "75_LVBus0392647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128186897823202,
                45.00985270047912
              ],
              [
                -0.128186897823202,
                45.00985270047912
              ],
              [
                -0.128180566972596,
                45.009852409404864
              ],
              [
                -0.128040674744184,
                45.00984590234062
              ],
              [
                -0.128043698243517,
                45.009797228731784
              ],
              [
                -0.127865675884161,
                45.00978970713872
              ],
              [
                -0.127859346235171,
                45.00978944301814
              ],
              [
                -0.127859346235171,
                45.00978944301814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031525255177103216,
          "ground": "gnd"
        },
        "75_LVBranch0687619": {
          "bus1": "75_LVBus0392647",
          "bus2": "75_LVBus0392648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127859346235171,
                45.00978944301814
              ],
              [
                -0.127859346235171,
                45.00978944301814
              ],
              [
                -0.127853206552811,
                45.00978831071738
              ],
              [
                -0.127650679183609,
                45.00975107777157
              ],
              [
                -0.127596651572536,
                45.00974114757662
              ],
              [
                -0.126963284864765,
                45.009624692155406
              ],
              [
                -0.126909257498193,
                45.00961476162568
              ],
              [
                -0.126706731387806,
                45.00957752695663
              ],
              [
                -0.126700591752124,
                45.00957639459208
              ],
              [
                -0.126700591752124,
                45.00957639459208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0943671946353103,
          "ground": "gnd"
        },
        "75_LVBranch1051180": {
          "bus1": "75_LVBus0392638",
          "bus2": "75_LVBus0392639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128186897823202,
                45.00985270047912
              ],
              [
                -0.128186897823202,
                45.00985270047912
              ],
              [
                -0.128176128395505,
                45.010108598102185
              ],
              [
                -0.12855588291623,
                45.01009917359693
              ],
              [
                -0.128555395329623,
                45.01018164693075
              ],
              [
                -0.128555395329623,
                45.01018164693075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0675720772702511,
          "ground": "gnd"
        },
        "75_LVBranch0595618": {
          "bus1": "75_LVBus0392639",
          "bus2": "75_LVBus0392640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128555395329623,
                45.01018164693075
              ],
              [
                -0.128555395329623,
                45.01018164693075
              ],
              [
                -0.128538771365531,
                45.010425615634155
              ],
              [
                -0.128538771365531,
                45.010425615634155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027144378535524635,
          "ground": "gnd"
        },
        "75_LVBranch0228027": {
          "bus1": "75_LVBus0392640",
          "bus2": "75_LVBus0392641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128538771365531,
                45.010425615634155
              ],
              [
                -0.128538771365531,
                45.010425615634155
              ],
              [
                -0.128530657148659,
                45.01049628939512
              ],
              [
                -0.128526146812228,
                45.01094842610533
              ],
              [
                -0.128504978221119,
                45.01191078300209
              ],
              [
                -0.128504153995889,
                45.011948077328235
              ],
              [
                -0.128504153995889,
                45.011948077328235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1692349973854074,
          "ground": "gnd"
        },
        "75_LVBranch0535993": {
          "bus1": "75_LVBus0392639",
          "bus2": "75_LVBus0392642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128555395329623,
                45.01018164693075
              ],
              [
                -0.128555395329623,
                45.01018164693075
              ],
              [
                -0.128641688301192,
                45.010179870039174
              ],
              [
                -0.128692211622492,
                45.01017882635318
              ],
              [
                -0.128809406901178,
                45.01017641541114
              ],
              [
                -0.12891175937931,
                45.010174307790564
              ],
              [
                -0.129005492535497,
                45.010172373974626
              ],
              [
                -0.129062404481784,
                45.01017120588383
              ],
              [
                -0.129181171340518,
                45.01016875955795
              ],
              [
                -0.129197180162713,
                45.010168430114106
              ],
              [
                -0.129243951873483,
                45.01016746970727
              ],
              [
                -0.129294994818154,
                45.01016641417599
              ],
              [
                -0.129345682880812,
                45.01016536652317
              ],
              [
                -0.129508724183801,
                45.010162005983396
              ],
              [
                -0.129508724183801,
                45.010162005983396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07518535281728368,
          "ground": "gnd"
        },
        "75_LVBranch1419994": {
          "bus1": "75_LVBus0392642",
          "bus2": "75_LVBus0392646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.129508724183801,
                45.010162005983396
              ],
              [
                -0.129508724183801,
                45.010162005983396
              ],
              [
                -0.129522962098828,
                45.01017526919001
              ],
              [
                -0.129516325654325,
                45.01049976834164
              ],
              [
                -0.129515734566503,
                45.01052884092637
              ],
              [
                -0.129543580539862,
                45.01054399698755
              ],
              [
                -0.129544386244712,
                45.01054442902134
              ],
              [
                -0.129544386244712,
                45.01054442902134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043996442697825176,
          "ground": "gnd"
        },
        "75_LVBranch0532566": {
          "bus1": "75_LVBus0392642",
          "bus2": "75_LVBus0392643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.129508724183801,
                45.010162005983396
              ],
              [
                -0.129508724183801,
                45.010162005983396
              ],
              [
                -0.129741819604862,
                45.01013078852378
              ],
              [
                -0.129745413868734,
                45.01013030350016
              ],
              [
                -0.129801327305263,
                45.01011775488523
              ],
              [
                -0.129839578662677,
                45.010109172405635
              ],
              [
                -0.130143968048447,
                45.01004086318554
              ],
              [
                -0.130419941888093,
                45.00997893680732
              ],
              [
                -0.130439325106033,
                45.00997459022621
              ],
              [
                -0.130583394355575,
                45.0099006265662
              ],
              [
                -0.130841437772645,
                45.00976814640251
              ],
              [
                -0.130865440846434,
                45.0097558222376
              ],
              [
                -0.131085087638415,
                45.00974727433911
              ],
              [
                -0.131249781298105,
                45.009740859552174
              ],
              [
                -0.131262256210862,
                45.00974037456978
              ],
              [
                -0.131262256210862,
                45.00974037456978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14915997412402573,
          "ground": "gnd"
        },
        "75_LVBranch0083371": {
          "bus1": "75_LVBus0392643",
          "bus2": "75_LVBus0392644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.131262256210862,
                45.00974037456978
              ],
              [
                -0.131262256210862,
                45.00974037456978
              ],
              [
                -0.131325100748883,
                45.009670640788855
              ],
              [
                -0.131347653487656,
                45.00964562352287
              ],
              [
                -0.131362889917559,
                45.00962871586952
              ],
              [
                -0.131362889917559,
                45.00962871586952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014728103409378262,
          "ground": "gnd"
        },
        "75_LVBranch0967948": {
          "bus1": "75_LVBus0392644",
          "bus2": "75_LVBus0392645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.131362889917559,
                45.00962871586952
              ],
              [
                -0.131362889917559,
                45.00962871586952
              ],
              [
                -0.131421896079743,
                45.00962758087926
              ],
              [
                -0.131425166892225,
                45.00963297069258
              ],
              [
                -0.131447872017347,
                45.00963316665108
              ],
              [
                -0.131452957826027,
                45.00962081396779
              ],
              [
                -0.131453404337125,
                45.00961972407502
              ],
              [
                -0.131455008698156,
                45.009615845527065
              ],
              [
                -0.131455008698156,
                45.009615845527065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009101027357105638,
          "ground": "gnd"
        },
        "75_LVBranch1086477": {
          "bus1": "75_MVLV042618_LV",
          "bus2": "75_LVBus0392631",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128153681932912,
                45.008301691630535
              ],
              [
                -0.128176784331682,
                45.00830744109577
              ],
              [
                -0.128176784331682,
                45.00830744109577
              ],
              [
                -0.128222255903085,
                45.008320432249796
              ],
              [
                -0.128252617919006,
                45.00846851820303
              ],
              [
                -0.128512880375155,
                45.00846596490891
              ],
              [
                -0.128512880375155,
                45.00846596490891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041014623008508284,
          "ground": "gnd"
        },
        "75_LVBranch0220324": {
          "bus1": "75_LVBus0392631",
          "bus2": "75_LVBus0392632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128512880375155,
                45.00846596490891
              ],
              [
                -0.128512880375155,
                45.00846596490891
              ],
              [
                -0.128512484618686,
                45.00845673123077
              ],
              [
                -0.128610922623023,
                45.00822424273149
              ],
              [
                -0.128614563207508,
                45.008215630162105
              ],
              [
                -0.128616332432609,
                45.00821146000662
              ],
              [
                -0.128328982683204,
                45.00812732134588
              ],
              [
                -0.12828303999228,
                45.00809679170224
              ],
              [
                -0.12828303999228,
                45.00809679170224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058957160446030075,
          "ground": "gnd"
        },
        "75_LVBranch0404624": {
          "bus1": "75_LVBus0392632",
          "bus2": "75_LVBus0392633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12828303999228,
                45.00809679170224
              ],
              [
                -0.12828303999228,
                45.00809679170224
              ],
              [
                -0.128269750730029,
                45.00778198804871
              ],
              [
                -0.128261045575562,
                45.00731067114518
              ],
              [
                -0.128262151731873,
                45.00729265653069
              ],
              [
                -0.128262151731873,
                45.00729265653069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0893871695833219,
          "ground": "gnd"
        },
        "75_LVBranch0138609": {
          "bus1": "75_LVBus0392631",
          "bus2": "75_LVBus0392634",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128512880375155,
                45.00846596490891
              ],
              [
                -0.128512880375155,
                45.00846596490891
              ],
              [
                -0.128516289286308,
                45.00854675854568
              ],
              [
                -0.128516661632386,
                45.00855574975879
              ],
              [
                -0.12851704665252,
                45.00856474068977
              ],
              [
                -0.128518561386394,
                45.00860070497822
              ],
              [
                -0.128526532782249,
                45.00878951707668
              ],
              [
                -0.128526532782249,
                45.00878951707668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03597308676226865,
          "ground": "gnd"
        },
        "75_LVBranch0176872": {
          "bus1": "75_LVBus0392634",
          "bus2": "75_LVBus0392635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128526532782249,
                45.00878951707668
              ],
              [
                -0.128526532782249,
                45.00878951707668
              ],
              [
                -0.12843473617042,
                45.008863286454755
              ],
              [
                -0.128433468002974,
                45.00896023932321
              ],
              [
                -0.12843332117024,
                45.00897183395077
              ],
              [
                -0.128408940491908,
                45.008988818728724
              ],
              [
                -0.128408940491908,
                45.008988818728724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0256927783255408,
          "ground": "gnd"
        },
        "75_295963": {
          "bus1": "75_MVLV128570",
          "bus2": "75_MVBus096822",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.125071479483314,
                45.004902252668245
              ],
              [
                -0.125060257668411,
                45.00488455717315
              ],
              [
                -0.125012403711029,
                45.004863212263764
              ],
              [
                -0.124793399429025,
                45.004765531413405
              ],
              [
                -0.124354737395057,
                45.00440420570819
              ],
              [
                -0.123132386545106,
                45.00480873914144
              ],
              [
                -0.123106326986881,
                45.0048831046484
              ],
              [
                -0.122685496017315,
                45.00501446633975
              ],
              [
                -0.122491737333834,
                45.005023970973184
              ],
              [
                -0.122227978795895,
                45.005127193147864
              ],
              [
                -0.122227978795895,
                45.005127193147864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2680132483885817,
          "ground": "gnd"
        },
        "75_122933": {
          "bus1": "75_MVBus096822",
          "bus2": "75_MVBus096823",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.122227978795895,
                45.005127193147864
              ],
              [
                -0.122227978795895,
                45.005127193147864
              ],
              [
                -0.120641105005059,
                45.00521160845015
              ],
              [
                -0.120641105005059,
                45.00521160845015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.1254599558267084,
          "ground": "gnd"
        },
        "75_102987": {
          "bus1": "75_MVBus096823",
          "bus2": "75_MVLV093304",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.120641105005059,
                45.00521160845015
              ],
              [
                -0.120641105005059,
                45.00521160845015
              ],
              [
                -0.120907527088254,
                45.004426774746925
              ],
              [
                -0.121046690544574,
                45.003920859369146
              ],
              [
                -0.121070613108153,
                45.00393807535905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14699750164630432,
          "ground": "gnd"
        },
        "75_LVBranch0584707": {
          "bus1": "75_MVLV093304_LV",
          "bus2": "75_LVBus0392829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.121070613108153,
                45.00393807535905
              ],
              [
                -0.121060643316272,
                45.00392658833499
              ],
              [
                -0.121060643316272,
                45.00392658833499
              ],
              [
                -0.121057315696759,
                45.00392275642372
              ],
              [
                -0.120598223300442,
                45.0036796729692
              ],
              [
                -0.12030479253336,
                45.003590285679444
              ],
              [
                -0.12030479253336,
                45.003590285679444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07084254636163327,
          "ground": "gnd"
        },
        "75_LVBranch1444563": {
          "bus1": "75_LVBus0392829",
          "bus2": "75_LVBus0392833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12030479253336,
                45.003590285679444
              ],
              [
                -0.12030479253336,
                45.003590285679444
              ],
              [
                -0.120284659147059,
                45.00353844555065
              ],
              [
                -0.120284659147059,
                45.00353844555065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0059757716288001686,
          "ground": "gnd"
        },
        "75_LVBranch0275654": {
          "bus1": "75_LVBus0392829",
          "bus2": "75_LVBus0392830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12030479253336,
                45.003590285679444
              ],
              [
                -0.12030479253336,
                45.003590285679444
              ],
              [
                -0.120180616624523,
                45.00358481527852
              ],
              [
                -0.11965845228131,
                45.00335479073112
              ],
              [
                -0.11965307064405,
                45.00335241725749
              ],
              [
                -0.11965307064405,
                45.00335241725749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05876816197280994,
          "ground": "gnd"
        },
        "75_LVBranch1143396": {
          "bus1": "75_LVBus0392830",
          "bus2": "75_LVBus0392832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.11965307064405,
                45.00335241725749
              ],
              [
                -0.11965307064405,
                45.00335241725749
              ],
              [
                -0.119693227319721,
                45.00334166310003
              ],
              [
                -0.119928705848926,
                45.002876657345745
              ],
              [
                -0.119902879375801,
                45.00283579681217
              ],
              [
                -0.119837753027551,
                45.00279576310167
              ],
              [
                -0.119703676156511,
                45.002745487592364
              ],
              [
                -0.119485862033998,
                45.00266548123007
              ],
              [
                -0.119428790237412,
                45.0026360769768
              ],
              [
                -0.119288944863902,
                45.00253461407145
              ],
              [
                -0.119303254938216,
                45.002410284282114
              ],
              [
                -0.119375853465922,
                45.00230296656522
              ],
              [
                -0.119357425453923,
                45.00229555477162
              ],
              [
                -0.11936396018838649,
                45.00228725183335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.151454304597619,
          "ground": "gnd"
        },
        "75_LVBranch1039497": {
          "bus1": "75_LVBus0392832",
          "bus2": "75_LVBus2006785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.11936396018838649,
                45.00228725183335
              ],
              [
                -0.11937049492285,
                45.002278948895075
              ],
              [
                -0.119386186421281,
                45.00228471148667
              ],
              [
                -0.119501961340971,
                45.00214854673709
              ],
              [
                -0.119596644059274,
                45.00203721123437
              ],
              [
                -0.119733378014376,
                45.00187639980082
              ],
              [
                -0.11987002762643,
                45.001715707054494
              ],
              [
                -0.120030612664245,
                45.00154321579422
              ],
              [
                -0.120139190360623,
                45.001426576837446
              ],
              [
                -0.120222230588074,
                45.001325416478124
              ],
              [
                -0.120228844737249,
                45.00131287748405
              ],
              [
                -0.120220062502097,
                45.00130356892496
              ],
              [
                -0.120215706742079,
                45.001302306652754
              ],
              [
                -0.120215706742079,
                45.001302306652754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12986413958519424,
          "ground": "gnd"
        },
        "75_LVBranch0549101": {
          "bus1": "75_LVBus0392830",
          "bus2": "75_LVBus0392831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.11965307064405,
                45.00335241725749
              ],
              [
                -0.11965307064405,
                45.00335241725749
              ],
              [
                -0.119517681555699,
                45.003602842316965
              ],
              [
                -0.119589259721282,
                45.00368966528634
              ],
              [
                -0.119626696606733,
                45.00372628161575
              ],
              [
                -0.119784118674104,
                45.003880217117555
              ],
              [
                -0.119784118674104,
                45.003880217117555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06714723502163039,
          "ground": "gnd"
        },
        "75_102986": {
          "bus1": "75_MVBus096823",
          "bus2": "75_MVBus096824",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.120641105005059,
                45.00521160845015
              ],
              [
                -0.11917368693917,
                45.005170482249675
              ],
              [
                -0.117501536268276,
                45.005204474774466
              ],
              [
                -0.116897073811676,
                45.005213540301
              ],
              [
                -0.115667150132826,
                45.005220049214344
              ],
              [
                -0.114419202530434,
                45.005214488181934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4906925677684715,
          "ground": "gnd"
        },
        "75_76269": {
          "bus1": "75_MVBus096824",
          "bus2": "75_MVBus096835",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.114419202530434,
                45.005214488181934
              ],
              [
                -0.114419202530434,
                45.005214488181934
              ],
              [
                -0.114789605764576,
                45.00441583225091
              ],
              [
                -0.115103025058143,
                45.003612758108844
              ],
              [
                -0.115461579849398,
                45.00274737047475
              ],
              [
                -0.115484202853286,
                45.00197710282451
              ],
              [
                -0.115184025482732,
                45.00137897894343
              ],
              [
                -0.115184025482732,
                45.00137897894343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.44246074003227753,
          "ground": "gnd"
        },
        "75_430136": {
          "bus1": "75_MVBus096835",
          "bus2": "75_MVLV034727",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.115184025482732,
                45.00137897894343
              ],
              [
                -0.115183997765034,
                45.00137892556062
              ],
              [
                -0.115220510074131,
                45.00134214636516
              ],
              [
                -0.115060676924659,
                45.00101672921261
              ],
              [
                -0.115399020280037,
                45.00083608831173
              ],
              [
                -0.115524812077122,
                45.000732554038194
              ],
              [
                -0.115557030755976,
                45.00063856144197
              ],
              [
                -0.115547299107752,
                45.00062696970585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1026299342326685,
          "ground": "gnd"
        },
        "75_LVBranch1007185": {
          "bus1": "75_MVLV034727_LV",
          "bus2": "75_LVBus0392608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.115547299107752,
                45.00062696970585
              ],
              [
                -0.115571943051405,
                45.00062461505762
              ],
              [
                -0.115571943051405,
                45.00062461505762
              ],
              [
                -0.115592925592278,
                45.00062091958032
              ],
              [
                -0.115618224270397,
                45.00063171658787
              ],
              [
                -0.115630763921638,
                45.00063707252158
              ],
              [
                -0.115630763921638,
                45.00063707252158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0051864222692235284,
          "ground": "gnd"
        },
        "75_LVBranch0721186": {
          "bus1": "75_LVBus0392608",
          "bus2": "75_LVBus0392609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.115630763921638,
                45.00063707252158
              ],
              [
                -0.115630763921638,
                45.00063707252158
              ],
              [
                -0.115666884359806,
                45.0006458929632
              ],
              [
                -0.117019775128849,
                45.00101603727817
              ],
              [
                -0.117062145148837,
                45.001020435060134
              ],
              [
                -0.117588548579172,
                45.001205460779985
              ],
              [
                -0.117600537732439,
                45.00120838985222
              ],
              [
                -0.117672459214384,
                45.00122594655785
              ],
              [
                -0.117709824219329,
                45.00123507174435
              ],
              [
                -0.117709824219329,
                45.00123507174435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17714548467648417,
          "ground": "gnd"
        },
        "75_LVBranch1218668": {
          "bus1": "75_LVBus0392609",
          "bus2": "75_LVBus0392614",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.117709824219329,
                45.00123507174435
              ],
              [
                -0.117709824219329,
                45.00123507174435
              ],
              [
                -0.117743843314597,
                45.00124714190327
              ],
              [
                -0.117749074981919,
                45.00124899681833
              ],
              [
                -0.117759760531886,
                45.001247959017505
              ],
              [
                -0.117759760531886,
                45.001247959017505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0043104443626516935,
          "ground": "gnd"
        },
        "75_LVBranch0116463": {
          "bus1": "75_LVBus0392609",
          "bus2": "75_LVBus0392610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.117709824219329,
                45.00123507174435
              ],
              [
                -0.117709824219329,
                45.00123507174435
              ],
              [
                -0.117694795015992,
                45.00154478760721
              ],
              [
                -0.117616920243569,
                45.00202205311229
              ],
              [
                -0.117616920243569,
                45.00202205311229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08783326372526813,
          "ground": "gnd"
        },
        "75_LVBranch0012347": {
          "bus1": "75_LVBus0392609",
          "bus2": "75_LVBus0392611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.117709824219329,
                45.00123507174435
              ],
              [
                -0.117709824219329,
                45.00123507174435
              ],
              [
                -0.117724734955476,
                45.00122052213108
              ],
              [
                -0.118400057038077,
                45.00069356419645
              ],
              [
                -0.118400057038077,
                45.00069356419645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08114857039628397,
          "ground": "gnd"
        },
        "75_LVBranch0652161": {
          "bus1": "75_LVBus0392611",
          "bus2": "75_LVBus0392613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.118400057038077,
                45.00069356419645
              ],
              [
                -0.118400057038077,
                45.00069356419645
              ],
              [
                -0.119168146596393,
                45.00081391728188
              ],
              [
                -0.119464898513599,
                45.000699828028075
              ],
              [
                -0.119464898513599,
                45.000699828028075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08863214482278774,
          "ground": "gnd"
        },
        "75_LVBranch0147308": {
          "bus1": "75_LVBus0392611",
          "bus2": "75_LVBus0392612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.118400057038077,
                45.00069356419645
              ],
              [
                -0.118400057038077,
                45.00069356419645
              ],
              [
                -0.11876294177614,
                45.00032021258581
              ],
              [
                -0.119329690766685,
                44.999960220222114
              ],
              [
                -0.11951324671838,
                44.9998436292517
              ],
              [
                -0.11951324671838,
                44.9998436292517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12980374610381792,
          "ground": "gnd"
        },
        "75_LVBranch1379770": {
          "bus1": "75_MVLV034727_LV",
          "bus2": "75_LVBus0392600",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.115547299107752,
                45.00062696970585
              ],
              [
                -0.115539252279093,
                45.00061907542068
              ],
              [
                -0.115539252279093,
                45.00061907542068
              ],
              [
                -0.115472437285993,
                45.00062183298673
              ],
              [
                -0.115505316487847,
                45.00059013783091
              ],
              [
                -0.115505316487847,
                45.00059013783091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009650485775871126,
          "ground": "gnd"
        },
        "75_LVBranch0276901": {
          "bus1": "75_LVBus0392600",
          "bus2": "75_LVBus0392601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.115505316487847,
                45.00059013783091
              ],
              [
                -0.115505316487847,
                45.00059013783091
              ],
              [
                -0.1154778039427,
                45.000576303021006
              ],
              [
                -0.115385045379953,
                45.00052967022884
              ],
              [
                -0.114731954043664,
                45.000257039912334
              ],
              [
                -0.114726924588952,
                45.000254298439316
              ],
              [
                -0.114726924588952,
                45.000254298439316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07186849967783207,
          "ground": "gnd"
        },
        "75_LVBranch0241934": {
          "bus1": "75_LVBus0392601",
          "bus2": "75_LVBus0392602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.114726924588952,
                45.000254298439316
              ],
              [
                -0.114726924588952,
                45.000254298439316
              ],
              [
                -0.114723257037682,
                45.00026291108893
              ],
              [
                -0.11472035772882,
                45.00035619132654
              ],
              [
                -0.114716690169844,
                45.000364803976204
              ],
              [
                -0.11471302221433,
                45.000373407635166
              ],
              [
                -0.1147093546531,
                45.00038202028461
              ],
              [
                -0.114712797154619,
                45.00041760879844
              ],
              [
                -0.114712797154619,
                45.00041760879844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018331763376625617,
          "ground": "gnd"
        },
        "75_LVBranch0659063": {
          "bus1": "75_LVBus0392602",
          "bus2": "75_LVBus0392604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.114712797154619,
                45.00041760879844
              ],
              [
                -0.114712797154619,
                45.00041760879844
              ],
              [
                -0.114900229447999,
                45.00071681188894
              ],
              [
                -0.114956605203161,
                45.00080230020649
              ],
              [
                -0.11508456733068,
                45.00099637450376
              ],
              [
                -0.115112432602715,
                45.00104792721399
              ],
              [
                -0.115201166015793,
                45.00121210094679
              ],
              [
                -0.115283865758568,
                45.00136511394816
              ],
              [
                -0.115451769732262,
                45.00155158089593
              ],
              [
                -0.115839821940247,
                45.00151930044957
              ],
              [
                -0.115927521428998,
                45.00151318229992
              ],
              [
                -0.115927521428998,
                45.00151318229992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17691879632226576,
          "ground": "gnd"
        },
        "75_LVBranch0159204": {
          "bus1": "75_LVBus0392602",
          "bus2": "75_LVBus0392603",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.114712797154619,
                45.00041760879844
              ],
              [
                -0.114712797154619,
                45.00041760879844
              ],
              [
                -0.114043550872869,
                45.00053617713786
              ],
              [
                -0.113681627678269,
                45.000705636371485
              ],
              [
                -0.11321476501045,
                45.001000105307824
              ],
              [
                -0.113073043989448,
                45.00109139907663
              ],
              [
                -0.113034506580136,
                45.00111416523686
              ],
              [
                -0.113034506580136,
                45.00111416523686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1568782173895287,
          "ground": "gnd"
        },
        "75_LVBranch0015507": {
          "bus1": "75_LVBus0392601",
          "bus2": "75_LVBus0392605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.114726924588952,
                45.000254298439316
              ],
              [
                -0.114726924588952,
                45.000254298439316
              ],
              [
                -0.114625632394752,
                45.00015088760444
              ],
              [
                -0.114438339287869,
                44.99995543564762
              ],
              [
                -0.114420316646244,
                44.99993759284165
              ],
              [
                -0.114413078703796,
                44.999930202575364
              ],
              [
                -0.114372738874597,
                44.99989406305268
              ],
              [
                -0.114343471681405,
                44.99986280807217
              ],
              [
                -0.114369113770757,
                44.99989037255364
              ],
              [
                -0.114369113770757,
                44.99989037255364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05666360755865788,
          "ground": "gnd"
        },
        "75_LVBranch1523643": {
          "bus1": "75_LVBus0392605",
          "bus2": "75_LVBus0392606",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.114369113770757,
                44.99989037255364
              ],
              [
                -0.114369113770757,
                44.99989037255364
              ],
              [
                -0.11412730874773,
                44.99963930530457
              ],
              [
                -0.113955158037042,
                44.99946130091524
              ],
              [
                -0.113940806749588,
                44.99944646357521
              ],
              [
