                -0.113933631108725,
                44.99943904490453
              ],
              [
                -0.113919292899924,
                44.999424216272104
              ],
              [
                -0.113904941631597,
                44.99940937892761
              ],
              [
                -0.113826048598914,
                44.999327790641175
              ],
              [
                -0.113811697380367,
                44.999312953285134
              ],
              [
                -0.113809265783005,
                44.999310442274194
              ],
              [
                -0.113484936650972,
                44.99892937716288
              ],
              [
                -0.113420897626591,
                44.9988541284815
              ],
              [
                -0.113382313558827,
                44.99887204505072
              ],
              [
                -0.113382313558827,
                44.99887204505072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14099198564428073,
          "ground": "gnd"
        },
        "75_60071": {
          "bus1": "75_MVBus096824",
          "bus2": "75_MVBus096825",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.114419202530434,
                45.005214488181934
              ],
              [
                -0.114419202530434,
                45.005214488181934
              ],
              [
                -0.112461956978853,
                45.00523033495781
              ],
              [
                -0.112461956978853,
                45.00523033495781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.15431864664197686,
          "ground": "gnd"
        },
        "75_129388": {
          "bus1": "75_MVBus096825",
          "bus2": "75_MVBus096826",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.112461956978853,
                45.00523033495781
              ],
              [
                -0.11070060384942,
                45.00550910104618
              ],
              [
                -0.109689122205056,
                45.00564421309692
              ],
              [
                -0.10843884501605,
                45.00604746168628
              ],
              [
                -0.106883736519562,
                45.00655315824887
              ],
              [
                -0.106124595787017,
                45.006795818612495
              ],
              [
                -0.105104248132585,
                45.00712628096159
              ],
              [
                -0.103758583313104,
                45.007151740550206
              ],
              [
                -0.103205969598537,
                45.00716245009616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.7703522940861453,
          "ground": "gnd"
        },
        "75_59548": {
          "bus1": "75_MVBus096826",
          "bus2": "75_MVBus096827",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.103205969598537,
                45.00716245009616
              ],
              [
                -0.103205969598537,
                45.00716245009616
              ],
              [
                -0.10158180580529,
                45.008173126752695
              ],
              [
                -0.101108953291639,
                45.00848140766787
              ],
              [
                -0.101108953291639,
                45.00848140766787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.22095414378507766,
          "ground": "gnd"
        },
        "75_425953": {
          "bus1": "75_MVBus096827",
          "bus2": "75_MVBus096828",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.101108953291639,
                45.00848140766787
              ],
              [
                -0.101108953291639,
                45.00848140766787
              ],
              [
                -0.101770288256097,
                45.00888327772487
              ],
              [
                -0.102079984225846,
                45.00906671486457
              ],
              [
                -0.102299775770951,
                45.00916381996206
              ],
              [
                -0.102236499470538,
                45.01038315792589
              ],
              [
                -0.104902939665529,
                45.0101434185839
              ],
              [
                -0.104914531697662,
                45.010147680735955
              ],
              [
                -0.105045963312048,
                45.01016471682916
              ],
              [
                -0.105406603916303,
                45.010230947363056
              ],
              [
                -0.105535022937674,
                45.01026694810677
              ],
              [
                -0.105974481712578,
                45.01036662648674
              ],
              [
                -0.106102256793857,
                45.01038734176462
              ],
              [
                -0.106278130737722,
                45.0104052410403
              ],
              [
                -0.106515212789328,
                45.01042996126098
              ],
              [
                -0.106767330253055,
                45.01048046560569
              ],
              [
                -0.106767711784593,
                45.010489456618615
              ],
              [
                -0.106657028990866,
                45.010513389162504
              ],
              [
                -0.106453842558531,
                45.01057078825588
              ],
              [
                -0.106352689772255,
                45.01060982728834
              ],
              [
                -0.106270576143061,
                45.01064936420109
              ],
              [
                -0.106187431413577,
                45.0106943234518
              ],
              [
                -0.106114690164594,
                45.01074537077123
              ],
              [
                -0.105992271390722,
                45.01085237423659
              ],
              [
                -0.105897013645006,
                45.01094169762092
              ],
              [
                -0.105798795176836,
                45.01105089395766
              ],
              [
                -0.104864770648257,
                45.01205269628746
              ],
              [
                -0.104819573912158,
                45.012064446953026
              ],
              [
                -0.104696922667241,
                45.012105740217336
              ],
              [
                -0.104580700514384,
                45.01214870051592
              ],
              [
                -0.104381422109242,
                45.012239307406304
              ],
              [
                -0.104290111297227,
                45.01230154407
              ],
              [
                -0.104205822028859,
                45.01237984287761
              ],
              [
                -0.104174734064504,
                45.01242550715435
              ],
              [
                -0.104149360526217,
                45.012486353512614
              ],
              [
                -0.104163341768485,
                45.01257788455166
              ],
              [
                -0.10445888790481,
                45.01318111819327
              ],
              [
                -0.104685967479132,
                45.01314843069326
              ],
              [
                -0.104855014948638,
                45.013241997139545
              ],
              [
                -0.104855014948638,
                45.013241997139545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.050104240956605,
          "ground": "gnd"
        },
        "75_77059": {
          "bus1": "75_MVBus096828",
          "bus2": "75_MVBus096829",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.104855014948638,
                45.013241997139545
              ],
              [
                -0.104855014948638,
                45.013241997139545
              ],
              [
                -0.104247039070827,
                45.01334226040755
              ],
              [
                -0.103308120235423,
                45.0135047530704
              ],
              [
                -0.103308120235423,
                45.0135047530704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.12538871812923116,
          "ground": "gnd"
        },
        "75_399920": {
          "bus1": "75_MVBus096829",
          "bus2": "75_MVBus096830",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.103308120235423,
                45.0135047530704
              ],
              [
                -0.103308120235423,
                45.0135047530704
              ],
              [
                -0.103263223267761,
                45.01342051757273
              ],
              [
                -0.101973287845879,
                45.0135907761149
              ],
              [
                -0.101915556165742,
                45.01348486411538
              ],
              [
                -0.101447125149764,
                45.013573021896136
              ],
              [
                -0.100034292891103,
                45.01374854671124
              ],
              [
                -0.099932331917095,
                45.01364716122296
              ],
              [
                -0.099721787164132,
                45.013315799038544
              ],
              [
                -0.099583832764813,
                45.012839731388986
              ],
              [
                -0.099202527786337,
                45.012417576095245
              ],
              [
                -0.098883933406667,
                45.012404566878104
              ],
              [
                -0.098883933406667,
                45.012404566878104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4664448226250892,
          "ground": "gnd"
        },
        "75_236391": {
          "bus1": "75_MVBus096830",
          "bus2": "75_MVLV022119",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098883933406667,
                45.012404566878104
              ],
              [
                -0.098883933406667,
                45.012404566878104
              ],
              [
                -0.098786518403801,
                45.01185726784632
              ],
              [
                -0.098782272401564,
                45.01180423769968
              ],
              [
                -0.098781201373815,
                45.01179076213701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06720814958602692,
          "ground": "gnd"
        },
        "75_179453": {
          "bus1": "75_MVBus096830",
          "bus2": "75_MVBus096831",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098883933406667,
                45.012404566878104
              ],
              [
                -0.098883933406667,
                45.012404566878104
              ],
              [
                -0.098721512755645,
                45.01297962747041
              ],
              [
                -0.098362773596687,
                45.013269168516274
              ],
              [
                -0.098624737429577,
                45.013789659289074
              ],
              [
                -0.098624737429577,
                45.013789659289074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1694341758850454,
          "ground": "gnd"
        },
        "75_4013": {
          "bus1": "75_MVBus096831",
          "bus2": "75_MVBus096832",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098624737429577,
                45.013789659289074
              ],
              [
                -0.097259441850328,
                45.01403195315629
              ],
              [
                -0.096255204998598,
                45.01420823652257
              ],
              [
                -0.095428651034515,
                45.01458977389843
              ],
              [
                -0.095362311877929,
                45.01471195739593
              ],
              [
                -0.095284119040157,
                45.014856161651245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.30194760364395556,
          "ground": "gnd"
        },
        "75_270026": {
          "bus1": "75_MVBus096832",
          "bus2": "75_MVLV063757",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.095284119040157,
                45.014856161651245
              ],
              [
                -0.095284119040157,
                45.014856161651245
              ],
              [
                -0.095201485570942,
                45.01488088823153
              ],
              [
                -0.095181713048424,
                45.01496624069032
              ],
              [
                -0.095172296202245,
                45.01500688174758
              ],
              [
                -0.095169210557044,
                45.01502019661162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.021259318042368972,
          "ground": "gnd"
        },
        "75_129507": {
          "bus1": "75_MVBus096831",
          "bus2": "75_MVLV034726",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098624737429577,
                45.013789659289074
              ],
              [
                -0.098624737429577,
                45.013789659289074
              ],
              [
                -0.098689764511379,
                45.013954655843385
              ],
              [
                -0.098679207152858,
                45.01392936560832
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.019039407424801327,
          "ground": "gnd"
        },
        "75_LVBranch1362779": {
          "bus1": "75_MVLV034726_LV",
          "bus2": "75_LVBus0392598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098679207152858,
                45.01392936560832
              ],
              [
                -0.098763020762429,
                45.013945350785214
              ],
              [
                -0.098763020762429,
                45.013945350785214
              ],
              [
                -0.098775524936752,
                45.01396060886134
              ],
              [
                -0.098804043286016,
                45.01395676907035
              ],
              [
                -0.098811374519209,
                45.01394017495527
              ],
              [
                -0.098811374519209,
                45.01394017495527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006182077407611814,
          "ground": "gnd"
        },
        "75_LVBranch1622611": {
          "bus1": "75_MVLV034726_LV",
          "bus2": "75_LVBus0392596",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098679207152858,
                45.01392936560832
              ],
              [
                -0.098758503694266,
                45.01393402083971
              ],
              [
                -0.098758503694266,
                45.01393402083971
              ],
              [
                -0.098535708232443,
                45.0134897042219
              ],
              [
                -0.098541925671865,
                45.01348536481392
              ],
              [
                -0.098545804385771,
                45.01348266971554
              ],
              [
                -0.098548402215097,
                45.01348085772
              ],
              [
                -0.098548402215097,
                45.01348085772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05381091511059138,
          "ground": "gnd"
        },
        "75_LVBranch0300022": {
          "bus1": "75_MVLV034726_LV",
          "bus2": "75_LVBus0392592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098679207152858,
                45.01392936560832
              ],
              [
                -0.098667585865288,
                45.01391311617529
              ],
              [
                -0.098667585865288,
                45.01391311617529
              ],
              [
                -0.098658053184123,
                45.013901401525615
              ],
              [
                -0.098613635732062,
                45.01379168523663
              ],
              [
                -0.098403300919831,
                45.01358806270762
              ],
              [
                -0.098341216652378,
                45.01353741985788
              ],
              [
                -0.098217495908488,
                45.013436502195994
              ],
              [
                -0.097979974897659,
                45.013283981205134
              ],
              [
                -0.097979974897659,
                45.013283981205134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08981893700116936,
          "ground": "gnd"
        },
        "75_LVBranch1428826": {
          "bus1": "75_LVBus0392592",
          "bus2": "75_LVBus0392593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.097979974897659,
                45.013283981205134
              ],
              [
                -0.097979974897659,
                45.013283981205134
              ],
              [
                -0.097889717896636,
                45.01323722410683
              ],
              [
                -0.097703246678467,
                45.013087198345104
              ],
              [
                -0.097550140165145,
                45.01303729546819
              ],
              [
                -0.097284772631295,
                45.01282140822819
              ],
              [
                -0.097284772631295,
                45.01282140822819
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07615078803279818,
          "ground": "gnd"
        },
        "75_LVBranch1460074": {
          "bus1": "75_LVBus0392593",
          "bus2": "75_LVBus0392594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.097284772631295,
                45.01282140822819
              ],
              [
                -0.097284772631295,
                45.01282140822819
              ],
              [
                -0.096155334881033,
                45.01236618214043
              ],
              [
                -0.096007104689679,
                45.01224829664108
              ],
              [
                -0.095968949743054,
                45.012217951647884
              ],
              [
                -0.095968949743054,
                45.012217951647884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12447597195351377,
          "ground": "gnd"
        },
        "75_LVBranch1377337": {
          "bus1": "75_MVLV034726_LV",
          "bus2": "75_LVBus0392590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098679207152858,
                45.01392936560832
              ],
              [
                -0.098697345503391,
                45.013942033986595
              ],
              [
                -0.098697345503391,
                45.013942033986595
              ],
              [
                -0.098752799952595,
                45.013991337516394
              ],
              [
                -0.098817728551219,
                45.01398018164226
              ],
              [
                -0.098821638215824,
                45.01393668250923
              ],
              [
                -0.09882533494975601,
                45.0139367902199
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017119448325394037,
          "ground": "gnd"
        },
        "75_LVBranch1308079": {
          "bus1": "75_LVBus0392590",
          "bus2": "75_LVBus1953818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.09882533494975601,
                45.0139367902199
              ],
              [
                -0.098829031683688,
                45.01393689793057
              ],
              [
                -0.098854462606491,
                45.01397563024135
              ],
              [
                -0.099227605436103,
                45.01391802774168
              ],
              [
                -0.099227810141263,
                45.01389862050046
              ],
              [
                -0.099228022412282,
                45.01387909610065
              ],
              [
                -0.099228022412282,
                45.01387909610065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039177521205940535,
          "ground": "gnd"
        },
        "75_LVBranch0079202": {
          "bus1": "75_MVLV034726_LV",
          "bus2": "75_LVBus0392588",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098679207152858,
                45.01392936560832
              ],
              [
                -0.098664019569693,
                45.013941830713904
              ],
              [
                -0.098664019569693,
                45.013941830713904
              ],
              [
                -0.098623007392725,
                45.01411732097744
              ],
              [
                -0.098467576648115,
                45.01413915970247
              ],
              [
                -0.098249322972238,
                45.01416983064353
              ],
              [
                -0.098102807380269,
                45.01419041995675
              ],
              [
                -0.097988094102684,
                45.014206539357254
              ],
              [
                -0.097963214653422,
                45.01421003797521
              ],
              [
                -0.097838816574664,
                45.01422751299995
              ],
              [
                -0.097776623843641,
                45.01423625032073
              ],
              [
                -0.097751744367841,
                45.014239748891384
              ],
              [
                -0.097577587164177,
                45.01426422074778
              ],
              [
                -0.097502960934955,
                45.01427470703974
              ],
              [
                -0.097465634938165,
                45.014279945950044
              ],
              [
                -0.097453201518772,
                45.01428169506183
              ],
              [
                -0.097382080906671,
                45.014291690267285
              ],
              [
                -0.097336535871344,
                45.01429785668156
              ],
              [
                -0.097336535871344,
                45.01429785668156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12314361566173732,
          "ground": "gnd"
        },
        "75_LVBranch0167412": {
          "bus1": "75_MVLV034726_LV",
          "bus2": "75_LVBus0392579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098679207152858,
                45.01392936560832
              ],
              [
                -0.098679690084034,
                45.01393809342188
              ],
              [
                -0.098679690084034,
                45.01393809342188
              ],
              [
                -0.098705194852704,
                45.01401538663065
              ],
              [
                -0.098724806886758,
                45.01407483755983
              ],
              [
                -0.098738832116225,
                45.014117060444015
              ],
              [
                -0.098738832116225,
                45.014117060444015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020428065470868426,
          "ground": "gnd"
        },
        "75_LVBranch0472057": {
          "bus1": "75_LVBus0392579",
          "bus2": "75_LVBus0392580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098738832116225,
                45.014117060444015
              ],
              [
                -0.098738832116225,
                45.014117060444015
              ],
              [
                -0.09917062831099,
                45.01405216601352
              ],
              [
                -0.09961558022127,
                45.01399800483089
              ],
              [
                -0.09961558022127,
                45.01399800483089
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0703802562659543,
          "ground": "gnd"
        },
        "75_LVBranch0912625": {
          "bus1": "75_LVBus0392580",
          "bus2": "75_LVBus0392586",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.09961558022127,
                45.01399800483089
              ],
              [
                -0.09961558022127,
                45.01399800483089
              ],
              [
                -0.099644964501785,
                45.01396434870805
              ],
              [
                -0.099756505827449,
                45.013946506455895
              ],
              [
                -0.099859105133221,
                45.01395513007491
              ],
              [
                -0.099939793590766,
                45.01399248473118
              ],
              [
                -0.100001336046526,
                45.01408988163066
              ],
              [
                -0.100126261527475,
                45.01428755845179
              ],
              [
                -0.100138187035495,
                45.014283768302825
              ],
              [
                -0.10016592976057,
                45.01427495045157
              ],
              [
                -0.10017124438998,
                45.0142822670416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06851462745749673,
          "ground": "gnd"
        },
        "75_LVBranch1365199": {
          "bus1": "75_LVBus0392586",
          "bus2": "75_LVBus1977264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.10017124438998,
                45.0142822670416
              ],
              [
                -0.100171469993505,
                45.014282397069316
              ],
              [
                -0.10013144370061,
                45.01429494095388
              ],
              [
                -0.100203798968735,
                45.01440079309543
              ],
              [
                -0.100397144625567,
                45.01463170282848
              ],
              [
                -0.100465671858725,
                45.01471353861034
              ],
              [
                -0.100465671858725,
                45.01471353861034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056946750459049275,
          "ground": "gnd"
        },
        "75_LVBranch1532778": {
          "bus1": "75_LVBus1977264",
          "bus2": "75_LVBus1977265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.100465671858725,
                45.01471353861034
              ],
              [
                -0.100465671858725,
                45.01471353861034
              ],
              [
                -0.100530879604529,
                45.014791415659865
              ],
              [
                -0.10055904002239,
                45.014835946098074
              ],
              [
                -0.100572582667718,
                45.014831706345106
              ],
              [
                -0.100581556956147,
                45.01482889903242
              ],
              [
                -0.100585665552481,
                45.014833924793855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017429789178899376,
          "ground": "gnd"
        },
        "75_LVBranch0902750": {
          "bus1": "75_LVBus1977265",
          "bus2": "75_LVBus1992741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.100585665552481,
                45.014833924793855
              ],
              [
                -0.100589774148815,
                45.01483895055529
              ],
              [
                -0.10056500393592,
                45.01484669516442
              ],
              [
                -0.100706672158751,
                45.01507462886826
              ],
              [
                -0.100697651865362,
                45.0150900183977
              ],
              [
                -0.100617210402837,
                45.01511058836645
              ],
              [
                -0.1006204717404465,
                45.015116258231856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038409455139147175,
          "ground": "gnd"
        },
        "75_LVBranch0991440": {
          "bus1": "75_LVBus1992741",
          "bus2": "75_LVBus1994612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.1006204717404465,
                45.015116258231856
              ],
              [
                -0.100623733078056,
                45.01512192809726
              ],
              [
                -0.100638687008959,
                45.01511804425653
              ],
              [
                -0.100702152364919,
                45.01510153761565
              ],
              [
                -0.100729339179816,
                45.01510929980091
              ],
              [
                -0.100764360590541,
                45.015193780648886
              ],
              [
                -0.100764360590541,
                45.015193780648886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018679858977434436,
          "ground": "gnd"
        },
        "75_LVBranch1549119": {
          "bus1": "75_LVBus1994612",
          "bus2": "75_LVBus1994613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.100764360590541,
                45.015193780648886
              ],
              [
                -0.100764360590541,
                45.015193780648886
              ],
              [
                -0.100786801321699,
                45.01524793130809
              ],
              [
                -0.100884136284414,
                45.015288986472136
              ],
              [
                -0.101010526197206,
                45.01527608949475
              ],
              [
                -0.101513243881233,
                45.015224805677356
              ],
              [
                -0.101529219449718,
                45.015232382495014
              ],
              [
                -0.101534834003304,
                45.015263558907314
              ],
              [
                -0.101536024297171,
                45.01527017428217
              ],
              [
                -0.101536493298893,
                45.015272773791715
              ],
              [
                -0.101537834652859,
                45.015280231787415
              ],
              [
                -0.101538808629615,
                45.01528567299921
              ],
              [
                -0.101538808629615,
                45.01528567299921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07278455894032468,
          "ground": "gnd"
        },
        "75_LVBranch1065730": {
          "bus1": "75_LVBus1994612",
          "bus2": "75_LVBus1994614",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.100764360590541,
                45.015193780648886
              ],
              [
                -0.100764360590541,
                45.015193780648886
              ],
              [
                -0.100710594665425,
                45.0152040442629
              ],
              [
                -0.100704240179989,
                45.015224396807746
              ],
              [
                -0.100721471866879,
                45.015274036406055
              ],
              [
                -0.100789023265845,
                45.01546870130549
              ],
              [
                -0.100801479556194,
                45.01550459587367
              ],
              [
                -0.100797138126437,
                45.01559533363169
              ],
              [
                -0.100784023986886,
                45.015616914872844
              ],
              [
                -0.10078406701559033,
                45.01561780186865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051475524376380616,
          "ground": "gnd"
        },
        "75_LVBranch1548177": {
          "bus1": "75_LVBus1994614",
          "bus2": "75_LVBus1994616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.10078406701559033,
                45.01561780186865
              ],
              [
                -0.100798373178305,
                45.01561805700109
              ],
              [
                -0.100797713646066,
                45.01560297947786
              ],
              [
                -0.100812024473611,
                45.015602664541426
              ],
              [
                -0.100819338333168,
                45.0156025035857
              ],
              [
                -0.100847805865421,
                45.01569029646066
              ],
              [
                -0.100861909711702,
                45.015762692441
              ],
              [
                -0.100865937623078,
                45.01580488310456
              ],
              [
                -0.1008989657974,
                45.01584204382545
              ],
              [
                -0.100900500468204,
                45.01585682310811
              ],
              [
                -0.100867862841439,
                45.01587905901009
              ],
              [
                -0.100856059690822,
                45.015887103269684
              ],
              [
                -0.100796511684123,
                45.01591544801776
              ],
              [
                -0.100772063421012,
                45.01592708233314
              ],
              [
                -0.100651885904149,
                45.01596717356092
              ],
              [
                -0.100569749575682,
                45.01599456633731
              ],
              [
                -0.100558277096697,
                45.01599769860034
              ],
              [
                -0.100386224639131,
                45.01604460964024
              ],
              [
                -0.100348226298941,
                45.01605510209158
              ],
              [
                -0.100357176107965,
                45.01607232806113
              ],
              [
                -0.10034451392661735,
                45.01607630242546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08395011246419697,
          "ground": "gnd"
        },
        "75_LVBranch1359256": {
          "bus1": "75_LVBus1994616",
          "bus2": "75_LVBus1994617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.10034451392661735,
                45.01607630242546
              ],
              [
                -0.100344758930209,
                45.016076489023
              ],
              [
                -0.100338978658891,
                45.01606471896242
              ],
              [
                -0.100335761939184,
                45.01605818415957
              ],
              [
                -0.100212126619569,
                45.01608217901174
              ],
              [
                -0.099988805589589,
                45.01611003247841
              ],
              [
                -0.099840146459646,
                45.01612726038109
              ],
              [
                -0.09977989266448,
                45.0161342462594
              ],
              [
                -0.099755317836201,
                45.01613428278832
              ],
              [
                -0.099733222403873,
                45.01613037702976
              ],
              [
                -0.099723996128669,
                45.016124523335954
              ],
              [
                -0.09971256516022,
                45.016117287221824
              ],
              [
                -0.09971256516022,
                45.016117287221824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05273283019860004,
          "ground": "gnd"
        },
        "75_LVBranch0912633": {
          "bus1": "75_LVBus1994616",
          "bus2": "75_LVBus1994618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.10034451392661735,
                45.01607630242546
              ],
              [
                -0.100331606741678,
                45.016080090192254
              ],
              [
                -0.10032518981771,
                45.01606739819856
              ],
              [
                -0.100316393750926,
                45.016069643601405
              ],
              [
                -0.100321049598226,
                45.01610299202808
              ],
              [
                -0.100393166980538,
                45.01621175622229
              ],
              [
                -0.100424627634863,
                45.016225553068836
              ],
              [
                -0.100469227474877,
                45.0162319692502
              ],
              [
                -0.100540817246973,
                45.016209434329625
              ],
              [
                -0.100667250643142,
                45.0161986426961
              ],
              [
                -0.100875774491586,
                45.01613156182298
              ],
              [
                -0.100875774491586,
                45.01613156182298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06007961030578185,
          "ground": "gnd"
        },
        "75_LVBranch1173831": {
          "bus1": "75_LVBus1994614",
          "bus2": "75_LVBus1994615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.10078406701559033,
                45.01561780186865
              ],
              [
                -0.10076980388158,
                45.01561843373201
              ],
              [
                -0.100768920127813,
                45.01560345113743
              ],
              [
                -0.100628711842895,
                45.01560763447684
              ],
              [
                -0.100504880470969,
                45.01562393048274
              ],
              [
                -0.100486138796383,
                45.0156265027376
              ],
              [
                -0.100390310714154,
                45.015639635589594
              ],
              [
                -0.100244499104243,
                45.01566394745063
              ],
              [
                -0.100105592995346,
                45.015697331602375
              ],
              [
                -0.099999697442895,
                45.01572629142851
              ],
              [
                -0.099979749943572,
                45.015731751873524
              ],
              [
                -0.099803890235887,
                45.01579165934862
              ],
              [
                -0.099794192213609,
                45.01580374288944
              ],
              [
                -0.099826715350584,
                45.01593093637114
              ],
              [
                -0.099813972310815,
                45.015932575560484
              ],
              [
                -0.099792687563219,
                45.015935311558664
              ],
              [
                -0.09979031606704,
                45.015926922258316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0998684308234183,
          "ground": "gnd"
        },
        "75_LVBranch0805658": {
          "bus1": "75_LVBus1994615",
          "bus2": "75_LVBus2004552",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.09979031606704,
                45.015926922258316
              ],
              [
                -0.099787944570861,
                45.015918532957976
              ],
              [
                -0.09980949422561,
                45.01591605211739
              ],
              [
                -0.099782462090836,
                45.01580765465031
              ],
              [
                -0.099771850148563,
                45.01579622479797
              ],
              [
                -0.099572593340202,
                45.01585264175021
              ],
              [
                -0.09957074719626,
                45.015847561679465
              ],
              [
                -0.099566118179576,
                45.015834839304325
              ],
              [
                -0.099566118179576,
                45.015834839304325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03443002423048799,
          "ground": "gnd"
        },
        "75_LVBranch1336737": {
          "bus1": "75_LVBus1977264",
          "bus2": "75_LVBus1977266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.100465671858725,
                45.01471353861034
              ],
              [
                -0.100465671858725,
                45.01471353861034
              ],
              [
                -0.100493170164044,
                45.01470406010043
              ],
              [
                -0.100501393529989,
                45.0147009093407
              ],
              [
                -0.100501393529989,
                45.0147009093407
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0031467398160626233,
          "ground": "gnd"
        },
        "75_LVBranch1173822": {
          "bus1": "75_LVBus0392586",
          "bus2": "75_LVBus1977267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.10017124438998,
                45.0142822670416
              ],
              [
                -0.100176333415865,
                45.01428945360391
              ],
              [
                -0.10015080483282,
                45.0142972598055
              ],
              [
                -0.100158337827125,
                45.01430965725807
              ],
              [
                -0.100158337827125,
                45.01430965725807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003691647209386582,
          "ground": "gnd"
        },
        "75_LVBranch0553590": {
          "bus1": "75_LVBus1977267",
          "bus2": "75_LVBus1977268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.100158337827125,
                45.01430965725807
              ],
              [
                -0.100158337827125,
                45.01430965725807
              ],
              [
                -0.100325342062703,
                45.01425506406706
              ],
              [
                -0.100342416664599,
                45.01424948670778
              ],
              [
                -0.100342416664599,
                45.01424948670778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01597707267991975,
          "ground": "gnd"
        },
        "75_LVBranch0629846": {
          "bus1": "75_LVBus0392580",
          "bus2": "75_LVBus0392584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.09961558022127,
                45.01399800483089
              ],
              [
                -0.09961558022127,
                45.01399800483089
              ],
              [
                -0.099688482514395,
                45.01398321729894
              ],
              [
                -0.100014498534627,
                45.013929555443774
              ],
              [
                -0.100161755416008,
                45.01390531916807
              ],
              [
                -0.101316121177319,
                45.01371526170871
              ],
              [
                -0.101324587318442,
                45.01371418440721
              ],
              [
                -0.101324587318442,
                45.01371418440721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13836871380302257,
          "ground": "gnd"
        },
        "75_LVBranch0178749": {
          "bus1": "75_LVBus0392584",
          "bus2": "75_LVBus0392585",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.101324587318442,
                45.01371418440721
              ],
              [
                -0.101324587318442,
                45.01371418440721
              ],
              [
                -0.101540778645521,
                45.01368657579866
              ],
              [
                -0.101602563628772,
                45.01367868205094
              ],
              [
                -0.101602563628772,
                45.01367868205094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02226469794441408,
          "ground": "gnd"
        },
        "75_LVBranch0472060": {
          "bus1": "75_LVBus0392580",
          "bus2": "75_LVBus0392581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.09961558022127,
                45.01399800483089
              ],
              [
                -0.09961558022127,
                45.01399800483089
              ],
              [
                -0.099670288072313,
                45.01381924311587
              ],
              [
                -0.099670288072313,
                45.01381924311587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020328840958172938,
          "ground": "gnd"
        },
        "75_LVBranch1241203": {
          "bus1": "75_LVBus0392581",
          "bus2": "75_LVBus0392582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.099670288072313,
                45.01381924311587
              ],
              [
                -0.099670288072313,
                45.01381924311587
              ],
              [
                -0.099695461319897,
                45.013815215681475
              ],
              [
                -0.099723876565891,
                45.01381250284596
              ],
              [
                -0.099765007049389,
                45.01380810642675
              ],
              [
                -0.099757331444923,
                45.01378808955724
              ],
              [
                -0.099757331444923,
                45.01378808955724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009878483990744511,
          "ground": "gnd"
        },
        "75_LVBranch1186979": {
          "bus1": "75_LVBus0392581",
          "bus2": "75_LVBus0392583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.099670288072313,
                45.01381924311587
              ],
              [
                -0.099670288072313,
                45.01381924311587
              ],
              [
                -0.099810805041578,
                45.013747963934904
              ],
              [
                -0.0998812829061,
                45.013698338855846
              ],
              [
                -0.099844287446703,
                45.0136165289501
              ],
              [
                -0.099756241497833,
                45.01344454281623
              ],
              [
                -0.099707409351814,
                45.013362156278426
              ],
              [
                -0.099630203838045,
                45.01306462380294
              ],
              [
                -0.099630203838045,
                45.01306462380294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09488096233176609,
          "ground": "gnd"
        },
        "75_178334": {
          "bus1": "75_MVBus096830",
          "bus2": "75_MVBus096833",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.098883933406667,
                45.012404566878104
              ],
              [
                -0.098883933406667,
                45.012404566878104
              ],
              [
                -0.098425388443112,
                45.01238197121824
              ],
              [
                -0.097151595810161,
                45.01219917277979
              ],
              [
                -0.096335589582623,
                45.01192065854714
              ],
              [
                -0.095347580082959,
                45.01206736578918
              ],
              [
                -0.094520090356526,
                45.01215612183041
              ],
              [
                -0.093369052055874,
                45.01240773142535
              ],
              [
                -0.092628577201,
                45.01304222218392
              ],
              [
                -0.091866112573613,
                45.01369741152671
              ],
              [
                -0.091098536463818,
                45.014082212770745
              ],
              [
                -0.091146208677558,
                45.01513594166056
              ],
              [
                -0.091146208677558,
                45.01513594166056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.8277687126873935,
          "ground": "gnd"
        },
        "75_321321": {
          "bus1": "75_MVBus096833",
          "bus2": "75_MVBus096834",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.091146208677558,
                45.01513594166056
              ],
              [
                -0.09106648112071,
                45.015179365162595
              ],
              [
                -0.089475929140746,
                45.01544613497249
              ],
              [
                -0.087863928937218,
                45.01580757466282
              ],
              [
                -0.087633881787964,
                45.01583748365272
              ],
              [
                -0.087218219572962,
                45.01583722004353
              ],
              [
                -0.086680638508221,
                45.015802184591365
              ],
              [
                -0.085064404300264,
                45.015739841025784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4913637609186594,
          "ground": "gnd"
        },
        "75_422649": {
          "bus1": "75_MVBus096834",
          "bus2": "75_MVLV088919",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.085064404300264,
                45.015739841025784
              ],
              [
                -0.085064404300264,
                45.015739841025784
              ],
              [
                -0.085092935531603,
                45.01570823244273
              ],
              [
                -0.085100357444372,
                45.01568165702037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004170992176624909,
          "ground": "gnd"
        },
        "75_LVBranch1453533": {
          "bus1": "75_MVLV088919_LV",
          "bus2": "75_LVBus0392792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.085100357444372,
                45.01568165702037
              ],
              [
                -0.085102476243441,
                45.015703551178035
              ],
              [
                -0.085102476243441,
                45.015703551178035
              ],
              [
                -0.085077641361959,
                45.01572679053131
              ],
              [
                -0.085073062949993,
                45.01584915614314
              ],
              [
                -0.085138634509203,
                45.01587137300561
              ],
              [
                -0.085138634509203,
                45.01587137300561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022572368953076554,
          "ground": "gnd"
        },
        "75_LVBranch0279174": {
          "bus1": "75_LVBus0392792",
          "bus2": "75_LVBus0392793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.085138634509203,
                45.01587137300561
              ],
              [
                -0.085138634509203,
                45.01587137300561
              ],
              [
                -0.085132305596844,
                45.01587113339361
              ],
              [
                -0.084324752848205,
                45.01581353225762
              ],
              [
                -0.084261426191204,
                45.01581114547751
              ],
              [
                -0.084149248006431,
                45.01580691942536
              ],
              [
                -0.084149248006431,
                45.01580691942536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07832977420786083,
          "ground": "gnd"
        },
        "75_LVBranch0389715": {
          "bus1": "75_LVBus0392793",
          "bus2": "75_LVBus0392794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.084149248006431,
                45.01580691942536
              ],
              [
                -0.084149248006431,
                45.01580691942536
              ],
              [
                -0.08369155107241,
                45.01578968841568
              ],
              [
                -0.083423185341638,
                45.01577957768658
              ],
              [
                -0.082864119588387,
                45.01576422479105
              ],
              [
                -0.082864119588387,
                45.01576422479105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1014141052725431,
          "ground": "gnd"
        },
        "75_LVBranch0626857": {
          "bus1": "75_LVBus0392794",
          "bus2": "75_LVBus0392796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.082864119588387,
                45.01576422479105
              ],
              [
                -0.082864119588387,
                45.01576422479105
              ],
              [
                -0.08181858934399,
                45.015850474196064
              ],
              [
                -0.081339906035359,
                45.01588992867736
              ],
              [
                -0.081333609908916,
                45.01589044407962
              ],
              [
                -0.081314709243255,
                45.015891999551606
              ],
              [
                -0.081314279438919,
                45.015892035931174
              ],
              [
                -0.081289512839409,
                45.015894079411005
              ],
              [
                -0.081287414130293,
                45.01589425121078
              ],
              [
                -0.081267881236124,
                45.01589585647199
              ],
              [
                -0.081264316043557,
                45.01589615027377
              ],
              [
                -0.081251724177852,
                45.01589719006012
              ],
              [
                -0.081251724177852,
                45.01589719006012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12795337121278375,
          "ground": "gnd"
        },
        "75_LVBranch0077992": {
          "bus1": "75_LVBus0392794",
          "bus2": "75_LVBus0392795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.082864119588387,
                45.01576422479105
              ],
              [
                -0.082864119588387,
                45.01576422479105
              ],
              [
                -0.082893947462253,
                45.01558800462356
              ],
              [
                -0.082894350644866,
                45.015585601985386
              ],
              [
                -0.082894705283989,
                45.01558354238352
              ],
              [
                -0.082894705283989,
                45.01558354238352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020223833297025148,
          "ground": "gnd"
        },
        "75_LVBranch1399580": {
          "bus1": "75_MVLV088919_LV",
          "bus2": "75_LVBus0392790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.085100357444372,
                45.01568165702037
              ],
              [
                -0.085107458154001,
                45.015700823447
              ],
              [
                -0.085107458154001,
                45.015700823447
              ],
              [
                -0.085114962921745,
                45.015758480370096
              ],
              [
                -0.086578230880677,
                45.015807907556265
              ],
              [
                -0.086598579374901,
                45.015770501975965
              ],
              [
                -0.086598579374901,
                45.015770501975965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12636354883976078,
          "ground": "gnd"
        },
        "75_LVBranch1161548": {
          "bus1": "75_MVLV088919_LV",
          "bus2": "75_LVBus0392781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.085100357444372,
                45.01568165702037
              ],
              [
                -0.085118511495373,
                45.0156856968345
              ],
              [
                -0.085118511495373,
                45.0156856968345
              ],
              [
                -0.085068404908172,
                45.01572475160804
              ],
              [
                -0.085057867690704,
                45.01585656183976
              ],
              [
                -0.085161509190677,
                45.015874553664716
              ],
              [
                -0.085161509190677,
                45.015874553664716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028950897734612086,
          "ground": "gnd"
        },
        "75_LVBranch0318378": {
          "bus1": "75_LVBus0392781",
          "bus2": "75_LVBus0392782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.085161509190677,
                45.015874553664716
              ],
              [
                -0.085161509190677,
                45.015874553664716
              ],
              [
                -0.085212150264386,
                45.01587669530865
              ],
              [
                -0.085809883472791,
                45.01590268302971
              ],
              [
                -0.085987114553335,
                45.01591017342665
              ],
              [
                -0.086365495265468,
                45.015933368605005
              ],
              [
                -0.086365495265468,
                45.015933368605005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09513571244490403,
          "ground": "gnd"
        },
        "75_LVBranch0553927": {
          "bus1": "75_LVBus0392782",
          "bus2": "75_LVBus0392788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.086365495265468,
                45.015933368605005
              ],
              [
                -0.086365495265468,
                45.015933368605005
              ],
              [
                -0.086112515052753,
                45.015582634313084
              ],
              [
                -0.086111353803015,
                45.01558102182364
              ],
              [
                -0.086109625776878,
                45.015578629784684
              ],
              [
                -0.086109625776878,
                45.015578629784684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044282610661378806,
          "ground": "gnd"
        },
        "75_LVBranch0076958": {
          "bus1": "75_LVBus0392782",
          "bus2": "75_LVBus0392783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.086365495265468,
                45.015933368605005
              ],
              [
                -0.086365495265468,
                45.015933368605005
              ],
              [
                -0.087063846586226,
                45.01595941657059
              ],
              [
                -0.087063846586226,
                45.01595941657059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05512357628761657,
          "ground": "gnd"
        },
        "75_LVBranch0403467": {
          "bus1": "75_LVBus0392783",
          "bus2": "75_LVBus0392787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.087063846586226,
                45.01595941657059
              ],
              [
                -0.087063846586226,
                45.01595941657059
              ],
              [
                -0.087118414526812,
                45.015782599697495
              ],
              [
                -0.087119771289144,
                45.01577820531122
              ],
              [
                -0.087119771289144,
                45.01577820531122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020615222608794406,
          "ground": "gnd"
        },
        "75_LVBranch0076959": {
          "bus1": "75_LVBus0392783",
          "bus2": "75_LVBus0392784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.087063846586226,
                45.01595941657059
              ],
              [
                -0.087063846586226,
                45.01595941657059
              ],
              [
                -0.087582897192778,
                45.0159767669582
              ],
              [
                -0.087589208599236,
                45.01597718680149
              ],
              [
                -0.087589208599236,
                45.01597718680149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041459217933701865,
          "ground": "gnd"
        },
        "75_LVBranch0698229": {
          "bus1": "75_LVBus0392784",
          "bus2": "75_LVBus0392785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.087589208599236,
                45.01597718680149
              ],
              [
                -0.087589208599236,
                45.01597718680149
              ],
              [
                -0.087589226713787,
                45.01598168609743
              ],
              [
                -0.087580283364306,
                45.01636114290461
              ],
              [
                -0.087558914604085,
                45.016751886921206
              ],
              [
                -0.087615013646102,
                45.01702235977945
              ],
              [
                -0.087753769769299,
                45.01727693968221
              ],
              [
                -0.087919084338307,
                45.017578778954984
              ],
              [
                -0.088217920556816,
                45.01809524680457
              ],
              [
                -0.087975472949259,
                45.01816143434619
              ],
              [
                -0.087717120833657,
                45.01829719273457
              ],
              [
                -0.087717120833657,
                45.01829719273457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2906951420300509,
          "ground": "gnd"
        },
        "75_LVBranch0188749": {
          "bus1": "75_LVBus0392785",
          "bus2": "75_LVBus0392786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.087717120833657,
                45.01829719273457
              ],
              [
                -0.087717120833657,
                45.01829719273457
              ],
              [
                -0.087318458795574,
                45.0181587584227
              ],
              [
                -0.087307070369852,
                45.01815480489419
              ],
              [
                -0.087281845540482,
                45.0181460424581
              ],
              [
                -0.087225133613186,
                45.01785388521423
              ],
              [
                -0.087223712430449,
                45.01784659080673
              ],
              [
                -0.087223712430449,
                45.01784659080673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07179323441328335,
          "ground": "gnd"
        },
        "75_367824": {
          "bus1": "75_MVBus096834",
          "bus2": "75_MVLV038856",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.085064404300264,
                45.015739841025784
              ],
              [
                -0.085064404300264,
                45.015739841025784
              ],
              [
                -0.083601635870234,
                45.01569218287338
              ],
              [
                -0.082618002138834,
                45.01567857145452
              ],
              [
                -0.081832973449119,
                45.015756548761814
              ],
              [
                -0.081690399105494,
                45.01577607620379
              ],
              [
                -0.081695664205247,
                45.015836293006465
              ],
              [
                -0.081305530481302,
                45.01586292496755
              ],
              [
                -0.081258229927894,
                45.01665122186784
              ],
              [
                -0.081146037069044,
                45.0180950184438
              ],
              [
                -0.081142948467203,
                45.01855603366006
              ],
              [
                -0.081124460267128,
                45.01927008746429
              ],
              [
                -0.081125073075946,
                45.01974038143852
              ],
              [
                -0.081117928584582,
                45.02025999038835
              ],
              [
                -0.081103075823212,
                45.02075402043083
              ],
              [
                -0.08129982188375,
                45.02087841665535
              ],
              [
                -0.081287123682639,
                45.02093638882373
              ],
              [
                -0.081284544196734,
                45.02094975520494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8757084444922794,
          "ground": "gnd"
        },
        "75_373959": {
          "bus1": "75_MVLV038856",
          "bus2": "75_MVBus096838",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.081284544196734,
                45.02094975520494
              ],
              [
                -0.081265452741215,
                45.02094373732326
              ],
              [
                -0.081229214275389,
                45.020913642354785
              ],
              [
                -0.080704647540896,
                45.020783881441425
              ],
              [
                -0.080663502539232,
                45.02072023568557
              ],
              [
                -0.080017160764187,
                45.02053158090235
              ],
              [
                -0.0792325255633,
                45.02023983570504
              ],
              [
                -0.078794113723975,
                45.02012412406049
              ],
              [
                -0.078332436493838,
                45.02002430680538
              ],
              [
                -0.077784102915529,
                45.01985609124284
              ],
              [
                -0.077418797425183,
                45.01968622469543
              ],
              [
                -0.076758199598191,
                45.019249029754405
              ],
              [
                -0.076418091402712,
                45.01905170307539
              ],
              [
                -0.076388197799902,
                45.019085111879654
              ],
              [
                -0.075883367975956,
                45.018816496781895
              ],
              [
                -0.075219835703707,
                45.018539626630144
              ],
              [
                -0.074582201794199,
                45.018306033805125
              ],
              [
                -0.074582201794199,
                45.018306033805125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6145556292245978,
          "ground": "gnd"
        },
        "75_452618": {
          "bus1": "75_MVBus096838",
          "bus2": "75_MVLV066173",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.074582201794199,
                45.018306033805125
              ],
              [
                -0.074582201794199,
                45.018306033805125
              ],
              [
                -0.074418633217654,
                45.01821034003828
              ],
              [
                -0.074329249827147,
                45.01813568290368
              ],
              [
                -0.074094745352595,
                45.0179893182566
              ],
              [
                -0.07395302515323,
                45.01790764634241
              ],
              [
                -0.073901223095262,
                45.01785200567038
              ],
              [
                -0.073822799957099,
                45.01779691723059
              ],
              [
                -0.073693720786833,
                45.01775549400462
              ],
              [
                -0.073740695916423,
                45.01771099607666
              ],
              [
                -0.07368124630671,
                45.01765337086738
              ],
              [
                -0.073663177972928,
                45.01757181595464
              ],
              [
                -0.07368212473929,
                45.017558696640755
              ],
              [
                -0.073686522649692,
                45.01753922536162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11926470928522417,
          "ground": "gnd"
        },
        "75_307365": {
          "bus1": "75_MVLV066173",
          "bus2": "75_MVBus096840",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073686522649692,
                45.01753922536162
              ],
              [
                -0.073686124190434,
                45.01752385415055
              ],
              [
                -0.073660502533632,
                45.01751553826594
              ],
              [
                -0.073641146028095,
                45.01743060063116
              ],
              [
                -0.073587836585834,
                45.016674816739624
              ],
              [
                -0.073550481397395,
                45.01626908423961
              ],
              [
                -0.073520914007724,
                45.01592869754813
              ],
              [
                -0.073516585187265,
                45.01558074230068
              ],
              [
                -0.073385312230757,
                45.01557706481045
              ],
              [
                -0.073385312230757,
                45.01557706481045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22799147009557982,
          "ground": "gnd"
        },
        "75_399529": {
          "bus1": "75_MVBus096840",
          "bus2": "75_MVLV064523",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073385312230757,
                45.01557706481045
              ],
              [
                -0.073385312230757,
                45.01557706481045
              ],
              [
                -0.073202242977748,
                45.01555477841624
              ],
              [
                -0.072867740866128,
                45.015506816804645
              ],
              [
                -0.072800709801692,
                45.0155020652471
              ],
              [
                -0.072660792213134,
                45.01547979331594
              ],
              [
                -0.071972468108445,
                45.01539122442713
              ],
              [
                -0.071278507337495,
                45.015329240862805
              ],
              [
                -0.071223845728515,
                45.01524312652178
              ],
              [
                -0.071183285179591,
                45.015010610548345
              ],
              [
                -0.071133093731745,
                45.01468879660572
              ],
              [
                -0.071120981806806,
                45.01458025799688
              ],
              [
                -0.071425224776571,
                45.01454237197296
              ],
              [
                -0.071444144152349,
                45.014540961767395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2773963192912554,
          "ground": "gnd"
        },
        "75_280920": {
          "bus1": "75_MVLV064523",
          "bus2": "75_MVBus096841",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071444144152349,
                45.014540961767395
              ],
              [
                -0.071423441076286,
                45.01453867602661
              ],
              [
                -0.071386041498248,
                45.01454255780069
              ],
              [
                -0.071107935840006,
                45.01457695082789
              ],
              [
                -0.07115542765412,
                45.01489354983681
              ],
              [
                -0.071214034494515,
                45.0152450946518
              ],
              [
                -0.071183615936139,
                45.01535505269734
              ],
              [
                -0.07096360826849,
                45.01534288883148
              ],
              [
                -0.070882118302062,
                45.01533647951698
              ],
              [
                -0.069313075613778,
                45.01520427935679
              ],
              [
                -0.068349305778397,
                45.015115775705745
              ],
              [
                -0.068268482690555,
                45.01510980896922
              ],
              [
                -0.067554808566578,
                45.0150435775654
              ],
              [
                -0.067434545118153,
                45.01502331135547
              ],
              [
                -0.067433927508323,
                45.01498958631943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.41405402850093226,
          "ground": "gnd"
        },
        "75_LVBranch1133443": {
          "bus1": "75_MVLV064523_LV",
          "bus2": "75_LVBus0392676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071444144152349,
                45.014540961767395
              ],
              [
                -0.071430769455025,
                45.01455030583876
              ],
              [
                -0.071430769455025,
                45.01455030583876
              ],
              [
                -0.071130688550117,
                45.01458086595224
              ],
              [
                -0.071137178725764,
                45.014668234344434
              ],
              [
                -0.071137751878328,
                45.01467151564034
              ],
              [
                -0.071175750744769,
                45.01489144321807
              ],
              [
                -0.071176323901905,
                45.01489472451406
              ],
              [
                -0.071198450865055,
                45.01502274497468
              ],
              [
                -0.071198450865055,
                45.01502274497468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07331234645036841,
          "ground": "gnd"
        },
        "75_LVBranch1051447": {
          "bus1": "75_LVBus0392676",
          "bus2": "75_LVBus0392677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071198450865055,
                45.01502274497468
              ],
              [
                -0.071198450865055,
                45.01502274497468
              ],
              [
                -0.071291521930132,
                45.01508988176529
              ],
              [
                -0.071539700285579,
                45.015125361772306
              ],
              [
                -0.071546021818851,
                45.015125728308824
              ],
              [
                -0.071546021818851,
                45.015125728308824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030920076051092805,
          "ground": "gnd"
        },
        "75_LVBranch0077995": {
          "bus1": "75_LVBus0392677",
          "bus2": "75_LVBus0392678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071546021818851,
                45.015125728308824
              ],
              [
                -0.071546021818851,
                45.015125728308824
              ],
              [
                -0.071471940413957,
                45.01549655431501
              ],
              [
                -0.071471940413957,
                45.01549655431501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041622336920288126,
          "ground": "gnd"
        },
        "75_LVBranch0295643": {
          "bus1": "75_LVBus0392678",
          "bus2": "75_LVBus0392686",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071471940413957,
                45.01549655431501
              ],
              [
                -0.071471940413957,
                45.01549655431501
              ],
              [
                -0.071468090730454,
                45.015514339686625
              ],
              [
                -0.071389485013127,
                45.015946378487314
              ],
              [
                -0.071389485013127,
                45.015946378487314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05041120963359507,
          "ground": "gnd"
        },
        "75_LVBranch1103991": {
          "bus1": "75_LVBus0392686",
          "bus2": "75_LVBus0392692",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071389485013127,
                45.015946378487314
              ],
              [
                -0.071389485013127,
                45.015946378487314
              ],
              [
                -0.071593109054895,
                45.015960157638965
              ],
              [
                -0.071583282140462,
                45.015992003927536
              ],
              [
                -0.07158261445984,
                45.0159941692832
              ],
              [
                -0.071581924147529,
                45.01599639812623
              ],
              [
                -0.071581924147529,
                45.01599639812623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02024638880410977,
          "ground": "gnd"
        },
        "75_LVBranch0240830": {
          "bus1": "75_LVBus0392686",
          "bus2": "75_LVBus0392687",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071389485013127,
                45.015946378487314
              ],
              [
                -0.071389485013127,
                45.015946378487314
              ],
              [
                -0.071299809789062,
                45.01629169732943
              ],
              [
                -0.071290196848446,
                45.016345236333486
              ],
              [
                -0.071205901719551,
                45.01676253184854
              ],
              [
                -0.071205901719551,
                45.01676253184854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09186804415178608,
          "ground": "gnd"
        },
        "75_LVBranch0665722": {
          "bus1": "75_LVBus0392687",
          "bus2": "75_LVBus0392688",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071205901719551,
                45.01676253184854
              ],
              [
                -0.071205901719551,
                45.01676253184854
              ],
              [
                -0.070681462162068,
                45.016528787859954
              ],
              [
                -0.070248163383814,
                45.01634674230031
              ],
              [
                -0.070236859834351,
                45.01634265921662
              ],
              [
                -0.069735896838725,
                45.01615877010263
              ],
              [
                -0.06972458107737,
                45.01615469623308
              ],
              [
                -0.069369031524358,
                45.01601861886751
              ],
              [
                -0.06936337367113,
                45.01601658191423
              ],
              [
                -0.06936337367113,
                45.01601658191423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16732818643862282,
          "ground": "gnd"
        },
        "75_LVBranch0364743": {
          "bus1": "75_LVBus0392688",
          "bus2": "75_LVBus0392689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.06936337367113,
                45.01601658191423
              ],
              [
                -0.06936337367113,
                45.01601658191423
              ],
              [
                -0.069338910023719,
                45.01601183964065
              ],
              [
                -0.068602977471851,
                45.01579208372221
              ],
              [
                -0.068596861406392,
                45.01579089361695
              ],
              [
                -0.068596861406392,
                45.01579089361695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06544005545616917,
          "ground": "gnd"
        },
        "75_LVBranch0224739": {
          "bus1": "75_LVBus0392686",
          "bus2": "75_LVBus0392690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071389485013127,
                45.015946378487314
              ],
              [
                -0.071389485013127,
                45.015946378487314
              ],
              [
                -0.070865085704625,
                45.015874334667785
              ],
              [
                -0.070852445584838,
                45.01587367344389
              ],
              [
                -0.070175261439034,
                45.0158142250434
              ],
              [
                -0.069220909400986,
                45.01576399621463
              ],
              [
                -0.069214614714852,
                45.01576366495847
              ],
              [
                -0.069214614714852,
                45.01576366495847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17282081755139045,
          "ground": "gnd"
        },
        "75_LVBranch0061582": {
          "bus1": "75_LVBus0392690",
          "bus2": "75_LVBus0392691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.069214614714852,
                45.01576366495847
              ],
              [
                -0.069214614714852,
                45.01576366495847
              ],
              [
                -0.069254385505603,
                45.0159172386307
              ],
              [
                -0.069254385505603,
                45.0159172386307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01735249390306543,
          "ground": "gnd"
        },
        "75_LVBranch0196526": {
          "bus1": "75_LVBus0392678",
          "bus2": "75_LVBus0392679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071471940413957,
                45.01549655431501
              ],
              [
                -0.071471940413957,
                45.01549655431501
              ],
              [
                -0.072019439457867,
                45.015539205071484
              ],
              [
                -0.072019439457867,
                45.015539205071484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04341641930565182,
          "ground": "gnd"
        },
        "75_LVBranch0127668": {
          "bus1": "75_LVBus0392678",
          "bus2": "75_LVBus0392680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071471940413957,
                45.01549655431501
              ],
              [
                -0.071471940413957,
                45.01549655431501
              ],
              [
                -0.070852539846738,
                45.015442405502185
              ],
              [
                -0.070810118077955,
                45.015439889702485
              ],
              [
                -0.070810118077955,
                45.015439889702485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05254966575271386,
          "ground": "gnd"
        },
        "75_LVBranch0441654": {
          "bus1": "75_LVBus0392680",
          "bus2": "75_LVBus0392681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.070810118077955,
                45.015439889702485
              ],
              [
                -0.070810118077955,
                45.015439889702485
              ],
              [
                -0.070739534842398,
                45.01475791568775
              ],
              [
                -0.070738404973594,
                45.0147534945749
              ],
              [
                -0.070738404973594,
                45.0147534945749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07649246948534956,
          "ground": "gnd"
        },
        "75_LVBranch0254449": {
          "bus1": "75_LVBus0392680",
          "bus2": "75_LVBus0392682",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.070810118077955,
                45.015439889702485
              ],
              [
                -0.070810118077955,
                45.015439889702485
              ],
              [
                -0.070088592901578,
                45.015365088745504
              ],
              [
                -0.070082289712307,
                45.015364559739
              ],
              [
                -0.070082289712307,
                45.015364559739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05797933850752301,
          "ground": "gnd"
        },
        "75_LVBranch0578367": {
          "bus1": "75_LVBus0392682",
          "bus2": "75_LVBus0392683",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.070082289712307,
                45.015364559739
              ],
              [
                -0.070082289712307,
                45.015364559739
              ],
              [
                -0.070011290946794,
                45.015201243584606
              ],
              [
                -0.069901889059822,
                45.014949533393875
              ],
              [
                -0.069900016054472,
                45.01494523640964
              ],
              [
                -0.069900016054472,
                45.01494523640964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0487649687446775,
          "ground": "gnd"
        },
        "75_LVBranch0141906": {
          "bus1": "75_LVBus0392682",
          "bus2": "75_LVBus0392684",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.070082289712307,
                45.015364559739
              ],
              [
                -0.070082289712307,
                45.015364559739
              ],
              [
                -0.069348493484944,
                45.01531052106508
              ],
              [
                -0.069342190697082,
                45.01531000100743
              ],
              [
                -0.069342190697082,
                45.01531000100743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058653165041073714,
          "ground": "gnd"
        },
        "75_LVBranch0530331": {
          "bus1": "75_LVBus0392684",
          "bus2": "75_LVBus0392685",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.069342190697082,
                45.01531000100743
              ],
              [
                -0.069342190697082,
                45.01531000100743
              ],
              [
                -0.068742830328427,
                45.01523914344935
              ],
              [
                -0.068137536893573,
                45.015193051617594
              ],
              [
                -0.067724360098864,
                45.015158166639985
              ],
              [
                -0.067724360098864,
                45.015158166639985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12868287133311845,
          "ground": "gnd"
        },
        "75_LVBranch0822070": {
          "bus1": "75_MVLV064523_LV",
          "bus2": "75_LVBus0392674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071444144152349,
                45.014540961767395
              ],
              [
                -0.071430030029901,
                45.014532314256904
              ],
              [
                -0.071430030029901,
                45.014532314256904
              ],
              [
                -0.07113293618732,
                45.01456945994679
              ],
              [
                -0.07111721668222,
                45.0145295296325
              ],
              [
                -0.071091331545743,
                45.014395858300546
              ],
              [
                -0.071058558577122,
                45.014219931855784
              ],
              [
                -0.071022281673046,
                45.01399814001909
              ],
              [
                -0.071046693808111,
                45.01392036820995
              ],
              [
                -0.071057880100456,
                45.01388474872559
              ],
              [
                -0.071063343984967,
                45.01386732426389
              ],
              [
                -0.071065303145369,
                45.0138630429986
              ],
              [
                -0.071075112279006,
                45.01385486538953
              ],
              [
                -0.0710892197178,
                45.0138431026149
              ],
              [
                -0.071103927263224,
                45.01383084083117
              ],
              [
                -0.071112181007948,
                45.01382395693181
              ],
              [
                -0.07111583402693,
                45.01382276161379
              ],
              [
                -0.07111895668860034,
                45.01381438136326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10933053204886538,
          "ground": "gnd"
        },
        "75_LVBranch1522568": {
          "bus1": "75_LVBus0392674",
          "bus2": "75_LVBus1977045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07111895668860034,
                45.01381438136326
              ],
              [
                -0.071118577561963,
                45.01381461158731
              ],
              [
                -0.07111340715788,
                45.01381386903504
              ],
              [
                -0.071106618133619,
                45.013817067371676
              ],
              [
                -0.071090168449108,
                45.01381778489133
              ],
              [
                -0.071033209083396,
                45.013807944759975
              ],
              [
                -0.07098033462285,
                45.01379956369943
              ],
              [
                -0.070968864257388,
                45.01379190259781
              ],
              [
                -0.070970550882241,
                45.01378718629097
              ],
              [
                -0.070988803845569,
                45.01373629435911
              ],
              [
                -0.070994691114224,
                45.013719859624636
              ],
              [
                -0.07101599832865,
                45.013662430790696
              ],
              [
                -0.07101021895292,
                45.013652585154695
              ],
              [
                -0.070988440481734,
                45.01364977375521
              ],
              [
                -0.070887585238794,
                45.01363673892667
              ],
              [
                -0.07069155136435,
                45.01359904449749
              ],
              [
                -0.070661141459453,
                45.01359319885651
              ],
              [
                -0.070650932222649,
                45.0135912338868
              ],
              [
                -0.070650932222649,
                45.0135912338868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057691485662440416,
          "ground": "gnd"
        },
        "75_LVBranch1299193": {
          "bus1": "75_LVBus0392674",
          "bus2": "75_LVBus1982250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07111895668860034,
                45.01381438136326
              ],
              [
                -0.071122458476908,
                45.013805770888695
              ],
              [
                -0.071120100148288,
                45.013804337260645
              ],
              [
                -0.071118003982223,
                45.01380016213946
              ],
              [
                -0.071131621491982,
                45.01377383110207
              ],
              [
                -0.071151527682968,
                45.013720977350424
              ],
              [
                -0.071165343990623,
                45.0137054141794
              ],
              [
                -0.071190476205245,
                45.01368953304267
              ],
              [
                -0.071213759622384,
                45.01368841498247
              ],
              [
                -0.071323943889078,
                45.01371034504306
              ],
              [
                -0.071404697532772,
                45.01372384345943
              ],
              [
                -0.071474352468394,
                45.0137356392411
              ],
              [
                -0.071490327467445,
                45.01373979161905
              ],
              [
                -0.071489935563716,
                45.013744227807095
              ],
              [
                -0.071489935563716,
                45.013744227807095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039512027345233604,
          "ground": "gnd"
        },
        "75_374692": {
          "bus1": "75_MVBus096840",
          "bus2": "75_MVLV020186",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073385312230757,
                45.01557706481045
              ],
              [
                -0.073385312230757,
                45.01557706481045
              ],
              [
                -0.073356502450863,
                45.01554077630395
              ],
              [
                -0.073165936362988,
                45.01501361020631
              ],
              [
                -0.073056464305618,
                45.01469810811998
              ],
              [
                -0.07312460226912,
                45.0147419735282
              ],
              [
                -0.073105860789724,
                45.01474427108449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10847061853676541,
          "ground": "gnd"
        },
        "75_LVBranch1313506": {
          "bus1": "75_MVLV020186_LV",
          "bus2": "75_LVBus0392558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073105860789724,
                45.01474427108449
              ],
              [
                -0.073119697063712,
                45.01475352738803
              ],
              [
                -0.073119697063712,
                45.01475352738803
              ],
              [
                -0.073138282073696,
                45.01476052054649
              ],
              [
                -0.073138282073696,
                45.01476052054649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0016583692732041625,
          "ground": "gnd"
        },
        "75_LVBranch0711423": {
          "bus1": "75_LVBus0392558",
          "bus2": "75_LVBus0392559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073138282073696,
                45.01476052054649
              ],
              [
                -0.073138282073696,
                45.01476052054649
              ],
              [
                -0.07321439256627,
                45.01497699970331
              ],
              [
                -0.07335949924581,
                45.01538887428644
              ],
              [
                -0.073360887590888,
                45.015392812789706
              ],
              [
                -0.073363942059797,
                45.0154015386901
              ],
              [
                -0.073529950653462,
                45.01572606980429
              ],
              [
                -0.073529950653462,
                45.01572606980429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11179128130439651,
          "ground": "gnd"
        },
        "75_LVBranch0619986": {
          "bus1": "75_LVBus0392559",
          "bus2": "75_LVBus0392560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073529950653462,
                45.01572606980429
              ],
              [
                -0.073529950653462,
                45.01572606980429
              ],
              [
                -0.073206496181941,
                45.01568363739685
              ],
              [
                -0.073080071451677,
                45.01566914485992
              ],
              [
                -0.073017477382631,
                45.015661966082526
              ],
              [
                -0.072533179643804,
                45.0156042037403
              ],
              [
                -0.072520658633209,
                45.01560277517367
              ],
              [
                -0.072470586106885,
                45.01559703364467
              ],
              [
                -0.072461917924509,
                45.015575551757635
              ],
              [
                -0.072092837528586,
                45.01555065814986
              ],
              [
                -0.072084316530669,
                45.01554960152343
              ],
              [
                -0.072078066186702,
                45.01554882849856
              ],
              [
                -0.072078066186702,
                45.01554882849856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11761980751058004,
          "ground": "gnd"
        },
        "75_LVBranch1025490": {
          "bus1": "75_LVBus0392560",
          "bus2": "75_LVBus0392567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.072078066186702,
                45.01554882849856
              ],
              [
                -0.072078066186702,
                45.01554882849856
              ],
              [
                -0.072044440915446,
                45.01554552794091
              ],
              [
                -0.072350931370049,
                45.015577128442274
              ],
              [
                -0.072382193556369,
                45.015580354306564
              ],
              [
                -0.072392384390315,
                45.01559362269118
              ],
              [
                -0.072392384390315,
                45.01559362269118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03125830966271988,
          "ground": "gnd"
        },
        "75_LVBranch0842694": {
          "bus1": "75_LVBus0392560",
          "bus2": "75_LVBus0392561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.072078066186702,
                45.01554882849856
              ],
              [
                -0.072078066186702,
                45.01554882849856
              ],
              [
                -0.072069805549806,
                45.01559341982918
              ],
              [
                -0.072026166529544,
                45.015828972341026
              ],
              [
                -0.072096586296005,
                45.0158346226181
              ],
              [
                -0.072109190876008,
                45.01583563544702
              ],
              [
                -0.072115314733901,
                45.0158361232425
              ],
              [
                -0.072116054397627,
                45.015854114827754
              ],
              [
                -0.072026918840153,
                45.01584696365122
              ],
              [
                -0.072026918840153,
                45.01584696365122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047543731410848604,
          "ground": "gnd"
        },
        "75_LVBranch1560159": {
          "bus1": "75_LVBus0392561",
          "bus2": "75_LVBus0392562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.072026918840153,
                45.01584696365122
              ],
              [
                -0.072026918840153,
                45.01584696365122
              ],
              [
                -0.071976497504534,
                45.01616308168601
              ],
              [
                -0.072047477756946,
                45.01616877381257
              ],
              [
                -0.072065633561289,
                45.01617023290282
              ],
              [
                -0.072066385889248,
                45.0161882242149
              ],
              [
                -0.071983743240855,
                45.01618159776317
              ],
              [
                -0.071977237127785,
                45.016181073274346
              ],
              [
                -0.071977237127785,
                45.016181073274346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05149809036206786,
          "ground": "gnd"
        },
        "75_LVBranch1329955": {
          "bus1": "75_LVBus0392562",
          "bus2": "75_LVBus0392563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071977237127785,
                45.016181073274346
              ],
              [
                -0.071977237127785,
                45.016181073274346
              ],
              [
                -0.071931927518116,
                45.01616900039201
              ],
              [
                -0.071866534815429,
                45.01630960589002
              ],
              [
                -0.071616166400025,
                45.01643142847703
              ],
              [
                -0.071610707614025,
                45.016433706988856
              ],
              [
                -0.071610707614025,
                45.016433706988856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04470096962167388,
          "ground": "gnd"
        },
        "75_LVBranch0995844": {
          "bus1": "75_LVBus0392563",
          "bus2": "75_LVBus0392564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071610707614025,
                45.016433706988856
              ],
              [
                -0.071610707614025,
                45.016433706988856
              ],
              [
                -0.071613677550507,
                45.016505655102925
              ],
              [
                -0.071702438195535,
                45.016503815448544
              ],
              [
                -0.071704669102113,
                45.01655778095982
              ],
              [
                -0.071679303405808,
                45.01655830541693
              ],
              [
                -0.071679303405808,
                45.01655830541693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022998800339920897,
          "ground": "gnd"
        },
        "75_LVBranch1522555": {
          "bus1": "75_LVBus0392564",
          "bus2": "75_LVBus0392565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071679303405808,
                45.01655830541693
              ],
              [
                -0.071679303405808,
                45.01655830541693
              ],
              [
                -0.071653938097623,
                45.01655883885909
              ],
              [
                -0.07165245905039,
                45.01652285567296
              ],
              [
                -0.071617015624698,
                45.016523590204606
              ],
              [
                -0.071589051379526,
                45.016524171132424
              ],
              [
                -0.071585717867198,
                45.01644322258749
              ],
              [
                -0.071585717867198,
                45.01644322258749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02000087590750981,
          "ground": "gnd"
        },
        "75_LVBranch1414365": {
          "bus1": "75_LVBus0392565",
          "bus2": "75_LVBus0392566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.071585717867198,
                45.01644322258749
              ],
              [
                -0.071585717867198,
                45.01644322258749
              ],
              [
                -0.071289694315185,
                45.01654911816815
              ],
              [
                -0.071181269687969,
                45.01663792249653
              ],
              [
                -0.071206495059796,
                45.016745726193314
              ],
              [
                -0.071206495059796,
                45.016745726193314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051333132402156874,
          "ground": "gnd"
        },
        "75_LVBranch0115530": {
          "bus1": "75_LVBus0392559",
          "bus2": "75_LVBus0392568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073529950653462,
                45.01572606980429
              ],
              [
                -0.073529950653462,
                45.01572606980429
              ],
              [
                -0.073662317425423,
                45.015729507346855
              ],
              [
                -0.074530014184566,
                45.01576323451345
              ],
              [
                -0.0758031545834,
                45.01579625247428
              ],
              [
                -0.0758031545834,
                45.01579625247428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17936245603267628,
          "ground": "gnd"
        },
        "75_LVBranch0692782": {
          "bus1": "75_LVBus0392568",
          "bus2": "75_LVBus0392571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.0758031545834,
                45.01579625247428
              ],
              [
                -0.0758031545834,
                45.01579625247428
              ],
              [
                -0.076208813124492,
                45.015804345239125
              ],
              [
                -0.076221486086591,
                45.01580459116761
              ],
              [
                -0.076785810172027,
                45.015823948692834
              ],
              [
                -0.07682603971993,
                45.01582475510476
              ],
              [
                -0.07682603971993,
                45.01582475510476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08069534717467677,
          "ground": "gnd"
        },
        "75_LVBranch0258091": {
          "bus1": "75_LVBus0392571",
          "bus2": "75_LVBus0392573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07682603971993,
                45.01582475510476
              ],
              [
                -0.07682603971993,
                45.01582475510476
              ],
              [
                -0.077469196663508,
                45.01584771023004
              ],
              [
                -0.077469196663508,
                45.01584771023004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05076106179905074,
          "ground": "gnd"
        },
        "75_LVBranch0137874": {
          "bus1": "75_LVBus0392573",
          "bus2": "75_LVBus0392575",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.077469196663508,
                45.01584771023004
              ],
              [
                -0.077469196663508,
                45.01584771023004
              ],
              [
                -0.077474461086239,
                45.01556888559365
              ],
              [
                -0.077488970110106,
                45.01479854004476
              ],
              [
                -0.077489036199721,
                45.014795379833174
              ],
              [
                -0.07748906728058,
                45.01479404725229
              ],
              [
                -0.07748906728058,
                45.01479404725229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1171062314802305,
          "ground": "gnd"
        },
        "75_LVBranch0068608": {
          "bus1": "75_LVBus0392573",
          "bus2": "75_LVBus0392574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.077469196663508,
                45.01584771023004
              ],
              [
                -0.077469196663508,
                45.01584771023004
              ],
              [
                -0.077722671367398,
                45.015854146202116
              ],
              [
                -0.078001321258223,
                45.015861229758336
              ],
              [
                -0.078053626697223,
                45.01586255544535
              ],
              [
                -0.078053626697223,
                45.01586255544535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046097279503093454,
          "ground": "gnd"
        },
        "75_LVBranch0032716": {
          "bus1": "75_LVBus0392571",
          "bus2": "75_LVBus0392572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07682603971993,
                45.01582475510476
              ],
              [
                -0.07682603971993,
                45.01582475510476
              ],
              [
                -0.07664987246837,
                45.01522070512223
              ],
              [
                -0.076648784000152,
                45.01521695810857
              ],
              [
                -0.076648590792768,
                45.01521630536529
              ],
              [
                -0.076648590792768,
                45.01521630536529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06904985878825631,
          "ground": "gnd"
        },
        "75_LVBranch0631079": {
          "bus1": "75_LVBus0392568",
          "bus2": "75_LVBus0392570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.0758031545834,
                45.01579625247428
              ],
              [
                -0.0758031545834,
                45.01579625247428
              ],
              [
                -0.075794591175256,
                45.01541382278558
              ],
              [
                -0.075774505910745,
                45.015409994504026
              ],
              [
                -0.075794257122247,
                45.01540933038804
              ],
              [
                -0.075794257122247,
                45.01540933038804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045703620376697465,
          "ground": "gnd"
        },
        "75_LVBranch0340482": {
          "bus1": "75_LVBus0392568",
          "bus2": "75_LVBus0392569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.0758031545834,
                45.01579625247428
              ],
              [
                -0.0758031545834,
                45.01579625247428
              ],
              [
                -0.075793546256015,
                45.0158407115059
              ],
              [
                -0.075686923999263,
                45.01633437075834
              ],
              [
                -0.075686004527415,
                45.01633862947378
              ],
              [
                -0.075685961997837,
                45.01633881938617
              ],
              [
                -0.075685961997837,
                45.01633881938617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06100011679688684,
          "ground": "gnd"
        },
        "75_LVBranch1051398": {
          "bus1": "75_MVLV020186_LV",
          "bus2": "75_LVBus0392545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073105860789724,
                45.01474427108449
              ],
              [
                -0.073123038662576,
                45.01474806409458
              ],
              [
                -0.073123038662576,
                45.01474806409458
              ],
              [
                -0.073133865647783,
                45.014746703649735
              ],
              [
                -0.073133865647783,
                45.014746703649735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0008667425858102591,
          "ground": "gnd"
        },
        "75_LVBranch0443890": {
          "bus1": "75_LVBus0392545",
          "bus2": "75_LVBus0392546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073133865647783,
                45.014746703649735
              ],
              [
                -0.073133865647783,
                45.014746703649735
              ],
              [
                -0.073077879615958,
                45.01458688746552
              ],
              [
                -0.073073996913127,
                45.014571916042236
              ],
              [
                -0.073073295258542,
                45.01456918650876
              ],
              [
                -0.073072932979105,
                45.014560222054016
              ],
              [
                -0.073058929092273,
                45.014198240538356
              ],
              [
                -0.073058939856982,
                45.014126020662864
              ],
              [
                -0.073058939856982,
                45.014126020662864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0695663337896174,
          "ground": "gnd"
        },
        "75_LVBranch1040134": {
          "bus1": "75_LVBus0392546",
          "bus2": "75_LVBus0392553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073058939856982,
                45.014126020662864
              ],
              [
                -0.073058939856982,
                45.014126020662864
              ],
              [
                -0.073094281417162,
                45.01412883359312
              ],
              [
                -0.073093204501159,
                45.01423360924933
              ],
              [
                -0.073184076235591,
                45.0142601333072
              ],
              [
                -0.073193856511948,
                45.01424865337718
              ],
              [
                -0.073193856511948,
                45.01424865337718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023684206561926945,
          "ground": "gnd"
        },
        "75_LVBranch0778090": {
          "bus1": "75_LVBus0392553",
          "bus2": "75_LVBus0392554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073193856511948,
                45.01424865337718
              ],
              [
                -0.073193856511948,
                45.01424865337718
              ],
              [
                -0.073199507713927,
                45.01427107376684
              ],
              [
                -0.073204413871141,
                45.014276852599075
              ],
              [
                -0.07322819541638,
                45.01428842134198
              ],
              [
                -0.073301678991635,
                45.014324178926394
              ],
              [
                -0.073354748510667,
                45.014346143647984
              ],
              [
                -0.073380959036405,
                45.01435226891367
              ],
              [
                -0.073420700443791,
                45.014353843103656
              ],
              [
                -0.073453327261475,
                45.01434932653288
              ],
              [
                -0.073484595463938,
                45.01434331862448
              ],
              [
                -0.073490303124538,
                45.01434152056581
              ],
              [
                -0.07349253330855,
                45.014328548999345
              ],
              [
                -0.07349253330855,
                45.014328548999345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02985337899200751,
          "ground": "gnd"
        },
        "75_LVBranch1538330": {
          "bus1": "75_LVBus0392554",
          "bus2": "75_LVBus0392555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07349253330855,
                45.014328548999345
              ],
              [
                -0.07349253330855,
                45.014328548999345
              ],
              [
                -0.073506486037995,
                45.01433873864944
              ],
              [
                -0.073637038542729,
                45.01429972077089
              ],
              [
                -0.073784274590364,
                45.014255714046676
              ],
              [
                -0.073785210282877,
                45.01423774901247
              ],
              [
                -0.073785210282877,
                45.01423774901247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02733827172224714,
          "ground": "gnd"
        },
        "75_LVBranch1515241": {
          "bus1": "75_LVBus0392555",
          "bus2": "75_LVBus0392556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073785210282877,
                45.01423774901247
              ],
              [
                -0.073785210282877,
                45.01423774901247
              ],
              [
                -0.073806281803141,
                45.01424884564216
              ],
              [
                -0.073979473368551,
                45.01419510353366
              ],
              [
                -0.074104665858205,
                45.014156255731805
              ],
              [
                -0.074106176712489,
                45.014141616929685
              ],
              [
                -0.074106176712489,
                45.014141616929685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02937302680845524,
          "ground": "gnd"
        },
        "75_LVBranch0498773": {
          "bus1": "75_LVBus0392546",
          "bus2": "75_LVBus0392547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073058939856982,
                45.014126020662864
              ],
              [
                -0.073058939856982,
                45.014126020662864
              ],
              [
                -0.073054035751426,
                45.01409094895464
              ],
              [
                -0.073054045308517,
                45.014065057668766
              ],
              [
                -0.07305996872867,
                45.01365104056995
              ],
              [
                -0.07305996872867,
                45.01365104056995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052807004449465754,
          "ground": "gnd"
        },
        "75_LVBranch0743688": {
          "bus1": "75_LVBus0392547",
          "bus2": "75_LVBus0392548",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07305996872867,
                45.01365104056995
              ],
              [
                -0.07305996872867,
                45.01365104056995
              ],
              [
                -0.072955848653963,
                45.01369895010621
              ],
              [
                -0.072826381336479,
                45.013701424306426
              ],
              [
                -0.072699613840641,
                45.01370383963317
              ],
              [
                -0.072496786135386,
                45.01370771104724
              ],
              [
                -0.072476047053413,
                45.01370810809209
              ],
              [
                -0.072421968109999,
                45.0137091402126
              ],
              [
                -0.072425642583296,
                45.013772712554
              ],
              [
                -0.072426182358923,
                45.01378197012391
              ],
              [
                -0.072426440078845,
                45.01378646418369
              ],
              [
                -0.072426440078845,
                45.01378646418369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060483662675002804,
          "ground": "gnd"
        },
        "75_LVBranch0462799": {
          "bus1": "75_LVBus0392547",
          "bus2": "75_LVBus0392549",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07305996872867,
                45.01365104056995
              ],
              [
                -0.07305996872867,
                45.01365104056995
              ],
              [
                -0.072904847642936,
                45.013078412831455
              ],
              [
                -0.07284938893353,
                45.01290286337745
              ],
              [
                -0.072832072774558,
                45.0128629950435
              ],
              [
                -0.072832072774558,
                45.0128629950435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08943059599454566,
          "ground": "gnd"
        },
        "75_LVBranch0618309": {
          "bus1": "75_LVBus0392549",
          "bus2": "75_LVBus0392550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.072832072774558,
                45.0128629950435
              ],
              [
                -0.072832072774558,
                45.0128629950435
              ],
              [
                -0.073701556358538,
                45.01270384226307
              ],
              [
                -0.073707713231387,
                45.01270275436236
              ],
              [
                -0.073707713231387,
                45.01270275436236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07128624536467777,
          "ground": "gnd"
        },
        "75_LVBranch0214398": {
          "bus1": "75_LVBus0392549",
          "bus2": "75_LVBus0392551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.072832072774558,
                45.0128629950435
              ],
              [
                -0.072832072774558,
                45.0128629950435
              ],
              [
                -0.07269244700129,
                45.012496951692704
              ],
              [
                -0.07268941775806,
                45.01248821624013
              ],
              [
                -0.072547449481049,
                45.01210139930819
              ],
              [
                -0.072509130788176,
                45.0119178815695
              ],
              [
                -0.07250907348102,
                45.011917729827374
              ],
              [
                -0.072507609859121,
                45.011913513979415
              ],
              [
                -0.072507609859121,
                45.011913513979415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10867939172060005,
          "ground": "gnd"
        },
        "75_LVBranch0408996": {
          "bus1": "75_LVBus0392547",
          "bus2": "75_LVBus0392552",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07305996872867,
                45.01365104056995
              ],
              [
                -0.07305996872867,
                45.01365104056995
              ],
              [
                -0.073689373706069,
                45.013598685851235
              ],
              [
                -0.07426832679865,
                45.0134769698209
              ],
              [
                -0.074750806192619,
                45.01335323819586
              ],
              [
                -0.07517869366858,
                45.01325507226892
              ],
              [
                -0.075443550385881,
                45.01316158873619
              ],
              [
                -0.07544946844776,
                45.013159965978744
              ],
              [
                -0.07544946844776,
                45.013159965978744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19726809954867405,
          "ground": "gnd"
        },
        "75_LVBranch1271310": {
          "bus1": "75_MVLV066173_LV",
          "bus2": "75_LVBus0392716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073686522649692,
                45.01753922536162
              ],
              [
                -0.07367851314229,
                45.01755146775282
              ],
              [
                -0.07367851314229,
                45.01755146775282
              ],
              [
                -0.07365367181144,
                45.017564418339326
              ],
              [
                -0.073672279942869,
                45.017658452599775
              ],
              [
                -0.073724198662193,
                45.01770888020745
              ],
              [
                -0.073574407785251,
                45.017835421311766
              ],
              [
                -0.073570695545965,
                45.017839065818805
              ],
              [
                -0.073570695545965,
                45.017839065818805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038783740861238376,
          "ground": "gnd"
        },
        "75_LVBranch0964150": {
          "bus1": "75_MVLV066173_LV",
          "bus2": "75_LVBus0392710",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073686522649692,
                45.01753922536162
              ],
              [
                -0.073667522427232,
                45.017538495847475
              ],
              [
                -0.073667522427232,
                45.017538495847475
              ],
              [
                -0.073538031851394,
                45.01753125192059
              ],
              [
                -0.073525494267902,
                45.01763505315593
              ],
              [
                -0.073427937011898,
                45.01759284483418
              ],
              [
                -0.073421634705516,
                45.01759234299045
              ],
              [
                -0.073421634705516,
                45.01759234299045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03132376656785891,
          "ground": "gnd"
        },
        "75_LVBranch0518761": {
          "bus1": "75_LVBus0392710",
          "bus2": "75_LVBus0392711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073421634705516,
                45.01759234299045
              ],
              [
                -0.073421634705516,
                45.01759234299045
              ],
              [
                -0.072949551354765,
                45.01744011123961
              ],
              [
                -0.072949551354765,
                45.01744011123961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04087623891369008,
          "ground": "gnd"
        },
        "75_LVBranch0233371": {
          "bus1": "75_LVBus0392711",
          "bus2": "75_LVBus0392712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.072949551354765,
                45.01744011123961
              ],
              [
                -0.072949551354765,
                45.01744011123961
              ],
              [
                -0.072555621460839,
                45.017293872339835
              ],
              [
                -0.072555621460839,
                45.017293872339835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035046694058570346,
          "ground": "gnd"
        },
        "75_LVBranch0822031": {
          "bus1": "75_LVBus0392712",
          "bus2": "75_LVBus0392714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.072555621460839,
                45.017293872339835
              ],
              [
                -0.072555621460839,
                45.017293872339835
              ],
              [
                -0.072598757496814,
                45.01733576208366
              ],
              [
                -0.072677291569328,
                45.01736294197357
              ],
              [
                -0.072689634286281,
                45.017337349387034
              ],
              [
                -0.072694839828079,
                45.01732657195255
              ],
              [
                -0.072694839828079,
                45.01732657195255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016924700624201528,
          "ground": "gnd"
        },
        "75_LVBranch0685209": {
          "bus1": "75_LVBus0392712",
          "bus2": "75_LVBus0392713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.072555621460839,
                45.017293872339835
              ],
              [
                -0.072555621460839,
                45.017293872339835
              ],
              [
                -0.07182900273941,
                45.01701554690252
              ],
              [
                -0.071370099858854,
                45.016831920371885
              ],
              [
                -0.071223259387238,
                45.01676930003739
              ],
              [
                -0.071223259387238,
                45.01676930003739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12013009598234875,
          "ground": "gnd"
        },
        "75_LVBranch1522517": {
          "bus1": "75_MVLV066173_LV",
          "bus2": "75_LVBus0392707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.073686522649692,
                45.01753922536162
              ],
              [
                -0.073668753689877,
                45.01753440135408
              ],
              [
                -0.073668753689877,
                45.01753440135408
              ],
              [
                -0.073564528247873,
                45.017506404215325
              ],
              [
                -0.073578862555912,
                45.01713731722506
              ],
              [
                -0.07354363035645,
                45.0171103837888
              ],
              [
                -0.07354363035645,
                45.0171103837888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05390083651247425,
          "ground": "gnd"
        },
        "75_LVBranch0252850": {
          "bus1": "75_LVBus0392707",
          "bus2": "75_LVBus0392708",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07354363035645,
                45.0171103837888
              ],
              [
                -0.07354363035645,
                45.0171103837888
              ],
              [
                -0.073535024018533,
                45.01691317044694
              ],
              [
                -0.073528801091661,
                45.01684263400078
              ],
              [
                -0.073527212445762,
                45.01682467887912
              ],
              [
                -0.073526430993618,
                45.01681570553791
              ],
              [
                -0.073521558749267,
                45.01676055558073
              ],
              [
                -0.073519175982257,
                45.01673362739431
              ],
              [
                -0.073516461988148,
                45.01670285469624
              ],
              [
                -0.073516461988148,
                45.01670285469624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04534581468640867,
          "ground": "gnd"
        },
        "75_352566": {
          "bus1": "75_MVBus096838",
          "bus2": "75_MVLV055038",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.074582201794199,
                45.018306033805125
              ],
              [
                -0.074582201794199,
                45.018306033805125
              ],
              [
                -0.074498762336807,
                45.0183743190919
              ],
              [
                -0.074580086992503,
                45.01873304504915
              ],
              [
                -0.074636444262202,
                45.01895812510256
              ],
              [
                -0.074756916791233,
                45.01902459087213
              ],
              [
                -0.074771407454019,
                45.01902342951342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08785545315223037,
          "ground": "gnd"
        },
        "75_LVBranch1423002": {
          "bus1": "75_MVLV038856_LV",
          "bus2": "75_LVBus0392627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.081284544196734,
                45.02094975520494
              ],
              [
                -0.081254848793461,
                45.020941196946254
              ],
              [
                -0.081254848793461,
                45.020941196946254
              ],
              [
                -0.081136658221508,
                45.02090830084208
              ],
              [
                -0.081135332436301,
                45.02091049862635
              ],
              [
                -0.081135332436301,
                45.02091049862635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010272889023444436,
          "ground": "gnd"
        },
        "75_LVBranch1560184": {
          "bus1": "75_LVBus0392627",
          "bus2": "75_LVBus0392629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.081135332436301,
                45.02091049862635
              ],
              [
                -0.081135332436301,
                45.02091049862635
              ],
              [
                -0.08093855695898,
                45.02084799948313
              ],
              [
                -0.080937411943924,
                45.02084763749663
              ],
              [
                -0.080860232232827,
                45.02083258285688
              ],
              [
                -0.080910343614636,
                45.020789958207416
              ],
              [
                -0.081012924429772,
                45.020759056621934
              ],
              [
                -0.081059344193107,
                45.02045678040207
              ],
              [
                -0.08106104456711,
                45.02044830187748
              ],
              [
                -0.081010610299985,
                45.02044312095022
              ],
              [
                -0.081010610299985,
                45.02044312095022
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07711313516377438,
          "ground": "gnd"
        },
        "75_LVBranch0365681": {
          "bus1": "75_LVBus0392627",
          "bus2": "75_LVBus0392628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.081135332436301,
                45.02091049862635
              ],
              [
                -0.081135332436301,
                45.02091049862635
              ],
              [
                -0.081400927361637,
                45.02150179292283
              ],
              [
                -0.08141008079197,
                45.021518565973224
              ],
              [
                -0.081414833426571,
                45.02152691266101
              ],
              [
                -0.081675019128236,
                45.02198350482447
              ],
              [
                -0.081677395289931,
                45.02198767366785
              ],
              [
                -0.081677395289931,
                45.02198767366785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1271938220893348,
          "ground": "gnd"
        },
        "75_LVBranch1618732": {
          "bus1": "75_MVLV038856_LV",
          "bus2": "75_LVBus0392618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.081284544196734,
                45.02094975520494
              ],
              [
                -0.081265613590898,
                45.02093954910096
              ],
              [
                -0.081265613590898,
                45.02093954910096
              ],
              [
                -0.081124843318994,
                45.020902124133265
              ],
              [
                -0.081109375213601,
                45.020904162588785
              ],
              [
                -0.081109375213601,
                45.020904162588785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013089206827732127,
          "ground": "gnd"
        },
        "75_LVBranch0357088": {
          "bus1": "75_LVBus0392618",
          "bus2": "75_LVBus0392619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.081109375213601,
                45.020904162588785
              ],
              [
                -0.081109375213601,
                45.020904162588785
              ],
              [
                -0.081073763275493,
                45.02089581439793
              ],
              [
                -0.080640618359063,
                45.02078414462567
              ],
              [
                -0.080033596858363,
                45.020610956827824
              ],
              [
                -0.080033596858363,
                45.020610956827824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09085222564248202,
          "ground": "gnd"
        },
        "75_LVBranch0584790": {
          "bus1": "75_LVBus0392619",
          "bus2": "75_LVBus0392621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.080033596858363,
                45.020610956827824
              ],
              [
                -0.080033596858363,
                45.020610956827824
              ],
              [
                -0.080027962722537,
                45.020608901882596
              ],
              [
                -0.079977204031636,
                45.020590390486966
              ],
              [
                -0.079954642153845,
                45.02058217124592
              ],
              [
                -0.079593673112722,
                45.0204394221105
              ],
              [
                -0.079589386836655,
                45.02043772471975
              ],
              [
                -0.079471764919852,
                45.02040238465268
              ],
              [
                -0.079357915468828,
                45.02035367012095
              ],
              [
                -0.079354802528288,
                45.020358840652385
              ],
              [
                -0.079342151713969,
                45.020333378337156
              ],
              [
                -0.079301041362144,
                45.020319650883366
              ],
              [
                -0.079055938897929,
                45.020237836800966
              ],
              [
                -0.07892266254053,
                45.02021045998623
              ],
              [
                -0.07892266254053,
                45.02021045998623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10000192338217744,
          "ground": "gnd"
        },
        "75_LVBranch0653549": {
          "bus1": "75_LVBus0392621",
          "bus2": "75_LVBus0392625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07892266254053,
                45.02021045998623
              ],
              [
                -0.07892266254053,
                45.02021045998623
              ],
              [
                -0.078850384440212,
                45.02058561781082
              ],
              [
                -0.078849524422248,
                45.02059007325222
              ],
              [
                -0.078849524422248,
                45.02059007325222
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04257928199320191,
          "ground": "gnd"
        },
        "75_LVBranch0504026": {
          "bus1": "75_LVBus0392621",
          "bus2": "75_LVBus0392622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07892266254053,
                45.02021045998623
              ],
              [
                -0.07892266254053,
                45.02021045998623
              ],
              [
                -0.078916801660509,
                45.020208733907644
              ],
              [
                -0.07864182612915,
                45.02015519835153
              ],
              [
                -0.078424119024799,
                45.02010467940196
              ],
              [
                -0.078412070428873,
                45.020101882272584
              ],
              [
                -0.078400009157442,
                45.02009908541826
              ],
              [
                -0.078063802559475,
                45.02001254165916
              ],
              [
                -0.078039692768163,
                45.020006947597054
              ],
              [
                -0.078027644212679,
                45.02000415042588
              ],
              [
                -0.077798861523985,
                45.01992787251057
              ],
              [
                -0.077722939444983,
                45.01989523056129
              ],
              [
                -0.07742892752468,
                45.019769212072106
              ],
              [
                -0.077342006687921,
                45.019723139510816
              ],
              [
                -0.076961272612222,
                45.01948352066705
              ],
              [
                -0.076912016858898,
                45.019441657825446
              ],
              [
                -0.076912016858898,
                45.019441657825446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18295264109765694,
          "ground": "gnd"
        },
        "75_LVBranch0091208": {
          "bus1": "75_LVBus0392622",
          "bus2": "75_LVBus0392623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.076912016858898,
                45.019441657825446
              ],
              [
                -0.076912016858898,
                45.019441657825446
              ],
              [
                -0.076907404168913,
                45.01943857254505
              ],
              [
                -0.07675134941678,
                45.01931937399747
              ],
              [
                -0.076415951841026,
                45.01912125172735
              ],
              [
                -0.07585625818234,
                45.01883537384746
              ],
              [
                -0.07585625818234,
                45.01883537384746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10734565463486252,
          "ground": "gnd"
        },
        "75_LVBranch0606851": {
          "bus1": "75_LVBus0392623",
          "bus2": "75_LVBus0392624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.07585625818234,
                45.01883537384746
              ],
              [
                -0.07585625818234,
                45.01883537384746
              ],
              [
                -0.075497378649682,
                45.018672668813934
              ],
              [
                -0.075210555737571,
                45.01855886229931
              ],
              [
                -0.074866983745669,
                45.01843900093575
              ],
              [
                -0.074696309591618,
                45.01837938764167
              ],
              [
                -0.074604257797927,
                45.01834893060855
              ],
              [
                -0.074604257797927,
                45.01834893060855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11265916441156161,
          "ground": "gnd"
        },
        "75_LVBranch0460542": {
          "bus1": "75_LVBus0392619",
          "bus2": "75_LVBus0392620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.080033596858363,
                45.020610956827824
              ],
              [
                -0.080033596858363,
                45.020610956827824
              ],
              [
                -0.079851767667988,
                45.02129180115632
              ],
              [
                -0.079849244052246,
                45.0213006125954
              ],
              [
                -0.079847723524048,
                45.02130592839562
              ],
              [
                -0.07984672082566,
                45.02130943302544
              ],
              [
                -0.079846455572116,
                45.02131033874886
              ],
              [
                -0.079846455572116,
                45.02131033874886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07911125383550582,
          "ground": "gnd"
        },
        "75_178346": {
          "bus1": "75_MVBus096833",
          "bus2": "75_MVLV139306",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.091146208677558,
                45.01513594166056
              ],
              [
                -0.091146208677558,
                45.01513594166056
              ],
              [
                -0.091097612256683,
                45.01529196726449
              ],
              [
                -0.091103823321387,
                45.0153127997307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.01775754625432069,
          "ground": "gnd"
        },
        "75_LVBranch0268932": {
          "bus1": "75_MVLV139306_LV",
          "bus2": "75_LVBus0392915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.091103823321387,
                45.0153127997307
              ],
              [
                -0.09107556147168,
                45.01531206920334
              ],
              [
                -0.09107556147168,
                45.01531206920334
              ],
              [
                -0.090490347752178,
                45.015413240054016
              ],
              [
                -0.090296385467532,
                45.015446314722034
              ],
              [
                -0.090212875623643,
                45.01546293027541
              ],
              [
                -0.090042875163042,
                45.015496766452024
              ],
              [
                -0.089734609116271,
                45.015558109293245
              ],
              [
                -0.089555450742655,
                45.015592892250865
              ],
              [
                -0.089433235361286,
                45.015616618500516
              ],
              [
                -0.089433235361286,
                45.015616618500516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13382706088000543,
          "ground": "gnd"
        },
        "75_LVBranch0972865": {
          "bus1": "75_LVBus0392915",
          "bus2": "75_LVBus0392919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.089433235361286,
                45.015616618500516
              ],
              [
                -0.089433235361286,
                45.015616618500516
              ],
              [
                -0.089395234740731,
                45.015645447836555
              ],
              [
                -0.089402961495083,
                45.01566555424155
              ],
              [
                -0.089409022182271,
                45.01567886659751
              ],
              [
                -0.089409022182271,
                45.01567886659751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00825666937494426,
          "ground": "gnd"
        },
        "75_LVBranch0219739": {
          "bus1": "75_LVBus0392915",
          "bus2": "75_LVBus0392916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.089433235361286,
                45.015616618500516
              ],
              [
                -0.089433235361286,
                45.015616618500516
              ],
              [
                -0.088539212948526,
                45.01579017416513
              ],
              [
                -0.088301136561825,
                45.015833534424274
              ],
              [
                -0.088124199579865,
                45.01586575557984
              ],
              [
                -0.08794158516589,
                45.0158990096503
              ],
              [
                -0.087899868567022,
                45.01590660924481
              ],
              [
                -0.087761015601629,
                45.01593669135762
              ],
              [
                -0.087613741339081,
                45.01596860447494
              ],
              [
                -0.087613741339081,
                45.01596860447494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14867722943572328,
          "ground": "gnd"
        },
        "75_LVBranch0268903": {
          "bus1": "75_LVBus0392916",
          "bus2": "75_LVBus0392917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.087613741339081,
                45.01596860447494
              ],
              [
                -0.087613741339081,
                45.01596860447494
              ],
              [
                -0.087823759472807,
                45.01582915241051
              ],
              [
                -0.087935420649399,
                45.01575500142037
              ],
              [
                -0.088010097105902,
                45.01569776873647
              ],
              [
                -0.088091624588317,
                45.01563528338959
              ],
              [
                -0.08812896306651,
                45.015606675993396
              ],
              [
                -0.088161931241901,
                45.015538575952036
              ],
              [
                -0.088275573802397,
                45.015303850206784
              ],
              [
                -0.08832251008767,
                45.015155268832714
              ],
              [
                -0.088316162482183,
                45.01488258246543
              ],
              [
                -0.088315360720811,
                45.01484812337895
              ],
              [
                -0.088315360720811,
                45.01484812337895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14383672402637776,
          "ground": "gnd"
        },
        "75_LVBranch0276949": {
          "bus1": "75_LVBus0392917",
          "bus2": "75_LVBus0392918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.088315360720811,
                45.01484812337895
              ],
              [
                -0.088315360720811,
                45.01484812337895
              ],
              [
                -0.088315951450518,
                45.01475965550992
              ],
              [
                -0.088317272085623,
                45.01456259411429
              ],
              [
                -0.088318103002785,
                45.01443707953962
              ],
              [
                -0.088392871510217,
                45.01395694563617
              ],
              [
                -0.088381042502631,
                45.013746934073936
              ],
              [
                -0.088379414669995,
                45.01371798270746
              ],
              [
                -0.088376531244655,
                45.01366688435688
              ],
              [
                -0.088376531244655,
                45.01366688435688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.131624276785446,
          "ground": "gnd"
        },
        "75_LVBranch0025463": {
          "bus1": "75_MVLV139306_LV",
          "bus2": "75_LVBus0392909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.091103823321387,
                45.0153127997307
              ],
              [
                -0.091125733016739,
                45.01530256421366
              ],
              [
                -0.091125733016739,
                45.01530256421366
              ],
              [
                -0.09174413427583,
                45.01518448152733
              ],
              [
                -0.091896651841587,
                45.01515477873494
              ],
              [
                -0.092025857095625,
                45.015129618568714
              ],
              [
                -0.093316372699161,
                45.01489382716683
              ],
              [
                -0.09401302457313,
                45.01478801817791
              ],
              [
                -0.094242030148276,
                45.014743413635216
              ],
              [
                -0.094242030148276,
                45.014743413635216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2534370710015381,
          "ground": "gnd"
        },
        "75_LVBranch0119595": {
          "bus1": "75_LVBus0392909",
          "bus2": "75_LVBus0392910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.094242030148276,
                45.014743413635216
              ],
              [
                -0.094242030148276,
                45.014743413635216
              ],
              [
                -0.09429189597292,
                45.01473681170933
              ],
              [
                -0.094297774469524,
                45.01473603474888
              ],
              [
                -0.094310238146868,
                45.014734393323586
              ],
              [
                -0.094534628638774,
                45.01470470246345
              ],
              [
                -0.094572031125216,
                45.01469975085302
              ],
              [
                -0.094696702591461,
                45.0146832634682
              ],
              [
                -0.094914860850944,
                45.014654392574066
              ],
              [
                -0.094921092671484,
                45.01465357182691
              ],
              [
                -0.094921092671484,
                45.01465357182691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05445143585812995,
          "ground": "gnd"
        },
        "75_LVBranch0340247": {
          "bus1": "75_LVBus0392910",
          "bus2": "75_LVBus0392912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.094921092671484,
                45.01465357182691
              ],
              [
                -0.094921092671484,
                45.01465357182691
              ],
              [
                -0.094762194403702,
                45.01454686194171
              ],
              [
                -0.094727378680688,
                45.01449362069879
              ],
              [
                -0.094718391171581,
                45.014277751311425
              ],
              [
                -0.094629957205381,
                45.01423785409114
              ],
              [
                -0.094629957205381,
                45.01423785409114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05603314261026799,
          "ground": "gnd"
        },
        "75_LVBranch1491178": {
          "bus1": "75_LVBus0392912",
          "bus2": "75_LVBus0392913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.094629957205381,
                45.01423785409114
              ],
              [
                -0.094629957205381,
                45.01423785409114
              ],
              [
                -0.094634385091182,
                45.014211100679276
              ],
              [
                -0.094572641240806,
                45.01345980899155
              ],
              [
                -0.094690595600646,
                45.01339702309248
              ],
              [
                -0.094690595600646,
                45.01339702309248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09825294551689771,
          "ground": "gnd"
        },
        "75_LVBranch0120818": {
          "bus1": "75_LVBus0392910",
          "bus2": "75_LVBus0392911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.094921092671484,
                45.01465357182691
              ],
              [
                -0.094921092671484,
                45.01465357182691
              ],
              [
                -0.095104106186473,
                45.01462847780221
              ],
              [
                -0.095203716392495,
                45.01461482583998
              ],
              [
                -0.095378027601716,
                45.01459093033505
              ],
              [
                -0.095441907712426,
                45.01458217532649
              ],
              [
                -0.095969456296286,
                45.014509854534694
              ],
              [
                -0.096100192197144,
                45.01449192746485
              ],
              [
                -0.097083812170617,
                45.01435706387271
              ],
              [
                -0.09732781514294,
                45.014323606624544
              ],
              [
                -0.09732781514294,
                45.014323606624544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19322604508763827,
          "ground": "gnd"
        },
        "75_105464": {
          "bus1": "75_MVBus096828",
          "bus2": "75_MVLV009859",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.104855014948638,
                45.013241997139545
              ],
              [
                -0.104855014948638,
                45.013241997139545
              ],
              [
                -0.105288813384342,
                45.013168285517565
              ],
              [
                -0.105271434388776,
                45.0131883234572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.035163268238822,
          "ground": "gnd"
        },
        "75_LVBranch0649586": {
          "bus1": "75_MVLV009859_LV",
          "bus2": "75_LVBus0392484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.105271434388776,
                45.0131883234572
              ],
              [
                -0.105249113950605,
                45.01318708768766
              ],
              [
                -0.105249113950605,
                45.01318708768766
              ],
              [
                -0.105194973616981,
                45.01318092881956
              ],
              [
                -0.104853823270726,
                45.01322493348666
              ],
              [
                -0.104853823270726,
                45.01322493348666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03165582806513315,
          "ground": "gnd"
        },
        "75_LVBranch1270324": {
          "bus1": "75_LVBus0392484",
          "bus2": "75_LVBus0392485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.104853823270726,
                45.01322493348666
              ],
              [
                -0.104853823270726,
                45.01322493348666
              ],
              [
                -0.104245225110097,
                45.01333068211988
              ],
              [
                -0.104245225110097,
                45.01333068211988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0493933922468311,
          "ground": "gnd"
        },
        "75_LVBranch0487739": {
          "bus1": "75_LVBus0392485",
          "bus2": "75_LVBus0392486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.104245225110097,
                45.01333068211988
              ],
              [
                -0.104245225110097,
                45.01333068211988
              ],
              [
                -0.103922577214059,
                45.01338350952774
              ],
              [
                -0.102943026370447,
                45.01347400805729
              ],
              [
                -0.102405899053435,
                45.01360951714943
              ],
              [
                -0.101947612712518,
                45.01366915044895
              ],
              [
                -0.101888167983717,
                45.01367688487096
              ],
              [
                -0.101834639985597,
                45.013683850033765
              ],
              [
                -0.101834639985597,
                45.013683850033765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19469317484402288,
          "ground": "gnd"
        },
        "75_LVBranch0908846": {
          "bus1": "75_LVBus0392486",
          "bus2": "75_LVBus0392487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.101834639985597,
                45.013683850033765
              ],
              [
                -0.101834639985597,
                45.013683850033765
              ],
              [
                -0.101765813614777,
                45.01348530818431
              ],
              [
                -0.101614599905916,
                45.013510991819665
              ],
              [
                -0.101562274506159,
                45.01342220352826
              ],
              [
                -0.101562274506159,
                45.01342220352826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0456731522975399,
          "ground": "gnd"
        },
        "75_LVBranch1428819": {
          "bus1": "75_LVBus0392487",
          "bus2": "75_LVBus0392488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.101562274506159,
                45.01342220352826
              ],
              [
                -0.101562274506159,
                45.01342220352826
              ],
              [
                -0.101490673711024,
                45.01334899457253
              ],
              [
                -0.101479442716766,
                45.013323125490125
              ],
              [
                -0.101479442716766,
                45.013323125490125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012910084694896852,
          "ground": "gnd"
        },
        "75_LVBranch1444549": {
          "bus1": "75_LVBus0392488",
          "bus2": "75_LVBus0392490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.101479442716766,
                45.013323125490125
              ],
              [
                -0.101479442716766,
                45.013323125490125
              ],
              [
                -0.101522375444694,
                45.01334832368678
              ],
              [
                -0.101574069237333,
                45.01334004013637
              ],
              [
                -0.101572676677686,
                45.01330676393458
              ],
              [
                -0.101572676677686,
                45.01330676393458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01226997763015096,
          "ground": "gnd"
        },
        "75_LVBranch1157833": {
          "bus1": "75_LVBus0392490",
          "bus2": "75_LVBus0392491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.101572676677686,
                45.01330676393458
              ],
              [
                -0.101572676677686,
                45.01330676393458
              ],
              [
                -0.101577913484996,
                45.01330930347714
              ],
              [
                -0.101615425411984,
                45.01332746643553
              ],
              [
                -0.10164224109892,
                45.01333140279255
              ],
              [
                -0.102105736731454,
                45.013216336550656
              ],
              [
                -0.10210517147632,
                45.013202840863634
              ],
              [
                -0.102104987414199,
                45.013198345205105
              ],
              [
                -0.102104987414199,
                45.013198345205105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046949098684097954,
          "ground": "gnd"
        },
        "75_LVBranch0999051": {
          "bus1": "75_LVBus0392488",
          "bus2": "75_LVBus0392489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.101479442716766,
                45.013323125490125
              ],
              [
                -0.101479442716766,
                45.013323125490125
              ],
              [
                -0.10147775443475,
                45.01332745537949
              ],
              [
                -0.101464540746267,
                45.013361242107564
              ],
              [
                -0.10126035356195,
                45.013395245929644
              ],
              [
                -0.101072512272027,
                45.01342529882821
              ],
              [
                -0.100957427030966,
                45.01343491435057
              ],
              [
                -0.100689690627489,
                45.013466652985954
              ],
              [
                -0.100401829715642,
                45.01350240655893
              ],
              [
                -0.100396996780697,
                45.013484442071935
              ],
              [
                -0.100396389900056,
                45.01348216957368
              ],
              [
                -0.100395813874646,
                45.01348002238824
              ],
              [
                -0.100395813874646,
                45.01348002238824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09221036329072747,
          "ground": "gnd"
        },
        "75_LVBranch0503957": {
          "bus1": "75_MVLV009859_LV",
          "bus2": "75_LVBus0392478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.105271434388776,
                45.0131883234572
              ],
              [
                -0.10528630337916,
                45.01317991413106
              ],
              [
                -0.10528630337916,
                45.01317991413106
              ],
              [
                -0.105311088719559,
                45.01316588650203
              ],
              [
                -0.105321017747135,
                45.01316026792097
              ],
              [
                -0.105857718142387,
                45.01309197067021
              ],
              [
                -0.105908110259555,
                45.013085558670134
              ],
              [
                -0.105914355650643,
                45.013084763975804
              ],
              [
                -0.105914355650643,
                45.013084763975804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05101959318055465,
          "ground": "gnd"
        },
        "75_LVBranch0357105": {
          "bus1": "75_LVBus0392478",
          "bus2": "75_LVBus0392479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.105914355650643,
                45.013084763975804
              ],
              [
                -0.105914355650643,
                45.013084763975804
              ],
              [
                -0.106001606232221,
                45.01307318332363
              ],
              [
                -0.106132172877148,
                45.013055850533604
              ],
              [
                -0.106500196361077,
                45.013007001354595
              ],
              [
                -0.107426400105786,
                45.012850035551885
              ],
              [
                -0.107426400105786,
                45.012850035551885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1220495650294683,
          "ground": "gnd"
        },
        "75_LVBranch0929572": {
          "bus1": "75_LVBus0392479",
          "bus2": "75_LVBus0392482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.107426400105786,
                45.012850035551885
              ],
              [
                -0.107426400105786,
                45.012850035551885
              ],
              [
                -0.107428600432988,
                45.01284582025469
              ],
              [
                -0.107455338839965,
                45.01284885696955
              ],
              [
                -0.10747308705295,
                45.01281787620201
              ],
              [
                -0.107730360992999,
                45.01277915239032
              ],
              [
                -0.107932516363513,
                45.01354548385378
              ],
              [
                -0.10827193081501,
                45.01352842535474
              ],
              [
                -0.108424882267956,
                45.01356987507126
              ],
              [
                -0.108424882267956,
                45.01356987507126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1534542672409928,
          "ground": "gnd"
        },
        "75_LVBranch0516944": {
          "bus1": "75_LVBus0392479",
          "bus2": "75_LVBus0392480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.107426400105786,
                45.012850035551885
              ],
              [
                -0.107426400105786,
                45.012850035551885
              ],
              [
                -0.107463800900211,
                45.01284508845115
              ],
              [
                -0.107551065038318,
                45.012833542263316
              ],
              [
                -0.107758339747999,
                45.012806127169256
              ],
              [
                -0.107758339747999,
                45.012806127169256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02661764596105957,
          "ground": "gnd"
        },
        "75_LVBranch0670767": {
          "bus1": "75_LVBus0392480",
          "bus2": "75_LVBus0392481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.107758339747999,
                45.012806127169256
              ],
              [
                -0.107758339747999,
                45.012806127169256
              ],
              [
                -0.10833417049375,
                45.01271952222642
              ],
              [
                -0.108466860971974,
                45.012704650612534
              ],
              [
                -0.109125666698936,
                45.012610296988434
              ],
              [
                -0.109158649151149,
                45.01260557287237
              ],
              [
                -0.109158649151149,
                45.01260557287237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11262493374511873,
          "ground": "gnd"
        },
        "75_157003": {
          "bus1": "75_MVBus096826",
          "bus2": "75_MVLV121009",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.103205969598537,
                45.00716245009616
              ],
              [
                -0.103205969598537,
                45.00716245009616
              ],
              [
                -0.103167266280226,
                45.00707787142241
              ],
              [
                -0.102323770935268,
                45.007133655185676
              ],
              [
                -0.102310185436474,
                45.0071203472908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07666930201784986,
          "ground": "gnd"
        },
        "75_LVBranch0454751": {
          "bus1": "75_MVLV121009_LV",
          "bus2": "75_LVBus0392852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.102310185436474,
                45.0071203472908
              ],
              [
                -0.102286134080475,
                45.00713110031107
              ],
              [
                -0.102286134080475,
                45.00713110031107
              ],
              [
                -0.102252615198904,
                45.00714698450542
              ],
              [
                -0.102014804804051,
                45.007172218264934
              ],
              [
                -0.102014804804051,
                45.007172218264934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02213472507259838,
          "ground": "gnd"
        },
        "75_LVBranch1607938": {
          "bus1": "75_LVBus0392852",
          "bus2": "75_LVBus0392853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.102014804804051,
                45.007172218264934
              ],
              [
                -0.102014804804051,
                45.007172218264934
              ],
              [
                -0.102047813376654,
                45.00720468117659
              ],
              [
                -0.102143141802538,
                45.00719844215301
              ],
              [
                -0.102145760154555,
                45.00719826749898
              ],
              [
                -0.102370419446644,
                45.00718356442522
              ],
              [
                -0.102422523454676,
                45.00718014901218
              ],
              [
                -0.102440239124409,
                45.00715564942353
              ],
              [
                -0.102440239124409,
                45.00715564942353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03717483336319554,
          "ground": "gnd"
        },
        "75_LVBranch1147006": {
          "bus1": "75_LVBus0392853",
          "bus2": "75_LVBus0392854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.102440239124409,
                45.00715564942353
              ],
              [
                -0.102440239124409,
                45.00715564942353
              ],
              [
                -0.102460762622115,
                45.007183131546206
              ],
              [
                -0.102748947370291,
                45.007166848543676
              ],
              [
                -0.102758736378356,
                45.00714210953389
              ],
              [
                -0.102758736378356,
                45.00714210953389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02910338395960225,
          "ground": "gnd"
        },
        "75_LVBranch0540490": {
          "bus1": "75_LVBus0392852",
          "bus2": "75_LVBus0392855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.102014804804051,
                45.007172218264934
              ],
              [
                -0.102014804804051,
                45.007172218264934
              ],
              [
                -0.10200378957537,
                45.0071730007952
              ],
              [
                -0.101978547066583,
                45.00717479857333
              ],
              [
                -0.101473912396883,
                45.0072107571752
              ],
              [
                -0.101131370427599,
                45.00718475732672
              ],
              [
                -0.100776230494091,
                45.0071671421646
              ],
              [
                -0.10072645975505,
                45.00717488815475
              ],
              [
                -0.100684742396699,
                45.00716866079795
              ],
              [
                -0.100684742396699,
                45.00716866079795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10546047483365922,
          "ground": "gnd"
        },
        "75_LVBranch0550402": {
          "bus1": "75_LVBus0392855",
          "bus2": "75_LVBus0392858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.100684742396699,
                45.00716866079795
              ],
              [
                -0.100684742396699,
                45.00716866079795
              ],
              [
                -0.100436715851853,
                45.00755006019545
              ],
              [
                -0.100436715851853,
                45.00755006019545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046678545255399044,
          "ground": "gnd"
        },
        "75_LVBranch0144070": {
          "bus1": "75_LVBus0392858",
          "bus2": "75_LVBus0392859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.100436715851853,
                45.00755006019545
              ],
              [
                -0.100436715851853,
                45.00755006019545
              ],
              [
                -0.100434720346008,
                45.00755432482779
              ],
              [
                -0.100336394282563,
                45.007913269779046
              ],
              [
                -0.100602878282344,
                45.00806873758079
              ],
              [
                -0.100602878282344,
                45.00806873758079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06833629324120799,
          "ground": "gnd"
        },
        "75_LVBranch0627894": {
          "bus1": "75_LVBus0392859",
          "bus2": "75_LVBus0392860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.100602878282344,
                45.00806873758079
              ],
              [
                -0.100602878282344,
                45.00806873758079
              ],
              [
                -0.101289959856132,
                45.00847297743613
              ],
              [
                -0.101289959856132,
                45.00847297743613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07037160212386585,
          "ground": "gnd"
        },
        "75_LVBranch0338601": {
          "bus1": "75_LVBus0392855",
          "bus2": "75_LVBus0392856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.100684742396699,
                45.00716866079795
              ],
              [
                -0.100684742396699,
                45.00716866079795
              ],
              [
                -0.100682275613923,
                45.00716795014044
              ],
              [
                -0.100628944174586,
                45.007152583004796
              ],
              [
                -0.100619657371507,
                45.00713197178544
              ],
              [
                -0.100573054467294,
                45.00702853242419
              ],
              [
                -0.100485073723711,
                45.006833210893454
              ],
              [
                -0.100507409328536,
                45.006780027877234
              ],
              [
                -0.100524493646037,
                45.00673933459554
              ],
              [
                -0.100589408187225,
                45.00658474522789
              ],
              [
                -0.100609114585606,
                45.00649436255677
              ],
              [
                -0.100613881225499,
                45.006472533107925
              ],
              [
                -0.100620009096087,
                45.00644441012063
              ],
              [
                -0.100620009096087,
                45.00644441012063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08660148883655505,
          "ground": "gnd"
        },
        "75_LVBranch0675298": {
          "bus1": "75_LVBus0392856",
          "bus2": "75_LVBus0392857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.100620009096087,
                45.00644441012063
              ],
              [
                -0.100620009096087,
                45.00644441012063
              ],
              [
                -0.100616979420354,
                45.0064316976579
              ],
              [
                -0.10061199586137,
                45.00641085674609
              ],
              [
                -0.10056643175161,
                45.00622005543124
              ],
              [
                -0.100559761445308,
                45.006198063721925
              ],
              [
                -0.100550289698018,
                45.00616683729248
              ],
              [
                -0.100537703737998,
                45.0061186435469
              ],
              [
                -0.100535401583418,
                45.00610980281116
              ],
              [
                -0.100432471545087,
                45.00571559977741
              ],
              [
                -0.100353241652489,
                45.005398323937705
              ],
              [
                -0.100351425856149,
                45.00537855623682
              ],
              [
                -0.100346538866439,
                45.005325396386205
              ],
              [
                -0.100346538866439,
                45.005325396386205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1262679807255733,
          "ground": "gnd"
        },
        "75_102988": {
          "bus1": "75_MVBus096825",
          "bus2": "75_MVLV085761",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.112461956978853,
                45.00523033495781
              ],
              [
                -0.112461956978853,
                45.00523033495781
              ],
              [
                -0.112079274065697,
                45.00418637735216
              ],
              [
                -0.111723585186224,
                45.00320360333784
              ],
              [
                -0.111443656359356,
                45.002429767360454
              ],
              [
                -0.111078934427393,
                45.00142449556898
              ],
              [
                -0.111088343964455,
                45.00142819331624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4367800904065411,
          "ground": "gnd"
        },
        "75_LVBranch0471951": {
          "bus1": "75_MVLV085761_LV",
          "bus2": "75_LVBus0392746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.111088343964455,
                45.00142819331624
              ],
              [
                -0.111117227981028,
                45.00141492864384
              ],
              [
                -0.111117227981028,
                45.00141492864384
              ],
              [
                -0.111060562399771,
                45.001351025475486
              ],
              [
                -0.111060562399771,
                45.001351025475486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00839017073284678,
          "ground": "gnd"
        },
        "75_LVBranch0697555": {
          "bus1": "75_LVBus0392746",
          "bus2": "75_LVBus0392749",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.111060562399771,
                45.001351025475486
              ],
              [
                -0.111060562399771,
                45.001351025475486
              ],
              [
                -0.111569831582708,
                45.00109642266405
              ],
              [
                -0.112339261104954,
                45.00095739400947
              ],
              [
                -0.112339261104954,
                45.00095739400947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11172357360205894,
          "ground": "gnd"
        },
        "75_LVBranch0003258": {
          "bus1": "75_LVBus0392749",
          "bus2": "75_LVBus0392750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.112339261104954,
                45.00095739400947
              ],
              [
                -0.112339261104954,
                45.00095739400947
              ],
              [
                -0.112362320239271,
                45.0009648665004
              ],
              [
                -0.112477642138132,
                45.00100224630368
              ],
              [
                -0.112569904995322,
                45.001032153544266
              ],
              [
                -0.112592964191362,
                45.001039625987254
              ],
              [
                -0.112662154883921,
                45.0010620519981
              ],
              [
                -0.112719816212276,
                45.001080746254594
              ],
              [
                -0.112725169283964,
                45.0010824817248
              ],
              [
                -0.112725169283964,
                45.0010824817248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03345223952853739,
          "ground": "gnd"
        },
        "75_LVBranch0309879": {
          "bus1": "75_LVBus0392746",
          "bus2": "75_LVBus0392747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.111060562399771,
                45.001351025475486
              ],
              [
                -0.111060562399771,
                45.001351025475486
              ],
              [
                -0.11048994046104,
                45.00118948993714
              ],
              [
                -0.11038506225514,
                45.00114669362677
              ],
              [
                -0.11034623661424,
                45.001130848716016
              ],
              [
                -0.110269011479416,
                45.00109932942678
              ],
              [
                -0.110072865894663,
                45.000968645492655
              ],
              [
                -0.109886893934899,
                45.00077755740007
              ],
              [
                -0.10969106666712,
                45.00057633744922
              ],
              [
                -0.109496569186093,
                45.000376482729436
              ],
              [
                -0.109446145196023,
                45.000324671132475
              ],
              [
                -0.109438945453492,
                45.00031727067838
              ],
              [
                -0.109063749775317,
                44.999931285743735
              ],
              [
                -0.109054464799104,
                44.99992174451045
              ],
              [
                -0.109054464799104,
                44.99992174451045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2311138938989556,
          "ground": "gnd"
        },
        "75_LVBranch0315414": {
          "bus1": "75_LVBus0392747",
          "bus2": "75_LVBus0392748",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.109054464799104,
                44.99992174451045
              ],
              [
                -0.109054464799104,
                44.99992174451045
              ],
              [
                -0.108666175296687,
                44.99949012518945
              ],
              [
                -0.108108826346988,
                44.99962164681169
              ],
              [
                -0.108108826346988,
                44.99962164681169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1032168512384022,
          "ground": "gnd"
        },
        "75_129508": {
          "bus1": "75_MVBus096816",
          "bus2": "75_MVBus096818",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126678023996412,
                44.99848409905626
              ],
              [
                -0.127417579987332,
                44.997990467201475
              ],
              [
                -0.128214852516037,
                44.997460519633016
              ],
              [
                -0.128980101939807,
                44.99694905308133
              ],
              [
                -0.129226221362934,
                44.99678340034378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2758494583575743,
          "ground": "gnd"
        },
        "75_76270": {
          "bus1": "75_MVBus096818",
          "bus2": "75_MVBus096819",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.129226221362934,
                44.99678340034378
              ],
              [
                -0.130121959370051,
                44.99618749365865
              ],
              [
                -0.130411659706792,
                44.995994768901696
              ],
              [
                -0.131718327392763,
                44.995124136730084
              ],
              [
                -0.132953303008414,
                44.994300354826876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.40313503326482847,
          "ground": "gnd"
        },
        "75_44553": {
          "bus1": "75_MVBus096819",
          "bus2": "75_MVBus096820",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132953303008414,
                44.994300354826876
              ],
              [
                -0.132953303008414,
                44.994300354826876
              ],
              [
                -0.134104269117824,
                44.99359849482657
              ],
              [
                -0.135035953978585,
                44.99371553475985
              ],
              [
                -0.135908838974419,
                44.99448157870905
              ],
              [
                -0.136629790967564,
                44.995213950801684
              ],
              [
                -0.136629790967564,
                44.995213950801684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.40303702779341677,
          "ground": "gnd"
        },
        "75_400264": {
          "bus1": "75_MVBus096820",
          "bus2": "75_MVBus096821",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.136629790967564,
                44.995213950801684
              ],
              [
                -0.136629790967564,
                44.995213950801684
              ],
              [
                -0.137271531401834,
                44.99577292343127
              ],
              [
                -0.137271531401834,
                44.99577292343127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08012191939014351,
          "ground": "gnd"
        },
        "75_87123": {
          "bus1": "75_MVBus096821",
          "bus2": "75_MVLV013513",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.137271531401834,
                44.99577292343127
              ],
              [
                -0.137271531401834,
                44.99577292343127
              ],
              [
                -0.138447314980223,
                44.99666690289414
              ],
              [
                -0.13928274308678,
                44.99714579560556
              ],
              [
                -0.140291058541858,
                44.997698966336515
              ],
              [
                -0.140291760617137,
                44.99772532806429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.32107685008341585,
          "ground": "gnd"
        },
        "75_LVBranch0026100": {
          "bus1": "75_MVLV013513_LV",
          "bus2": "75_LVBus0392503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.140291760617137,
                44.99772532806429
              ],
              [
                -0.14031023219961,
                44.99772855063073
              ],
              [
                -0.14031023219961,
                44.99772855063073
              ],
              [
                -0.14039470129022,
                44.99780918608313
              ],
              [
                -0.140400862452885,
                44.997810254178425
              ],
              [
                -0.140400862452885,
                44.997810254178425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011665355976339812,
          "ground": "gnd"
        },
        "75_LVBranch0440035": {
          "bus1": "75_LVBus0392503",
          "bus2": "75_LVBus0392504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.140400862452885,
                44.997810254178425
              ],
              [
                -0.140400862452885,
                44.997810254178425
              ],
              [
                -0.140643167120317,
                44.99825524759811
              ],
              [
                -0.140651307667041,
                44.998263749953644
              ],
              [
                -0.140651307667041,
                44.998263749953644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054157494909131104,
          "ground": "gnd"
        },
        "75_LVBranch0677414": {
          "bus1": "75_LVBus0392504",
          "bus2": "75_LVBus0392508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.140651307667041,
                44.998263749953644
              ],
              [
                -0.140651307667041,
                44.998263749953644
              ],
              [
                -0.140823625781862,
                44.998649976490725
              ],
              [
                -0.140875268095785,
                44.99875139695797
              ],
              [
                -0.141606313201603,
                44.99950461828773
              ],
              [
                -0.141608352317865,
                44.99950683151742
              ],
              [
                -0.14160867243006,
                44.99950718433184
              ],
              [
                -0.141609791223887,
                44.999508383220196
              ],
              [
                -0.141609791223887,
                44.999508383220196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15913901259511104,
          "ground": "gnd"
        },
        "75_LVBranch1479354": {
          "bus1": "75_LVBus0392508",
          "bus2": "75_LVBus0392509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.141609791223887,
                44.999508383220196
              ],
              [
                -0.141609791223887,
                44.999508383220196
              ],
              [
                -0.14159726392743,
                44.99953730893241
              ],
              [
                -0.141973999514172,
                44.999841005271364
              ],
              [
                -0.142024211843085,
                44.99983517454074
              ],
              [
                -0.142024211843085,
                44.99983517454074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052335150165088475,
          "ground": "gnd"
        },
        "75_LVBranch0331321": {
          "bus1": "75_LVBus0392504",
          "bus2": "75_LVBus0392505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.140651307667041,
                44.998263749953644
              ],
              [
                -0.140651307667041,
                44.998263749953644
              ],
              [
                -0.141090828362789,
                44.998010416849375
              ],
              [
                -0.141096295627252,
                44.99800814363246
              ],
              [
                -0.141096295627252,
                44.99800814363246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04514991350290441,
          "ground": "gnd"
        },
        "75_LVBranch0154478": {
          "bus1": "75_LVBus0392505",
          "bus2": "75_LVBus0392506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.141096295627252,
                44.99800814363246
              ],
              [
                -0.141096295627252,
                44.99800814363246
              ],
              [
                -0.141156464239552,
                44.99799148909337
              ],
              [
                -0.141443255525172,
                44.99787917411577
              ],
              [
                -0.141500357494367,
                44.997860878119816
              ],
              [
                -0.14224901758639,
                44.99745037474331
              ],
              [
                -0.142254032333313,
                44.99744762562718
              ],
              [
                -0.142254032333313,
                44.99744762562718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11096719081022988,
          "ground": "gnd"
        },
        "75_LVBranch0054482": {
          "bus1": "75_LVBus0392504",
          "bus2": "75_LVBus0392507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.140651307667041,
                44.998263749953644
              ],
              [
                -0.140651307667041,
                44.998263749953644
              ],
              [
                -0.14018717154326,
                44.99851755988537
              ],
              [
                -0.14004136813988,
                44.99852358412127
              ],
              [
                -0.140035685652907,
                44.99852558311509
              ],
              [
                -0.140035685652907,
                44.99852558311509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05822116025612368,
          "ground": "gnd"
        },
        "75_LVBranch0221653": {
          "bus1": "75_LVBus0392503",
          "bus2": "75_LVBus0392510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.140400862452885,
                44.997810254178425
              ],
              [
                -0.140400862452885,
                44.997810254178425
              ],
              [
                -0.140415416379429,
                44.99775243099746
              ],
              [
                -0.140420698496903,
                44.99773143406735
              ],
              [
                -0.140517699017235,
                44.99734595873021
              ],
              [
                -0.140564466437914,
                44.99731974090943
              ],
              [
                -0.140878297241792,
                44.9971437811569
              ],
              [
                -0.140878297241792,
                44.9971437811569
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08865319918979674,
          "ground": "gnd"
        },
        "75_LVBranch0026139": {
          "bus1": "75_MVLV013513_LV",
          "bus2": "75_LVBus0392493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.140291760617137,
                44.99772532806429
              ],
              [
                -0.140308148359927,
                44.997732179034614
              ],
              [
                -0.140308148359927,
                44.997732179034614
              ],
              [
                -0.140376926211564,
                44.997817071288665
              ],
              [
                -0.140391259283285,
                44.99782306826633
              ],
              [
                -0.140391259283285,
                44.99782306826633
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012193889814871722,
          "ground": "gnd"
        },
        "75_LVBranch0054481": {
          "bus1": "75_LVBus0392493",
          "bus2": "75_LVBus0392494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.140391259283285,
                44.99782306826633
              ],
              [
                -0.140391259283285,
                44.99782306826633
              ],
              [
                -0.140387876680076,
                44.99782686971829
              ],
              [
                -0.140055057677512,
                44.998098296101325
              ],
              [
                -0.140016642111626,
                44.99825341522589
              ],
              [
                -0.140016642111626,
                44.99825341522589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05798422590164983,
          "ground": "gnd"
        },
        "75_LVBranch0696582": {
          "bus1": "75_LVBus0392494",
          "bus2": "75_LVBus0392497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.140016642111626,
                44.99825341522589
              ],
              [
                -0.140016642111626,
                44.99825341522589
              ],
              [
                -0.139998681982646,
                44.99853091953122
              ],
              [
                -0.139998030714887,
                44.99853538883461
              ],
              [
                -0.139998030714887,
                44.99853538883461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03137136417166654,
          "ground": "gnd"
        },
        "75_LVBranch0557126": {
          "bus1": "75_LVBus0392497",
          "bus2": "75_LVBus0392499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.139998030714887,
                44.99853538883461
              ],
              [
                -0.139998030714887,
                44.99853538883461
              ],
              [
                -0.13975945875218,
                44.998737642146956
              ],
              [
                -0.139334932371757,
                44.99931024156376
              ],
              [
                -0.139334932371757,
                44.99931024156376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10121062181082228,
          "ground": "gnd"
        },
        "75_LVBranch0218555": {
          "bus1": "75_LVBus0392499",
          "bus2": "75_LVBus0392500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.139334932371757,
                44.99931024156376
              ],
              [
                -0.139334932371757,
                44.99931024156376
              ],
              [
                -0.139217278089492,
                44.9996404980023
              ],
              [
                -0.138698116897186,
                44.99989157201346
              ],
              [
                -0.138663168191917,
                44.9999077873781
              ],
              [
                -0.138603297130846,
                44.999978907637384
              ],
              [
                -0.138603297130846,
                44.999978907637384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09989439939123668,
          "ground": "gnd"
        },
        "75_LVBranch0371572": {
          "bus1": "75_LVBus0392500",
          "bus2": "75_LVBus0392501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.138603297130846,
                44.999978907637384
              ],
              [
                -0.138603297130846,
                44.999978907637384
              ],
              [
                -0.13801508956006,
                45.000632559020275
              ],
              [
                -0.137108759768253,
                45.000816934706066
              ],
              [
                -0.136796947483992,
                45.001030807974296
              ],
              [
                -0.136796910322711,
                45.00102739799135
              ],
              [
                -0.136796910322711,
                45.00102739799135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19509869770817503,
          "ground": "gnd"
        },
        "75_LVBranch0509274": {
          "bus1": "75_LVBus0392497",
          "bus2": "75_LVBus0392498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.139998030714887,
                44.99853538883461
              ],
              [
                -0.139998030714887,
                44.99853538883461
              ],
              [
                -0.139900354014321,
                44.998872083770756
              ],
              [
                -0.139900354014321,
                44.998872083770756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03820189689657576,
          "ground": "gnd"
        },
        "75_LVBranch0187594": {
          "bus1": "75_LVBus0392494",
          "bus2": "75_LVBus0392495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.140016642111626,
                44.99825341522589
              ],
              [
                -0.140016642111626,
                44.99825341522589
              ],
              [
                -0.139786279275801,
                44.99826497528968
              ],
              [
                -0.139628033404812,
                44.998267002530774
              ],
              [
                -0.139235346452934,
                44.99812766178264
              ],
              [
                -0.139004754216167,
                44.99804408304187
              ],
              [
                -0.138999155367758,
                44.99804196735822
              ],
              [
                -0.138999155367758,
                44.99804196735822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08622562686551903,
          "ground": "gnd"
        },
        "75_LVBranch0646905": {
          "bus1": "75_LVBus0392495",
          "bus2": "75_LVBus0392496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.138999155367758,
                44.99804196735822
              ],
              [
                -0.138999155367758,
                44.99804196735822
              ],
              [
                -0.138993604809999,
                44.99803979659784
              ],
              [
                -0.138790834172129,
                44.99795632433205
              ],
              [
                -0.138428446583528,
                44.99781196569038
              ],
              [
                -0.138422896071013,
                44.99780979490149
              ],
              [
                -0.138422896071013,
                44.99780979490149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05225380886771826,
          "ground": "gnd"
        },
        "75_164260": {
          "bus1": "75_MVBus096819",
          "bus2": "75_MVLV019508",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132953303008414,
                44.994300354826876
              ],
              [
                -0.132953303008414,
                44.994300354826876
              ],
              [
                -0.132145682927554,
                44.993573357685165
              ],
              [
                -0.132132664506666,
                44.99358554521179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10287463843016682,
          "ground": "gnd"
        },
        "75_113581": {
          "bus1": "75_MVLV019508",
          "bus2": "75_MVLV043494",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132132664506666,
                44.99358554521179
              ],
              [
                -0.13213844446486,
                44.993566850517134
              ],
              [
                -0.131398554402454,
                44.99298097007068
              ],
              [
                -0.131423210815925,
                44.99298156335896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08742660387879785,
          "ground": "gnd"
        },
        "75_LVBranch1405606": {
          "bus1": "75_MVLV043494_LV",
          "bus2": "75_LVBus0392650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.131423210815925,
                44.99298156335896
              ],
              [
                -0.131440803724511,
                44.99297644648103
              ],
              [
                -0.131440803724511,
                44.99297644648103
              ],
              [
                -0.131623733761159,
                44.99292327658632
              ],
              [
                -0.131622640355721,
                44.9928971486474
              ],
              [
                -0.131622602540211,
                44.992896294545574
              ],
              [
                -0.131622602540211,
                44.992896294545574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018588395651235993,
          "ground": "gnd"
        },
        "75_LVBranch0338174": {
          "bus1": "75_MVLV019508_LV",
          "bus2": "75_LVBus0392529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132132664506666,
                44.99358554521179
              ],
              [
                -0.13210459911011,
                44.99359991313628
              ],
              [
                -0.13210459911011,
                44.99359991313628
              ],
              [
                -0.13175069530979,
                44.99371083828566
              ],
              [
                -0.131725000704375,
                44.99372003258317
              ],
              [
                -0.131725000704375,
                44.99372003258317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03277787548747343,
          "ground": "gnd"
        },
        "75_LVBranch0125621": {
          "bus1": "75_LVBus0392529",
          "bus2": "75_LVBus0392530",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.131725000704375,
                44.99372003258317
              ],
              [
                -0.131725000704375,
                44.99372003258317
              ],
              [
                -0.131713892379238,
                44.99372437497425
              ],
              [
                -0.131213275949404,
                44.99391996890903
              ],
              [
                -0.131072777366569,
                44.993979670863425
              ],
              [
                -0.131061909346712,
                44.993984286813394
              ],
              [
                -0.130741188460479,
                44.99409940974332
              ],
              [
                -0.130686811270389,
                44.994122517139616
              ],
              [
                -0.130578044083978,
                44.99416873213539
              ],
              [
                -0.130489021049846,
                44.9942065605737
              ],
              [
                -0.130433959097895,
                44.99422996208306
              ],
              [
                -0.130414911971385,
                44.994238054007084
              ],
              [
                -0.13039093781719,
                44.99424572474702
              ],
              [
                -0.130393069150071,
                44.99425261580925
              ],
              [
                -0.130393069150071,
                44.99425261580925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12116708587358574,
          "ground": "gnd"
        },
        "75_LVBranch1191373": {
          "bus1": "75_LVBus0392530",
          "bus2": "75_LVBus0392533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.130393069150071,
                44.99425261580925
              ],
              [
                -0.130393069150071,
                44.99425261580925
              ],
              [
                -0.130325262116064,
                44.9942430933905
              ],
              [
                -0.130170053803652,
                44.99427996641782
              ],
              [
                -0.130162590263612,
                44.994285280374754
              ],
              [
                -0.130157257406757,
                44.99429259872709
              ],
              [
                -0.130155370041081,
                44.99430297211157
              ],
              [
                -0.130188572510287,
                44.99439779719491
              ],
              [
                -0.130239984217845,
                44.99467224097663
              ],
              [
                -0.130304892987838,
                44.99492264356703
              ],
              [
                -0.130363327698915,
                44.99502817370385
              ],
              [
                -0.130407213444523,
                44.99508810394303
              ],
              [
                -0.130441869026006,
                44.99511887471949
              ],
              [
                -0.13044844796355,
                44.99512423577233
              ],
              [
                -0.130629136329815,
                44.99527127379093
              ],
              [
                -0.130643105652217,
                44.995269378599254
              ],
              [
                -0.130663592800424,
                44.995266591208704
              ],
              [
                -0.130663592800424,
                44.995266591208704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1409091790546644,
          "ground": "gnd"
        },
        "75_LVBranch0617638": {
          "bus1": "75_LVBus0392530",
          "bus2": "75_LVBus0392532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.130393069150071,
                44.99425261580925
              ],
              [
                -0.130393069150071,
                44.99425261580925
              ],
              [
                -0.130389557326941,
                44.994244909561786
              ],
              [
                -0.130236191677053,
                44.99391614021292
              ],
              [
                -0.130172450426931,
                44.99377950933178
              ],
              [
                -0.130152538776047,
                44.99373681875931
              ],
              [
                -0.130136606704552,
                44.993702660961276
              ],
              [
                -0.129956501403409,
                44.993271686788006
              ],
              [
                -0.129954511658086,
                44.99326742039668
              ],
              [
                -0.129954511658086,
                44.99326742039668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1148320709989314,
          "ground": "gnd"
        },
        "75_LVBranch0039250": {
          "bus1": "75_LVBus0392530",
          "bus2": "75_LVBus0392531",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.130393069150071,
                44.99425261580925
              ],
              [
                -0.130393069150071,
                44.99425261580925
              ],
              [
                -0.130385272497524,
                44.99424982872638
              ],
              [
                -0.130379010524952,
                44.99425048122344
              ],
              [
                -0.129877305866227,
                44.99430272346238
              ],
              [
                -0.129586029092236,
                44.994117344427394
              ],
              [
                -0.129581759993874,
                44.994114019742874
              ],
              [
                -0.129581759993874,
                44.994114019742874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07252694326841766,
          "ground": "gnd"
        },
        "75_LVBranch0704865": {
          "bus1": "75_MVLV019508_LV",
          "bus2": "75_LVBus0392523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132132664506666,
                44.99358554521179
              ],
              [
                -0.132139100701749,
                44.99358854249516
              ],
              [
                -0.132139100701749,
                44.99358854249516
              ],
              [
                -0.132490360478644,
                44.99346863962005
              ],
              [
                -0.132495770340811,
                44.99346679108243
              ],
              [
                -0.132495770340811,
                44.99346679108243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031210782728133823,
          "ground": "gnd"
        },
        "75_LVBranch1165909": {
          "bus1": "75_LVBus0392523",
          "bus2": "75_LVBus0392527",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132495770340811,
                44.99346679108243
              ],
              [
                -0.132495770340811,
                44.99346679108243
              ],
              [
                -0.132499458057513,
                44.99344381430367
              ],
              [
                -0.132668726200899,
                44.993387428590744
              ],
              [
                -0.132807804858208,
                44.99329058860022
              ],
              [
                -0.132815199157922,
                44.993285437992924
              ],
              [
                -0.132817234540007,
                44.993286148546524
              ],
              [
                -0.132827927428548,
                44.99328989679214
              ],
              [
                -0.132831730344284,
                44.993292142820934
              ],
              [
                -0.132833488245764,
                44.99329317454321
              ],
              [
                -0.132833488245764,
                44.99329317454321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03518745895742809,
          "ground": "gnd"
        },
        "75_LVBranch0123151": {
          "bus1": "75_LVBus0392523",
          "bus2": "75_LVBus0392524",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132495770340811,
                44.99346679108243
              ],
              [
                -0.132495770340811,
                44.99346679108243
              ],
              [
                -0.132499111657097,
                44.993464628699385
              ],
              [
                -0.132857156060257,
                44.99323336742274
              ],
              [
                -0.132857156060257,
                44.99323336742274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0385360292241746,
          "ground": "gnd"
        },
        "75_LVBranch0696544": {
          "bus1": "75_LVBus0392524",
          "bus2": "75_LVBus0392525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.132857156060257,
                44.99323336742274
              ],
              [
                -0.132857156060257,
                44.99323336742274
              ],
              [
                -0.133318892859638,
                44.99293512183131
              ],
              [
                -0.133719899612322,
                44.99267608990933
              ],
              [
                -0.133767983732362,
                44.99264153913712
              ],
              [
                -0.133803750664684,
                44.99261581264058
              ],
              [
                -0.133803873781781,
                44.992615728898535
              ],
              [
                -0.133808962701745,
                44.99261207857132
              ],
              [
                -0.134076150739827,
                44.99242004413826
              ],
              [
                -0.134116466308863,
                44.99239107522848
              ],
              [
                -0.13412091546211,
                44.992387871136266
              ],
              [
                -0.13412091546211,
                44.992387871136266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13701023265574003,
          "ground": "gnd"
        },
        "75_LVBranch0051032": {
          "bus1": "75_LVBus0392525",
          "bus2": "75_LVBus0392526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.13412091546211,
                44.992387871136266
              ],
              [
                -0.13412091546211,
                44.992387871136266
              ],
              [
                -0.134621668148032,
                44.99202307137887
              ],
              [
                -0.134626078036694,
                44.99201984114371
              ],
              [
                -0.134626078036694,
                44.99201984114371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.057093678573935644,
          "ground": "gnd"
        },
        "75_392885": {
          "bus1": "75_MVBus096818",
          "bus2": "75_MVLV080479",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.129226221362934,
                44.99678340034378
              ],
              [
                -0.129112360595498,
                44.996881779918816
              ],
              [
                -0.128040294012916,
                44.99695010643283
              ],
              [
                -0.127328528392654,
                44.99697728728366
              ],
              [
                -0.127330191239675,
                44.99671618615027
              ],
              [
                -0.127159637278021,
                44.995981615359504
              ],
              [
                -0.127135200568811,
                44.9957030602899
              ],
              [
                -0.127078153274486,
                44.995704275708924
              ],
              [
                -0.127059145956494,
                44.995704680654065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3024935457114343,
          "ground": "gnd"
        },
        "75_LVBranch0880255": {
          "bus1": "75_MVLV080479_LV",
          "bus2": "75_LVBus0392732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127059145956494,
                44.995704680654065
              ],
              [
                -0.127041886716254,
                44.995699008092316
              ],
              [
                -0.127041886716254,
                44.995699008092316
              ],
              [
                -0.127011647578357,
                44.995677731381704
              ],
              [
                -0.127011647578357,
                44.995677731381704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003358048544546273,
          "ground": "gnd"
        },
        "75_LVBranch0516930": {
          "bus1": "75_LVBus0392732",
          "bus2": "75_LVBus0392733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127011647578357,
                44.995677731381704
              ],
              [
                -0.127011647578357,
                44.995677731381704
              ],
              [
                -0.126636223702406,
                44.99566956143122
              ],
              [
                -0.126203009553814,
                44.99546980033927
              ],
              [
                -0.126203009553814,
                44.99546980033927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0703571569903613,
          "ground": "gnd"
        },
        "75_LVBranch0708392": {
          "bus1": "75_LVBus0392733",
          "bus2": "75_LVBus0392742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126203009553814,
                44.99546980033927
              ],
              [
                -0.126203009553814,
                44.99546980033927
              ],
              [
                -0.126065359522481,
                44.9955628922235
              ],
              [
                -0.126037834608736,
                44.99558151226564
              ],
              [
                -0.124636357018959,
                44.996529319141985
              ],
              [
                -0.124622795658818,
                44.996657385202354
              ],
              [
                -0.124601643229262,
                44.99672958068859
              ],
              [
                -0.124601643229262,
                44.99672958068859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1931270853743203,
          "ground": "gnd"
        },
        "75_LVBranch0621302": {
          "bus1": "75_LVBus0392733",
          "bus2": "75_LVBus0392740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126203009553814,
                44.99546980033927
              ],
              [
                -0.126203009553814,
                44.99546980033927
              ],
              [
                -0.12613553933465,
                44.995426862034435
              ],
              [
                -0.12612610417333,
                44.99542086231058
              ],
              [
                -0.126116681684988,
                44.995414862304024
              ],
              [
                -0.124866388956189,
                44.994619175206616
              ],
              [
                -0.124834103400758,
                44.994598627390616
              ],
              [
                -0.124834103400758,
                44.994598627390616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14499955414440086,
          "ground": "gnd"
        },
        "75_LVBranch0449797": {
          "bus1": "75_LVBus0392740",
          "bus2": "75_LVBus0392741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.124834103400758,
                44.994598627390616
              ],
              [
                -0.124834103400758,
                44.994598627390616
              ],
              [
                -0.124813341523778,
                44.9945882986802
              ],
              [
                -0.123995132000201,
                44.99415807276627
              ],
              [
                -0.123995132000201,
                44.99415807276627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08230346430617407,
          "ground": "gnd"
        },
        "75_LVBranch0126104": {
          "bus1": "75_LVBus0392733",
          "bus2": "75_LVBus0392734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.126203009553814,
                44.99546980033927
              ],
              [
                -0.126203009553814,
                44.99546980033927
              ],
              [
                -0.127400116905511,
                44.99464213678352
              ],
              [
                -0.12755980468548,
                44.994528358016005
              ],
              [
                -0.12755980468548,
                44.994528358016005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14964365921856923,
          "ground": "gnd"
        },
        "75_LVBranch0165389": {
          "bus1": "75_LVBus0392734",
          "bus2": "75_LVBus0392737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12755980468548,
                44.994528358016005
              ],
              [
                -0.12755980468548,
                44.994528358016005
              ],
              [
                -0.127698637344734,
                44.99440991353578
              ],
              [
                -0.12771778766357,
                44.99439812103286
              ],
              [
                -0.127727356285869,
                44.994392220425894
              ],
              [
                -0.127736924906126,
                44.994386319818126
              ],
              [
                -0.12791730776264,
                44.99423978098905
              ],
              [
                -0.12791730776264,
                44.99423978098905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04274167259288677,
          "ground": "gnd"
        },
        "75_LVBranch0464677": {
          "bus1": "75_LVBus0392737",
          "bus2": "75_LVBus0392739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12791730776264,
                44.99423978098905
              ],
              [
                -0.12791730776264,
                44.99423978098905
              ],
              [
                -0.12802392643067,
                44.994048815944886
              ],
              [
                -0.128621077982193,
                44.99332992227381
              ],
              [
                -0.128639006243484,
                44.993305134667104
              ],
              [
                -0.128639006243484,
                44.993305134667104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11865967480239638,
          "ground": "gnd"
        },
        "75_LVBranch0062438": {
          "bus1": "75_LVBus0392737",
          "bus2": "75_LVBus0392738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12791730776264,
                44.99423978098905
              ],
              [
                -0.12791730776264,
                44.99423978098905
              ],
              [
                -0.127885327637164,
                44.99352930543226
              ],
              [
                -0.127885327637164,
                44.99352930543226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07899658836332094,
          "ground": "gnd"
        },
        "75_LVBranch0157322": {
          "bus1": "75_LVBus0392734",
          "bus2": "75_LVBus0392735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12755980468548,
                44.994528358016005
              ],
              [
                -0.12755980468548,
                44.994528358016005
              ],
              [
                -0.127647147404439,
                44.99473852118482
              ],
              [
                -0.127647147404439,
                44.99473852118482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024350115340239814,
          "ground": "gnd"
        },
        "75_LVBranch0891024": {
          "bus1": "75_LVBus0392735",
          "bus2": "75_LVBus0392736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127647147404439,
                44.99473852118482
              ],
              [
                -0.127647147404439,
                44.99473852118482
              ],
              [
                -0.127670273571358,
                44.99474522398703
              ],
              [
                -0.127678261605316,
                44.994754063605214
              ],
              [
                -0.127678792670937,
                44.994766650962944
              ],
              [
                -0.127681699320789,
                44.99477559468032
              ],
              [
                -0.127682044340941,
                44.99478368647273
              ],
              [
                -0.127672053603711,
                44.99478749960703
              ],
              [
                -0.127661996049669,
                44.99478951434507
              ],
              [
                -0.127651846338165,
                44.9947897312508
              ],
              [
                -0.127651846338165,
                44.9947897312508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008975316658165079,
          "ground": "gnd"
        },
        "75_LVBranch1304623": {
          "bus1": "75_MVLV080479_LV",
          "bus2": "75_LVBus0392723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127059145956494,
                44.995704680654065
              ],
              [
                -0.12706815649593,
                44.99571656636803
              ],
              [
                -0.12706815649593,
                44.99571656636803
              ],
              [
                -0.127112885278692,
                44.995775552165455
              ],
              [
                -0.127112885278692,
                44.995775552165455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007443799601207368,
          "ground": "gnd"
        },
        "75_LVBranch0392246": {
          "bus1": "75_LVBus0392723",
          "bus2": "75_LVBus0392724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127112885278692,
                44.995775552165455
              ],
              [
                -0.127112885278692,
                44.995775552165455
              ],
              [
                -0.12711439737,
                44.99577991923193
              ],
              [
                -0.127115909461556,
                44.99578428629836
              ],
              [
                -0.127237391724311,
                44.995915998263854
              ],
              [
                -0.127159129761133,
                44.995915606945196
              ],
              [
                -0.127160855196893,
                44.995924513968475
              ],
              [
                -0.127359041711461,
                44.99673329097129
              ],
              [
                -0.127366655951984,
                44.99692879588111
              ],
              [
                -0.127383054138216,
                44.99695314336094
              ],
              [
                -0.12738593395545,
                44.99695975684226
              ],
              [
                -0.12738593395545,
                44.99695975684226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14239559400750929,
          "ground": "gnd"
        },
        "75_LVBranch0902208": {
          "bus1": "75_LVBus0392724",
          "bus2": "75_LVBus0392726",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12738593395545,
                44.99695975684226
              ],
              [
                -0.12738593395545,
                44.99695975684226
              ],
              [
                -0.127609552496878,
                44.9970000112834
              ],
              [
                -0.127802760787719,
                44.99700624038343
              ],
              [
                -0.127823979409844,
                44.997037482060215
              ],
              [
                -0.127823979409844,
                44.997037482060215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03729560299953914,
          "ground": "gnd"
        },
        "75_LVBranch1430050": {
          "bus1": "75_LVBus0392726",
          "bus2": "75_LVBus0392727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127823979409844,
                44.997037482060215
              ],
              [
                -0.127823979409844,
                44.997037482060215
              ],
              [
                -0.127798114615721,
                44.99704603124176
              ],
              [
                -0.127739144556414,
                44.99738824183482
              ],
              [
                -0.127757729419253,
                44.99739433477037
              ],
              [
                -0.127757729419253,
                44.99739433477037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042177857714219794,
          "ground": "gnd"
        },
        "75_LVBranch1430075": {
          "bus1": "75_LVBus0392727",
          "bus2": "75_LVBus0392728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127757729419253,
                44.99739433477037
              ],
              [
                -0.127757729419253,
                44.99739433477037
              ],
              [
                -0.12773727469155,
                44.99740246654094
              ],
              [
                -0.127682434734359,
                44.99774429722722
              ],
              [
                -0.127682434734359,
                44.99774429722722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04008233130341413,
          "ground": "gnd"
        },
        "75_LVBranch0713991": {
          "bus1": "75_LVBus0392724",
          "bus2": "75_LVBus0392729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12738593395545,
                44.99695975684226
              ],
              [
                -0.12738593395545,
                44.99695975684226
              ],
              [
                -0.127492863912666,
                44.99703420521067
              ],
              [
                -0.12765230182447,
                44.997149035182815
              ],
              [
                -0.127743489872131,
                44.997209092634264
              ],
              [
                -0.127814866927257,
                44.99725109715603
              ],
              [
                -0.128176031049061,
                44.997400367754935
              ],
              [
                -0.129077668634512,
                44.997644497872
              ],
              [
                -0.129662121294265,
                44.99785268707905
              ],
              [
                -0.129662121294265,
                44.99785268707905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20746728514361054,
          "ground": "gnd"
        },
        "75_LVBranch0341816": {
          "bus1": "75_LVBus0392729",
          "bus2": "75_LVBus0392730",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.129662121294265,
                44.99785268707905
              ],
              [
                -0.129662121294265,
                44.99785268707905
              ],
              [
                -0.129843608632553,
                44.99790296499204
              ],
              [
                -0.129924525357816,
                44.99793261548011
              ],
              [
                -0.129924525357816,
                44.99793261548011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022543283002366354,
          "ground": "gnd"
        },
        "75_LVBranch0464408": {
          "bus1": "75_LVBus0392724",
          "bus2": "75_LVBus0392725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.12738593395545,
                44.99695975684226
              ],
              [
                -0.12738593395545,
                44.99695975684226
              ],
              [
                -0.127530886577082,
                44.99695952777199
              ],
              [
                -0.128580140563349,
                44.996900776545154
              ],
              [
                -0.128592970157035,
                44.9969000589231
              ],
              [
                -0.128637570019198,
                44.99689756299573
              ],
              [
                -0.128865060415218,
                44.99688482109409
              ],
              [
                -0.128902967089843,
                44.99688269908489
              ],
              [
                -0.128929221014786,
                44.99688123252167
              ],
              [
                -0.128932933300474,
                44.99688114085685
              ],
              [
                -0.128932933300474,
                44.99688114085685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12232552072531556,
          "ground": "gnd"
        },
        "75_LVBranch0929575": {
          "bus1": "75_MVLV080479_LV",
          "bus2": "75_LVBus0392718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127059145956494,
                44.995704680654065
              ],
              [
                -0.127072181789384,
                44.995694860206584
              ],
              [
                -0.127072181789384,
                44.995694860206584
              ],
              [
                -0.127132917028761,
                44.99564909662127
              ],
              [
                -0.127132917028761,
                44.99564909662127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006985777430600392,
          "ground": "gnd"
        },
        "75_LVBranch0226088": {
          "bus1": "75_LVBus0392718",
          "bus2": "75_LVBus0392719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.127132917028761,
                44.99564909662127
              ],
              [
                -0.127132917028761,
                44.99564909662127
              ],
              [
                -0.12725135433923,
                44.995645633116
              ],
              [
                -0.127377735871887,
                44.99563394721296
              ],
              [
                -0.127321858017023,
                44.995638088541845
              ],
              [
                -0.127965114724607,
                44.9956269484596
              ],
              [
                -0.128131698386464,
                44.99561000207749
              ],
              [
                -0.128131698386464,
                44.99561000207749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08783457146046424,
          "ground": "gnd"
        },
        "75_LVBranch0308972": {
          "bus1": "75_LVBus0392719",
          "bus2": "75_LVBus0392720",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128131698386464,
                44.99561000207749
              ],
              [
                -0.128131698386464,
                44.99561000207749
              ],
              [
                -0.128277493636402,
                44.99559592109339
              ],
              [
                -0.128503641196202,
                44.99566307056366
              ],
              [
                -0.128513187115955,
                44.995668986631095
              ],
              [
                -0.128522733435328,
                44.99567491168824
              ],
              [
                -0.128619082225406,
                44.99573468246387
              ],
              [
                -0.128619082225406,
                44.99573468246387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04302442678288094,
          "ground": "gnd"
        },
        "75_LVBranch0250487": {
          "bus1": "75_LVBus0392719",
          "bus2": "75_LVBus0392721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.128131698386464,
                44.99561000207749
              ],
              [
                -0.128131698386464,
                44.99561000207749
              ],
              [
                -0.128744729676321,
                44.996226636908304
              ],
              [
                -0.128949693185014,
                44.99625896150995
              ],
              [
                -0.128971916890709,
                44.99626761003347
              ],
              [
                -0.129029283150686,
                44.99628993803544
              ],
              [
                -0.129029283150686,
                44.99628993803544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10757537841206072,
          "ground": "gnd"
        },
        "75_LVBranch1362479": {
          "bus1": "75_MVLV063193_LV",
          "bus2": "75_LVBus0392665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.158745776732628,
                45.00071370100652
              ],
              [
                -0.158745708470822,
                45.000727192921936
              ],
              [
                -0.158745708470822,
                45.000727192921936
              ],
              [
                -0.158745503865772,
                45.00076682270374
              ],
              [
                -0.158812662768886,
                45.00082389648335
              ],
              [
                -0.158857177857002,
                45.00082653808506
              ],
              [
                -0.158857177857002,
                45.00082653808506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01618874695822372,
          "ground": "gnd"
        },
        "75_LVBranch0523751": {
          "bus1": "75_LVBus0392665",
          "bus2": "75_LVBus0392666",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.158857177857002,
                45.00082653808506
              ],
              [
                -0.158857177857002,
                45.00082653808506
              ],
              [
                -0.159916383607132,
                45.000166372763616
              ],
              [
                -0.159916383607132,
                45.000166372763616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11116255285019615,
          "ground": "gnd"
        },
        "75_LVBranch0706226": {
          "bus1": "75_LVBus0392666",
          "bus2": "75_LVBus0392669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.159916383607132,
                45.000166372763616
              ],
              [
                -0.159916383607132,
                45.000166372763616
              ],
              [
                -0.159789633827031,
                44.99992157129588
              ],
              [
                -0.159653611197859,
                44.99965889055738
              ],
              [
                -0.159281737330696,
                44.99927078109587
              ],
              [
                -0.159281737330696,
                44.99927078109587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11223683480708645,
          "ground": "gnd"
        },
        "75_LVBranch0256651": {
          "bus1": "75_LVBus0392666",
          "bus2": "75_LVBus0392667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.159916383607132,
                45.000166372763616
              ],
              [
                -0.159916383607132,
                45.000166372763616
              ],
              [
                -0.162286472556429,
                44.998620927814635
              ],
              [
                -0.162286472556429,
                44.998620927814635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2538109878761904,
          "ground": "gnd"
        },
        "75_LVBranch0147309": {
          "bus1": "75_LVBus0392667",
          "bus2": "75_LVBus0392668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.162286472556429,
                44.998620927814635
              ],
              [
                -0.162286472556429,
                44.998620927814635
              ],
              [
                -0.162282695522696,
                44.998617314244996
              ],
              [
                -0.161144039526982,
                44.997528431573855
              ],
              [
                -0.160712161912416,
                44.99711542026461
              ],
              [
                -0.160712161912416,
                44.99711542026461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20833093468356298,
          "ground": "gnd"
        },
        "75_LVBranch0341813": {
          "bus1": "75_LVBus0392665",
          "bus2": "75_LVBus0392670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.158857177857002,
                45.00082653808506
              ],
              [
                -0.158857177857002,
                45.00082653808506
              ],
              [
                -0.157729916636016,
                45.0015277701258
              ],
              [
                -0.157729916636016,
                45.0015277701258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11820516903861289,
          "ground": "gnd"
        },
        "75_LVBranch0429377": {
          "bus1": "75_LVBus0392670",
          "bus2": "75_LVBus0392671",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.157729916636016,
                45.0015277701258
              ],
              [
                -0.157729916636016,
                45.0015277701258
              ],
              [
                -0.157477795630147,
                45.001893288598446
              ],
              [
                -0.157477795630147,
                45.001893288598446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04522380523636111,
          "ground": "gnd"
        },
        "75_LVBranch1196570": {
          "bus1": "75_LVBus0392671",
          "bus2": "75_LVBus0392672",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.157477795630147,
                45.001893288598446
              ],
              [
                -0.157477795630147,
                45.001893288598446
              ],
              [
                -0.157160978901107,
                45.00242328197888
              ],
              [
                -0.157134354209717,
                45.00246782656316
              ],
              [
                -0.157154335136641,
                45.00247438725023
              ],
              [
                -0.157160089807011,
                45.00247627355589
              ],
              [
                -0.157160089807011,
                45.00247627355589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0715897523862288,
          "ground": "gnd"
        },
        "75_LVBranch1411990": {
          "bus1": "75_MVLV135746_LV",
          "bus2": "75_LVBus0392907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.164945959567106,
                45.00426484626177
              ],
              [
                -0.1649430923968,
                45.0042388391389
              ],
              [
                -0.1649430923968,
                45.0042388391389
              ],
              [
                -0.16495796322591,
                45.004222519873245
              ],
              [
                -0.164956301942013,
                45.00421405276375
              ],
              [
                -0.164896710357443,
                45.00418506125913
              ],
              [
                -0.164888302663052,
                45.004186538136594
              ],
              [
                -0.164888302663052,
                45.004186538136594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009489346562322204,
          "ground": "gnd"
        },
        "75_LVBranch1043595": {
          "bus1": "75_MVLV135746_LV",
          "bus2": "75_LVBus0392905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.164945959567106,
                45.00426484626177
              ],
              [
                -0.164978463676806,
                45.0042527724464
              ],
              [
                -0.164978463676806,
                45.0042527724464
              ],
              [
                -0.165027773837584,
                45.00420333951649
              ],
              [
                -0.165046774183247,
                45.00420045337295
              ],
              [
                -0.165137387038621,
                45.00424085744369
              ],
              [
                -0.165280962336215,
                45.0043013219383
              ],
              [
                -0.165284106706102,
                45.00431343638037
              ],
              [
                -0.165282100003284,
                45.00435775084921
              ],
              [
                -0.165276109208475,
                45.00439074381572
              ],
              [
                -0.165266983070463,
                45.00441436701937
              ],
              [
                -0.165246847477684,
                45.00444254978155
              ],
              [
                -0.165211711024631,
                45.0044807640468
              ],
              [
                -0.16514010522517,
                45.00455802362154
              ],
              [
                -0.165107410612127,
                45.00459581370068
              ],
              [
                -0.165086084211028,
                45.00461951452531
              ],
              [
                -0.165039597976626,
                45.004689474815784
              ],
              [
                -0.165018346986072,
                45.00472672735099
              ],
              [
                -0.165003968548678,
                45.00474949722881
              ],
              [
                -0.164953961652369,
                45.004815073205506
              ],
              [
                -0.16492393829255,
                45.004856987706
              ],
              [
                -0.164910782794875,
                45.0048750681412
              ],
              [
                -0.164906942304075,
                45.004879663708245
              ],
              [
                -0.164885789689382,
                45.004889717142326
              ],
              [
                -0.164874123336398,
                45.00489123163105
              ],
              [
                -0.16486994570261,
                45.00489283793919
              ],
              [
                -0.164855054161404,
                45.00489569872737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10500575710799173,
          "ground": "gnd"
        },
        "75_LVBranch1362461": {
          "bus1": "75_LVBus0392905",
          "bus2": "75_LVBus2009143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.164855054161404,
                45.00489569872737
              ],
              [
                -0.164840162620198,
                45.00489855951554
              ],
              [
                -0.164777245741537,
                45.00497836744939
              ],
              [
                -0.164758222864492,
                45.004978779154634
              ],
              [
                -0.164754002374794,
                45.004978865490514
              ],
              [
                -0.164751885995219,
                45.00497891329685
              ],
              [
                -0.164751885995219,
                45.00497891329685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012162373411040771,
          "ground": "gnd"
        },
        "75_LVBranch1125308": {
          "bus1": "75_MVLV135746_LV",
          "bus2": "75_LVBus0392903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.164945959567106,
                45.00426484626177
              ],
              [
                -0.164951714467762,
                45.00423987730759
              ],
              [
                -0.164951714467762,
                45.00423987730759
              ],
              [
                -0.164967768885669,
                45.004220534429464
              ],
              [
                -0.164964633679121,
                45.004213144573086
              ],
              [
                -0.164868742821607,
                45.00416480493786
              ],
              [
                -0.16485932872474,
                45.004167600492806
              ],
              [
                -0.16485932872474,
                45.004167600492806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013431259931202888,
          "ground": "gnd"
        },
        "75_281034": {
          "bus1": "75_MVBus096812",
          "bus2": "75_MVLV059918",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.168502783308969,
                45.00036953288359
              ],
              [
                -0.168516102457939,
                45.000216850006495
              ],
              [
                -0.168449272199151,
                45.000166452196915
              ],
              [
                -0.168478270730883,
                45.0001413621683
              ],
              [
                -0.168230208100654,
                44.999960700266406
              ],
              [
                -0.16777216691133,
                44.99968096906854
              ],
              [
                -0.167414411409799,
                44.99952569107694
              ],
              [
                -0.167189616523748,
                44.99945596115703
              ],
              [
                -0.166101896875799,
                44.999195032121335
              ],
              [
                -0.16757197378082,
                44.99848235413801
              ],
              [
                -0.167595305726797,
                44.99842685712203
              ],
              [
                -0.167587721051556,
                44.99835374523162
              ],
              [
                -0.165714733507182,
                44.99715404395987
              ],
              [
                -0.164739515697662,
                44.99645768205686
              ],
              [
                -0.164854624515621,
                44.9963879358754
              ],
              [
                -0.166182709577716,
                44.99566926821596
              ],
              [
                -0.166102072144721,
                44.995611756985426
              ],
              [
                -0.166091471064889,
                44.99560135915064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8626076680480834,
          "ground": "gnd"
        },
        "75_LVBranch1280150": {
          "bus1": "75_MVLV059918_LV",
          "bus2": "75_LVBus0392661",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.166091471064889,
                44.99560135915064
              ],
              [
                -0.16611550359053,
                44.995599879956885
              ],
              [
                -0.16611550359053,
                44.995599879956885
              ],
              [
                -0.166186275860299,
                44.99559869414111
              ],
              [
                -0.166494460383196,
                44.995452036161346
              ],
              [
                -0.166512627041549,
                44.99546031001261
              ],
              [
                -0.166512627041549,
                44.99546031001261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036545042864845556,
          "ground": "gnd"
        },
        "75_LVBranch1555205": {
          "bus1": "75_LVBus0392661",
          "bus2": "75_LVBus0392662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.166512627041549,
                44.99546031001261
              ],
              [
                -0.166512627041549,
                44.99546031001261
              ],
              [
                -0.166521626184243,
                44.995437292702874
              ],
              [
                -0.166896265023159,
                44.99525011809133
              ],
              [
                -0.166941948952295,
                44.99506339739733
              ],
              [
                -0.166887578177761,
                44.99505669822342
              ],
              [
                -0.166887578177761,
                44.99505669822342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06419706598636361,
          "ground": "gnd"
        },
        "75_LVBranch1000173": {
          "bus1": "75_LVBus0392662",
          "bus2": "75_LVBus0392663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.166887578177761,
                44.99505669822342
              ],
              [
                -0.166887578177761,
                44.99505669822342
              ],
              [
                -0.166884827861417,
                44.995034432533195
              ],
              [
                -0.166318649627003,
                44.99473448110065
              ],
              [
                -0.166318649627003,
                44.99473448110065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058200769135702615,
          "ground": "gnd"
        },
        "75_LVBranch1218790": {
          "bus1": "75_MVLV059918_LV",
          "bus2": "75_LVBus0392659",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.166091471064889,
                44.99560135915064
              ],
              [
                -0.16608218879132,
                44.99561440232411
              ],
              [
                -0.16608218879132,
                44.99561440232411
              ],
              [
                -0.166088352667022,
                44.99565450897117
              ],
              [
                -0.166054130461547,
                44.995669726806675
              ],
              [
                -0.166009815279608,
                44.99565422332505
              ],
              [
                -0.166009815279608,
                44.99565422332505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011564248928765156,
          "ground": "gnd"
        },
        "75_LVBranch1490264": {
          "bus1": "75_MVLV056650_LV",
          "bus2": "75_LVBus0392652",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.168502782291302,
                45.00042708546809
              ],
              [
                -0.168487273307506,
                45.00041928269347
              ],
              [
                -0.168487273307506,
                45.00041928269347
              ],
              [
                -0.168449610172263,
                45.00040032662627
              ],
              [
                -0.168500535537946,
                45.00034520377145
              ],
              [
                -0.168418822648389,
                45.000303764281746
              ],
              [
                -0.168435395222681,
                45.0002169750162
              ],
              [
                -0.168435395222681,
                45.0002169750162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02861808137356685,
          "ground": "gnd"
        },
        "75_LVBranch0561284": {
          "bus1": "75_LVBus0392652",
          "bus2": "75_LVBus0392656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.168435395222681,
                45.0002169750162
              ],
              [
                -0.168435395222681,
                45.0002169750162
              ],
              [
                -0.168440403177662,
                45.00021974159461
              ],
              [
                -0.168445263919886,
                45.00022261949873
              ],
              [
                -0.168776949081996,
                45.00041914535003
              ],
              [
                -0.169304050346352,
                45.00057880424203
              ],
              [
                -0.169860750744002,
                45.00080395592724
              ],
              [
                -0.170001344584858,
                45.00086081878774
              ],
              [
                -0.170577219082906,
                45.00098476412588
              ],
              [
                -0.170761270573279,
                45.001024379708134
              ],
              [
                -0.17099906884866,
                45.00107556629211
              ],
              [
                -0.171179623856206,
                45.00111442341202
              ],
              [
                -0.171179623856206,
                45.00111442341202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24062835621551334,
          "ground": "gnd"
        },
        "75_LVBranch0607456": {
          "bus1": "75_LVBus0392656",
          "bus2": "75_LVBus0392657",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.171179623856206,
                45.00111442341202
              ],
              [
                -0.171179623856206,
                45.00111442341202
              ],
              [
                -0.172195421026508,
                45.00142555112184
              ],
              [
                -0.17273559390935,
                45.00159391564736
              ],
              [
                -0.173058713556942,
                45.00173096480026
              ],
              [
                -0.173063480173319,
                45.001733997638915
              ],
              [
                -0.173862798060027,
                45.00224161031768
              ],
              [
                -0.173866467492546,
                45.002243939028595
              ],
              [
                -0.173867525127066,
                45.00224460802238
              ],
              [
                -0.173867525127066,
                45.00224460802238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24902190153765733,
          "ground": "gnd"
        },
        "75_LVBranch0513356": {
          "bus1": "75_LVBus0392652",
          "bus2": "75_LVBus0392653",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.168435395222681,
                45.0002169750162
              ],
              [
                -0.168435395222681,
                45.0002169750162
              ],
              [
                -0.16819161800758,
                45.00007324928125
              ],
              [
                -0.168188972908453,
                45.0000716891868
              ],
              [
                -0.168121660428718,
                45.00003200264504
              ],
              [
                -0.168121660428718,
                45.00003200264504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03216330412600475,
          "ground": "gnd"
        },
        "75_LVBranch0465283": {
          "bus1": "75_LVBus0392653",
          "bus2": "75_LVBus0392654",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.168121660428718,
                45.00003200264504
              ],
              [
                -0.168121660428718,
                45.00003200264504
              ],
              [
                -0.167816956553425,
                44.999820718237146
              ],
              [
                -0.167816956553425,
                44.999820718237146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03359358215549546,
          "ground": "gnd"
        },
        "75_LVBranch0338132": {
          "bus1": "75_LVBus0392654",
          "bus2": "75_LVBus0392655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.167816956553425,
                44.999820718237146
              ],
              [
                -0.167816956553425,
                44.999820718237146
              ],
              [
                -0.167366445937068,
                44.999619318319795
              ],
              [
                -0.167194827150951,
                44.999542590127724
              ],
              [
                -0.167061933720208,
                44.99948391212833
              ],
              [
                -0.166722365457921,
                44.99944599800539
              ],
              [
                -0.166231288156654,
                44.999348636756125
              ],
              [
                -0.166227359206245,
                44.999347861608804
              ],
              [
                -0.166159271486364,
                44.999334362385405
              ],
              [
                -0.166159271486364,
                44.999334362385405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14352387675263065,
          "ground": "gnd"
        },
        "75_113613": {
          "bus1": "75_MVBus096809",
          "bus2": "75_MVBus096810",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.174667544644411,
                45.00197492686018
              ],
              [
                -0.174667544644411,
                45.00197492686018
              ],
              [
                -0.173400446184414,
                45.00300831389433
              ],
              [
                -0.171929330657841,
                45.00420801332675
              ],
              [
                -0.170684862337726,
                45.00510146874424
              ],
              [
                -0.170684862337726,
                45.00510146874424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.46851871029206327,
          "ground": "gnd"
        }
      },
      "transformer": {
        "75_MVLV017611_Transformer": {
          "bus_hv": "75_MVLV017611",
          "bus_lv": "75_MVLV017611_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV121826_Transformer": {
          "bus_hv": "75_MVLV121826",
          "bus_lv": "75_MVLV121826_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV086958_Transformer": {
          "bus_hv": "75_MVLV086958",
          "bus_lv": "75_MVLV086958_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV019519_Transformer": {
          "bus_hv": "75_MVLV019519",
          "bus_lv": "75_MVLV019519_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV098609_Transformer": {
          "bus_hv": "75_MVLV098609",
          "bus_lv": "75_MVLV098609_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV122715_Transformer": {
          "bus_hv": "75_MVLV122715",
          "bus_lv": "75_MVLV122715_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV116188_Transformer": {
          "bus_hv": "75_MVLV116188",
          "bus_lv": "75_MVLV116188_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV065510_Transformer": {
          "bus_hv": "75_MVLV065510",
          "bus_lv": "75_MVLV065510_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV091243_Transformer": {
          "bus_hv": "75_MVLV091243",
          "bus_lv": "75_MVLV091243_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "75_MVLV086361_Transformer": {
          "bus_hv": "75_MVLV086361",
          "bus_lv": "75_MVLV086361_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV042618_Transformer": {
          "bus_hv": "75_MVLV042618",
          "bus_lv": "75_MVLV042618_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV093304_Transformer": {
          "bus_hv": "75_MVLV093304",
          "bus_lv": "75_MVLV093304_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV034727_Transformer": {
          "bus_hv": "75_MVLV034727",
          "bus_lv": "75_MVLV034727_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV034726_Transformer": {
          "bus_hv": "75_MVLV034726",
          "bus_lv": "75_MVLV034726_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV088919_Transformer": {
          "bus_hv": "75_MVLV088919",
          "bus_lv": "75_MVLV088919_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV064523_Transformer": {
          "bus_hv": "75_MVLV064523",
          "bus_lv": "75_MVLV064523_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV020186_Transformer": {
          "bus_hv": "75_MVLV020186",
          "bus_lv": "75_MVLV020186_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV066173_Transformer": {
          "bus_hv": "75_MVLV066173",
          "bus_lv": "75_MVLV066173_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV038856_Transformer": {
          "bus_hv": "75_MVLV038856",
          "bus_lv": "75_MVLV038856_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV139306_Transformer": {
          "bus_hv": "75_MVLV139306",
          "bus_lv": "75_MVLV139306_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV009859_Transformer": {
          "bus_hv": "75_MVLV009859",
          "bus_lv": "75_MVLV009859_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV121009_Transformer": {
          "bus_hv": "75_MVLV121009",
          "bus_lv": "75_MVLV121009_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV085761_Transformer": {
          "bus_hv": "75_MVLV085761",
          "bus_lv": "75_MVLV085761_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV013513_Transformer": {
          "bus_hv": "75_MVLV013513",
          "bus_lv": "75_MVLV013513_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV043494_Transformer": {
          "bus_hv": "75_MVLV043494",
          "bus_lv": "75_MVLV043494_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV019508_Transformer": {
          "bus_hv": "75_MVLV019508",
          "bus_lv": "75_MVLV019508_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV080479_Transformer": {
          "bus_hv": "75_MVLV080479",
          "bus_lv": "75_MVLV080479_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV063193_Transformer": {
          "bus_hv": "75_MVLV063193",
          "bus_lv": "75_MVLV063193_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV135746_Transformer": {
          "bus_hv": "75_MVLV135746",
          "bus_lv": "75_MVLV135746_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV059918_Transformer": {
          "bus_hv": "75_MVLV059918",
          "bus_lv": "75_MVLV059918_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV056650_Transformer": {
          "bus_hv": "75_MVLV056650",
          "bus_lv": "75_MVLV056650_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_1000kVA": {
          "id": "FT_Standard_Standard_1000kVA",
          "vg": "Dyn11",
          "sn": 1000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0020800000000000003,
            0.00937195817318878
          ],
          "ym": [
            1.225e-06,
            -1.996244912329146e-05
          ],
          "i0": 0.024,
          "p0": 1470,
          "psc": 13000,
          "vsc": 0.06
        },
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 88
  }
}
