{
  "bus": {
    "75_SSEUL": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.492104407914057,
      "latitude": 44.90400023257191,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV143994": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.486131412217129,
      "latitude": 44.901218192429695,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127092": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.48304399219075,
      "latitude": 44.90205617152578,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV162723": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.481189785932456,
      "latitude": 44.90669779682356,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV016100": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.482287182825374,
      "latitude": 44.908767027789025,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV143243": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.485437230239779,
      "latitude": 44.90714379486148,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV085302": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.481748874593379,
      "latitude": 44.91673616802643,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV114255": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.478721054654067,
      "latitude": 44.917837427797195,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV132015": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.481859850577483,
      "latitude": 44.92040303087009,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV132015_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481859850577483,
      "latitude": 44.92040303087009,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0972504": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481903107472314,
      "latitude": 44.92024891000134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482482857584737,
      "latitude": 44.91991967004684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481612502177454,
      "latitude": 44.92000386956112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481999555292608,
      "latitude": 44.92030419011256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482347557645121,
      "latitude": 44.92060905119235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482738088591164,
      "latitude": 44.9209813122076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.4824977756158,
      "latitude": 44.92106519479173,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482044411517468,
      "latitude": 44.921369944882144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481430860233068,
      "latitude": 44.92169699247451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972502": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482565493890465,
      "latitude": 44.92183999115597,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482314862329152,
      "latitude": 44.92084634714591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482924541585678,
      "latitude": 44.921223290395915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482810403246814,
      "latitude": 44.92135301842669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.483071086605038,
      "latitude": 44.92131875784431,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.483606721147251,
      "latitude": 44.9209419618687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972491": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482507082027215,
      "latitude": 44.92076364605805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972492": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.483147939006734,
      "latitude": 44.92030865507358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV033632": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.478562207524456,
      "latitude": 44.91659612383667,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV093884": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.480051170394235,
      "latitude": 44.922321517683,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV072179": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.477469055640419,
      "latitude": 44.92422837156764,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV030252": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.477650219195252,
      "latitude": 44.925522351008155,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV154822": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.474183262341059,
      "latitude": 44.9290360572866,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV172622": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.474048015331072,
      "latitude": 44.929254535545475,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV172622_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.474048015331072,
      "latitude": 44.929254535545475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0972585": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.474119307796633,
      "latitude": 44.929819695140175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.474038239073509,
      "latitude": 44.930184864510046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972587": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473942318539456,
      "latitude": 44.93064887727484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972578": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.474208613187593,
      "latitude": 44.92965579364374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.474276705716491,
      "latitude": 44.92964930175545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.474825958856966,
      "latitude": 44.9294586059401,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.476291541694575,
      "latitude": 44.92871642557905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.476913527609844,
      "latitude": 44.92841309028386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.476916668688224,
      "latitude": 44.928217815358096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473975971102657,
      "latitude": 44.929678123014305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473971519455429,
      "latitude": 44.92971627245348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.47393050027704,
      "latitude": 44.929984829117366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473892624998368,
      "latitude": 44.93022525118238,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473838144190922,
      "latitude": 44.93051559823647,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473816569361643,
      "latitude": 44.93062056184741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473784443331788,
      "latitude": 44.93082647371697,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473770185072766,
      "latitude": 44.93089884942689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972576": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473453948156011,
      "latitude": 44.931015242335455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473897547986407,
      "latitude": 44.92965711055511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.47341938108498,
      "latitude": 44.92940519387591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.472748711356098,
      "latitude": 44.929043867561305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473542790727036,
      "latitude": 44.929448248998135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.473701541727787,
      "latitude": 44.92952911729287,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.474048085044825,
      "latitude": 44.92932358595841,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.474251778812641,
      "latitude": 44.929471130416225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.474478683949552,
      "latitude": 44.92911713208822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.474708693494494,
      "latitude": 44.92876596153062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.47407525888623,
      "latitude": 44.92915698831175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV098339": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.474337173509476,
      "latitude": 44.92899419020412,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV030252_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477650219195252,
      "latitude": 44.925522351008155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0972369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.478452114397988,
      "latitude": 44.925613521204546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV072179_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477469055640419,
      "latitude": 44.92422837156764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0972397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477237130208323,
      "latitude": 44.925413218317885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972398": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477318788874142,
      "latitude": 44.9253964786409,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972400": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477716047429286,
      "latitude": 44.92548011031552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972399": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477305694249342,
      "latitude": 44.92542648663415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477337699236484,
      "latitude": 44.92426398106643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477255679691712,
      "latitude": 44.92424991212164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.476997107678835,
      "latitude": 44.92464425252543,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972387": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.476629279004244,
      "latitude": 44.92513849658026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477472400592258,
      "latitude": 44.9238547819712,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972393": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477675716466368,
      "latitude": 44.92355942149844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972395": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477809102472758,
      "latitude": 44.92332293083574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.478292924577852,
      "latitude": 44.92289213604314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972389": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.475975275947508,
      "latitude": 44.923838335299905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.476063952770904,
      "latitude": 44.92228200296385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.475853983891542,
      "latitude": 44.92403920688784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972391": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.475043796951265,
      "latitude": 44.924132686323574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972382": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477513509663815,
      "latitude": 44.92430923527735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972380": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477577393925661,
      "latitude": 44.92426716112872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972374": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.476977868689477,
      "latitude": 44.92508662364401,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972375": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.47591819006665,
      "latitude": 44.92430465583669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972377": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.476083144030009,
      "latitude": 44.92433486949274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972378": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.476189226973987,
      "latitude": 44.92430077740432,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972376": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.475878598735641,
      "latitude": 44.92406859765156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477220383120573,
      "latitude": 44.92540898215415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV093884_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480051170394235,
      "latitude": 44.922321517683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0972448": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480162105876891,
      "latitude": 44.922348798785904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972446": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.479910044124548,
      "latitude": 44.922082844579734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972444": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.479889390220444,
      "latitude": 44.92208175953799,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972442": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480086442757228,
      "latitude": 44.92226333976634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972440": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480112266395438,
      "latitude": 44.92233497438348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.479881587182662,
      "latitude": 44.92238501564696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972435": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.479781033607669,
      "latitude": 44.92211585921805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.479552262982818,
      "latitude": 44.921646366859164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972433": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.479718408086833,
      "latitude": 44.92230053428621,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV114255_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.478721054654067,
      "latitude": 44.917837427797195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0972476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.478764991003005,
      "latitude": 44.917876451455996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972467": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.478601671420849,
      "latitude": 44.9179784994383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.479390381646513,
      "latitude": 44.91838917226567,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972474": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.478459688266108,
      "latitude": 44.91873514327452,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972469": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480167435062631,
      "latitude": 44.91891803478911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972470": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480469178139031,
      "latitude": 44.91926275482896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972471": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48031025285609,
      "latitude": 44.91954123895821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972472": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.479734156628049,
      "latitude": 44.920472744171505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480835515521264,
      "latitude": 44.9193961067857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972465": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477579273961585,
      "latitude": 44.91812289095837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.47863426832933,
      "latitude": 44.91790346918006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972450": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.478536004066626,
      "latitude": 44.91794789543719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972451": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.47809925296481,
      "latitude": 44.917762856676504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.478214027549805,
      "latitude": 44.917687372733255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972461": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477842375247783,
      "latitude": 44.91731964836456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972452": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477676064059656,
      "latitude": 44.91820421338733,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477335465751756,
      "latitude": 44.9182999076973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972459": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477145843011386,
      "latitude": 44.918585108384114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972458": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.478049788441226,
      "latitude": 44.91872596581387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972453": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477684567908133,
      "latitude": 44.91817992055272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972454": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477716505999761,
      "latitude": 44.91824680059668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972455": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.478268211503591,
      "latitude": 44.918531646641945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972456": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.477695230534827,
      "latitude": 44.91817206172926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV085302_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481748874593379,
      "latitude": 44.91673616802643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0972429": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481286540053485,
      "latitude": 44.91749840709241,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48200107110149,
      "latitude": 44.91761412319122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481113185604146,
      "latitude": 44.91751047529282,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972424": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481626376084603,
      "latitude": 44.91668991342137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972426": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481259603887664,
      "latitude": 44.916431720346004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972427": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481203137059904,
      "latitude": 44.91616483557201,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972425": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481350669797517,
      "latitude": 44.916453808942364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972422": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481613000841736,
      "latitude": 44.91671653588821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972420": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480250740669433,
      "latitude": 44.91801449116366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972416": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481319925539028,
      "latitude": 44.917475702970016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972417": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482027411841744,
      "latitude": 44.91730845050631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972418": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480728246238236,
      "latitude": 44.91813062826365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972411": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482046298951716,
      "latitude": 44.9164872191662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972412": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48251547073798,
      "latitude": 44.915621962310986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972413": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482987915264343,
      "latitude": 44.914551218774115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972414": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.483321775233484,
      "latitude": 44.91347810352136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972404": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481991080614176,
      "latitude": 44.91681629125317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972405": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482146027861647,
      "latitude": 44.91682480706983,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972406": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480824630453329,
      "latitude": 44.91876667945989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972407": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480754034840757,
      "latitude": 44.91902143831539,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972408": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481062407465268,
      "latitude": 44.91940078403457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972409": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481484086880513,
      "latitude": 44.91935536799638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972402": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481663113779061,
      "latitude": 44.91678052146997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV016100_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482287182825374,
      "latitude": 44.908767027789025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0972364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481560201177554,
      "latitude": 44.90931715868543,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48234189760863,
      "latitude": 44.909639069205326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48390895915329,
      "latitude": 44.909817012994374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.484332744875023,
      "latitude": 44.909671633810156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480850331667948,
      "latitude": 44.909450269052435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482474027673359,
      "latitude": 44.90827250084066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972356": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48317685564532,
      "latitude": 44.90777294147046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48359049599273,
      "latitude": 44.90794294954237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972360": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.484289153966223,
      "latitude": 44.90797995577559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.483386986929442,
      "latitude": 44.908452124477385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.483576592852206,
      "latitude": 44.9092308456564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482582878357918,
      "latitude": 44.90836460849346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482944595871416,
      "latitude": 44.90840980998056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48301114673941,
      "latitude": 44.908264500518136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972354": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48298504993774,
      "latitude": 44.908020154233995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482434010762165,
      "latitude": 44.908133176339504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481502799177889,
      "latitude": 44.908002775068425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481136913531908,
      "latitude": 44.90856091585795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481033333295206,
      "latitude": 44.907726068160756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480572103216927,
      "latitude": 44.90762023999056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482352411382638,
      "latitude": 44.90867449545417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV162723_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481189785932456,
      "latitude": 44.90669779682356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0972549": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481556775481733,
      "latitude": 44.90668886514228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482271534372978,
      "latitude": 44.90679752222832,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482975459056672,
      "latitude": 44.90668133947536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482899166918348,
      "latitude": 44.906413081157794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482674659285917,
      "latitude": 44.905698235752205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481648139113919,
      "latitude": 44.906218438164835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.4807216312048,
      "latitude": 44.90644807512154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972544": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480835879332298,
      "latitude": 44.90540083633634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48135950601521,
      "latitude": 44.90548713434694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481205213995617,
      "latitude": 44.904914639780785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481948562935989,
      "latitude": 44.905616863212714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480740784962219,
      "latitude": 44.90658266641252,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480076592577937,
      "latitude": 44.90541930293925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480102858435284,
      "latitude": 44.905175557540474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.479927089822251,
      "latitude": 44.90494573526337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.479295309665783,
      "latitude": 44.90471798893542,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972541": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.480157570046168,
      "latitude": 44.90473304066043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481647100548498,
      "latitude": 44.906722681535896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972531": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.483049149235828,
      "latitude": 44.906753642149944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972532": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.484026215918377,
      "latitude": 44.9066945152869,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.483430159504923,
      "latitude": 44.90510632701541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972534": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.484778006751921,
      "latitude": 44.90704536029815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV127092_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48304399219075,
      "latitude": 44.90205617152578,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0972483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482427721029643,
      "latitude": 44.90149038609833,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481837484913887,
      "latitude": 44.901072567787104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.481614999441909,
      "latitude": 44.90092491715451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.482331070866879,
      "latitude": 44.90079943571542,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.483021233206365,
      "latitude": 44.901187809066165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.483174138689196,
      "latitude": 44.90199444754988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972479": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.483631347062627,
      "latitude": 44.902280438990395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.484269839000551,
      "latitude": 44.90185971022781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.484865300673271,
      "latitude": 44.90080974442606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV143994_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.486131412217129,
      "latitude": 44.901218192429695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0972528": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.486302627812284,
      "latitude": 44.901363948469964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.486041173522111,
      "latitude": 44.90117193903864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.485743349754044,
      "latitude": 44.90093257000244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.48591005615691,
      "latitude": 44.90072140103077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.486456299997537,
      "latitude": 44.90089077393566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.485244146559217,
      "latitude": 44.90094419875483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.484989696949966,
      "latitude": 44.901089625670664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.484901363579653,
      "latitude": 44.90122488068844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.485869570716801,
      "latitude": 44.9006883499099,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.485968149528887,
      "latitude": 44.90040162413345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.485817430460596,
      "latitude": 44.90015848007097,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972511": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.485855665195843,
      "latitude": 44.90069284519797,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.485377036923507,
      "latitude": 44.90027017851185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.485356273981393,
      "latitude": 44.9002828142402,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.485824550357271,
      "latitude": 44.90000348079316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.485842594404951,
      "latitude": 44.900697319170696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0972509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.485265130853065,
      "latitude": 44.90048219879463,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "75_416466": {
      "bus_from": "75_SSEUL",
      "bus_to": "75_MVLV143994",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 694.1258183994602,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_424696": {
      "bus_from": "75_MVLV143994",
      "bus_to": "75_MVLV127092",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 419.3501718068923,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_244397": {
      "bus_from": "75_MVLV127092",
      "bus_to": "75_MVLV162723",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 907.5355068413221,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_245661": {
      "bus_from": "75_MVLV162723",
      "bus_to": "75_MVLV016100",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 404.7788521513517,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_425559": {
      "bus_from": "75_MVLV016100",
      "bus_to": "75_MVLV143243",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 495.8060334259359,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_357398": {
      "bus_from": "75_MVLV143243",
      "bus_to": "75_MVLV085302",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1143.2111931911165,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_416442": {
      "bus_from": "75_MVLV085302",
      "bus_to": "75_MVLV114255",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 437.97572202437084,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_440251": {
      "bus_from": "75_MVLV114255",
      "bus_to": "75_MVLV132015",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 394.6569203115118,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1161554": {
      "bus_from": "75_MVLV132015_LV",
      "bus_to": "75_LVBus0972504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.552459937054067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0408132": {
      "bus_from": "75_LVBus0972504",
      "bus_to": "75_LVBus0972505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.60090342868125,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0401931": {
      "bus_from": "75_LVBus0972504",
      "bus_to": "75_LVBus0972506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.60937461692918,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1343104": {
      "bus_from": "75_MVLV132015_LV",
      "bus_to": "75_LVBus0972489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.133897298595098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1197025": {
      "bus_from": "75_LVBus0972489",
      "bus_to": "75_LVBus0972490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.46593232130293,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1494283": {
      "bus_from": "75_LVBus0972490",
      "bus_to": "75_LVBus0972493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.91211261704139,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1421884": {
      "bus_from": "75_LVBus0972493",
      "bus_to": "75_LVBus0972498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.247740398438435,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1454694": {
      "bus_from": "75_LVBus0972498",
      "bus_to": "75_LVBus0972500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.298270141887535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1600034": {
      "bus_from": "75_LVBus0972500",
      "bus_to": "75_LVBus0972501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.45755630586395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1053030": {
      "bus_from": "75_LVBus0972500",
      "bus_to": "75_LVBus0972502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.57885916998353,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1124953": {
      "bus_from": "75_LVBus0972498",
      "bus_to": "75_LVBus0972499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.953591786032998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0949941": {
      "bus_from": "75_LVBus0972493",
      "bus_to": "75_LVBus0972494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.57004818066246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1151315": {
      "bus_from": "75_LVBus0972494",
      "bus_to": "75_LVBus0972497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.705797668117754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1133401": {
      "bus_from": "75_LVBus0972494",
      "bus_to": "75_LVBus0972495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.38861023393564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1051409": {
      "bus_from": "75_LVBus0972495",
      "bus_to": "75_LVBus0972496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.59948202374091,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1361831": {
      "bus_from": "75_LVBus0972490",
      "bus_to": "75_LVBus0972491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.302591719771968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1612664": {
      "bus_from": "75_LVBus0972491",
      "bus_to": "75_LVBus0972492",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.53275832940095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_306507": {
      "bus_from": "75_MVLV114255",
      "bus_to": "75_MVLV033632",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 198.3429835838022,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_349792": {
      "bus_from": "75_MVLV033632",
      "bus_to": "75_MVLV093884",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 860.3320661617888,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_273229": {
      "bus_from": "75_MVLV093884",
      "bus_to": "75_MVLV072179",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 407.1084563863158,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_386773": {
      "bus_from": "75_MVLV072179",
      "bus_to": "75_MVLV030252",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 293.4549051916884,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_412090": {
      "bus_from": "75_MVLV030252",
      "bus_to": "75_MVLV154822",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 537.5664440910094,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_421374": {
      "bus_from": "75_MVLV154822",
      "bus_to": "75_MVLV172622",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 23.642774682722024,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1662119": {
      "bus_from": "75_MVLV172622_LV",
      "bus_to": "75_LVBus0972585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.87605606729606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1218204": {
      "bus_from": "75_LVBus0972585",
      "bus_to": "75_LVBus0972586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.08979999111705,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1453555": {
      "bus_from": "75_LVBus0972586",
      "bus_to": "75_LVBus0972587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.800143526794585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1090535": {
      "bus_from": "75_MVLV172622_LV",
      "bus_to": "75_LVBus0972578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.10079116139919,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1133876": {
      "bus_from": "75_LVBus0972578",
      "bus_to": "75_LVBus0972579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.869578306480241,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1398389": {
      "bus_from": "75_LVBus0972579",
      "bus_to": "75_LVBus0972580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.227540228037235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0417917": {
      "bus_from": "75_LVBus0972580",
      "bus_to": "75_LVBus0972581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.28155657822128,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0144600": {
      "bus_from": "75_LVBus0972581",
      "bus_to": "75_LVBus0972582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.56010414556462,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0376753": {
      "bus_from": "75_LVBus0972582",
      "bus_to": "75_LVBus0972583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.247051335283494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0964194": {
      "bus_from": "75_MVLV172622_LV",
      "bus_to": "75_LVBus0972563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.422683388219426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1360905": {
      "bus_from": "75_LVBus0972563",
      "bus_to": "75_LVBus0972569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.255561349625105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0573671": {
      "bus_from": "75_LVBus0972569",
      "bus_to": "75_LVBus0972570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.0199690997258,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1423006": {
      "bus_from": "75_LVBus0972570",
      "bus_to": "75_LVBus0972571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.88498318542389,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0224458": {
      "bus_from": "75_LVBus0972571",
      "bus_to": "75_LVBus0972572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.55176041301485,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1353193": {
      "bus_from": "75_LVBus0972572",
      "bus_to": "75_LVBus0972573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.788334103339466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0211333": {
      "bus_from": "75_LVBus0972573",
      "bus_to": "75_LVBus0972574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.04818395823527,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1423009": {
      "bus_from": "75_LVBus0972574",
      "bus_to": "75_LVBus0972575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.121518959127993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0535184": {
      "bus_from": "75_LVBus0972575",
      "bus_to": "75_LVBus0972576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.35620246585297,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1180677": {
      "bus_from": "75_LVBus0972563",
      "bus_to": "75_LVBus0972564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.052490474474934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1272631": {
      "bus_from": "75_LVBus0972564",
      "bus_to": "75_LVBus0972565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.5508599133219,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1515614": {
      "bus_from": "75_LVBus0972565",
      "bus_to": "75_LVBus0972568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.29109717515097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1058809": {
      "bus_from": "75_LVBus0972565",
      "bus_to": "75_LVBus0972566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.465014409962357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0225168": {
      "bus_from": "75_LVBus0972566",
      "bus_to": "75_LVBus0972567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.421569459203045,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0867889": {
      "bus_from": "75_MVLV172622_LV",
      "bus_to": "75_LVBus0972558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.606753097194897,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1304602": {
      "bus_from": "75_LVBus0972558",
      "bus_to": "75_LVBus0972559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.299363051676764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0953765": {
      "bus_from": "75_LVBus0972559",
      "bus_to": "75_LVBus0972560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.60408551418578,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0368075": {
      "bus_from": "75_LVBus0972560",
      "bus_to": "75_LVBus0972561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.08478788170026,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1300319": {
      "bus_from": "75_MVLV172622_LV",
      "bus_to": "75_LVBus0972556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.584009752526697,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_311008": {
      "bus_from": "75_MVLV154822",
      "bus_to": "75_MVLV098339",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 15.772590548032143,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1008012": {
      "bus_from": "75_MVLV030252_LV",
      "bus_to": "75_LVBus0972369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.081940771206156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1509491": {
      "bus_from": "75_MVLV072179_LV",
      "bus_to": "75_LVBus0972397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 168.56043893201903,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1433517": {
      "bus_from": "75_LVBus0972397",
      "bus_to": "75_LVBus0972398",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.7888383787683715,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1265677": {
      "bus_from": "75_LVBus0972398",
      "bus_to": "75_LVBus0972400",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.783340423994964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1028925": {
      "bus_from": "75_LVBus0972398",
      "bus_to": "75_LVBus0972399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.4925769236436635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1561480": {
      "bus_from": "75_MVLV072179_LV",
      "bus_to": "75_LVBus0972384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.600446115678656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0689089": {
      "bus_from": "75_LVBus0972384",
      "bus_to": "75_LVBus0972385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.661571898921369,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0717251": {
      "bus_from": "75_LVBus0972385",
      "bus_to": "75_LVBus0972386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.344763682961926,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1421923": {
      "bus_from": "75_LVBus0972386",
      "bus_to": "75_LVBus0972387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.36696114209295,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0510963": {
      "bus_from": "75_LVBus0972385",
      "bus_to": "75_LVBus0972388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.12677231495549,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0596822": {
      "bus_from": "75_LVBus0972388",
      "bus_to": "75_LVBus0972393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.53954616186818,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1401128": {
      "bus_from": "75_LVBus0972393",
      "bus_to": "75_LVBus0972395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.12601416717431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0361692": {
      "bus_from": "75_LVBus0972393",
      "bus_to": "75_LVBus0972394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.15925956495184,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0235538": {
      "bus_from": "75_LVBus0972388",
      "bus_to": "75_LVBus0972389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.59322357802543,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0261577": {
      "bus_from": "75_LVBus0972389",
      "bus_to": "75_LVBus0972392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.60522251472938,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0207599": {
      "bus_from": "75_LVBus0972389",
      "bus_to": "75_LVBus0972390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.29146683738683,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0331907": {
      "bus_from": "75_LVBus0972390",
      "bus_to": "75_LVBus0972391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.80306601919601,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0867740": {
      "bus_from": "75_MVLV072179_LV",
      "bus_to": "75_LVBus0972382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.148035372947168,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1454726": {
      "bus_from": "75_MVLV072179_LV",
      "bus_to": "75_LVBus0972380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.079060044756444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0772121": {
      "bus_from": "75_MVLV072179_LV",
      "bus_to": "75_LVBus0972374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.73216911559341,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0995115": {
      "bus_from": "75_LVBus0972374",
      "bus_to": "75_LVBus0972375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 180.33566110947967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1300940": {
      "bus_from": "75_LVBus0972375",
      "bus_to": "75_LVBus0972377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.669062988329262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0837277": {
      "bus_from": "75_LVBus0972377",
      "bus_to": "75_LVBus0972378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.00045596988574,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0612637": {
      "bus_from": "75_LVBus0972375",
      "bus_to": "75_LVBus0972376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.463583543521516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1357927": {
      "bus_from": "75_MVLV072179_LV",
      "bus_to": "75_LVBus0972372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 164.4699080432625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1275673": {
      "bus_from": "75_MVLV093884_LV",
      "bus_to": "75_LVBus0972448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.3416306313485205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1121461": {
      "bus_from": "75_MVLV093884_LV",
      "bus_to": "75_LVBus0972446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.391558798808745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1439510": {
      "bus_from": "75_MVLV093884_LV",
      "bus_to": "75_LVBus0972444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.180791649115044,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1598138": {
      "bus_from": "75_MVLV093884_LV",
      "bus_to": "75_LVBus0972442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.573068593799274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1498894": {
      "bus_from": "75_MVLV093884_LV",
      "bus_to": "75_LVBus0972440",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.5650850869815445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1571682": {
      "bus_from": "75_MVLV093884_LV",
      "bus_to": "75_LVBus0972438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.74867018298149,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0742496": {
      "bus_from": "75_MVLV093884_LV",
      "bus_to": "75_LVBus0972435",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.97898582888607,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1306025": {
      "bus_from": "75_LVBus0972435",
      "bus_to": "75_LVBus0972436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.2119610644405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1159425": {
      "bus_from": "75_MVLV093884_LV",
      "bus_to": "75_LVBus0972433",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.13435625822368,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0804805": {
      "bus_from": "75_MVLV114255_LV",
      "bus_to": "75_LVBus0972476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.9634241165189663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1421882": {
      "bus_from": "75_MVLV114255_LV",
      "bus_to": "75_LVBus0972467",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.749039014470254,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0146000": {
      "bus_from": "75_LVBus0972467",
      "bus_to": "75_LVBus0972468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.26295096159394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1526460": {
      "bus_from": "75_LVBus0972468",
      "bus_to": "75_LVBus0972474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.99532649976649,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0044630": {
      "bus_from": "75_LVBus0972468",
      "bus_to": "75_LVBus0972469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.19342967465798,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1454685": {
      "bus_from": "75_LVBus0972469",
      "bus_to": "75_LVBus0972470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.78116149435505,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1313236": {
      "bus_from": "75_LVBus0972470",
      "bus_to": "75_LVBus0972471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.39518928934367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0490413": {
      "bus_from": "75_LVBus0972471",
      "bus_to": "75_LVBus0972472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.04535009343533,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0837223": {
      "bus_from": "75_LVBus0972470",
      "bus_to": "75_LVBus0972473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.99934462232877,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1478779": {
      "bus_from": "75_MVLV114255_LV",
      "bus_to": "75_LVBus0972465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.09375970416615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1151298": {
      "bus_from": "75_MVLV114255_LV",
      "bus_to": "75_LVBus0972463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.565037233573512,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1634380": {
      "bus_from": "75_MVLV114255_LV",
      "bus_to": "75_LVBus0972450",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.58966383207251,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0748945": {
      "bus_from": "75_LVBus0972450",
      "bus_to": "75_LVBus0972451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.215382009676205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1564531": {
      "bus_from": "75_LVBus0972451",
      "bus_to": "75_LVBus0972460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.091422591570279,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1361824": {
      "bus_from": "75_LVBus0972460",
      "bus_to": "75_LVBus0972461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.392796298108,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1315319": {
      "bus_from": "75_LVBus0972451",
      "bus_to": "75_LVBus0972452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.27679540826125,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1512461": {
      "bus_from": "75_LVBus0972452",
      "bus_to": "75_LVBus0972457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.55947395418649,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1483293": {
      "bus_from": "75_LVBus0972457",
      "bus_to": "75_LVBus0972459",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.91588787186099,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1288719": {
      "bus_from": "75_LVBus0972457",
      "bus_to": "75_LVBus0972458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.03964832431745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1337253": {
      "bus_from": "75_LVBus0972452",
      "bus_to": "75_LVBus0972453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.291121473348917,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0196242": {
      "bus_from": "75_LVBus0972453",
      "bus_to": "75_LVBus0972454",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.848560587931489,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0236710": {
      "bus_from": "75_LVBus0972454",
      "bus_to": "75_LVBus0972455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.60559691470926,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0127541": {
      "bus_from": "75_LVBus0972454",
      "bus_to": "75_LVBus0972456",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.473924848152812,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1193131": {
      "bus_from": "75_MVLV085302_LV",
      "bus_to": "75_LVBus0972429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.62019891600465,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1481986": {
      "bus_from": "75_LVBus0972429",
      "bus_to": "75_LVBus0972430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.976334706640806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0958320": {
      "bus_from": "75_LVBus0972429",
      "bus_to": "75_LVBus0972431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.9977192307486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1123804": {
      "bus_from": "75_MVLV085302_LV",
      "bus_to": "75_LVBus0972424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.53156469382591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1416358": {
      "bus_from": "75_LVBus0972424",
      "bus_to": "75_LVBus0972426",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.43843021764573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0837238": {
      "bus_from": "75_LVBus0972426",
      "bus_to": "75_LVBus0972427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.030800912003038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1091694": {
      "bus_from": "75_LVBus0972424",
      "bus_to": "75_LVBus0972425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.07132625093402,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0963112": {
      "bus_from": "75_MVLV085302_LV",
      "bus_to": "75_LVBus0972422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.603852447398463,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1047696": {
      "bus_from": "75_MVLV085302_LV",
      "bus_to": "75_LVBus0972420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 237.3294371377055,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0959855": {
      "bus_from": "75_MVLV085302_LV",
      "bus_to": "75_LVBus0972416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.69479362686562,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1667949": {
      "bus_from": "75_LVBus0972416",
      "bus_to": "75_LVBus0972417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.53826372286363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0980167": {
      "bus_from": "75_LVBus0972416",
      "bus_to": "75_LVBus0972418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.10218076167199,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1254090": {
      "bus_from": "75_MVLV085302_LV",
      "bus_to": "75_LVBus0972411",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.79357019567432,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1433317": {
      "bus_from": "75_LVBus0972411",
      "bus_to": "75_LVBus0972412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.14446923681002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1484933": {
      "bus_from": "75_LVBus0972412",
      "bus_to": "75_LVBus0972413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.8960166187687,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0887005": {
      "bus_from": "75_LVBus0972413",
      "bus_to": "75_LVBus0972414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.9317895645578,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1197032": {
      "bus_from": "75_MVLV085302_LV",
      "bus_to": "75_LVBus0972404",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.964166027877628,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1375473": {
      "bus_from": "75_LVBus0972404",
      "bus_to": "75_LVBus0972405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.271441818512844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0631164": {
      "bus_from": "75_LVBus0972404",
      "bus_to": "75_LVBus0972406",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 235.50400292912477,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0932194": {
      "bus_from": "75_LVBus0972406",
      "bus_to": "75_LVBus0972407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.78851019840187,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1644774": {
      "bus_from": "75_LVBus0972407",
      "bus_to": "75_LVBus0972408",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.88846807324308,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1030745": {
      "bus_from": "75_LVBus0972408",
      "bus_to": "75_LVBus0972409",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.117527597584136,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1600036": {
      "bus_from": "75_MVLV085302_LV",
      "bus_to": "75_LVBus0972402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.579690949769238,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1473646": {
      "bus_from": "75_MVLV016100_LV",
      "bus_to": "75_LVBus0972364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.32191569522959,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1344642": {
      "bus_from": "75_LVBus0972364",
      "bus_to": "75_LVBus0972365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.20551653409404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1510598": {
      "bus_from": "75_LVBus0972365",
      "bus_to": "75_LVBus0972366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 130.72161032642285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0847545": {
      "bus_from": "75_LVBus0972366",
      "bus_to": "75_LVBus0972367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.88016635440736,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1451247": {
      "bus_from": "75_MVLV016100_LV",
      "bus_to": "75_LVBus0972362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 150.84207748965292,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1255419": {
      "bus_from": "75_MVLV016100_LV",
      "bus_to": "75_LVBus0972351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.04662524451935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1416593": {
      "bus_from": "75_LVBus0972351",
      "bus_to": "75_LVBus0972356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.40366646714548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0787524": {
      "bus_from": "75_LVBus0972356",
      "bus_to": "75_LVBus0972357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.71343700331025,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1484390": {
      "bus_from": "75_LVBus0972357",
      "bus_to": "75_LVBus0972360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.32814336898831,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0948872": {
      "bus_from": "75_LVBus0972357",
      "bus_to": "75_LVBus0972358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.35077594174894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1323756": {
      "bus_from": "75_LVBus0972358",
      "bus_to": "75_LVBus0972359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.52632182564805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0758586": {
      "bus_from": "75_LVBus0972351",
      "bus_to": "75_LVBus0972352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.048510889532444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0993956": {
      "bus_from": "75_LVBus0972352",
      "bus_to": "75_LVBus0972355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.761678136493614,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0746159": {
      "bus_from": "75_LVBus0972352",
      "bus_to": "75_LVBus0972353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.258395202295986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1198294": {
      "bus_from": "75_LVBus0972353",
      "bus_to": "75_LVBus0972354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.87974245174693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0948855": {
      "bus_from": "75_MVLV016100_LV",
      "bus_to": "75_LVBus0972345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.53013874478165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1027248": {
      "bus_from": "75_LVBus0972345",
      "bus_to": "75_LVBus0972346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.27236341187907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1005728": {
      "bus_from": "75_LVBus0972346",
      "bus_to": "75_LVBus0972349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.6545629735778,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0725129": {
      "bus_from": "75_LVBus0972346",
      "bus_to": "75_LVBus0972347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.89516957864006,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1389840": {
      "bus_from": "75_LVBus0972347",
      "bus_to": "75_LVBus0972348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.88930794947085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1226418": {
      "bus_from": "75_MVLV016100_LV",
      "bus_to": "75_LVBus0972343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.002228738025272,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1102402": {
      "bus_from": "75_MVLV162723_LV",
      "bus_to": "75_LVBus0972549",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.15484808176604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1586811": {
      "bus_from": "75_LVBus0972549",
      "bus_to": "75_LVBus0972550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.709543924153046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0781485": {
      "bus_from": "75_LVBus0972550",
      "bus_to": "75_LVBus0972551",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.40952485712788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1098730": {
      "bus_from": "75_LVBus0972551",
      "bus_to": "75_LVBus0972552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.414308257278094,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1270280": {
      "bus_from": "75_LVBus0972552",
      "bus_to": "75_LVBus0972553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.96217545405105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1105612": {
      "bus_from": "75_LVBus0972549",
      "bus_to": "75_LVBus0972554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.77411255125848,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1520366": {
      "bus_from": "75_MVLV162723_LV",
      "bus_to": "75_LVBus0972543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.09411788881905,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0948192": {
      "bus_from": "75_LVBus0972543",
      "bus_to": "75_LVBus0972544",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 159.58010039469784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1592239": {
      "bus_from": "75_LVBus0972544",
      "bus_to": "75_LVBus0972545",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.15522856208178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0862164": {
      "bus_from": "75_LVBus0972545",
      "bus_to": "75_LVBus0972547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.55527912700282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0781492": {
      "bus_from": "75_LVBus0972545",
      "bus_to": "75_LVBus0972546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.474642687145874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1369601": {
      "bus_from": "75_MVLV162723_LV",
      "bus_to": "75_LVBus0972536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.7773061188074,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1270281": {
      "bus_from": "75_LVBus0972536",
      "bus_to": "75_LVBus0972537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 140.02818827381026,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1631788": {
      "bus_from": "75_LVBus0972537",
      "bus_to": "75_LVBus0972538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.16672185521352,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1417501": {
      "bus_from": "75_LVBus0972538",
      "bus_to": "75_LVBus0972539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.643882589862685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1136031": {
      "bus_from": "75_LVBus0972539",
      "bus_to": "75_LVBus0972540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.6971602176543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1102403": {
      "bus_from": "75_LVBus0972538",
      "bus_to": "75_LVBus0972541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.36633299292955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1127327": {
      "bus_from": "75_MVLV162723_LV",
      "bus_to": "75_LVBus0972530",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.330664426221915,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0948193": {
      "bus_from": "75_LVBus0972530",
      "bus_to": "75_LVBus0972531",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.9372152906924,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0862595": {
      "bus_from": "75_LVBus0972531",
      "bus_to": "75_LVBus0972532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.73783304055942,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1487266": {
      "bus_from": "75_LVBus0972532",
      "bus_to": "75_LVBus0972533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 208.54287915118792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1106181": {
      "bus_from": "75_LVBus0972532",
      "bus_to": "75_LVBus0972534",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.19807065187811,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1102359": {
      "bus_from": "75_MVLV127092_LV",
      "bus_to": "75_LVBus0972483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.32673750180996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1589528": {
      "bus_from": "75_LVBus0972483",
      "bus_to": "75_LVBus0972484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.79654477291106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1648591": {
      "bus_from": "75_LVBus0972484",
      "bus_to": "75_LVBus0972485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.042183952102768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0796451": {
      "bus_from": "75_LVBus0972484",
      "bus_to": "75_LVBus0972486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.689050023933596,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0932741": {
      "bus_from": "75_LVBus0972483",
      "bus_to": "75_LVBus0972487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.9283398869136,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1324170": {
      "bus_from": "75_MVLV127092_LV",
      "bus_to": "75_LVBus0972478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.03803044889314,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0862609": {
      "bus_from": "75_LVBus0972478",
      "bus_to": "75_LVBus0972479",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.592340282839956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0838714": {
      "bus_from": "75_LVBus0972479",
      "bus_to": "75_LVBus0972480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.78871801303659,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0804901": {
      "bus_from": "75_LVBus0972478",
      "bus_to": "75_LVBus0972481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 189.88071828508438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0965598": {
      "bus_from": "75_MVLV143994_LV",
      "bus_to": "75_LVBus0972528",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.313107671148376,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1649706": {
      "bus_from": "75_MVLV143994_LV",
      "bus_to": "75_LVBus0972520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.43319162374236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1636734": {
      "bus_from": "75_LVBus0972520",
      "bus_to": "75_LVBus0972521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.23248329412534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1365114": {
      "bus_from": "75_LVBus0972521",
      "bus_to": "75_LVBus0972525",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.1287720706382,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1649696": {
      "bus_from": "75_LVBus0972525",
      "bus_to": "75_LVBus0972526",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.95104476194548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1116727": {
      "bus_from": "75_LVBus0972521",
      "bus_to": "75_LVBus0972522",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.27718803783316,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0912532": {
      "bus_from": "75_LVBus0972522",
      "bus_to": "75_LVBus0972523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.257645962791855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0941113": {
      "bus_from": "75_LVBus0972523",
      "bus_to": "75_LVBus0972524",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.392351486950833,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0902669": {
      "bus_from": "75_MVLV143994_LV",
      "bus_to": "75_LVBus0972516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.04617393614544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0778429": {
      "bus_from": "75_LVBus0972516",
      "bus_to": "75_LVBus0972517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.50313223363129,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1659411": {
      "bus_from": "75_LVBus0972517",
      "bus_to": "75_LVBus0972518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.16187300750574,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1477387": {
      "bus_from": "75_MVLV143994_LV",
      "bus_to": "75_LVBus0972511",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.09650009615346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1035904": {
      "bus_from": "75_LVBus0972511",
      "bus_to": "75_LVBus0972512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.50792308011599,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1438694": {
      "bus_from": "75_LVBus0972512",
      "bus_to": "75_LVBus0972513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.8297364265557112,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1584309": {
      "bus_from": "75_LVBus0972513",
      "bus_to": "75_LVBus0972514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.17052904702553,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1365115": {
      "bus_from": "75_MVLV143994_LV",
      "bus_to": "75_LVBus0972508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.12702895344466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1469590": {
      "bus_from": "75_LVBus0972508",
      "bus_to": "75_LVBus0972509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.77578530061844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "75_MVLV143243_consumption": {
      "bus": "75_MVLV143243",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV143243_production": {
      "bus": "75_MVLV143243",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972504_consumption": {
      "bus": "75_LVBus0972504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972504_production": {
      "bus": "75_LVBus0972504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972505_consumption": {
      "bus": "75_LVBus0972505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        852.2563863028205
      ],
      "q_nom": [
        0.0,
        0.0,
        255.67691589084615
      ]
    },
    "75_LVBus0972505_production": {
      "bus": "75_LVBus0972505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972506_consumption": {
      "bus": "75_LVBus0972506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10872.75573456272,
        6987.3444548210555,
        5109.458614770442
      ],
      "q_nom": [
        3261.8267203688156,
        2096.2033364463164,
        1532.8375844311327
      ]
    },
    "75_LVBus0972506_production": {
      "bus": "75_LVBus0972506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972489_consumption": {
      "bus": "75_LVBus0972489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6128.697808934273
      ],
      "q_nom": [
        0.0,
        0.0,
        1838.6093426802818
      ]
    },
    "75_LVBus0972489_production": {
      "bus": "75_LVBus0972489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972490_consumption": {
      "bus": "75_LVBus0972490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        370.2949220212488,
        0.0
      ],
      "q_nom": [
        0.0,
        111.08847660637464,
        0.0
      ]
    },
    "75_LVBus0972490_production": {
      "bus": "75_LVBus0972490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972493_consumption": {
      "bus": "75_LVBus0972493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972493_production": {
      "bus": "75_LVBus0972493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972498_consumption": {
      "bus": "75_LVBus0972498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972498_production": {
      "bus": "75_LVBus0972498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972500_consumption": {
      "bus": "75_LVBus0972500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7747.719701778748,
        0.0,
        0.0
      ],
      "q_nom": [
        2324.315910533624,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972500_production": {
      "bus": "75_LVBus0972500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972501_consumption": {
      "bus": "75_LVBus0972501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5335.082479559798,
        5335.082479559798,
        5335.082479559798
      ],
      "q_nom": [
        1600.5247438679394,
        1600.5247438679394,
        1600.5247438679394
      ]
    },
    "75_LVBus0972501_production": {
      "bus": "75_LVBus0972501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972502_consumption": {
      "bus": "75_LVBus0972502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7663.792561028222,
        1438.468758068429,
        3405.0315717880835
      ],
      "q_nom": [
        2299.1377683084665,
        431.54062742052866,
        1021.509471536425
      ]
    },
    "75_LVBus0972502_production": {
      "bus": "75_LVBus0972502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972499_consumption": {
      "bus": "75_LVBus0972499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2653.4691543997797,
        0.0,
        0.0
      ],
      "q_nom": [
        796.0407463199339,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972499_production": {
      "bus": "75_LVBus0972499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972494_consumption": {
      "bus": "75_LVBus0972494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3614.610597624905
      ],
      "q_nom": [
        0.0,
        0.0,
        1084.3831792874714
      ]
    },
    "75_LVBus0972494_production": {
      "bus": "75_LVBus0972494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972497_consumption": {
      "bus": "75_LVBus0972497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2654.4432689112314
      ],
      "q_nom": [
        0.0,
        0.0,
        796.3329806733694
      ]
    },
    "75_LVBus0972497_production": {
      "bus": "75_LVBus0972497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972495_consumption": {
      "bus": "75_LVBus0972495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972495_production": {
      "bus": "75_LVBus0972495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972496_consumption": {
      "bus": "75_LVBus0972496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12770.10210291031,
        12242.867714420725,
        0.0
      ],
      "q_nom": [
        3831.030630873093,
        3672.8603143262176,
        0.0
      ]
    },
    "75_LVBus0972496_production": {
      "bus": "75_LVBus0972496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972491_consumption": {
      "bus": "75_LVBus0972491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972491_production": {
      "bus": "75_LVBus0972491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972492_consumption": {
      "bus": "75_LVBus0972492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3662.6158118241265,
        3662.6158118241265,
        3662.6158118241265
      ],
      "q_nom": [
        1098.784743547238,
        1098.784743547238,
        1098.784743547238
      ]
    },
    "75_LVBus0972492_production": {
      "bus": "75_LVBus0972492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV033632_consumption": {
      "bus": "75_MVLV033632",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        226835.20226726268,
        226835.20226726268,
        226835.20226726268
      ],
      "q_nom": [
        68050.5606801788,
        68050.5606801788,
        68050.5606801788
      ]
    },
    "75_MVLV033632_production": {
      "bus": "75_MVLV033632",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV154822_consumption": {
      "bus": "75_MVLV154822",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV154822_production": {
      "bus": "75_MVLV154822",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972585_consumption": {
      "bus": "75_LVBus0972585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1754.4018796385374,
        1754.4018796385374,
        2246.991172169902
      ],
      "q_nom": [
        526.3205638915612,
        526.3205638915612,
        674.0973516509705
      ]
    },
    "75_LVBus0972585_production": {
      "bus": "75_LVBus0972585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972586_consumption": {
      "bus": "75_LVBus0972586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        594.8184450215616,
        2966.9192031725497,
        4195.538125150577
      ],
      "q_nom": [
        178.44553350646848,
        890.0757609517649,
        1258.661437545173
      ]
    },
    "75_LVBus0972586_production": {
      "bus": "75_LVBus0972586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972587_consumption": {
      "bus": "75_LVBus0972587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972587_production": {
      "bus": "75_LVBus0972587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972578_consumption": {
      "bus": "75_LVBus0972578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972578_production": {
      "bus": "75_LVBus0972578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972579_consumption": {
      "bus": "75_LVBus0972579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972579_production": {
      "bus": "75_LVBus0972579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972580_consumption": {
      "bus": "75_LVBus0972580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14718.934876749587,
        5547.607480578213,
        6022.0899096416515
      ],
      "q_nom": [
        4415.680463024876,
        1664.2822441734638,
        1806.6269728924954
      ]
    },
    "75_LVBus0972580_production": {
      "bus": "75_LVBus0972580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972581_consumption": {
      "bus": "75_LVBus0972581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6544.26323007654,
        17067.048024089396,
        16605.696802387753
      ],
      "q_nom": [
        1963.278969022962,
        5120.114407226819,
        4981.709040716326
      ]
    },
    "75_LVBus0972581_production": {
      "bus": "75_LVBus0972581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972582_consumption": {
      "bus": "75_LVBus0972582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2180.8648932416168,
        0.0,
        0.0
      ],
      "q_nom": [
        654.259467972485,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972582_production": {
      "bus": "75_LVBus0972582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972583_consumption": {
      "bus": "75_LVBus0972583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972583_production": {
      "bus": "75_LVBus0972583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972563_consumption": {
      "bus": "75_LVBus0972563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972563_production": {
      "bus": "75_LVBus0972563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972569_consumption": {
      "bus": "75_LVBus0972569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972569_production": {
      "bus": "75_LVBus0972569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972570_consumption": {
      "bus": "75_LVBus0972570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4795.641538526771,
        0.0
      ],
      "q_nom": [
        0.0,
        1438.6924615580313,
        0.0
      ]
    },
    "75_LVBus0972570_production": {
      "bus": "75_LVBus0972570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972571_consumption": {
      "bus": "75_LVBus0972571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5287.1554036719845,
        3661.317939611436,
        3084.7476209185966
      ],
      "q_nom": [
        1586.1466211015952,
        1098.3953818834307,
        925.4242862755789
      ]
    },
    "75_LVBus0972571_production": {
      "bus": "75_LVBus0972571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972572_consumption": {
      "bus": "75_LVBus0972572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5536.317914755137,
        5309.81508130422
      ],
      "q_nom": [
        0.0,
        1660.8953744265411,
        1592.944524391266
      ]
    },
    "75_LVBus0972572_production": {
      "bus": "75_LVBus0972572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972573_consumption": {
      "bus": "75_LVBus0972573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2392.30722042101,
        2589.501127144121
      ],
      "q_nom": [
        0.0,
        717.6921661263029,
        776.8503381432362
      ]
    },
    "75_LVBus0972573_production": {
      "bus": "75_LVBus0972573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972574_consumption": {
      "bus": "75_LVBus0972574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2017.6928985357936,
        8572.464477388263,
        1731.4645439674364
      ],
      "q_nom": [
        605.307869560738,
        2571.7393432164786,
        519.4393631902309
      ]
    },
    "75_LVBus0972574_production": {
      "bus": "75_LVBus0972574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972575_consumption": {
      "bus": "75_LVBus0972575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4010.9740763553364,
        3945.576216414908
      ],
      "q_nom": [
        0.0,
        1203.292222906601,
        1183.6728649244724
      ]
    },
    "75_LVBus0972575_production": {
      "bus": "75_LVBus0972575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972576_consumption": {
      "bus": "75_LVBus0972576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6294.194228230525,
        8933.714091322589,
        7000.112736078929
      ],
      "q_nom": [
        1888.2582684691574,
        2680.1142273967766,
        2100.0338208236785
      ]
    },
    "75_LVBus0972576_production": {
      "bus": "75_LVBus0972576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972564_consumption": {
      "bus": "75_LVBus0972564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2208.5716095135513,
        3790.471915541982,
        0.0
      ],
      "q_nom": [
        662.5714828540654,
        1137.1415746625946,
        0.0
      ]
    },
    "75_LVBus0972564_production": {
      "bus": "75_LVBus0972564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972565_consumption": {
      "bus": "75_LVBus0972565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2057.9719951177226,
        3952.3327218590275,
        0.0
      ],
      "q_nom": [
        617.3915985353168,
        1185.6998165577081,
        0.0
      ]
    },
    "75_LVBus0972565_production": {
      "bus": "75_LVBus0972565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972568_consumption": {
      "bus": "75_LVBus0972568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6785.622126334591,
        8680.266397835952,
        6867.264783335715
      ],
      "q_nom": [
        2035.686637900377,
        2604.0799193507855,
        2060.1794350007144
      ]
    },
    "75_LVBus0972568_production": {
      "bus": "75_LVBus0972568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972566_consumption": {
      "bus": "75_LVBus0972566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972566_production": {
      "bus": "75_LVBus0972566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972567_consumption": {
      "bus": "75_LVBus0972567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1401.0352945665732,
        2470.4291750443135,
        1465.6712429973652
      ],
      "q_nom": [
        420.3105883699719,
        741.128752513294,
        439.70137289920956
      ]
    },
    "75_LVBus0972567_production": {
      "bus": "75_LVBus0972567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972558_consumption": {
      "bus": "75_LVBus0972558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972558_production": {
      "bus": "75_LVBus0972558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972559_consumption": {
      "bus": "75_LVBus0972559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5167.974752251364,
        1004.1525407124972,
        0.0
      ],
      "q_nom": [
        1550.3924256754092,
        301.2457622137491,
        0.0
      ]
    },
    "75_LVBus0972559_production": {
      "bus": "75_LVBus0972559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972560_consumption": {
      "bus": "75_LVBus0972560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3444.4887400960606,
        0.0
      ],
      "q_nom": [
        0.0,
        1033.346622028818,
        0.0
      ]
    },
    "75_LVBus0972560_production": {
      "bus": "75_LVBus0972560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972561_consumption": {
      "bus": "75_LVBus0972561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10032.030534338737,
        12502.194065210331,
        8006.596190022218
      ],
      "q_nom": [
        3009.609160301621,
        3750.658219563099,
        2401.9788570066653
      ]
    },
    "75_LVBus0972561_production": {
      "bus": "75_LVBus0972561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972556_consumption": {
      "bus": "75_LVBus0972556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        59071.7622535224,
        59071.7622535224,
        59071.7622535224
      ],
      "q_nom": [
        17721.528676056718,
        17721.528676056718,
        17721.528676056718
      ]
    },
    "75_LVBus0972556_production": {
      "bus": "75_LVBus0972556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV098339_consumption": {
      "bus": "75_MVLV098339",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV098339_production": {
      "bus": "75_MVLV098339",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972369_consumption": {
      "bus": "75_LVBus0972369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972369_production": {
      "bus": "75_LVBus0972369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972397_consumption": {
      "bus": "75_LVBus0972397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972397_production": {
      "bus": "75_LVBus0972397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972398_consumption": {
      "bus": "75_LVBus0972398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972398_production": {
      "bus": "75_LVBus0972398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972400_consumption": {
      "bus": "75_LVBus0972400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4121.597013028697,
        4121.597013028697,
        4121.597013028697
      ],
      "q_nom": [
        1236.479103908609,
        1236.479103908609,
        1236.479103908609
      ]
    },
    "75_LVBus0972400_production": {
      "bus": "75_LVBus0972400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972399_consumption": {
      "bus": "75_LVBus0972399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972399_production": {
      "bus": "75_LVBus0972399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972384_consumption": {
      "bus": "75_LVBus0972384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972384_production": {
      "bus": "75_LVBus0972384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972385_consumption": {
      "bus": "75_LVBus0972385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        669.4657692987255,
        1726.6162966230966,
        669.4657692987255
      ],
      "q_nom": [
        200.83973078961765,
        517.9848889869289,
        200.83973078961765
      ]
    },
    "75_LVBus0972385_production": {
      "bus": "75_LVBus0972385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972386_consumption": {
      "bus": "75_LVBus0972386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        195.44297461717838,
        1347.5545780922282,
        195.44297461717838
      ],
      "q_nom": [
        58.63289238515351,
        404.26637342766844,
        58.63289238515351
      ]
    },
    "75_LVBus0972386_production": {
      "bus": "75_LVBus0972386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972387_consumption": {
      "bus": "75_LVBus0972387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2658.975105237842,
        2658.975105237842,
        2658.975105237842
      ],
      "q_nom": [
        797.6925315713526,
        797.6925315713526,
        797.6925315713526
      ]
    },
    "75_LVBus0972387_production": {
      "bus": "75_LVBus0972387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972388_consumption": {
      "bus": "75_LVBus0972388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        226.8307692039233,
        0.0,
        0.0
      ],
      "q_nom": [
        68.04923076117699,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972388_production": {
      "bus": "75_LVBus0972388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972393_consumption": {
      "bus": "75_LVBus0972393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        380.6031686072617,
        0.0
      ],
      "q_nom": [
        0.0,
        114.18095058217851,
        0.0
      ]
    },
    "75_LVBus0972393_production": {
      "bus": "75_LVBus0972393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972395_consumption": {
      "bus": "75_LVBus0972395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2033.3849509791846,
        841.346212894348,
        841.346212894348
      ],
      "q_nom": [
        610.0154852937553,
        252.4038638683044,
        252.4038638683044
      ]
    },
    "75_LVBus0972395_production": {
      "bus": "75_LVBus0972395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972394_consumption": {
      "bus": "75_LVBus0972394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        234.9841423931177,
        0.0,
        0.0
      ],
      "q_nom": [
        70.49524271793531,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972394_production": {
      "bus": "75_LVBus0972394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972389_consumption": {
      "bus": "75_LVBus0972389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        775.3596518872201,
        1477.0627038323137,
        0.0
      ],
      "q_nom": [
        232.60789556616604,
        443.11881114969407,
        0.0
      ]
    },
    "75_LVBus0972389_production": {
      "bus": "75_LVBus0972389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972392_consumption": {
      "bus": "75_LVBus0972392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1642.4103909365995,
        1642.4103909365995,
        1642.4103909365995
      ],
      "q_nom": [
        492.7231172809798,
        492.7231172809798,
        492.7231172809798
      ]
    },
    "75_LVBus0972392_production": {
      "bus": "75_LVBus0972392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972390_consumption": {
      "bus": "75_LVBus0972390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        670.4811800601406,
        257.9492366400098
      ],
      "q_nom": [
        0.0,
        201.14435401804215,
        77.38477099200294
      ]
    },
    "75_LVBus0972390_production": {
      "bus": "75_LVBus0972390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972391_consumption": {
      "bus": "75_LVBus0972391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15838.69061042573,
        15379.72385955597,
        15379.72385955597
      ],
      "q_nom": [
        4751.607183127719,
        4613.917157866791,
        4613.917157866791
      ]
    },
    "75_LVBus0972391_production": {
      "bus": "75_LVBus0972391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972382_consumption": {
      "bus": "75_LVBus0972382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972382_production": {
      "bus": "75_LVBus0972382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972380_consumption": {
      "bus": "75_LVBus0972380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2331.1920426161364,
        2331.1920426161364,
        2331.1920426161364
      ],
      "q_nom": [
        699.3576127848409,
        699.3576127848409,
        699.3576127848409
      ]
    },
    "75_LVBus0972380_production": {
      "bus": "75_LVBus0972380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972374_consumption": {
      "bus": "75_LVBus0972374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972374_production": {
      "bus": "75_LVBus0972374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972375_consumption": {
      "bus": "75_LVBus0972375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972375_production": {
      "bus": "75_LVBus0972375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972377_consumption": {
      "bus": "75_LVBus0972377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972377_production": {
      "bus": "75_LVBus0972377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972378_consumption": {
      "bus": "75_LVBus0972378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972378_production": {
      "bus": "75_LVBus0972378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972376_consumption": {
      "bus": "75_LVBus0972376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2259.5945942692783,
        2259.5945942692783,
        2259.5945942692783
      ],
      "q_nom": [
        677.8783782807835,
        677.8783782807835,
        677.8783782807835
      ]
    },
    "75_LVBus0972376_production": {
      "bus": "75_LVBus0972376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972372_consumption": {
      "bus": "75_LVBus0972372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972372_production": {
      "bus": "75_LVBus0972372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972448_consumption": {
      "bus": "75_LVBus0972448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972448_production": {
      "bus": "75_LVBus0972448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972446_consumption": {
      "bus": "75_LVBus0972446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972446_production": {
      "bus": "75_LVBus0972446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972444_consumption": {
      "bus": "75_LVBus0972444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972444_production": {
      "bus": "75_LVBus0972444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972442_consumption": {
      "bus": "75_LVBus0972442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2967.888583719862,
        2967.888583719862,
        2967.888583719862
      ],
      "q_nom": [
        890.3665751159585,
        890.3665751159585,
        890.3665751159585
      ]
    },
    "75_LVBus0972442_production": {
      "bus": "75_LVBus0972442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972440_consumption": {
      "bus": "75_LVBus0972440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972440_production": {
      "bus": "75_LVBus0972440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972438_consumption": {
      "bus": "75_LVBus0972438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4328.260803101699,
        4328.260803101699,
        4328.260803101699
      ],
      "q_nom": [
        1298.4782409305096,
        1298.4782409305096,
        1298.4782409305096
      ]
    },
    "75_LVBus0972438_production": {
      "bus": "75_LVBus0972438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972435_consumption": {
      "bus": "75_LVBus0972435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972435_production": {
      "bus": "75_LVBus0972435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972436_consumption": {
      "bus": "75_LVBus0972436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972436_production": {
      "bus": "75_LVBus0972436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972433_consumption": {
      "bus": "75_LVBus0972433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17113.481735768295,
        17113.481735768295,
        17113.481735768295
      ],
      "q_nom": [
        5134.044520730488,
        5134.044520730488,
        5134.044520730488
      ]
    },
    "75_LVBus0972433_production": {
      "bus": "75_LVBus0972433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972476_consumption": {
      "bus": "75_LVBus0972476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        38367.74786514673,
        38367.74786514673,
        38367.74786514673
      ],
      "q_nom": [
        11510.32435954402,
        11510.32435954402,
        11510.32435954402
      ]
    },
    "75_LVBus0972476_production": {
      "bus": "75_LVBus0972476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972467_consumption": {
      "bus": "75_LVBus0972467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        600.2919264728997,
        0.0
      ],
      "q_nom": [
        0.0,
        180.0875779418699,
        0.0
      ]
    },
    "75_LVBus0972467_production": {
      "bus": "75_LVBus0972467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972468_consumption": {
      "bus": "75_LVBus0972468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        416.9686093032124
      ],
      "q_nom": [
        0.0,
        0.0,
        125.09058279096372
      ]
    },
    "75_LVBus0972468_production": {
      "bus": "75_LVBus0972468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972474_consumption": {
      "bus": "75_LVBus0972474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972474_production": {
      "bus": "75_LVBus0972474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972469_consumption": {
      "bus": "75_LVBus0972469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972469_production": {
      "bus": "75_LVBus0972469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972470_consumption": {
      "bus": "75_LVBus0972470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972470_production": {
      "bus": "75_LVBus0972470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972471_consumption": {
      "bus": "75_LVBus0972471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2247.34155630134,
        2247.34155630134,
        2277.7982733016775
      ],
      "q_nom": [
        674.202466890402,
        674.202466890402,
        683.3394819905033
      ]
    },
    "75_LVBus0972471_production": {
      "bus": "75_LVBus0972471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972472_consumption": {
      "bus": "75_LVBus0972472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1034.2888186778603,
        6077.5369697746555,
        1547.4901584558538
      ],
      "q_nom": [
        310.28664560335807,
        1823.2610909323967,
        464.2470475367561
      ]
    },
    "75_LVBus0972472_production": {
      "bus": "75_LVBus0972472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972473_consumption": {
      "bus": "75_LVBus0972473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        821.0493492017773,
        1261.3495507103585,
        0.0
      ],
      "q_nom": [
        246.31480476053318,
        378.40486521310754,
        0.0
      ]
    },
    "75_LVBus0972473_production": {
      "bus": "75_LVBus0972473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972465_consumption": {
      "bus": "75_LVBus0972465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972465_production": {
      "bus": "75_LVBus0972465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972463_consumption": {
      "bus": "75_LVBus0972463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972463_production": {
      "bus": "75_LVBus0972463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972450_consumption": {
      "bus": "75_LVBus0972450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972450_production": {
      "bus": "75_LVBus0972450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972451_consumption": {
      "bus": "75_LVBus0972451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4012.121978900729,
        0.0
      ],
      "q_nom": [
        0.0,
        1203.6365936702186,
        0.0
      ]
    },
    "75_LVBus0972451_production": {
      "bus": "75_LVBus0972451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972460_consumption": {
      "bus": "75_LVBus0972460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972460_production": {
      "bus": "75_LVBus0972460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972461_consumption": {
      "bus": "75_LVBus0972461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        33791.25429351286,
        21682.855575925572,
        39212.56728835248
      ],
      "q_nom": [
        10137.376288053858,
        6504.8566727776715,
        11763.770186505744
      ]
    },
    "75_LVBus0972461_production": {
      "bus": "75_LVBus0972461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972452_consumption": {
      "bus": "75_LVBus0972452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972452_production": {
      "bus": "75_LVBus0972452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972457_consumption": {
      "bus": "75_LVBus0972457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4702.575514720547,
        4861.282067141169,
        6262.364173452845
      ],
      "q_nom": [
        1410.7726544161642,
        1458.3846201423507,
        1878.7092520358533
      ]
    },
    "75_LVBus0972457_production": {
      "bus": "75_LVBus0972457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972459_consumption": {
      "bus": "75_LVBus0972459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20768.672345237563,
        5417.083340548672,
        9002.261263084447
      ],
      "q_nom": [
        6230.601703571268,
        1625.1250021646015,
        2700.678378925334
      ]
    },
    "75_LVBus0972459_production": {
      "bus": "75_LVBus0972459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972458_consumption": {
      "bus": "75_LVBus0972458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7085.3788393563045,
        459.9455628778087,
        5775.650938488889
      ],
      "q_nom": [
        2125.613651806891,
        137.98366886334261,
        1732.6952815466666
      ]
    },
    "75_LVBus0972458_production": {
      "bus": "75_LVBus0972458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972453_consumption": {
      "bus": "75_LVBus0972453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972453_production": {
      "bus": "75_LVBus0972453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972454_consumption": {
      "bus": "75_LVBus0972454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2031.8008034057038,
        0.0
      ],
      "q_nom": [
        0.0,
        609.5402410217112,
        0.0
      ]
    },
    "75_LVBus0972454_production": {
      "bus": "75_LVBus0972454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972455_consumption": {
      "bus": "75_LVBus0972455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972455_production": {
      "bus": "75_LVBus0972455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972456_consumption": {
      "bus": "75_LVBus0972456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972456_production": {
      "bus": "75_LVBus0972456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972429_consumption": {
      "bus": "75_LVBus0972429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972429_production": {
      "bus": "75_LVBus0972429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972430_consumption": {
      "bus": "75_LVBus0972430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4462.955902199469,
        0.0,
        1774.6291348875159
      ],
      "q_nom": [
        1338.8867706598407,
        0.0,
        532.3887404662547
      ]
    },
    "75_LVBus0972430_production": {
      "bus": "75_LVBus0972430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972431_consumption": {
      "bus": "75_LVBus0972431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        34589.3439039039,
        34589.3439039039,
        34589.3439039039
      ],
      "q_nom": [
        10376.80317117117,
        10376.80317117117,
        10376.80317117117
      ]
    },
    "75_LVBus0972431_production": {
      "bus": "75_LVBus0972431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972424_consumption": {
      "bus": "75_LVBus0972424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972424_production": {
      "bus": "75_LVBus0972424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972426_consumption": {
      "bus": "75_LVBus0972426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16791.921748335324,
        16791.921748335324,
        16791.921748335324
      ],
      "q_nom": [
        5037.576524500597,
        5037.576524500597,
        5037.576524500597
      ]
    },
    "75_LVBus0972426_production": {
      "bus": "75_LVBus0972426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972427_consumption": {
      "bus": "75_LVBus0972427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22208.261264597488,
        22208.261264597488,
        22208.261264597488
      ],
      "q_nom": [
        6662.478379379246,
        6662.478379379246,
        6662.478379379246
      ]
    },
    "75_LVBus0972427_production": {
      "bus": "75_LVBus0972427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972425_consumption": {
      "bus": "75_LVBus0972425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972425_production": {
      "bus": "75_LVBus0972425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972422_consumption": {
      "bus": "75_LVBus0972422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972422_production": {
      "bus": "75_LVBus0972422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972420_consumption": {
      "bus": "75_LVBus0972420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972420_production": {
      "bus": "75_LVBus0972420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972416_consumption": {
      "bus": "75_LVBus0972416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972416_production": {
      "bus": "75_LVBus0972416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972417_consumption": {
      "bus": "75_LVBus0972417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972417_production": {
      "bus": "75_LVBus0972417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972418_consumption": {
      "bus": "75_LVBus0972418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972418_production": {
      "bus": "75_LVBus0972418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972411_consumption": {
      "bus": "75_LVBus0972411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972411_production": {
      "bus": "75_LVBus0972411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972412_consumption": {
      "bus": "75_LVBus0972412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9427.46877188028,
        9427.46877188028,
        9427.46877188028
      ],
      "q_nom": [
        2828.2406315640837,
        2828.2406315640837,
        2828.2406315640837
      ]
    },
    "75_LVBus0972412_production": {
      "bus": "75_LVBus0972412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972413_consumption": {
      "bus": "75_LVBus0972413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972413_production": {
      "bus": "75_LVBus0972413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972414_consumption": {
      "bus": "75_LVBus0972414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6343.323874348385
      ],
      "q_nom": [
        0.0,
        0.0,
        1902.9971623045155
      ]
    },
    "75_LVBus0972414_production": {
      "bus": "75_LVBus0972414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972404_consumption": {
      "bus": "75_LVBus0972404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972404_production": {
      "bus": "75_LVBus0972404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972405_consumption": {
      "bus": "75_LVBus0972405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11397.18714093562,
        18132.237789236293,
        9150.13852199592
      ],
      "q_nom": [
        3419.1561422806863,
        5439.671336770888,
        2745.0415565987755
      ]
    },
    "75_LVBus0972405_production": {
      "bus": "75_LVBus0972405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972406_consumption": {
      "bus": "75_LVBus0972406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5923.971984480704,
        0.0,
        0.0
      ],
      "q_nom": [
        1777.1915953442112,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972406_production": {
      "bus": "75_LVBus0972406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972407_consumption": {
      "bus": "75_LVBus0972407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        832.0723061614124,
        1137.3732539050854,
        0.0
      ],
      "q_nom": [
        249.6216918484237,
        341.21197617152563,
        0.0
      ]
    },
    "75_LVBus0972407_production": {
      "bus": "75_LVBus0972407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972408_consumption": {
      "bus": "75_LVBus0972408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972408_production": {
      "bus": "75_LVBus0972408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972409_consumption": {
      "bus": "75_LVBus0972409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11333.883407648638,
        9112.0380858401,
        9406.195034784609
      ],
      "q_nom": [
        3400.1650222945914,
        2733.61142575203,
        2821.8585104353824
      ]
    },
    "75_LVBus0972409_production": {
      "bus": "75_LVBus0972409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972402_consumption": {
      "bus": "75_LVBus0972402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972402_production": {
      "bus": "75_LVBus0972402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972364_consumption": {
      "bus": "75_LVBus0972364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5118.0068836192895,
        943.4586296234075,
        2938.2309397829026
      ],
      "q_nom": [
        1535.4020650857867,
        283.03758888702225,
        881.4692819348708
      ]
    },
    "75_LVBus0972364_production": {
      "bus": "75_LVBus0972364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972365_consumption": {
      "bus": "75_LVBus0972365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12177.540697130535,
        4531.067294944597,
        11917.467330139434
      ],
      "q_nom": [
        3653.2622091391604,
        1359.320188483379,
        3575.2401990418302
      ]
    },
    "75_LVBus0972365_production": {
      "bus": "75_LVBus0972365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972366_consumption": {
      "bus": "75_LVBus0972366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6117.9583499516975,
        7559.60993259575,
        8075.366655892195
      ],
      "q_nom": [
        1835.3875049855092,
        2267.882979778725,
        2422.6099967676582
      ]
    },
    "75_LVBus0972366_production": {
      "bus": "75_LVBus0972366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972367_consumption": {
      "bus": "75_LVBus0972367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2960.8929841181443,
        7529.116088398486
      ],
      "q_nom": [
        0.0,
        888.2678952354432,
        2258.7348265195455
      ]
    },
    "75_LVBus0972367_production": {
      "bus": "75_LVBus0972367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972362_consumption": {
      "bus": "75_LVBus0972362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6125.157360352096,
        21092.19505773673,
        12205.683779375353
      ],
      "q_nom": [
        1837.5472081056287,
        6327.65851732102,
        3661.7051338126057
      ]
    },
    "75_LVBus0972362_production": {
      "bus": "75_LVBus0972362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972351_consumption": {
      "bus": "75_LVBus0972351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972351_production": {
      "bus": "75_LVBus0972351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972356_consumption": {
      "bus": "75_LVBus0972356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3194.098157722416,
        8836.072408939155
      ],
      "q_nom": [
        0.0,
        958.2294473167248,
        2650.8217226817465
      ]
    },
    "75_LVBus0972356_production": {
      "bus": "75_LVBus0972356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972357_consumption": {
      "bus": "75_LVBus0972357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3270.981356888989,
        0.0
      ],
      "q_nom": [
        0.0,
        981.2944070666966,
        0.0
      ]
    },
    "75_LVBus0972357_production": {
      "bus": "75_LVBus0972357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972360_consumption": {
      "bus": "75_LVBus0972360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5755.208526587975,
        0.0,
        3105.6059711927005
      ],
      "q_nom": [
        1726.5625579763926,
        0.0,
        931.6817913578101
      ]
    },
    "75_LVBus0972360_production": {
      "bus": "75_LVBus0972360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972358_consumption": {
      "bus": "75_LVBus0972358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1399.7678434979887,
        0.0,
        3825.9556748470295
      ],
      "q_nom": [
        419.9303530493966,
        0.0,
        1147.7867024541088
      ]
    },
    "75_LVBus0972358_production": {
      "bus": "75_LVBus0972358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972359_consumption": {
      "bus": "75_LVBus0972359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4522.235442584041,
        1912.2958662025537,
        2444.515960683631
      ],
      "q_nom": [
        1356.6706327752124,
        573.6887598607661,
        733.3547882050892
      ]
    },
    "75_LVBus0972359_production": {
      "bus": "75_LVBus0972359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972352_consumption": {
      "bus": "75_LVBus0972352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972352_production": {
      "bus": "75_LVBus0972352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972355_consumption": {
      "bus": "75_LVBus0972355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7829.743630931429,
        7829.743630931429,
        7829.743630931429
      ],
      "q_nom": [
        2348.9230892794285,
        2348.9230892794285,
        2348.9230892794285
      ]
    },
    "75_LVBus0972355_production": {
      "bus": "75_LVBus0972355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972353_consumption": {
      "bus": "75_LVBus0972353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3736.1562481233486,
        3243.027991630133,
        2223.3284013330667
      ],
      "q_nom": [
        1120.8468744370045,
        972.9083974890398,
        666.99852039992
      ]
    },
    "75_LVBus0972353_production": {
      "bus": "75_LVBus0972353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972354_consumption": {
      "bus": "75_LVBus0972354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4296.876352531552,
        2983.097928963685,
        0.0
      ],
      "q_nom": [
        1289.0629057594654,
        894.9293786891054,
        0.0
      ]
    },
    "75_LVBus0972354_production": {
      "bus": "75_LVBus0972354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972345_consumption": {
      "bus": "75_LVBus0972345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2110.3018545711348,
        6576.5094577057735,
        0.0
      ],
      "q_nom": [
        633.0905563713404,
        1972.9528373117319,
        0.0
      ]
    },
    "75_LVBus0972345_production": {
      "bus": "75_LVBus0972345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972346_consumption": {
      "bus": "75_LVBus0972346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1134.1168716095083,
        6598.715750357341,
        5211.92078193185
      ],
      "q_nom": [
        340.2350614828525,
        1979.614725107202,
        1563.576234579555
      ]
    },
    "75_LVBus0972346_production": {
      "bus": "75_LVBus0972346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972349_consumption": {
      "bus": "75_LVBus0972349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10247.318901082814,
        2656.45576475888,
        0.0
      ],
      "q_nom": [
        3074.195670324844,
        796.936729427664,
        0.0
      ]
    },
    "75_LVBus0972349_production": {
      "bus": "75_LVBus0972349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972347_consumption": {
      "bus": "75_LVBus0972347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3794.372236681018,
        6060.657567252784
      ],
      "q_nom": [
        0.0,
        1138.3116710043053,
        1818.1972701758352
      ]
    },
    "75_LVBus0972347_production": {
      "bus": "75_LVBus0972347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972348_consumption": {
      "bus": "75_LVBus0972348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11020.615542006677,
        4986.547412943102,
        5036.044842130534
      ],
      "q_nom": [
        3306.184662602003,
        1495.9642238829306,
        1510.81345263916
      ]
    },
    "75_LVBus0972348_production": {
      "bus": "75_LVBus0972348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972343_consumption": {
      "bus": "75_LVBus0972343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2132.105739988333,
        2051.028663741997,
        5952.456350941046
      ],
      "q_nom": [
        639.6317219964999,
        615.3085991225992,
        1785.736905282314
      ]
    },
    "75_LVBus0972343_production": {
      "bus": "75_LVBus0972343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972549_consumption": {
      "bus": "75_LVBus0972549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2371.843241190915,
        0.0
      ],
      "q_nom": [
        0.0,
        711.5529723572744,
        0.0
      ]
    },
    "75_LVBus0972549_production": {
      "bus": "75_LVBus0972549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972550_consumption": {
      "bus": "75_LVBus0972550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4818.361648209782,
        2517.8397396774244,
        2368.444303807405
      ],
      "q_nom": [
        1445.5084944629346,
        755.3519219032273,
        710.5332911422215
      ]
    },
    "75_LVBus0972550_production": {
      "bus": "75_LVBus0972550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972551_consumption": {
      "bus": "75_LVBus0972551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5889.168460514014,
        0.0
      ],
      "q_nom": [
        0.0,
        1766.7505381542044,
        0.0
      ]
    },
    "75_LVBus0972551_production": {
      "bus": "75_LVBus0972551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972552_consumption": {
      "bus": "75_LVBus0972552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4792.661330141758,
        1969.9846013640283,
        5118.53958367747
      ],
      "q_nom": [
        1437.7983990425275,
        590.9953804092085,
        1535.561875103241
      ]
    },
    "75_LVBus0972552_production": {
      "bus": "75_LVBus0972552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972553_consumption": {
      "bus": "75_LVBus0972553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10593.739188317631,
        3956.577729596222,
        6319.108265854078
      ],
      "q_nom": [
        3178.1217564952894,
        1186.9733188788666,
        1895.7324797562233
      ]
    },
    "75_LVBus0972553_production": {
      "bus": "75_LVBus0972553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972554_consumption": {
      "bus": "75_LVBus0972554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4315.64449603569,
        6802.721645919816,
        2202.2841130361153
      ],
      "q_nom": [
        1294.693348810707,
        2040.8164937759448,
        660.6852339108345
      ]
    },
    "75_LVBus0972554_production": {
      "bus": "75_LVBus0972554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972543_consumption": {
      "bus": "75_LVBus0972543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10949.571823350607,
        7347.9503532722865,
        4190.412292221699
      ],
      "q_nom": [
        3284.871547005182,
        2204.3851059816857,
        1257.1236876665098
      ]
    },
    "75_LVBus0972543_production": {
      "bus": "75_LVBus0972543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972544_consumption": {
      "bus": "75_LVBus0972544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1351.8374395462856,
        522.0437714699705,
        0.0
      ],
      "q_nom": [
        405.5512318638857,
        156.61313144099114,
        0.0
      ]
    },
    "75_LVBus0972544_production": {
      "bus": "75_LVBus0972544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972545_consumption": {
      "bus": "75_LVBus0972545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2900.475295889423,
        1225.77061103159,
        3996.406998905375
      ],
      "q_nom": [
        870.1425887668269,
        367.731183309477,
        1198.9220996716124
      ]
    },
    "75_LVBus0972545_production": {
      "bus": "75_LVBus0972545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972547_consumption": {
      "bus": "75_LVBus0972547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16104.448259918865,
        0.0,
        1347.6781079562384
      ],
      "q_nom": [
        4831.334477975659,
        0.0,
        404.3034323868715
      ]
    },
    "75_LVBus0972547_production": {
      "bus": "75_LVBus0972547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972546_consumption": {
      "bus": "75_LVBus0972546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1675.4871669796592,
        1798.8251977741647,
        2558.1199206910437
      ],
      "q_nom": [
        502.64615009389775,
        539.6475593322494,
        767.435976207313
      ]
    },
    "75_LVBus0972546_production": {
      "bus": "75_LVBus0972546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972536_consumption": {
      "bus": "75_LVBus0972536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5649.8470169578295,
        1117.1852801417613,
        0.0
      ],
      "q_nom": [
        1694.9541050873488,
        335.15558404252835,
        0.0
      ]
    },
    "75_LVBus0972536_production": {
      "bus": "75_LVBus0972536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972537_consumption": {
      "bus": "75_LVBus0972537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9935.711049584268,
        9606.219453563483,
        10999.393634010028
      ],
      "q_nom": [
        2980.7133148752805,
        2881.8658360690447,
        3299.8180902030085
      ]
    },
    "75_LVBus0972537_production": {
      "bus": "75_LVBus0972537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972538_consumption": {
      "bus": "75_LVBus0972538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3733.9742587820083,
        0.0,
        0.0
      ],
      "q_nom": [
        1120.1922776346025,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972538_production": {
      "bus": "75_LVBus0972538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972539_consumption": {
      "bus": "75_LVBus0972539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6846.804162578415,
        1861.7192916486733
      ],
      "q_nom": [
        0.0,
        2054.0412487735243,
        558.515787494602
      ]
    },
    "75_LVBus0972539_production": {
      "bus": "75_LVBus0972539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972540_consumption": {
      "bus": "75_LVBus0972540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        29682.98059539695,
        19719.541544167514,
        19475.2860136705
      ],
      "q_nom": [
        8904.894178619084,
        5915.862463250254,
        5842.58580410115
      ]
    },
    "75_LVBus0972540_production": {
      "bus": "75_LVBus0972540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972541_consumption": {
      "bus": "75_LVBus0972541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2402.1531233525575,
        0.0,
        1210.7600872015755
      ],
      "q_nom": [
        720.6459370057672,
        0.0,
        363.22802616047267
      ]
    },
    "75_LVBus0972541_production": {
      "bus": "75_LVBus0972541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972530_consumption": {
      "bus": "75_LVBus0972530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4796.898802098511,
        0.0
      ],
      "q_nom": [
        0.0,
        1439.069640629553,
        0.0
      ]
    },
    "75_LVBus0972530_production": {
      "bus": "75_LVBus0972530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972531_consumption": {
      "bus": "75_LVBus0972531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6644.235207974706,
        2634.840157848576,
        5696.047423975414
      ],
      "q_nom": [
        1993.2705623924116,
        790.4520473545728,
        1708.8142271926242
      ]
    },
    "75_LVBus0972531_production": {
      "bus": "75_LVBus0972531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972532_consumption": {
      "bus": "75_LVBus0972532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4927.762418707478,
        1144.556437738634,
        1812.991562338733
      ],
      "q_nom": [
        1478.3287256122433,
        343.3669313215902,
        543.8974687016199
      ]
    },
    "75_LVBus0972532_production": {
      "bus": "75_LVBus0972532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972533_consumption": {
      "bus": "75_LVBus0972533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1560.849413644095,
        0.0,
        2282.8716171946935
      ],
      "q_nom": [
        468.2548240932285,
        0.0,
        684.8614851584081
      ]
    },
    "75_LVBus0972533_production": {
      "bus": "75_LVBus0972533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972534_consumption": {
      "bus": "75_LVBus0972534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2946.1846452178097,
        3908.5232495520495
      ],
      "q_nom": [
        0.0,
        883.8553935653429,
        1172.5569748656148
      ]
    },
    "75_LVBus0972534_production": {
      "bus": "75_LVBus0972534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972483_consumption": {
      "bus": "75_LVBus0972483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6702.498427752063,
        1421.0871299784717,
        5273.73051972615
      ],
      "q_nom": [
        2010.749528325619,
        426.3261389935415,
        1582.119155917845
      ]
    },
    "75_LVBus0972483_production": {
      "bus": "75_LVBus0972483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972484_consumption": {
      "bus": "75_LVBus0972484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7155.214922862275,
        0.0
      ],
      "q_nom": [
        0.0,
        2146.564476858682,
        0.0
      ]
    },
    "75_LVBus0972484_production": {
      "bus": "75_LVBus0972484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972485_consumption": {
      "bus": "75_LVBus0972485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        31657.52746719899,
        10428.175188471569,
        17124.12366646104
      ],
      "q_nom": [
        9497.258240159697,
        3128.4525565414706,
        5137.237099938312
      ]
    },
    "75_LVBus0972485_production": {
      "bus": "75_LVBus0972485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972486_consumption": {
      "bus": "75_LVBus0972486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5720.7267219890155,
        9511.1603683753,
        18845.79970598035
      ],
      "q_nom": [
        1716.2180165967045,
        2853.3481105125898,
        5653.739911794105
      ]
    },
    "75_LVBus0972486_production": {
      "bus": "75_LVBus0972486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972487_consumption": {
      "bus": "75_LVBus0972487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11542.352090397431,
        7004.558710586976,
        8797.123199461856
      ],
      "q_nom": [
        3462.705627119229,
        2101.3676131760926,
        2639.136959838557
      ]
    },
    "75_LVBus0972487_production": {
      "bus": "75_LVBus0972487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972478_consumption": {
      "bus": "75_LVBus0972478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8324.89334679059,
        8825.792838431285,
        0.0
      ],
      "q_nom": [
        2497.468004037177,
        2647.7378515293854,
        0.0
      ]
    },
    "75_LVBus0972478_production": {
      "bus": "75_LVBus0972478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972479_consumption": {
      "bus": "75_LVBus0972479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3915.05176958515,
        0.0,
        0.0
      ],
      "q_nom": [
        1174.515530875545,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972479_production": {
      "bus": "75_LVBus0972479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972480_consumption": {
      "bus": "75_LVBus0972480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1484.8492651515755,
        12477.454979870628,
        11704.02300803334
      ],
      "q_nom": [
        445.45477954547266,
        3743.2364939611884,
        3511.206902410002
      ]
    },
    "75_LVBus0972480_production": {
      "bus": "75_LVBus0972480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972481_consumption": {
      "bus": "75_LVBus0972481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7948.830327089606,
        11486.606198402036,
        9560.131784519752
      ],
      "q_nom": [
        2384.6490981268817,
        3445.9818595206107,
        2868.0395353559256
      ]
    },
    "75_LVBus0972481_production": {
      "bus": "75_LVBus0972481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972528_consumption": {
      "bus": "75_LVBus0972528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2350.6505371017356,
        0.0
      ],
      "q_nom": [
        0.0,
        705.1951611305207,
        0.0
      ]
    },
    "75_LVBus0972528_production": {
      "bus": "75_LVBus0972528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972520_consumption": {
      "bus": "75_LVBus0972520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3593.150879483599,
        0.0
      ],
      "q_nom": [
        0.0,
        1077.9452638450796,
        0.0
      ]
    },
    "75_LVBus0972520_production": {
      "bus": "75_LVBus0972520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972521_consumption": {
      "bus": "75_LVBus0972521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4243.33310280411,
        7624.464142274621,
        0.0
      ],
      "q_nom": [
        1272.999930841233,
        2287.339242682386,
        0.0
      ]
    },
    "75_LVBus0972521_production": {
      "bus": "75_LVBus0972521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972525_consumption": {
      "bus": "75_LVBus0972525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4168.622982456081,
        0.0
      ],
      "q_nom": [
        0.0,
        1250.5868947368244,
        0.0
      ]
    },
    "75_LVBus0972525_production": {
      "bus": "75_LVBus0972525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972526_consumption": {
      "bus": "75_LVBus0972526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4477.874189145134
      ],
      "q_nom": [
        0.0,
        0.0,
        1343.36225674354
      ]
    },
    "75_LVBus0972526_production": {
      "bus": "75_LVBus0972526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972522_consumption": {
      "bus": "75_LVBus0972522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5838.123702235881,
        3510.34345192309,
        0.0
      ],
      "q_nom": [
        1751.4371106707642,
        1053.103035576927,
        0.0
      ]
    },
    "75_LVBus0972522_production": {
      "bus": "75_LVBus0972522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972523_consumption": {
      "bus": "75_LVBus0972523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2458.0914781456836,
        6369.9438561950365,
        0.0
      ],
      "q_nom": [
        737.4274434437051,
        1910.983156858511,
        0.0
      ]
    },
    "75_LVBus0972523_production": {
      "bus": "75_LVBus0972523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972524_consumption": {
      "bus": "75_LVBus0972524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        711.5709786569466,
        3645.4175969759817,
        11041.01083210259
      ],
      "q_nom": [
        213.47129359708399,
        1093.6252790927945,
        3312.3032496307765
      ]
    },
    "75_LVBus0972524_production": {
      "bus": "75_LVBus0972524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972516_consumption": {
      "bus": "75_LVBus0972516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972516_production": {
      "bus": "75_LVBus0972516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972517_consumption": {
      "bus": "75_LVBus0972517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1893.8427839972758,
        1667.8620879037608,
        2222.0625034899595
      ],
      "q_nom": [
        568.1528351991827,
        500.3586263711282,
        666.6187510469878
      ]
    },
    "75_LVBus0972517_production": {
      "bus": "75_LVBus0972517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972518_consumption": {
      "bus": "75_LVBus0972518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972518_production": {
      "bus": "75_LVBus0972518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972511_consumption": {
      "bus": "75_LVBus0972511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972511_production": {
      "bus": "75_LVBus0972511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972512_consumption": {
      "bus": "75_LVBus0972512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8319.867891075002,
        11999.64298706584,
        1642.8704250696878
      ],
      "q_nom": [
        2495.9603673225006,
        3599.8928961197516,
        492.86112752090634
      ]
    },
    "75_LVBus0972512_production": {
      "bus": "75_LVBus0972512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972513_consumption": {
      "bus": "75_LVBus0972513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10182.454125247168,
        7426.677966633666,
        5936.635572074101
      ],
      "q_nom": [
        3054.7362375741504,
        2228.0033899900995,
        1780.9906716222304
      ]
    },
    "75_LVBus0972513_production": {
      "bus": "75_LVBus0972513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972514_consumption": {
      "bus": "75_LVBus0972514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        35280.04383686338,
        17694.147309149816,
        17465.430920671366
      ],
      "q_nom": [
        10584.013151059013,
        5308.2441927449445,
        5239.62927620141
      ]
    },
    "75_LVBus0972514_production": {
      "bus": "75_LVBus0972514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972508_consumption": {
      "bus": "75_LVBus0972508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972508_production": {
      "bus": "75_LVBus0972508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0972509_consumption": {
      "bus": "75_LVBus0972509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6726.014858758097,
        6033.762554042814,
        3262.1750588721784
      ],
      "q_nom": [
        2017.804457627429,
        1810.1287662128443,
        978.6525176616535
      ]
    },
    "75_LVBus0972509_production": {
      "bus": "75_LVBus0972509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "75_SSEUL",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:75_MVLV132015_Transformer": {
      "bus": "75_MVLV132015",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV172622_Transformer": {
      "bus": "75_MVLV172622",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:75_MVLV030252_Transformer": {
      "bus": "75_MVLV030252",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV072179_Transformer": {
      "bus": "75_MVLV072179",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV093884_Transformer": {
      "bus": "75_MVLV093884",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV114255_Transformer": {
      "bus": "75_MVLV114255",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV085302_Transformer": {
      "bus": "75_MVLV085302",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV016100_Transformer": {
      "bus": "75_MVLV016100",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV162723_Transformer": {
      "bus": "75_MVLV162723",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV127092_Transformer": {
      "bus": "75_MVLV127092",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV143994_Transformer": {
      "bus": "75_MVLV143994",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "75_MVFeeder3688",
  "transformer": {
    "delta_wye": {
      "75_MVLV132015_Transformer": {
        "bus_from": "75_MVLV132015",
        "bus_to": "75_MVLV132015_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV172622_Transformer": {
        "bus_from": "75_MVLV172622",
        "bus_to": "75_MVLV172622_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "75_MVLV030252_Transformer": {
        "bus_from": "75_MVLV030252",
        "bus_to": "75_MVLV030252_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV072179_Transformer": {
        "bus_from": "75_MVLV072179",
        "bus_to": "75_MVLV072179_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV093884_Transformer": {
        "bus_from": "75_MVLV093884",
        "bus_to": "75_MVLV093884_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV114255_Transformer": {
        "bus_from": "75_MVLV114255",
        "bus_to": "75_MVLV114255_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV085302_Transformer": {
        "bus_from": "75_MVLV085302",
        "bus_to": "75_MVLV085302_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV016100_Transformer": {
        "bus_from": "75_MVLV016100",
        "bus_to": "75_MVLV016100_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV162723_Transformer": {
        "bus_from": "75_MVLV162723",
        "bus_to": "75_MVLV162723_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV127092_Transformer": {
        "bus_from": "75_MVLV127092",
        "bus_to": "75_MVLV127092_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV143994_Transformer": {
        "bus_from": "75_MVLV143994",
        "bus_to": "75_MVLV143994_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "75_MVFeeder3688",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "75_MVFeeder3688.json",
      "source_sha256": "16d858968232c271fa23fa4b37f32b681013cb165316d7fe9921621554b9e44c"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV016100_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV030252_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV072179_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV085302_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV093884_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV114255_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV127092_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV132015_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV143994_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV162723_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV172622_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "75_SSEUL": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.492104407914057,
              44.90400023257191
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV143994": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.486131412217129,
              44.901218192429695
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV127092": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.48304399219075,
              44.90205617152578
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV162723": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481189785932456,
              44.90669779682356
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV016100": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482287182825374,
              44.908767027789025
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV143243": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.485437230239779,
              44.90714379486148
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV085302": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481748874593379,
              44.91673616802643
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV114255": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478721054654067,
              44.917837427797195
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV132015": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481859850577483,
              44.92040303087009
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV132015_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481859850577483,
              44.92040303087009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481903107472314,
              44.92024891000134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482482857584737,
              44.91991967004684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481612502177454,
              44.92000386956112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481999555292608,
              44.92030419011256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482347557645121,
              44.92060905119235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482738088591164,
              44.9209813122076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.4824977756158,
              44.92106519479173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482044411517468,
              44.921369944882144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481430860233068,
              44.92169699247451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482565493890465,
              44.92183999115597
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482314862329152,
              44.92084634714591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482924541585678,
              44.921223290395915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482810403246814,
              44.92135301842669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.483071086605038,
              44.92131875784431
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.483606721147251,
              44.9209419618687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482507082027215,
              44.92076364605805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.483147939006734,
              44.92030865507358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV033632": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478562207524456,
              44.91659612383667
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV093884": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480051170394235,
              44.922321517683
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV072179": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477469055640419,
              44.92422837156764
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV030252": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477650219195252,
              44.925522351008155
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV154822": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474183262341059,
              44.9290360572866
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV172622": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474048015331072,
              44.929254535545475
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV172622_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474048015331072,
              44.929254535545475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474119307796633,
              44.929819695140175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474038239073509,
              44.930184864510046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473942318539456,
              44.93064887727484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474208613187593,
              44.92965579364374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474276705716491,
              44.92964930175545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474825958856966,
              44.9294586059401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.476291541694575,
              44.92871642557905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.476913527609844,
              44.92841309028386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.476916668688224,
              44.928217815358096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473975971102657,
              44.929678123014305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473971519455429,
              44.92971627245348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.47393050027704,
              44.929984829117366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473892624998368,
              44.93022525118238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473838144190922,
              44.93051559823647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473816569361643,
              44.93062056184741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473784443331788,
              44.93082647371697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473770185072766,
              44.93089884942689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473453948156011,
              44.931015242335455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473897547986407,
              44.92965711055511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.47341938108498,
              44.92940519387591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.472748711356098,
              44.929043867561305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473542790727036,
              44.929448248998135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.473701541727787,
              44.92952911729287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474048085044825,
              44.92932358595841
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474251778812641,
              44.929471130416225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474478683949552,
              44.92911713208822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474708693494494,
              44.92876596153062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.47407525888623,
              44.92915698831175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV098339": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.474337173509476,
              44.92899419020412
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV030252_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477650219195252,
              44.925522351008155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478452114397988,
              44.925613521204546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV072179_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477469055640419,
              44.92422837156764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477237130208323,
              44.925413218317885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477318788874142,
              44.9253964786409
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477716047429286,
              44.92548011031552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477305694249342,
              44.92542648663415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477337699236484,
              44.92426398106643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477255679691712,
              44.92424991212164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.476997107678835,
              44.92464425252543
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.476629279004244,
              44.92513849658026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477472400592258,
              44.9238547819712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477675716466368,
              44.92355942149844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477809102472758,
              44.92332293083574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478292924577852,
              44.92289213604314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.475975275947508,
              44.923838335299905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.476063952770904,
              44.92228200296385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.475853983891542,
              44.92403920688784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.475043796951265,
              44.924132686323574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477513509663815,
              44.92430923527735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477577393925661,
              44.92426716112872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.476977868689477,
              44.92508662364401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.47591819006665,
              44.92430465583669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.476083144030009,
              44.92433486949274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.476189226973987,
              44.92430077740432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.475878598735641,
              44.92406859765156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477220383120573,
              44.92540898215415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV093884_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480051170394235,
              44.922321517683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480162105876891,
              44.922348798785904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.479910044124548,
              44.922082844579734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.479889390220444,
              44.92208175953799
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480086442757228,
              44.92226333976634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480112266395438,
              44.92233497438348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.479881587182662,
              44.92238501564696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972435": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.479781033607669,
              44.92211585921805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.479552262982818,
              44.921646366859164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.479718408086833,
              44.92230053428621
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV114255_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478721054654067,
              44.917837427797195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478764991003005,
              44.917876451455996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478601671420849,
              44.9179784994383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.479390381646513,
              44.91838917226567
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478459688266108,
              44.91873514327452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480167435062631,
              44.91891803478911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480469178139031,
              44.91926275482896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.48031025285609,
              44.91954123895821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.479734156628049,
              44.920472744171505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480835515521264,
              44.9193961067857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477579273961585,
              44.91812289095837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.47863426832933,
              44.91790346918006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972450": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478536004066626,
              44.91794789543719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.47809925296481,
              44.917762856676504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478214027549805,
              44.917687372733255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477842375247783,
              44.91731964836456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477676064059656,
              44.91820421338733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477335465751756,
              44.9182999076973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477145843011386,
              44.918585108384114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478049788441226,
              44.91872596581387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477684567908133,
              44.91817992055272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972454": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477716505999761,
              44.91824680059668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.478268211503591,
              44.918531646641945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972456": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.477695230534827,
              44.91817206172926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV085302_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481748874593379,
              44.91673616802643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481286540053485,
              44.91749840709241
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.48200107110149,
              44.91761412319122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481113185604146,
              44.91751047529282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481626376084603,
              44.91668991342137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481259603887664,
              44.916431720346004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481203137059904,
              44.91616483557201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481350669797517,
              44.916453808942364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481613000841736,
              44.91671653588821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480250740669433,
              44.91801449116366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481319925539028,
              44.917475702970016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482027411841744,
              44.91730845050631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480728246238236,
              44.91813062826365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482046298951716,
              44.9164872191662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.48251547073798,
              44.915621962310986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482987915264343,
              44.914551218774115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.483321775233484,
              44.91347810352136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481991080614176,
              44.91681629125317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482146027861647,
              44.91682480706983
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972406": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480824630453329,
              44.91876667945989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480754034840757,
              44.91902143831539
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481062407465268,
              44.91940078403457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481484086880513,
              44.91935536799638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481663113779061,
              44.91678052146997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV016100_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482287182825374,
              44.908767027789025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.481560201177554,
              44.90931715868543
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.48234189760863,
              44.909639069205326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.48390895915329,
              44.909817012994374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.484332744875023,
              44.909671633810156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.480850331667948,
              44.909450269052435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482474027673359,
              44.90827250084066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.48317685564532,
              44.90777294147046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.48359049599273,
              44.90794294954237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.484289153966223,
              44.90797995577559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.483386986929442,
              44.908452124477385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.483576592852206,
              44.9092308456564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0972352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.482582878357918,
