{
  "bus": {
    "75_SSFOY": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.2353811771586313,
      "latitude": 44.8410027426089,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV069549": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.243587331686655,
      "latitude": 44.843005084628345,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV135258": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.254699743385739,
      "latitude": 44.844189907574574,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV001837": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.257393246428841,
      "latitude": 44.84721020097143,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113881": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.258205494678268,
      "latitude": 44.847048736841735,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113882": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.258247107476969,
      "latitude": 44.847044284052565,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113883": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.258045744976766,
      "latitude": 44.84504075377241,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113884": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.256778710783941,
      "latitude": 44.843157162270344,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV077083": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.256817155303244,
      "latitude": 44.84308925350886,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV077083_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.256817155303244,
      "latitude": 44.84308925350886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.256517518684496,
      "latitude": 44.842975841341776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.257020892010531,
      "latitude": 44.84269684094507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.257181570625951,
      "latitude": 44.8424476855759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.257841325240562,
      "latitude": 44.84239654066979,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.258298131847657,
      "latitude": 44.84235975335596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.258369975596275,
      "latitude": 44.84211800158363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.25889554706533,
      "latitude": 44.8415693405087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719511": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.259729360273033,
      "latitude": 44.84089120163326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.261960173292413,
      "latitude": 44.84077823293738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.258156348504506,
      "latitude": 44.84278928037518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.257042426347086,
      "latitude": 44.84204055983836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.257895033390792,
      "latitude": 44.841902866786164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719515": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.256891201133082,
      "latitude": 44.84207339384242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.257782945067496,
      "latitude": 44.842971599533044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV135380": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.257207589110549,
      "latitude": 44.84494614297623,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV135380_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.257207589110549,
      "latitude": 44.84494614297623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.256827917398689,
      "latitude": 44.84625387464229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.256582584267306,
      "latitude": 44.84710462294502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.257477786138632,
      "latitude": 44.84398814395638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.257860005131691,
      "latitude": 44.84341530852288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV170482": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.25838379572843,
      "latitude": 44.847525511574716,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV170482_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.25838379572843,
      "latitude": 44.847525511574716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0720004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.258217926693737,
      "latitude": 44.847066786206256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.259242847547077,
      "latitude": 44.84892714355862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.256618027912288,
      "latitude": 44.847456250662404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.258988792325992,
      "latitude": 44.84694633064123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.262140302469582,
      "latitude": 44.84607230699387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.259537809586494,
      "latitude": 44.84935042672652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV031441": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.269688434365954,
      "latitude": 44.84419314421923,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113855": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.287842332541171,
      "latitude": 44.84170762042135,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113856": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.300647415824612,
      "latitude": 44.841276111184506,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113878": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.298923351996524,
      "latitude": 44.84171783941685,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113879": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.30069878200166,
      "latitude": 44.84646326270282,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV172830": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.301901257140777,
      "latitude": 44.84618109265871,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV172761": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.307781508615611,
      "latitude": 44.84681022320778,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV172761_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.307781508615611,
      "latitude": 44.84681022320778,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0720021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.307427679878447,
      "latitude": 44.845951792763394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.30732505721335,
      "latitude": 44.84566374141523,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.308361373481725,
      "latitude": 44.84686091236683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311587696939256,
      "latitude": 44.845580075737026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.307565680155065,
      "latitude": 44.8480137776998,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV172830_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.301901257140777,
      "latitude": 44.84618109265871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0720024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.301959660815133,
      "latitude": 44.84595707973844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.301451722740846,
      "latitude": 44.84378141018361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.301176772698063,
      "latitude": 44.84304943358837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.298234165448979,
      "latitude": 44.84356901595049,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.303869647764836,
      "latitude": 44.847958047695194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113880": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.30315742298405,
      "latitude": 44.85027620041757,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127623": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.304759579547216,
      "latitude": 44.84967503210691,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127623_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.304759579547216,
      "latitude": 44.84967503210691,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719723": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302766743713905,
      "latitude": 44.850582212503134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719710": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.305402105369419,
      "latitude": 44.8493624293074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719720": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.305914736556283,
      "latitude": 44.84990032150586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719711": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.306403300641841,
      "latitude": 44.84881168173796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.307445655214105,
      "latitude": 44.849821672899864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719713": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.308328741883915,
      "latitude": 44.849984323027826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719714": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.308351592356126,
      "latitude": 44.84998202576917,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719715": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309257338321142,
      "latitude": 44.849601061851025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719716": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309944014156791,
      "latitude": 44.84892336218758,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719717": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309181073449573,
      "latitude": 44.848503004479156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719718": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.308333662596777,
      "latitude": 44.849769274913385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719719": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.307029226450865,
      "latitude": 44.848391775558056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719721": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.303956452315762,
      "latitude": 44.84802998890132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV094061": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.298673287440256,
      "latitude": 44.851997587926704,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113885": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.298092786369906,
      "latitude": 44.852493299215304,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113886": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.296582551441242,
      "latitude": 44.850661929915795,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV051059": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.296477229285734,
      "latitude": 44.85072180458099,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV051059_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296477229285734,
      "latitude": 44.85072180458099,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719409": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296543183961591,
      "latitude": 44.85070988759563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719410": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296906655771356,
      "latitude": 44.85041628814701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719411": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296420349720961,
      "latitude": 44.85020967684598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719407": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.2964511318996,
      "latitude": 44.8508043600387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113887": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.293615269197863,
      "latitude": 44.856672432004125,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113888": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.294919371348457,
      "latitude": 44.85765378705715,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV076394": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.295144345476364,
      "latitude": 44.85756989017747,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV076394_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.295144345476364,
      "latitude": 44.85756989017747,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.295379007598575,
      "latitude": 44.857736060460624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.29567660329402,
      "latitude": 44.85791234668028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113889": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.28595754930338,
      "latitude": 44.862080031301,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV027520": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.286186366937296,
      "latitude": 44.862560739893624,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV027520_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.286186366937296,
      "latitude": 44.862560739893624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.283649869960993,
      "latitude": 44.86358364989777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288105342267856,
      "latitude": 44.86179501615337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.28872563576559,
      "latitude": 44.861514836049466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113890": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.283534807592822,
      "latitude": 44.86314249971582,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113891": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.279049607577338,
      "latitude": 44.86491054179903,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113892": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.271828789036048,
      "latitude": 44.865251043133114,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV055551": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.267969839855374,
      "latitude": 44.8663152632161,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV055551_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.267969839855374,
      "latitude": 44.8663152632161,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719434": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268260118502427,
      "latitude": 44.86546910557556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719435": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268250236731591,
      "latitude": 44.86467316204461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268232830462159,
      "latitude": 44.8642944231037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268157053611107,
      "latitude": 44.86392138347563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719427": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.267951508049544,
      "latitude": 44.86647446548965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.264028511146863,
      "latitude": 44.86684057338866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719432": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.262207963978979,
      "latitude": 44.866807433550946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719428": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.271290814449648,
      "latitude": 44.86668785681717,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719429": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27291043984781,
      "latitude": 44.86653086680657,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.273156621106613,
      "latitude": 44.86602026636039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV094356": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.271590882600482,
      "latitude": 44.85899559056976,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026311": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.272090102678416,
      "latitude": 44.856784992875696,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026311_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.272090102678416,
      "latitude": 44.856784992875696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.272752491387058,
      "latitude": 44.856424163106496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV094356_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.271590882600482,
      "latitude": 44.85899559056976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.271578562861024,
      "latitude": 44.85896575798034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.272228800699914,
      "latitude": 44.85930511142296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.274697998410473,
      "latitude": 44.86108889486155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.271294699461517,
      "latitude": 44.85882604905317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.269592358547672,
      "latitude": 44.85785098730594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268978124264114,
      "latitude": 44.85679761424563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268674131057351,
      "latitude": 44.85644140828855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.266441294394017,
      "latitude": 44.85540672441313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.266986662611178,
      "latitude": 44.859704819979136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV023298": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.278545939881673,
      "latitude": 44.86509317761085,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV023298_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.278545939881673,
      "latitude": 44.86509317761085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.278074860751011,
      "latitude": 44.86506083660408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.277165543842154,
      "latitude": 44.86598034295573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27781644126303,
      "latitude": 44.86581082489378,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27674906003589,
      "latitude": 44.86278065545598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27502089980381,
      "latitude": 44.861337574127916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.276365161542984,
      "latitude": 44.862899833890346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV170514": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.280047438010617,
      "latitude": 44.85914867081052,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV170514_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.280047438010617,
      "latitude": 44.85914867081052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0720014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.279864418909588,
      "latitude": 44.858865219724144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.281287483724551,
      "latitude": 44.85573105971533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.279861543018902,
      "latitude": 44.85888664332558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.278355125394029,
      "latitude": 44.85742519136363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0720012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.279830555551901,
      "latitude": 44.85940818584246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV094061_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.298673287440256,
      "latitude": 44.851997587926704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.301861259001008,
      "latitude": 44.85402468043477,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302645104656816,
      "latitude": 44.85331834873959,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.298238686743579,
      "latitude": 44.85266372587293,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296267003705193,
      "latitude": 44.85383624737178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.298167451047115,
      "latitude": 44.85510910308522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV059627": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.31462453102216,
      "latitude": 44.837950808597746,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113862": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.318973539209761,
      "latitude": 44.83765513038834,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113865": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.322172740081147,
      "latitude": 44.837470089013,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113866": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.330513521866255,
      "latitude": 44.83702153367327,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV156750": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.330635888895645,
      "latitude": 44.83726474409417,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV156750_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330635888895645,
      "latitude": 44.83726474409417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330479275643283,
      "latitude": 44.83722210125587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330225305769803,
      "latitude": 44.837057905825496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330225874806675,
      "latitude": 44.836949038964654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.328180376727992,
      "latitude": 44.83714187751328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.326065717614652,
      "latitude": 44.837261942952125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325544167963373,
      "latitude": 44.837291504613134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325854365147094,
      "latitude": 44.83783699221309,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325151281902576,
      "latitude": 44.83731166789629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325643306524472,
      "latitude": 44.83577651491508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.328063426769894,
      "latitude": 44.83700230466007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330601008071754,
      "latitude": 44.838563420894104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330169029745816,
      "latitude": 44.83704568972652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.329760075368767,
      "latitude": 44.83707113752279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.329808649212406,
      "latitude": 44.837503966980265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.328901818224264,
      "latitude": 44.83710677263337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331128158321207,
      "latitude": 44.836992740910304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331964810013987,
      "latitude": 44.83698999526878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332088425825855,
      "latitude": 44.836980616548274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330792733667274,
      "latitude": 44.83691327903652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331282488073295,
      "latitude": 44.836777548680125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331258533952156,
      "latitude": 44.83670151741326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331353938084515,
      "latitude": 44.8367086947744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331189973749595,
      "latitude": 44.83656080307363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV013196": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.332916666031158,
      "latitude": 44.83790259533538,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026477": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.342343312543193,
      "latitude": 44.84540456524769,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113867": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.342096202548787,
      "latitude": 44.845382482176525,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113868": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.336085368862876,
      "latitude": 44.845160630112886,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026777": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.329228069790244,
      "latitude": 44.84499939805622,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026777_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.329228069790244,
      "latitude": 44.84499939805622,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.329314435860879,
      "latitude": 44.84597070059016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113869": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.33477527782612,
      "latitude": 44.84722800994134,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113870": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.332610671276646,
      "latitude": 44.85042695221781,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113871": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.324218164003422,
      "latitude": 44.84816263103415,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113873": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.32099473182587,
      "latitude": 44.847407813651515,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV049921": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.320971367609468,
      "latitude": 44.84765130730957,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV049921_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320971367609468,
      "latitude": 44.84765130730957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719376": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3204694418098,
      "latitude": 44.84807618348162,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719374": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320379002070706,
      "latitude": 44.84723389173328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.32108570741699,
      "latitude": 44.847361159113156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321392726348944,
      "latitude": 44.8471111942457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320757496272218,
      "latitude": 44.84780761792796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719356": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321031018658643,
      "latitude": 44.84832141012715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320961866286475,
      "latitude": 44.84844537336537,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321220408219652,
      "latitude": 44.84833371362701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320233542376731,
      "latitude": 44.8481853040259,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719360": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319945388791576,
      "latitude": 44.848269661943505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319416145496794,
      "latitude": 44.84866886857016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318910008749639,
      "latitude": 44.849048988860496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318067849177173,
      "latitude": 44.84862619234851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719363": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318706635722678,
      "latitude": 44.84920708025882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318741714956423,
      "latitude": 44.84965777393332,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318325081339462,
      "latitude": 44.84948649131478,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317704506929228,
      "latitude": 44.84892561172636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317292499439776,
      "latitude": 44.85021756597565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320257393313582,
      "latitude": 44.84801851346439,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113875": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.322334915468528,
      "latitude": 44.84485956087313,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV052694": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.323105187976127,
      "latitude": 44.84569205105346,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV052694_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323105187976127,
      "latitude": 44.84569205105346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719414": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323240248275214,
      "latitude": 44.84579354100945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719415": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322914518227346,
      "latitude": 44.84606691340177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719419": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321444666910429,
      "latitude": 44.84502411890435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719420": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320157074582318,
      "latitude": 44.84404513389444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719416": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322572938103902,
      "latitude": 44.84634799433642,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719418": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323614838869253,
      "latitude": 44.847411336711644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719417": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.32172940057804,
      "latitude": 44.84704543459761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719421": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.32461840615975,
      "latitude": 44.84472656224417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719424": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325312511516472,
      "latitude": 44.84401399755912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719425": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325934980981564,
      "latitude": 44.84354223488332,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719423": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325235779480011,
      "latitude": 44.84590029233444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719422": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324235358229436,
      "latitude": 44.84445163432123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV097318": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.326615137095079,
      "latitude": 44.84111008654746,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV097318_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.326615137095079,
      "latitude": 44.84111008654746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.327457475134146,
      "latitude": 44.842498619251785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719651": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.329533542947929,
      "latitude": 44.84189177391759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719652": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.327525976052714,
      "latitude": 44.84295160798045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.326629239874584,
      "latitude": 44.840998892698245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331434306967668,
      "latitude": 44.84119515896163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332120989864993,
      "latitude": 44.84178017516981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.326211295380002,
      "latitude": 44.84107442354207,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113874": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.318299163300588,
      "latitude": 44.84703102014958,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV081731": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.318081514485769,
      "latitude": 44.84734500863668,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV081731_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318081514485769,
      "latitude": 44.84734500863668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318237041421936,
      "latitude": 44.847632613375396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318715401676643,
      "latitude": 44.847773237201665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318975936967437,
      "latitude": 44.847995298206854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319246490056986,
      "latitude": 44.84816729102209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31861030727081,
      "latitude": 44.84841752060738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320174472043137,
      "latitude": 44.84740367008117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31828925566182,
      "latitude": 44.84702168854421,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318123213354359,
      "latitude": 44.84638300955422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719544": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.316834631255507,
      "latitude": 44.8455899617721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318597885695812,
      "latitude": 44.845731180514505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318902489998895,
      "latitude": 44.8453369137418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319021842546493,
      "latitude": 44.84518590579436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319426677519302,
      "latitude": 44.84543586870365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719549": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319693044943314,
      "latitude": 44.84554515278891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319768367423123,
      "latitude": 44.84579799864289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319541967937022,
      "latitude": 44.8459553104064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319384471650291,
      "latitude": 44.846063882604426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319222486494295,
      "latitude": 44.844966338967474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319387215673555,
      "latitude": 44.8448892643443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317648181311394,
      "latitude": 44.847732833767964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317453093089986,
      "latitude": 44.84786188662686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719531": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.316921601807713,
      "latitude": 44.84811850278155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719532": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.316456763502219,
      "latitude": 44.84845621600677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.316089568385303,
      "latitude": 44.84884240301656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719534": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.315605316354703,
      "latitude": 44.84934346611382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719535": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.314766143212933,
      "latitude": 44.84991236227862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.314063563666182,
      "latitude": 44.85038948505873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1974687": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3140100531444225,
      "latitude": 44.850500833129914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1975327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3134560610178365,
      "latitude": 44.85081969292882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus2002107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3132886436944825,
      "latitude": 44.850794566281834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus2002108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3129174962412924,
      "latitude": 44.850980831497075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus2002110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31277476355278666,
      "latitude": 44.85114876697842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus2002113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3132119867475195,
      "latitude": 44.85130044685425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus2002114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313969991919976,
      "latitude": 44.85171260600879,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus2002111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.312476620278265,
      "latitude": 44.85116908568269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus2002112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311760472619311,
      "latitude": 44.85057439672559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus2002109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.312367350582223,
      "latitude": 44.85050308645214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.315833120035045,
      "latitude": 44.849549945546904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.316357514794698,
      "latitude": 44.84972705240624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.316896761896072,
      "latitude": 44.85006830815969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.315739964434648,
      "latitude": 44.84981512214484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113872": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.323016727909953,
      "latitude": 44.85065194419664,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV139051": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.322302600916466,
      "latitude": 44.85036575837581,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV139051_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322302600916466,
      "latitude": 44.85036575837581,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322273334826133,
      "latitude": 44.85045728599627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322410599410919,
      "latitude": 44.85051368608693,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322682356598924,
      "latitude": 44.85033839111355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322997868429742,
      "latitude": 44.850730948503205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323372346223436,
      "latitude": 44.85087437989863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323866153493397,
      "latitude": 44.85104974099717,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324276005525719,
      "latitude": 44.85135323107976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324468270099831,
      "latitude": 44.8515684375614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322850073658157,
      "latitude": 44.851342363058244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322235712289496,
      "latitude": 44.850447628812795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322185735819344,
      "latitude": 44.850428748668335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321761017240736,
      "latitude": 44.85026832648334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321385293100024,
      "latitude": 44.85006988341477,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321846424207346,
      "latitude": 44.849509989008894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321378305380453,
      "latitude": 44.85004864781188,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321038987827423,
      "latitude": 44.849699693359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320563487938237,
      "latitude": 44.84927053913981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320057167406252,
      "latitude": 44.848856583157435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321161685701856,
      "latitude": 44.84968469520745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321849136058974,
      "latitude": 44.84905583886673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322693957611361,
      "latitude": 44.85174304055887,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322981534933799,
      "latitude": 44.85183442970566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323015502954765,
      "latitude": 44.85202839558003,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323483403787836,
      "latitude": 44.852405611189965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323633925432591,
      "latitude": 44.85244423866176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV026807": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.330225636465464,
      "latitude": 44.853635636705846,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113898": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.329289884044969,
      "latitude": 44.856273171424355,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113930": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.340681256010332,
      "latitude": 44.85801328264474,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113931": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.339444460066874,
      "latitude": 44.86153255995542,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113932": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.337069141531822,
      "latitude": 44.86099594460397,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV050553": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.33738184079647,
      "latitude": 44.86036379845723,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV050553_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.33738184079647,
      "latitude": 44.86036379845723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719400": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337718145890367,
      "latitude": 44.860303650546676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719401": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339091768047822,
      "latitude": 44.860143496045275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719402": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339559339052732,
      "latitude": 44.860115004856574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719403": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339792112280707,
      "latitude": 44.859950658502896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719404": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337536510519565,
      "latitude": 44.860184779721585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719405": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.336025890022489,
      "latitude": 44.85919475405378,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV159258": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.33180169158166,
      "latitude": 44.86100569764312,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV159258_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.33180169158166,
      "latitude": 44.86100569764312,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331292863777222,
      "latitude": 44.86087668888871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.328651707763209,
      "latitude": 44.861204575766045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334226755978945,
      "latitude": 44.860576481325175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333669156472045,
      "latitude": 44.85874852847513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV006999": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.339827124386778,
      "latitude": 44.86416255355877,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV006999_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339827124386778,
      "latitude": 44.86416255355877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340800484125679,
      "latitude": 44.86664845591191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.338992250881346,
      "latitude": 44.86340640799252,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.33538640658255,
      "latitude": 44.862477207297516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339389434399852,
      "latitude": 44.86300550747297,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340018109730521,
      "latitude": 44.86242489471551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340038599010348,
      "latitude": 44.86240203395557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340480498489093,
      "latitude": 44.862120210114476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340717305368596,
      "latitude": 44.86174534049116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV081786": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.340944571162464,
      "latitude": 44.8570681233509,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV081786_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340944571162464,
      "latitude": 44.8570681233509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719576": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340821648168462,
      "latitude": 44.85702042757695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337786920275218,
      "latitude": 44.85556059538281,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719578": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339815641514301,
      "latitude": 44.85470450593339,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341372563442903,
      "latitude": 44.85738813511242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341880998370217,
      "latitude": 44.85952056472397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341835601132592,
      "latitude": 44.85960724422595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341883264884598,
      "latitude": 44.85982527660499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341457234907301,
      "latitude": 44.86046869316201,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341148989551373,
      "latitude": 44.86118924955388,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341635778042728,
      "latitude": 44.85985023404803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341086292239622,
      "latitude": 44.859919288949555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340430679940689,
      "latitude": 44.85988068392939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.342490116015716,
      "latitude": 44.85961874785465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.343315999954424,
      "latitude": 44.85950879135442,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.343678501965054,
      "latitude": 44.85946112816972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113933": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.343848058976495,
      "latitude": 44.85917652414149,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113934": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.350141611447044,
      "latitude": 44.860619624512225,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV134438": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.349208903158436,
      "latitude": 44.86180379969117,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV134438_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349208903158436,
      "latitude": 44.86180379969117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349137464552281,
      "latitude": 44.86185747855346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.347768906018126,
      "latitude": 44.86112373071179,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.347867006293469,
      "latitude": 44.860993101365686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.346424929547022,
      "latitude": 44.86056141385816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.345845588546808,
      "latitude": 44.860230621539564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.345164106319429,
      "latitude": 44.859867041063836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.344685546740875,
      "latitude": 44.86027564266415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.344836409791946,
      "latitude": 44.85963311514013,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.345128517196929,
      "latitude": 44.861466239923644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349153701944733,
      "latitude": 44.86186406013477,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719789": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.350066497032912,
      "latitude": 44.86237842802013,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.350430460598072,
      "latitude": 44.861872503304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.350133317649359,
      "latitude": 44.86175217774764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349851974525178,
      "latitude": 44.861539408410756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.352216151266719,
      "latitude": 44.86336325676158,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.352095744625847,
      "latitude": 44.86382290244544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719792": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.353446599759238,
      "latitude": 44.862878430515224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113935": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.350132264122795,
      "latitude": 44.8588559550613,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV094690": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.349597688161265,
      "latitude": 44.85866925411274,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV114558": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.350194956558373,
      "latitude": 44.855337903552225,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV103276": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.349939688305009,
      "latitude": 44.85533584593685,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV114558_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.350194956558373,
      "latitude": 44.855337903552225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719708": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.350069836854402,
      "latitude": 44.85535652539875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV094690_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349597688161265,
      "latitude": 44.85866925411274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349711213072397,
      "latitude": 44.85893460702525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349806823243114,
      "latitude": 44.85857597308128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349834991969035,
      "latitude": 44.858756455277785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349271236349447,
      "latitude": 44.858825437624226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349374772870811,
      "latitude": 44.85919981261254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.347729568783278,
      "latitude": 44.85916905295422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719630": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.347582854408217,
      "latitude": 44.858949661331245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349733236562626,
      "latitude": 44.85892821945622,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719628": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.353587555245444,
      "latitude": 44.858337354832514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719631": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.349746181323024,
      "latitude": 44.85971191984524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.350099272102682,
      "latitude": 44.858713265210675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV070736": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.344286266954594,
      "latitude": 44.85879756428056,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113899": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.32265633666422,
      "latitude": 44.855346831990126,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113928": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.321014073054101,
      "latitude": 44.86191035277069,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113929": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.324855733531966,
      "latitude": 44.86428505548236,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV082090": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.327984194179178,
      "latitude": 44.86521423774166,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV082090_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.327984194179178,
      "latitude": 44.86521423774166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.329836665488077,
      "latitude": 44.866419971389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331209397689954,
      "latitude": 44.86686022550594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719587": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331510499050266,
      "latitude": 44.86670105065152,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.329974731890004,
      "latitude": 44.86754917321152,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330578113832904,
      "latitude": 44.8688344723497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719585": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.329633332194139,
      "latitude": 44.86533626202933,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.327233768233915,
      "latitude": 44.863893920119935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV026775": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.32562140533442,
      "latitude": 44.86321540543256,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026775_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.32562140533442,
      "latitude": 44.86321540543256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.326557786462856,
      "latitude": 44.86264971334713,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.327122355731155,
      "latitude": 44.86368154878602,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325529774923504,
      "latitude": 44.862021624148525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.328626166511152,
      "latitude": 44.86215295695429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325092189335628,
      "latitude": 44.863312013347645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325061964667806,
      "latitude": 44.86224125735985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324785291903018,
      "latitude": 44.86416552662861,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324293993863514,
      "latitude": 44.86650686812126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719290": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324388717193932,
      "latitude": 44.86694712386507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323214093704594,
      "latitude": 44.866625062141125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325401248151213,
      "latitude": 44.86416050240275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV008594": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.320991093722893,
      "latitude": 44.861995013355575,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV008594_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320991093722893,
      "latitude": 44.861995013355575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321628891134403,
      "latitude": 44.86187869659767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321203203858467,
      "latitude": 44.86082170092011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320968203775614,
      "latitude": 44.86040328247505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324962523232977,
      "latitude": 44.86158213438091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.325001200549238,
      "latitude": 44.86008855710092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3269282813603,
      "latitude": 44.86138329059861,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320117987551822,
      "latitude": 44.86211191335782,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319269652192945,
      "latitude": 44.86220733238246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318782611016833,
      "latitude": 44.86156444831428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31841139156877,
      "latitude": 44.86125347396341,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113900": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.317867799555874,
      "latitude": 44.854706315661566,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV135967": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.317898581056849,
      "latitude": 44.85709922533229,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV135967_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317898581056849,
      "latitude": 44.85709922533229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.316923844815784,
      "latitude": 44.857324440989444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317339597534561,
      "latitude": 44.85795849786083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318411777228219,
      "latitude": 44.85722707177143,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319341920158786,
      "latitude": 44.8574407705209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320361148028923,
      "latitude": 44.858429745572835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320918519195231,
      "latitude": 44.858278565754645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113901": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.313236537816198,
      "latitude": 44.85409988415367,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113902": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.311387768595737,
      "latitude": 44.858316953401925,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV100287": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.311236711564755,
      "latitude": 44.85830823410929,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV100287_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311236711564755,
      "latitude": 44.85830823410929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.312059486182988,
      "latitude": 44.860711454789026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3128785130277,
      "latitude": 44.862500890866606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311256316829181,
      "latitude": 44.8583051658383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719659": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311898186545096,
      "latitude": 44.85833531571027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.312769131129773,
      "latitude": 44.85825605132466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313950828565301,
      "latitude": 44.85812113967754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.314334713939882,
      "latitude": 44.85806410317581,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.314811906885347,
      "latitude": 44.85794271512641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719655": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.310964971393397,
      "latitude": 44.85818120502463,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.310597074995631,
      "latitude": 44.85750054879053,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719657": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.310536136604205,
      "latitude": 44.85565740973662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309880650496326,
      "latitude": 44.85543992567702,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113903": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.310719406951202,
      "latitude": 44.85926422543231,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113926": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.308217903414808,
      "latitude": 44.85847791213577,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV070737": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.302245801328751,
      "latitude": 44.856141414731404,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026204": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.306608618640705,
      "latitude": 44.85798761613628,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026204_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.306608618640705,
      "latitude": 44.85798761613628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.306177909147232,
      "latitude": 44.85815877063421,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.307974698342826,
      "latitude": 44.8572559541793,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.305720876307404,
      "latitude": 44.85827445535512,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.304885709797657,
      "latitude": 44.85843749596627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.300625166893823,
      "latitude": 44.857181370241356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.305624244899114,
      "latitude": 44.859014998807936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113904": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.307528216939333,
      "latitude": 44.86293727778123,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113925": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.30899438679591,
      "latitude": 44.86332543562879,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV031012": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.31152525151542,
      "latitude": 44.86399943034508,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV031012_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31152525151542,
      "latitude": 44.86399943034508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311718628796904,
      "latitude": 44.86404101955331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311435871650211,
      "latitude": 44.864418550334285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311150505399824,
      "latitude": 44.86413538984307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.310317811529063,
      "latitude": 44.86424052031844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309720120005481,
      "latitude": 44.8642978285773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309036373713665,
      "latitude": 44.86440177060977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.308125888932292,
      "latitude": 44.8643776098637,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313318649628115,
      "latitude": 44.86353257041961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31342989494025,
      "latitude": 44.86391792151401,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.314200206311661,
      "latitude": 44.86353978304334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313073848372989,
      "latitude": 44.862927409017814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.314208998084992,
      "latitude": 44.86283130952434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV026774": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.30911527288594,
      "latitude": 44.86315454398256,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026774_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.30911527288594,
      "latitude": 44.86315454398256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309583604801201,
      "latitude": 44.86308086347463,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309225758792782,
      "latitude": 44.86208442940113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.310813358418029,
      "latitude": 44.86302246313023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313064260440717,
      "latitude": 44.86291164055813,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.312932030402427,
      "latitude": 44.86264577823016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.310674956140586,
      "latitude": 44.86263297578929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113905": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.30665934910406,
      "latitude": 44.86395619698056,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026709": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.306634058057814,
      "latitude": 44.86346521370179,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026709_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.306634058057814,
      "latitude": 44.86346521370179,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.307974027278065,
      "latitude": 44.86335917841841,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.307850343102229,
      "latitude": 44.86343872859382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.305195517828387,
      "latitude": 44.86360354635538,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.300333105332206,
      "latitude": 44.8644824991884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113906": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.305328616720755,
      "latitude": 44.86546799924261,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113907": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.302019011424911,
      "latitude": 44.86908350609401,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113908": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.301703242563274,
      "latitude": 44.86955335941296,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV156931": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.301463334796514,
      "latitude": 44.86997390937538,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV156931_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.301463334796514,
      "latitude": 44.86997390937538,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.301395064147382,
      "latitude": 44.870039079681355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.30162750913819,
      "latitude": 44.87273092004851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302134929741521,
      "latitude": 44.86981819677752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.30089453986148,
      "latitude": 44.869814367709196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.300867184375597,
      "latitude": 44.870236955631526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.298524552493874,
      "latitude": 44.869169514280095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.298513381968305,
      "latitude": 44.86985342898761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113909": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.295205631523795,
      "latitude": 44.87009165923196,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV006973": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.29595867118824,
      "latitude": 44.8682685951661,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV006973_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.29595867118824,
      "latitude": 44.8682685951661,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296152313439414,
      "latitude": 44.86822751128248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.294974688442325,
      "latitude": 44.86751360524508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296841814076309,
      "latitude": 44.86849817119045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296142899742557,
      "latitude": 44.869586582099,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.297362783854315,
      "latitude": 44.86872595284879,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113910": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.291661711281087,
      "latitude": 44.87016173153337,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV011665": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.288966603411962,
      "latitude": 44.86423335928389,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113911": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.290351919874449,
      "latitude": 44.87018459531814,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113913": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.282495385502526,
      "latitude": 44.870327728943096,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV058569": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.283187994284072,
      "latitude": 44.87229980929304,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV058569_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.283187994284072,
      "latitude": 44.87229980929304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.284572733700656,
      "latitude": 44.87237660492444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113914": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.27827224023428,
      "latitude": 44.870432084242985,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV025205": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.275832747815276,
      "latitude": 44.874789293154706,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113938": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.273024234166046,
      "latitude": 44.87913232020955,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113949": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.268843537321859,
      "latitude": 44.87829815824887,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113950": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.267818167674299,
      "latitude": 44.8778953669745,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV070898": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.265565115953581,
      "latitude": 44.876975981425566,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113951": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.26326172566464,
      "latitude": 44.87908639838328,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113952": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.262533554656867,
      "latitude": 44.87915609189922,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV130949": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.262596815644681,
      "latitude": 44.88522666485929,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV130949_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.262596815644681,
      "latitude": 44.88522666485929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.262497074984435,
      "latitude": 44.88532569126975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.265279414029266,
      "latitude": 44.88645574592289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.261667985649647,
      "latitude": 44.885103785243295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.262230401273287,
      "latitude": 44.88638309397067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.261259703472822,
      "latitude": 44.8844006422196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.260555975330058,
      "latitude": 44.88461709504999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.260383001949879,
      "latitude": 44.881599495418676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV005427": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.268864619321065,
      "latitude": 44.87833305919345,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV005427_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268864619321065,
      "latitude": 44.87833305919345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268989299082231,
      "latitude": 44.87833741904905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.269047562865899,
      "latitude": 44.8782738171382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.269571759663366,
      "latitude": 44.878477191805175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268827071947586,
      "latitude": 44.878306055691446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.267085646666317,
      "latitude": 44.87757037996923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.272737007609567,
      "latitude": 44.87912391828094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113939": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.276107083437682,
      "latitude": 44.87925855930232,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113948": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.273349818834671,
      "latitude": 44.88642899336781,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127681": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.273455780167422,
      "latitude": 44.887352057609355,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV169507": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.272014660353877,
      "latitude": 44.89492278606541,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV169507_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.272014660353877,
      "latitude": 44.89492278606541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0720000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.270774903084625,
      "latitude": 44.894700405310104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.272239810245208,
      "latitude": 44.894816575962146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.277792265452639,
      "latitude": 44.897534975907924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV127681_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.273455780167422,
      "latitude": 44.887352057609355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.275339496471199,
      "latitude": 44.88864518343563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1918233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.273462462983332,
      "latitude": 44.88735925467811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719742": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.273345893277847,
      "latitude": 44.887373613933235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.271884032379019,
      "latitude": 44.88705429074774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.271502377480522,
      "latitude": 44.88688343036467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719753": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.270974560989717,
      "latitude": 44.88691796855083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.270652217770792,
      "latitude": 44.886438190521545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719743": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27300307266844,
      "latitude": 44.889250953999046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.271524223159994,
      "latitude": 44.88984334257757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27277674286702,
      "latitude": 44.89021142931985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.272523948634738,
      "latitude": 44.89062468258867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.271749915815317,
      "latitude": 44.8907571684115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.271259550005047,
      "latitude": 44.89045985383794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719748": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27384669906336,
      "latitude": 44.89264881019755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1917388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.275173626275203,
      "latitude": 44.88714039991308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1917389": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.276156302975404,
      "latitude": 44.88717215098458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV158384": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.270053366075225,
      "latitude": 44.88616921648707,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV158384_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.270053366075225,
      "latitude": 44.88616921648707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.269733374447541,
      "latitude": 44.88609203639463,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.266491627464514,
      "latitude": 44.88583475162051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.266283430871621,
      "latitude": 44.885977662903834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.26662046751971,
      "latitude": 44.886178765019274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.267049913043923,
      "latitude": 44.88643966057164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.267112629116146,
      "latitude": 44.88609872580909,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.271156303859202,
      "latitude": 44.88353995830669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.26592038533282,
      "latitude": 44.88766442841505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113940": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.278745622737599,
      "latitude": 44.87878980188695,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV058939": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.277820086503383,
      "latitude": 44.87781602255141,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV058939_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.277820086503383,
      "latitude": 44.87781602255141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.277572046285739,
      "latitude": 44.8777773940634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113941": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.285805363768135,
      "latitude": 44.87860172357355,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113942": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.286818592604816,
      "latitude": 44.87971774055517,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV129041": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.283175876549065,
      "latitude": 44.88604169922532,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV129041_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.283175876549065,
      "latitude": 44.88604169922532,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.282863830724866,
      "latitude": 44.88597275808138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.281739962745954,
      "latitude": 44.88462416821762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.28005176438015,
      "latitude": 44.8828703641502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.281137103287249,
      "latitude": 44.884664762735895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.280190133938001,
      "latitude": 44.88487435400882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.279255109645668,
      "latitude": 44.88489484002883,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719773": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.278373095386316,
      "latitude": 44.88689477715949,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.283686098894746,
      "latitude": 44.8862883755858,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719770": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.285260472349882,
      "latitude": 44.88566100982646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.285135700616204,
      "latitude": 44.886650385950844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV005424": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.288178537276267,
      "latitude": 44.87959854579616,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV005424_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288178537276267,
      "latitude": 44.87959854579616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288167893791937,
      "latitude": 44.878316906763374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288067752352689,
      "latitude": 44.87602987856331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288914754173276,
      "latitude": 44.87826318252997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.289668393880748,
      "latitude": 44.878283071523235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.28770082514636,
      "latitude": 44.87837976952781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288284593548443,
      "latitude": 44.88095430586483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.293895358289357,
      "latitude": 44.87961768200652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113943": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.289243587161991,
      "latitude": 44.88314468226839,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV069501": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.289351316723067,
      "latitude": 44.88347506690156,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV069501_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.289351316723067,
      "latitude": 44.88347506690156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719479": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.289186697090045,
      "latitude": 44.88327005295821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288766614470703,
      "latitude": 44.88257946647864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.289232607621394,
      "latitude": 44.88315660745468,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.292321984139867,
      "latitude": 44.88355512224224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719482": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.293455034570534,
      "latitude": 44.882979249715135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719475": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.287969773197242,
      "latitude": 44.884906632800366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.287437811093532,
      "latitude": 44.88498362311918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719477": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288485461104708,
      "latitude": 44.885583682581306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113944": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.291414020479155,
      "latitude": 44.88412490551932,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113947": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.292193865711802,
      "latitude": 44.88927830857673,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV011705": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.29576986559365,
      "latitude": 44.898124395201435,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV011705_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.29576986559365,
      "latitude": 44.898124395201435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.294028716252219,
      "latitude": 44.899695172076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.294592262201246,
      "latitude": 44.899835729018214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.293500019635611,
      "latitude": 44.90250327392257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296073301783568,
      "latitude": 44.89785058955458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.297347934173321,
      "latitude": 44.897099861880626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV158530": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.290025714931254,
      "latitude": 44.89099179957689,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV158530_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.290025714931254,
      "latitude": 44.89099179957689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.290002964793632,
      "latitude": 44.891062720318686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288719704578462,
      "latitude": 44.891269597924925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.290002353083086,
      "latitude": 44.89108528411439,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.290077346931851,
      "latitude": 44.89144529412102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.290886038717758,
      "latitude": 44.89414726363497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.291546272398479,
      "latitude": 44.89405374519056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.291543949498458,
      "latitude": 44.89401140412011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.29285193065391,
      "latitude": 44.89361191448115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.290411512625327,
      "latitude": 44.894122355526584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.291577387076507,
      "latitude": 44.89551209735035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.289800163652569,
      "latitude": 44.890391640183964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.289674075388946,
      "latitude": 44.889855138461805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.289255812000103,
      "latitude": 44.888957001595436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288850475696993,
      "latitude": 44.8894606410673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288178835391683,
      "latitude": 44.8885910373981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.287946037013857,
      "latitude": 44.889091900303406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113945": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.29418654351649,
      "latitude": 44.88442326474026,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV107373": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.294872512124091,
      "latitude": 44.88596807926178,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV107373_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.294872512124091,
      "latitude": 44.88596807926178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719681": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296412423150181,
      "latitude": 44.88818735517643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113946": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.295569939744755,
      "latitude": 44.88462255842603,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV025211": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.302907615725477,
      "latitude": 44.885586649733256,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV025211_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302907615725477,
      "latitude": 44.885586649733256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302120417120316,
      "latitude": 44.88429316347682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.301567299761294,
      "latitude": 44.88436690862284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.301425896985017,
      "latitude": 44.88438274732987,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302243647697079,
      "latitude": 44.88287032097276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.300938591862378,
      "latitude": 44.8837226964338,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.299234933577962,
      "latitude": 44.883508294494646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.298792110548079,
      "latitude": 44.88268588195347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302987398791362,
      "latitude": 44.88599587314643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.303863742819531,
      "latitude": 44.88742227891378,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.30401844091355,
      "latitude": 44.887681918856565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3021928430479,
      "latitude": 44.88619570294123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.300764527009278,
      "latitude": 44.88654614243015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.300477954854244,
      "latitude": 44.886588122609126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.300348990091438,
      "latitude": 44.88662819507096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3006250426845875,
      "latitude": 44.886838341594114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1998777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.301316564809977,
      "latitude": 44.88747270968615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV107260": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.296863088518721,
      "latitude": 44.884922479244274,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV107260_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296863088518721,
      "latitude": 44.884922479244274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719678": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.297045818931689,
      "latitude": 44.885085077311416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719679": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.29730494363348,
      "latitude": 44.88545845205421,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV158385": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.284840074870917,
      "latitude": 44.87744087138505,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV158385_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.284840074870917,
      "latitude": 44.87744087138505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.283877111676996,
      "latitude": 44.87607559201184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.28531088659582,
      "latitude": 44.87858512191937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.284276881085898,
      "latitude": 44.87882781451966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.285752093779348,
      "latitude": 44.87855809414314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.286125923629927,
      "latitude": 44.87864350708686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV025205_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.275832747815276,
      "latitude": 44.874789293154706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.275935031700004,
      "latitude": 44.874904536908744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.275716696418346,
      "latitude": 44.87488534468456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27615849163958,
      "latitude": 44.874922024831655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113915": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.278502757131167,
      "latitude": 44.869920261660035,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV063909": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.278616704062644,
      "latitude": 44.86994172217032,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV063909_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.278616704062644,
      "latitude": 44.86994172217032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.278434709806233,
      "latitude": 44.86991955965087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719459": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.278621755136942,
      "latitude": 44.86991039668708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719462": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27997114589262,
      "latitude": 44.86937459238161,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.28102791230486,
      "latitude": 44.86895888423869,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719465": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.280983062552996,
      "latitude": 44.86836385628775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719464": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.282527294645415,
      "latitude": 44.868357596115075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.277524129373109,
      "latitude": 44.869175461154356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719461": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.276709767726267,
      "latitude": 44.86893591038564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719466": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.276130243422842,
      "latitude": 44.87083481964872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.276671233210733,
      "latitude": 44.87128912987335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719467": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.274815466152801,
      "latitude": 44.871371872774446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV149096": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.27842116918248,
      "latitude": 44.86993403624989,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV149096_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27842116918248,
      "latitude": 44.86993403624989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27704912990637,
      "latitude": 44.87031012371599,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113912": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.287017590748292,
      "latitude": 44.86699514077864,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127680": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.285352027527561,
      "latitude": 44.86748380034446,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127680_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.285352027527561,
      "latitude": 44.86748380034446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.285081559152918,
      "latitude": 44.86754919749246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719740": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.28723206675793,
      "latitude": 44.86899001927831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719732": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.285038663932873,
      "latitude": 44.86753757607264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.284211753895167,
      "latitude": 44.86780097491112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.285062081912754,
      "latitude": 44.86901441722964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.28258271573327,
      "latitude": 44.86834548201651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.282129073344924,
      "latitude": 44.8672931736703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.284547116307308,
      "latitude": 44.86608733952865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719725": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.285085662592918,
      "latitude": 44.86752427846178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719726": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.285540896877906,
      "latitude": 44.86738608745367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.285202071775006,
      "latitude": 44.866676413065726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.287050975899396,
      "latitude": 44.86692765803244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.290231115286502,
      "latitude": 44.866176354052136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.286302200402645,
      "latitude": 44.86575784953405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV127700": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.289919400974519,
      "latitude": 44.87324987499543,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127700_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.289919400974519,
      "latitude": 44.87324987499543,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719763": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288546194749249,
      "latitude": 44.87305622993692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719765": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288300399788937,
      "latitude": 44.87497910004318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288267034363626,
      "latitude": 44.87620274085178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288516116181042,
      "latitude": 44.87208466886426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.290346658985784,
      "latitude": 44.873456310513525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.290511264039201,
      "latitude": 44.87313176835347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.292481725675353,
      "latitude": 44.874742784385695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113916": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.304635191504176,
      "latitude": 44.87179947094588,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV050520": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.30428837197973,
      "latitude": 44.87216896853376,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV050520_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.30428837197973,
      "latitude": 44.87216896853376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719393": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.30399075776659,
      "latitude": 44.87225675769415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719398": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.304380360276439,
      "latitude": 44.87186501485824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.303785640300798,
      "latitude": 44.87243771866392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719395": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.303327424017902,
      "latitude": 44.87291318686896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719396": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302913766579178,
      "latitude": 44.87330557193309,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302330946542817,
      "latitude": 44.872055742171185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113917": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.306465387196233,
      "latitude": 44.873994421638756,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113922": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.30434214268966,
      "latitude": 44.87455981114881,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113924": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.302676745192934,
      "latitude": 44.874992020169856,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV050434": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.302157116132736,
      "latitude": 44.87421966666034,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV050434_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302157116132736,
      "latitude": 44.87421966666034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719383": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302067300483157,
      "latitude": 44.874239074725374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302718585747893,
      "latitude": 44.87490079082331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302589275146659,
      "latitude": 44.87519859450876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302781295502158,
      "latitude": 44.87740442521721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719387": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.300446262794973,
      "latitude": 44.87517630121345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.299752547871789,
      "latitude": 44.87534817880104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719389": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.299114894211788,
      "latitude": 44.87559133911413,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719381": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3010594838517,
      "latitude": 44.875004347245024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719378": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302086404952143,
      "latitude": 44.87419016509336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302272309817906,
      "latitude": 44.87392034378825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113923": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.306927214779406,
      "latitude": 44.87938471274932,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV045662": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.306947698008037,
      "latitude": 44.87933993045939,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV045662_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.306947698008037,
      "latitude": 44.87933993045939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.306349187643668,
      "latitude": 44.87942356215468,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.306409891120554,
      "latitude": 44.87949258322695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.304861817394398,
      "latitude": 44.879698266686354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.304098078919695,
      "latitude": 44.87990035792174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719338": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.303503312108754,
      "latitude": 44.8786194148156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.30326656963057,
      "latitude": 44.880730901480234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.303195556075808,
      "latitude": 44.88073414635752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.303218040487618,
      "latitude": 44.88119801767823,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302816249773506,
      "latitude": 44.880097022025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.302543578328285,
      "latitude": 44.88100828690093,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.30706005183752,
      "latitude": 44.87935832657277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.306895354145515,
      "latitude": 44.87938388406518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309064739532755,
      "latitude": 44.8782168119456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113918": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.314073972953586,
      "latitude": 44.875628179647705,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV082118": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.314268556717459,
      "latitude": 44.875675004647576,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV082118_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.314268556717459,
      "latitude": 44.875675004647576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719589": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.314105013663451,
      "latitude": 44.87571136385553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719591": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31164371736159,
      "latitude": 44.87587623806519,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.312309253481143,
      "latitude": 44.87719730978035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31141351363072,
      "latitude": 44.87523497016543,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.314801768301881,
      "latitude": 44.87617037813865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113919": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.31434329146975,
      "latitude": 44.873060696980055,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113920": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.314222561974367,
      "latitude": 44.8682902874111,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026804": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.309679431912751,
      "latitude": 44.86871825133515,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV026804_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309679431912751,
      "latitude": 44.86871825133515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309807587839353,
      "latitude": 44.86859206570684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309485983283298,
      "latitude": 44.86864334850444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.308633278912374,
      "latitude": 44.867747708778246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.308521539004033,
      "latitude": 44.86647079520029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV010646": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.317669250053716,
      "latitude": 44.86759859825978,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV010646_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317669250053716,
      "latitude": 44.86759859825978,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317490084138084,
      "latitude": 44.867603391868904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.316924662390228,
      "latitude": 44.867761274275814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317902253248519,
      "latitude": 44.86748870828289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.318279617874492,
      "latitude": 44.86725309006707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.315873977300246,
      "latitude": 44.86595986186507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV094691": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.313979275025732,
      "latitude": 44.86715386036418,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV094691_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313979275025732,
      "latitude": 44.86715386036418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719635": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313941185126519,
      "latitude": 44.86697405774689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31379233296938,
      "latitude": 44.867079912120786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313711144698249,
      "latitude": 44.86655955523841,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313818909138637,
      "latitude": 44.8662951855708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313606079999188,
      "latitude": 44.86579365040989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31358430170618,
      "latitude": 44.86532519145692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719636": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.315838119280857,
      "latitude": 44.86593124113497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.316050401821672,
      "latitude": 44.86560251626988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.315664217663351,
      "latitude": 44.865753208649245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113921": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.323148966896479,
      "latitude": 44.87492104734723,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV007000": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.322963964852539,
      "latitude": 44.87475888458805,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113936": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.333491510970445,
      "latitude": 44.87405547537592,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV156956": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.333488073096042,
      "latitude": 44.873957259268956,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV156956_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333488073096042,
      "latitude": 44.873957259268956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.33334666326003,
      "latitude": 44.87401490448492,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.329114952469008,
      "latitude": 44.87585750669314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.328962974552451,
      "latitude": 44.8763180970952,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.328304741890605,
      "latitude": 44.87564003822166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333722261213794,
      "latitude": 44.87483592159949,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333006564676284,
      "latitude": 44.87529962202607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334641486539289,
      "latitude": 44.875289109250375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333842482275638,
      "latitude": 44.87737171057402,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333272120937854,
      "latitude": 44.87749268958179,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.335848817017888,
      "latitude": 44.87562374143174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.335655893215789,
      "latitude": 44.87604519673503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330160247778558,
      "latitude": 44.87130707264145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113937": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.341999903520912,
      "latitude": 44.87716598468833,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV007000_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322963964852539,
      "latitude": 44.87475888458805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323487604985395,
      "latitude": 44.87491809972822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324481630056272,
      "latitude": 44.874856135186604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324926886452212,
      "latitude": 44.874835709777265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.328275516774455,
      "latitude": 44.875602211841034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.32273963912935,
      "latitude": 44.87486128725852,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.32244800523151,
      "latitude": 44.873141857055884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31841420445746,
      "latitude": 44.875184638150174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31748089079266,
      "latitude": 44.875534761347474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31626587660712,
      "latitude": 44.875949065949584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV009629": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.2979945281147,
      "latitude": 44.86278863824646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV009629_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.2979945281147,
      "latitude": 44.86278863824646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.298578733958274,
      "latitude": 44.862327156007474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.297831064786525,
      "latitude": 44.859169445488334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296920774191767,
      "latitude": 44.85957455535331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.298749145277281,
      "latitude": 44.86407161531553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.296866153387871,
      "latitude": 44.86433578333598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.29602689205168,
      "latitude": 44.86444699087473,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.297378664094672,
      "latitude": 44.86571288215821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.298012665640412,
      "latitude": 44.865694893567785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.29662274353746,
      "latitude": 44.86636891594506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.298845929449447,
      "latitude": 44.862286859212674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.294416044665389,
      "latitude": 44.86434024892929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.292493483008148,
      "latitude": 44.86244689597075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113927": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.312268773194205,
      "latitude": 44.85398756442159,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV009108": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.312989382363823,
      "latitude": 44.85344423224351,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV009108_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.312989382363823,
      "latitude": 44.85344423224351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313071059059675,
      "latitude": 44.8533663001735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3116902459833,
      "latitude": 44.85267600595202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31153804939926,
      "latitude": 44.852810856658195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311336949549102,
      "latitude": 44.85342461818936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311920294433905,
      "latitude": 44.85187889385143,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311283785445457,
      "latitude": 44.85124844022096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.310483527042659,
      "latitude": 44.851368181872196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.312263726435463,
      "latitude": 44.85146183617025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.311455975034348,
      "latitude": 44.85213180479851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.314949038356594,
      "latitude": 44.85193303352171,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317148485765527,
      "latitude": 44.85049021674521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.314500161707949,
      "latitude": 44.851688563190294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV143796": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.306598270849676,
      "latitude": 44.85394757600948,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV143796_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.306598270849676,
      "latitude": 44.85394757600948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.306543285203198,
      "latitude": 44.853969490189115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.305032769504581,
      "latitude": 44.85412848245555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.304016624190128,
      "latitude": 44.85467200800096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.306727765548557,
      "latitude": 44.85387259745407,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.307259166575085,
      "latitude": 44.85359518838758,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.308122091445604,
      "latitude": 44.85307572032357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.308596808921042,
      "latitude": 44.852574566564876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.30894983422802,
      "latitude": 44.85230528957448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309691402570932,
      "latitude": 44.851850152579665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31045073115634,
      "latitude": 44.85138870581209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.308134328132557,
      "latitude": 44.8534380040319,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.308681855221724,
      "latitude": 44.854039435148344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.309145970465037,
      "latitude": 44.854564175191804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV026807_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330225636465464,
      "latitude": 44.853635636705846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.329801083563235,
      "latitude": 44.853751812073725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.33092101512479,
      "latitude": 44.853923778090724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330549297486534,
      "latitude": 44.85441805306051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.335568415088022,
      "latitude": 44.85478282893891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV009566": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.340568724445548,
      "latitude": 44.84871781532191,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113893": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.342406370130016,
      "latitude": 44.849105329290055,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113894": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.342801763847361,
      "latitude": 44.84924741662329,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV107883": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.342821697914693,
      "latitude": 44.849137486799286,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113896": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.342808770609995,
      "latitude": 44.849248487943704,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113897": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.347567795539511,
      "latitude": 44.8510223134243,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV114129": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.348612718084445,
      "latitude": 44.85166960923626,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV107883_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.342821697914693,
      "latitude": 44.849137486799286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719687": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.342948676571595,
      "latitude": 44.84925719680646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719685": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.343069174157608,
      "latitude": 44.8491845244071,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.343029569496769,
      "latitude": 44.849183206112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113895": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.344916271169391,
      "latitude": 44.846483933660735,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV078550": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.345419975172629,
      "latitude": 44.84552485288348,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV078550_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.345419975172629,
      "latitude": 44.84552485288348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.34536874368154,
      "latitude": 44.84550596966412,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.34546590448305,
      "latitude": 44.845327613598315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.34480963942185,
      "latitude": 44.84643818279911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.343456434390647,
      "latitude": 44.84625850835218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.342962210941778,
      "latitude": 44.846251442863284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.347774714464024,
      "latitude": 44.85037428137452,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.345508858382176,
      "latitude": 44.84473424757423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV009566_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340568724445548,
      "latitude": 44.84871781532191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340657519034692,
      "latitude": 44.84857102742206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339885888880652,
      "latitude": 44.84859523510007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341083896310016,
      "latitude": 44.847570221319614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340560817656113,
      "latitude": 44.84875363487862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340176931081013,
      "latitude": 44.85038014065412,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341662693299894,
      "latitude": 44.8503769762885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341674306805561,
      "latitude": 44.85057073819999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341696949803716,
      "latitude": 44.850593703995216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340309192485252,
      "latitude": 44.84964013111219,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340160517289238,
      "latitude": 44.85038074345067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340105930456806,
      "latitude": 44.851387968608485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341833037884546,
      "latitude": 44.85157981344739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340098558766748,
      "latitude": 44.851603880878955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339498941517851,
      "latitude": 44.85042509652106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339254221766404,
      "latitude": 44.8492759104894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV136621": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.337434578672391,
      "latitude": 44.84293947067264,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV136621_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337434578672391,
      "latitude": 44.84293947067264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337299297802931,
      "latitude": 44.842876872136365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337599477777934,
      "latitude": 44.84281608098855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337877802669667,
      "latitude": 44.842242141755335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337013158607889,
      "latitude": 44.8427707006442,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.336227227605348,
      "latitude": 44.842476493071395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.336347468131097,
      "latitude": 44.84234652832505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.336837162372929,
      "latitude": 44.84250680314811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.335562999001889,
      "latitude": 44.8422713926348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.33545736150825,
      "latitude": 44.84223468399654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333712499354592,
      "latitude": 44.841860099445285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332230486412721,
      "latitude": 44.841908091659086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332009664713261,
      "latitude": 44.842075291461384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332103782612268,
      "latitude": 44.84302208698767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.330835551237426,
      "latitude": 44.842000915388766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333681697752666,
      "latitude": 44.841421970672975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.338369212822605,
      "latitude": 44.84321838575964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.338520348236864,
      "latitude": 44.843128683555854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339114118509338,
      "latitude": 44.84352660890997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339809579193111,
      "latitude": 44.843794226793946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340393724761247,
      "latitude": 44.84414693011331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340718972874471,
      "latitude": 44.84435711696542,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113876": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.339976881636434,
      "latitude": 44.853629650078666,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113877": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.356392213714714,
      "latitude": 44.864466913961785,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV113664": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.339726918426307,
      "latitude": 44.8535957959008,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV113664_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339726918426307,
      "latitude": 44.8535957959008,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719694": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339562493363498,
      "latitude": 44.853592955588006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719695": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339575820404021,
      "latitude": 44.853944239786976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719702": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.33965177481376,
      "latitude": 44.854314616116056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719703": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339818099251727,
      "latitude": 44.85463253509221,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719704": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340243756336642,
      "latitude": 44.8543968467319,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719706": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.342389550272718,
      "latitude": 44.854559905179364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719705": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340143428338813,
      "latitude": 44.85399905569055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719696": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337376508049602,
      "latitude": 44.85460834220003,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719697": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.336942796589282,
      "latitude": 44.854708858480834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.336461685948711,
      "latitude": 44.854723857301096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337222325736332,
      "latitude": 44.85504674660168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719699": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337737551925465,
      "latitude": 44.855523738545095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.337490695343886,
      "latitude": 44.854970379491974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719689": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.339576369909052,
      "latitude": 44.85355719005535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719690": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340030627780328,
      "latitude": 44.85285391208739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.34010629772507,
      "latitude": 44.85174804232329,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719692": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.338416581067829,
      "latitude": 44.85194387998467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV026477_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.342343312543193,
      "latitude": 44.84540456524769,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.342370471365151,
      "latitude": 44.84509000400811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.344591013320474,
      "latitude": 44.84341800364168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341475789797265,
      "latitude": 44.844780264895114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.342144154690446,
      "latitude": 44.84541915845117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719262": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.342044602329241,
      "latitude": 44.84574148954237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341783396513282,
      "latitude": 44.84620326395278,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341068040145009,
      "latitude": 44.84586728781654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.340492908178182,
      "latitude": 44.84573682453199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.341177028912234,
      "latitude": 44.84743680969921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.342486389576052,
      "latitude": 44.84763043026918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV013196_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332916666031158,
      "latitude": 44.83790259533538,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332869293696063,
      "latitude": 44.83729057077878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333039055743966,
      "latitude": 44.83717562615319,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333064066396973,
      "latitude": 44.83699821138192,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719221": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333000732148437,
      "latitude": 44.836989215585085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333264083441207,
      "latitude": 44.836994879313636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.33338275802133,
      "latitude": 44.83699387595031,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333702421131971,
      "latitude": 44.836974423668295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333766939279178,
      "latitude": 44.83697473110338,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334447818638581,
      "latitude": 44.83694143602127,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334501018015644,
      "latitude": 44.83693965718493,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334679199288389,
      "latitude": 44.836933766961664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.335155408356427,
      "latitude": 44.83691366880067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332733857370311,
      "latitude": 44.83780888781261,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332659621685044,
      "latitude": 44.83756778664056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.33261581415039,
      "latitude": 44.83722255371884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332502733320027,
      "latitude": 44.83700543570991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332102098756439,
      "latitude": 44.836989340473544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332124567748114,
      "latitude": 44.83689875829372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332453438919423,
      "latitude": 44.83690887131265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331710973662016,
      "latitude": 44.83689038885716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719207": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331577230163288,
      "latitude": 44.8366550616183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332367670966703,
      "latitude": 44.837937188238456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.331994047082951,
      "latitude": 44.83797839275188,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332557443493696,
      "latitude": 44.8371978484441,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333295569838249,
      "latitude": 44.83804747719889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333629174002404,
      "latitude": 44.83802768432488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333476684613287,
      "latitude": 44.837657751409,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333820046201842,
      "latitude": 44.83845193809624,
      "vpn_min": [
