        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333811134889085,
      "latitude": 44.83862971732834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332936634455891,
      "latitude": 44.83757799098014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332884097165136,
      "latitude": 44.83730162746019,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333065242389256,
      "latitude": 44.83725294818414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719188": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.33311637019851,
      "latitude": 44.83740530227928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333288835061284,
      "latitude": 44.837097430832884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.33361002750949,
      "latitude": 44.837084016816014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.333976910151979,
      "latitude": 44.83706205592494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334312105790956,
      "latitude": 44.83704143522265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334583164678526,
      "latitude": 44.83703209311309,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334676581690407,
      "latitude": 44.83709019259614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334710363934829,
      "latitude": 44.83713344404415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334746011725757,
      "latitude": 44.837089643856444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334797739788294,
      "latitude": 44.8375382281866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719185": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334978817616262,
      "latitude": 44.837126590945445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.334985172036945,
      "latitude": 44.83727367813718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332890691732568,
      "latitude": 44.837811232212474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332889644045479,
      "latitude": 44.838359413974814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.335020933098629,
      "latitude": 44.8391394538552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.332923436216101,
      "latitude": 44.838702953477004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV007742": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.322720744728751,
      "latitude": 44.83793624260261,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV007742_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322720744728751,
      "latitude": 44.83793624260261,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322849317904559,
      "latitude": 44.8379195957814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322976422340964,
      "latitude": 44.838638099122534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324312753987451,
      "latitude": 44.83830145841304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.321564017212078,
      "latitude": 44.839435828110936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322476665394027,
      "latitude": 44.83757773988135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.32247126876304,
      "latitude": 44.837544665921946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.322605665266978,
      "latitude": 44.83731582323108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323296874908504,
      "latitude": 44.83742442220108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.323754974175228,
      "latitude": 44.837395513081546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719089": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324137696892569,
      "latitude": 44.837892330326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.324563113716981,
      "latitude": 44.83782609434177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317932193645382,
      "latitude": 44.83775869077238,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.320433536781928,
      "latitude": 44.83701055883066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113863": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.319895131623452,
      "latitude": 44.83811297762457,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113864": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.320374336561962,
      "latitude": 44.83879389527794,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV069972": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.321158178878925,
      "latitude": 44.83964815039068,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV007746": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.317942472343377,
      "latitude": 44.841422633762875,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV007746_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317942472343377,
      "latitude": 44.841422633762875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.315075295197537,
      "latitude": 44.84406674419792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.319174520852966,
      "latitude": 44.84061435458649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV059627_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31462453102216,
      "latitude": 44.837950808597746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719443": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3148763250736,
      "latitude": 44.837906566634835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719444": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.315246465428856,
      "latitude": 44.83788655392331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719445": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.316218836772337,
      "latitude": 44.83784144457511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719446": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31676854941353,
      "latitude": 44.837818470611374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719447": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.317380112385466,
      "latitude": 44.83777445623037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719448": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31730286608389,
      "latitude": 44.83760802112082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719449": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.315969452981252,
      "latitude": 44.83749265490697,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719450": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.316473499042293,
      "latitude": 44.837288781036165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719451": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.315465623177031,
      "latitude": 44.83658419891653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719452": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.315840826853063,
      "latitude": 44.836564142147175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719453": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313473939726995,
      "latitude": 44.836728670567105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719454": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.3150360095981,
      "latitude": 44.83747239822649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719455": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313297588697601,
      "latitude": 44.83799021231796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.313831085321904,
      "latitude": 44.83723077816486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719456": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.31304051607914,
      "latitude": 44.838010798661045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV001728": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.288365616142621,
      "latitude": 44.8394089864075,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV001728_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288365616142621,
      "latitude": 44.8394089864075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288368073021387,
      "latitude": 44.83936713075657,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.290742178642046,
      "latitude": 44.839225093381906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.2911816911542,
      "latitude": 44.84107640230968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.292743251710748,
      "latitude": 44.83912907250507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.292774990373121,
      "latitude": 44.83912603447497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.292726799652354,
      "latitude": 44.83945554682063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288760125277534,
      "latitude": 44.83716039976614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.288817726331072,
      "latitude": 44.836803801499585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.289468708098092,
      "latitude": 44.83650357136052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.289999171150389,
      "latitude": 44.83620614948977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.290383654192461,
      "latitude": 44.8358986398718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.291774963312146,
      "latitude": 44.837556836260504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.286478318475109,
      "latitude": 44.839441045873706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.285993385203038,
      "latitude": 44.84011894708375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.282095156997033,
      "latitude": 44.83969165548618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.280488930999143,
      "latitude": 44.84018432673327,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113857": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.269741109525136,
      "latitude": 44.84413467520532,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113858": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.269714615977553,
      "latitude": 44.844197539593374,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113859": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.268722656965862,
      "latitude": 44.84361504174411,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV134623": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.269102475062684,
      "latitude": 44.84459148234929,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV134623_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.269102475062684,
      "latitude": 44.84459148234929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268969475826432,
      "latitude": 44.84561848014357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV047824": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.267279526763127,
      "latitude": 44.8405159662728,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV047824_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.267279526763127,
      "latitude": 44.8405159662728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.270289693847811,
      "latitude": 44.840391504118294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.269447356577363,
      "latitude": 44.83988134770445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.272064004118578,
      "latitude": 44.84030619466011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.266892147829823,
      "latitude": 44.840582758928754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.266869877244682,
      "latitude": 44.84195741636136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.265787472994368,
      "latitude": 44.84064039073316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.262221202420188,
      "latitude": 44.84079681709219,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus113860": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.273830551999798,
      "latitude": 44.84454357153456,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus113861": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.273757834705973,
      "latitude": 44.84668205081303,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV105423": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.268467107947927,
      "latitude": 44.84927381386562,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV105423_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268467107947927,
      "latitude": 44.84927381386562,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.268322385599278,
      "latitude": 44.84939513272175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719671": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.263688134097418,
      "latitude": 44.8509825137319,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719672": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.270625792786992,
      "latitude": 44.848989475650804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719673": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.272669025770397,
      "latitude": 44.84873974518098,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719675": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.275141314571463,
      "latitude": 44.850898575131716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719674": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.273008537958252,
      "latitude": 44.84982333568654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.27101004865859,
      "latitude": 44.84836971087702,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV139016": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.274046253065895,
      "latitude": 44.847265390348696,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV139016_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.274046253065895,
      "latitude": 44.847265390348696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.274570546067098,
      "latitude": 44.847044627376675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.274839689379752,
      "latitude": 44.846716594840835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.274751336260444,
      "latitude": 44.847659964372994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV094059": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.277171810768915,
      "latitude": 44.84385843512146,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV094059_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.277171810768915,
      "latitude": 44.84385843512146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.279086113289827,
      "latitude": 44.843299160781676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719599": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.28050647301271,
      "latitude": 44.84537868187641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.280458078748244,
      "latitude": 44.84555174711499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.277612917235211,
      "latitude": 44.84115552719812,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.275457917591779,
      "latitude": 44.84420740564612,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.274481625940575,
      "latitude": 44.84421127994516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV135258_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.254699743385739,
      "latitude": 44.844189907574574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.254802880176663,
      "latitude": 44.844025614384535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.255843347227037,
      "latitude": 44.84401463953154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.256670527085515,
      "latitude": 44.843988126659085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.256091253987131,
      "latitude": 44.8436257336156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.256553257489059,
      "latitude": 44.84330008550662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.255266467901167,
      "latitude": 44.84372700304783,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.255246114587638,
      "latitude": 44.84348088650037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.254511840376109,
      "latitude": 44.843984573461654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719812": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.254913505375491,
      "latitude": 44.84514313074401,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.254132203505768,
      "latitude": 44.84287745599902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV069549_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.243587331686655,
      "latitude": 44.843005084628345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0719497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.24264917273627,
      "latitude": 44.842773843644785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.242282747058394,
      "latitude": 44.84265378935692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.24294913252108,
      "latitude": 44.84330227806911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.242967376318948,
      "latitude": 44.843641077846854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.242803740104119,
      "latitude": 44.84372362993373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.24375303239389,
      "latitude": 44.8430773921997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.244068447524801,
      "latitude": 44.842990654218696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.244058373181652,
      "latitude": 44.84262433314704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719488": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.243940703224228,
      "latitude": 44.8426483834466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.244031322734049,
      "latitude": 44.84239121441211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.243940648117337,
      "latitude": 44.84216040706241,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0719491": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.243631437480899,
      "latitude": 44.842238282682175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "75_412827": {
      "bus_from": "75_SSFOY",
      "bus_to": "75_MVLV069549",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1719.3472693330184,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_280173": {
      "bus_from": "75_MVLV069549",
      "bus_to": "75_MVLV135258",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1380.660218227008,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_257296": {
      "bus_from": "75_MVLV135258",
      "bus_to": "75_MVLV001837",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 520.2958953524178,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_292009": {
      "bus_from": "75_MVLV001837",
      "bus_to": "75_MVBus113881",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 65.61246708584615,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_183124": {
      "bus_from": "75_MVBus113881",
      "bus_to": "75_MVBus113882",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 3.3267624956087536,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_2933": {
      "bus_from": "75_MVBus113882",
      "bus_to": "75_MVBus113883",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 228.61497236456063,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_45059": {
      "bus_from": "75_MVBus113883",
      "bus_to": "75_MVBus113884",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 425.86203489877767,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_222751": {
      "bus_from": "75_MVBus113884",
      "bus_to": "75_MVLV077083",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 14.40269055494294,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1100639": {
      "bus_from": "75_MVLV077083_LV",
      "bus_to": "75_LVBus0719518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.37632628729893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0729868": {
      "bus_from": "75_MVLV077083_LV",
      "bus_to": "75_LVBus0719505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.96296207813887,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1020549": {
      "bus_from": "75_LVBus0719505",
      "bus_to": "75_LVBus0719506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.98579623326458,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1278825": {
      "bus_from": "75_LVBus0719506",
      "bus_to": "75_LVBus0719507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.04310181782348,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1626942": {
      "bus_from": "75_LVBus0719507",
      "bus_to": "75_LVBus0719508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.64493090718771,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0328958": {
      "bus_from": "75_LVBus0719508",
      "bus_to": "75_LVBus0719509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.45947301696301,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0388527": {
      "bus_from": "75_LVBus0719509",
      "bus_to": "75_LVBus0719510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.94197042605872,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0343760": {
      "bus_from": "75_LVBus0719510",
      "bus_to": "75_LVBus0719511",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.12752488014638,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0688865": {
      "bus_from": "75_LVBus0719511",
      "bus_to": "75_LVBus0719512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 176.84713223805005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0281411": {
      "bus_from": "75_LVBus0719508",
      "bus_to": "75_LVBus0719513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.03138300679713,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1043979": {
      "bus_from": "75_LVBus0719506",
      "bus_to": "75_LVBus0719514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.16175842853377,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0925474": {
      "bus_from": "75_LVBus0719514",
      "bus_to": "75_LVBus0719516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.04833310527702,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0776915": {
      "bus_from": "75_LVBus0719514",
      "bus_to": "75_LVBus0719515",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.542692697064464,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1612359": {
      "bus_from": "75_MVLV077083_LV",
      "bus_to": "75_LVBus0719503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.64406922990115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_183104": {
      "bus_from": "75_MVBus113883",
      "bus_to": "75_MVLV135380",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 66.9990744761556,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0208313": {
      "bus_from": "75_MVLV135380_LV",
      "bus_to": "75_LVBus0719826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.90326148257418,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0476814": {
      "bus_from": "75_LVBus0719826",
      "bus_to": "75_LVBus0719827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.51496367493824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0019787": {
      "bus_from": "75_MVLV135380_LV",
      "bus_to": "75_LVBus0719823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.08585032854133,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0520304": {
      "bus_from": "75_LVBus0719823",
      "bus_to": "75_LVBus0719824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.46675392391187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_183130": {
      "bus_from": "75_MVBus113882",
      "bus_to": "75_MVLV170482",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 56.197771542458526,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0678406": {
      "bus_from": "75_MVLV170482_LV",
      "bus_to": "75_LVBus0720004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.143302043174536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1312498": {
      "bus_from": "75_LVBus0720004",
      "bus_to": "75_LVBus0720008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 225.06579275895058,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0470405": {
      "bus_from": "75_LVBus0720004",
      "bus_to": "75_LVBus0720007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.34181618581053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0200977": {
      "bus_from": "75_LVBus0720004",
      "bus_to": "75_LVBus0720005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.3962137543792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0601400": {
      "bus_from": "75_LVBus0720005",
      "bus_to": "75_LVBus0720006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 267.8253581333236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0492499": {
      "bus_from": "75_MVLV170482_LV",
      "bus_to": "75_LVBus0720002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 220.90085205541095,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_219063": {
      "bus_from": "75_MVLV001837",
      "bus_to": "75_MVLV031441",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1051.5814048484754,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_357656": {
      "bus_from": "75_MVLV031441",
      "bus_to": "75_MVBus113855",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1496.843863694188,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_325711": {
      "bus_from": "75_MVBus113855",
      "bus_to": "75_MVBus113856",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1114.5282232400968,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_401233": {
      "bus_from": "75_MVBus113856",
      "bus_to": "75_MVBus113878",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 145.03428994760492,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_45060": {
      "bus_from": "75_MVBus113878",
      "bus_to": "75_MVBus113879",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 545.8106659617436,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_2952": {
      "bus_from": "75_MVBus113879",
      "bus_to": "75_MVLV172830",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 100.45906113386047,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_97856": {
      "bus_from": "75_MVLV172830",
      "bus_to": "75_MVLV172761",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 475.13833893595336,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0269414": {
      "bus_from": "75_MVLV172761_LV",
      "bus_to": "75_LVBus0720021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.86332830443978,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1660243": {
      "bus_from": "75_LVBus0720021",
      "bus_to": "75_LVBus0720022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.3072022786116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0115617": {
      "bus_from": "75_MVLV172761_LV",
      "bus_to": "75_LVBus0720017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.36862139641404,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0689695": {
      "bus_from": "75_LVBus0720017",
      "bus_to": "75_LVBus0720018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 292.2885021367802,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0601399": {
      "bus_from": "75_LVBus0720017",
      "bus_to": "75_LVBus0720019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.06652489749584,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0543956": {
      "bus_from": "75_MVLV172830_LV",
      "bus_to": "75_LVBus0720024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.8200140562412,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0454234": {
      "bus_from": "75_LVBus0720024",
      "bus_to": "75_LVBus0720026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 245.2173381585289,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0645531": {
      "bus_from": "75_LVBus0720026",
      "bus_to": "75_LVBus0720027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.2045847177008,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0204663": {
      "bus_from": "75_LVBus0720026",
      "bus_to": "75_LVBus0720028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 259.5394536404712,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0269413": {
      "bus_from": "75_LVBus0720024",
      "bus_to": "75_LVBus0720025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 269.9676317377951,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_2950": {
      "bus_from": "75_MVBus113879",
      "bus_to": "75_MVBus113880",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 469.3715126137509,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_185748": {
      "bus_from": "75_MVBus113880",
      "bus_to": "75_MVLV127623",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 143.2947458813461,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0217688": {
      "bus_from": "75_MVLV127623_LV",
      "bus_to": "75_LVBus0719723",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.58823727564305,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0113704": {
      "bus_from": "75_MVLV127623_LV",
      "bus_to": "75_LVBus0719710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.053273434652695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0681196": {
      "bus_from": "75_LVBus0719710",
      "bus_to": "75_LVBus0719720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.634796165909,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0599134": {
      "bus_from": "75_LVBus0719710",
      "bus_to": "75_LVBus0719711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.0824147737051,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0311920": {
      "bus_from": "75_LVBus0719711",
      "bus_to": "75_LVBus0719712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.2649420221055,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0265952": {
      "bus_from": "75_LVBus0719712",
      "bus_to": "75_LVBus0719713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.63619243793703,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1585333": {
      "bus_from": "75_LVBus0719713",
      "bus_to": "75_LVBus0719714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.5028762695019093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1439065": {
      "bus_from": "75_LVBus0719714",
      "bus_to": "75_LVBus0719715",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.12561481415672,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1193428": {
      "bus_from": "75_LVBus0719715",
      "bus_to": "75_LVBus0719716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.97136817073273,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1649153": {
      "bus_from": "75_LVBus0719716",
      "bus_to": "75_LVBus0719717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.77393090372843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1122184": {
      "bus_from": "75_LVBus0719714",
      "bus_to": "75_LVBus0719718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.30195840581265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0255673": {
      "bus_from": "75_LVBus0719711",
      "bus_to": "75_LVBus0719719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.11545423607805,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0115714": {
      "bus_from": "75_LVBus0719710",
      "bus_to": "75_LVBus0719721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 189.58615579725316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_126211": {
      "bus_from": "75_MVBus113880",
      "bus_to": "75_MVLV094061",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 404.90388802754774,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_185752": {
      "bus_from": "75_MVLV094061",
      "bus_to": "75_MVBus113885",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 70.21416042826422,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_90790": {
      "bus_from": "75_MVBus113885",
      "bus_to": "75_MVBus113886",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 235.95222463410954,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_376252": {
      "bus_from": "75_MVBus113886",
      "bus_to": "75_MVLV051059",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.46280615257654,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1450285": {
      "bus_from": "75_MVLV051059_LV",
      "bus_to": "75_LVBus0719409",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5015979937836805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0044866": {
      "bus_from": "75_LVBus0719409",
      "bus_to": "75_LVBus0719410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.48717981615251,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0643263": {
      "bus_from": "75_LVBus0719410",
      "bus_to": "75_LVBus0719411",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.77810253250144,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1331539": {
      "bus_from": "75_MVLV051059_LV",
      "bus_to": "75_LVBus0719407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.651133724882351,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_2953": {
      "bus_from": "75_MVBus113885",
      "bus_to": "75_MVBus113887",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 583.9450563616746,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_45054": {
      "bus_from": "75_MVBus113887",
      "bus_to": "75_MVBus113888",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 150.10599533809813,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_452392": {
      "bus_from": "75_MVBus113888",
      "bus_to": "75_MVLV076394",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 20.09831089022421,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1421014": {
      "bus_from": "75_MVLV076394_LV",
      "bus_to": "75_LVBus0719500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.674226602100585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0526307": {
      "bus_from": "75_LVBus0719500",
      "bus_to": "75_LVBus0719501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.611976877719087,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_126213": {
      "bus_from": "75_MVBus113887",
      "bus_to": "75_MVBus113889",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 861.5695688415061,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_45045": {
      "bus_from": "75_MVBus113889",
      "bus_to": "75_MVLV027520",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 58.14869021755564,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0710727": {
      "bus_from": "75_MVLV027520_LV",
      "bus_to": "75_LVBus0719314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 227.8772296554455,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0503292": {
      "bus_from": "75_MVLV027520_LV",
      "bus_to": "75_LVBus0719311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 174.0761178537667,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0772397": {
      "bus_from": "75_LVBus0719311",
      "bus_to": "75_LVBus0719312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.415109139128724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_191038": {
      "bus_from": "75_MVBus113889",
      "bus_to": "75_MVBus113890",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 224.95789607270777,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_98033": {
      "bus_from": "75_MVBus113890",
      "bus_to": "75_MVBus113891",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 405.9223489733978,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_183118": {
      "bus_from": "75_MVBus113891",
      "bus_to": "75_MVBus113892",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 579.3286265031086,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_2944": {
      "bus_from": "75_MVBus113892",
      "bus_to": "75_MVLV055551",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 326.418444062075,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0642033": {
      "bus_from": "75_MVLV055551_LV",
      "bus_to": "75_LVBus0719434",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.30198907253558,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0565022": {
      "bus_from": "75_LVBus0719434",
      "bus_to": "75_LVBus0719435",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.52631159073916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0685880": {
      "bus_from": "75_LVBus0719435",
      "bus_to": "75_LVBus0719436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.111404191188846,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0182938": {
      "bus_from": "75_LVBus0719436",
      "bus_to": "75_LVBus0719437",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.88592308503541,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0683545": {
      "bus_from": "75_MVLV055551_LV",
      "bus_to": "75_LVBus0719427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.40271795897421,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0268026": {
      "bus_from": "75_LVBus0719427",
      "bus_to": "75_LVBus0719431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 314.9423267426337,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0325824": {
      "bus_from": "75_LVBus0719431",
      "bus_to": "75_LVBus0719432",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.9266849954557,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0238756": {
      "bus_from": "75_LVBus0719427",
      "bus_to": "75_LVBus0719428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 265.30847302585966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0326567": {
      "bus_from": "75_LVBus0719428",
      "bus_to": "75_LVBus0719429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.82624843807122,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0672306": {
      "bus_from": "75_LVBus0719429",
      "bus_to": "75_LVBus0719430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.98746127745434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_2943": {
      "bus_from": "75_MVBus113892",
      "bus_to": "75_MVLV094356",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 692.8746511232904,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_51106": {
      "bus_from": "75_MVLV094356",
      "bus_to": "75_MVLV026311",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 264.32580217838586,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0532173": {
      "bus_from": "75_MVLV026311_LV",
      "bus_to": "75_LVBus0719258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.44873297875225,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0393582": {
      "bus_from": "75_MVLV094356_LV",
      "bus_to": "75_LVBus0719610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.9977312775267047,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0544281": {
      "bus_from": "75_LVBus0719610",
      "bus_to": "75_LVBus0719617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.746433300780474,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0264299": {
      "bus_from": "75_LVBus0719617",
      "bus_to": "75_LVBus0719618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 278.53781611407953,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0201226": {
      "bus_from": "75_LVBus0719610",
      "bus_to": "75_LVBus0719611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.284755393116225,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0281216": {
      "bus_from": "75_LVBus0719611",
      "bus_to": "75_LVBus0719612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 174.7648119325309,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0393748": {
      "bus_from": "75_LVBus0719612",
      "bus_to": "75_LVBus0719613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.73206208294465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0216670": {
      "bus_from": "75_LVBus0719613",
      "bus_to": "75_LVBus0719614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.30691700679171,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0376925": {
      "bus_from": "75_LVBus0719614",
      "bus_to": "75_LVBus0719615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 214.58519598028786,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0107016": {
      "bus_from": "75_LVBus0719613",
      "bus_to": "75_LVBus0719616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 395.3191565231928,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_126205": {
      "bus_from": "75_MVBus113891",
      "bus_to": "75_MVLV023298",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 43.18403264878162,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0690183": {
      "bus_from": "75_MVLV023298_LV",
      "bus_to": "75_LVBus0719223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.59750260444109,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0116125": {
      "bus_from": "75_LVBus0719223",
      "bus_to": "75_LVBus0719224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.08422851600739,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0399085": {
      "bus_from": "75_LVBus0719224",
      "bus_to": "75_LVBus0719225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.781738172599944,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0083116": {
      "bus_from": "75_LVBus0719223",
      "bus_to": "75_LVBus0719226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 274.8604917199996,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0645838": {
      "bus_from": "75_LVBus0719226",
      "bus_to": "75_LVBus0719228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 210.82860410782558,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0038939": {
      "bus_from": "75_LVBus0719226",
      "bus_to": "75_LVBus0719227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.105948168978244,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_2942": {
      "bus_from": "75_MVBus113890",
      "bus_to": "75_MVLV170514",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 520.9624363372834,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0541133": {
      "bus_from": "75_MVLV170514_LV",
      "bus_to": "75_LVBus0720014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.0959379935641,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0071695": {
      "bus_from": "75_LVBus0720014",
      "bus_to": "75_LVBus0720015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 369.937792365109,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0238765": {
      "bus_from": "75_MVLV170514_LV",
      "bus_to": "75_LVBus0720010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.19659890533612,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0925504": {
      "bus_from": "75_LVBus0720010",
      "bus_to": "75_LVBus0720011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 212.59472019345105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0612409": {
      "bus_from": "75_LVBus0720010",
      "bus_to": "75_LVBus0720012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.01023898579727,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0192478": {
      "bus_from": "75_MVLV094061_LV",
      "bus_to": "75_LVBus0719607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 355.2715034331352,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0085565": {
      "bus_from": "75_LVBus0719607",
      "bus_to": "75_LVBus0719608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.31949321004991,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0704498": {
      "bus_from": "75_MVLV094061_LV",
      "bus_to": "75_LVBus0719603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.23816090343055,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0147776": {
      "bus_from": "75_LVBus0719603",
      "bus_to": "75_LVBus0719605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 203.14983636497007,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0013440": {
      "bus_from": "75_LVBus0719603",
      "bus_to": "75_LVBus0719604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 314.8154433752143,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_337704": {
      "bus_from": "75_MVBus113856",
      "bus_to": "75_MVLV059627",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1325.3204591682656,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_284306": {
      "bus_from": "75_MVLV059627",
      "bus_to": "75_MVBus113862",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 349.41608149305455,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_343173": {
      "bus_from": "75_MVBus113862",
      "bus_to": "75_MVBus113865",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 253.7930155795813,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_259350": {
      "bus_from": "75_MVBus113865",
      "bus_to": "75_MVBus113866",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 661.4735701806854,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_306212": {
      "bus_from": "75_MVBus113866",
      "bus_to": "75_MVLV156750",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 32.603808872549266,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1043289": {
      "bus_from": "75_MVLV156750_LV",
      "bus_to": "75_LVBus0719925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.179455719182986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1651167": {
      "bus_from": "75_LVBus0719925",
      "bus_to": "75_LVBus0719926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.8073024671522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0591284": {
      "bus_from": "75_LVBus0719926",
      "bus_to": "75_LVBus0719934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.108660243707495,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0160773": {
      "bus_from": "75_LVBus0719926",
      "bus_to": "75_LVBus0719927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 162.0065529098734,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0146363": {
      "bus_from": "75_LVBus0719927",
      "bus_to": "75_LVBus0719928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 167.74738169680006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0724253": {
      "bus_from": "75_LVBus0719928",
      "bus_to": "75_LVBus0719929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.369413395521384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0554692": {
      "bus_from": "75_LVBus0719929",
      "bus_to": "75_LVBus0719931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.39322508356513,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0111535": {
      "bus_from": "75_LVBus0719929",
      "bus_to": "75_LVBus0719930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.146072168599254,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0677057": {
      "bus_from": "75_LVBus0719928",
      "bus_to": "75_LVBus0719932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 168.75512728448604,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0140823": {
      "bus_from": "75_LVBus0719927",
      "bus_to": "75_LVBus0719933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.107132411800876,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0610744": {
      "bus_from": "75_LVBus0719925",
      "bus_to": "75_LVBus0719935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.4108009252616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1423338": {
      "bus_from": "75_MVLV156750_LV",
      "bus_to": "75_LVBus0719920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.17776580454252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0036553": {
      "bus_from": "75_LVBus0719920",
      "bus_to": "75_LVBus0719921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.46366633446224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1403960": {
      "bus_from": "75_LVBus0719921",
      "bus_to": "75_LVBus0719923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.5320995962565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0323170": {
      "bus_from": "75_LVBus0719921",
      "bus_to": "75_LVBus0719922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.97892192967292,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1517717": {
      "bus_from": "75_MVLV156750_LV",
      "bus_to": "75_LVBus0719916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.43117417915992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0483931": {
      "bus_from": "75_LVBus0719916",
      "bus_to": "75_LVBus0719917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.38841228564937,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0264234": {
      "bus_from": "75_LVBus0719917",
      "bus_to": "75_LVBus0719918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.888996579822244,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1293050": {
      "bus_from": "75_MVLV156750_LV",
      "bus_to": "75_LVBus0719910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.81223606828545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0582848": {
      "bus_from": "75_LVBus0719910",
      "bus_to": "75_LVBus0719911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.41039182808,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1278488": {
      "bus_from": "75_LVBus0719911",
      "bus_to": "75_LVBus0719912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.65894059774481,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1423344": {
      "bus_from": "75_LVBus0719912",
      "bus_to": "75_LVBus0719914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.585699462855726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0781429": {
      "bus_from": "75_LVBus0719912",
      "bus_to": "75_LVBus0719913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.5504106881102,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_229316": {
      "bus_from": "75_MVBus113866",
      "bus_to": "75_MVLV013196",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 404.3435650307088,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_417966": {
      "bus_from": "75_MVLV013196",
      "bus_to": "75_MVLV026477",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1351.5341673719013,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_330409": {
      "bus_from": "75_MVLV026477",
      "bus_to": "75_MVBus113867",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 19.088705669809205,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_52721": {
      "bus_from": "75_MVBus113867",
      "bus_to": "75_MVBus113868",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 507.5543627591471,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_193846": {
      "bus_from": "75_MVBus113868",
      "bus_to": "75_MVLV026777",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 541.1585684650737,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0367004": {
      "bus_from": "75_MVLV026777_LV",
      "bus_to": "75_LVBus0719297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.33394618100473,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_136751": {
      "bus_from": "75_MVBus113868",
      "bus_to": "75_MVBus113869",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 252.08538211029165,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_52865": {
      "bus_from": "75_MVBus113869",
      "bus_to": "75_MVBus113870",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 394.5437706362377,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_52864": {
      "bus_from": "75_MVBus113870",
      "bus_to": "75_MVBus113871",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 709.5756362258317,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_78503": {
      "bus_from": "75_MVBus113871",
      "bus_to": "75_MVBus113873",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 268.5759373574566,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_363841": {
      "bus_from": "75_MVBus113873",
      "bus_to": "75_MVLV049921",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 33.69478519860619,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1213083": {
      "bus_from": "75_MVLV049921_LV",
      "bus_to": "75_LVBus0719376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.70765849073187,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1037127": {
      "bus_from": "75_MVLV049921_LV",
      "bus_to": "75_LVBus0719374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.0532450454948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1242742": {
      "bus_from": "75_MVLV049921_LV",
      "bus_to": "75_LVBus0719371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.80748651128666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1671033": {
      "bus_from": "75_LVBus0719371",
      "bus_to": "75_LVBus0719372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.82545748794516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1580953": {
      "bus_from": "75_MVLV049921_LV",
      "bus_to": "75_LVBus0719355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.309939188505975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1161392": {
      "bus_from": "75_LVBus0719355",
      "bus_to": "75_LVBus0719356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.34909911494971,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1128240": {
      "bus_from": "75_LVBus0719356",
      "bus_to": "75_LVBus0719357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.84701194291735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0765765": {
      "bus_from": "75_LVBus0719356",
      "bus_to": "75_LVBus0719358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.034412887213378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0988976": {
      "bus_from": "75_LVBus0719355",
      "bus_to": "75_LVBus0719359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.80358978447302,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1018084": {
      "bus_from": "75_LVBus0719359",
      "bus_to": "75_LVBus0719360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.14601091614869,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0738754": {
      "bus_from": "75_LVBus0719360",
      "bus_to": "75_LVBus0719361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.61008587216615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0206978": {
      "bus_from": "75_LVBus0719361",
      "bus_to": "75_LVBus0719362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.24731405658324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0846705": {
      "bus_from": "75_LVBus0719362",
      "bus_to": "75_LVBus0719368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.03766654996423,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0022692": {
      "bus_from": "75_LVBus0719362",
      "bus_to": "75_LVBus0719363",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.814568744445957,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0701227": {
      "bus_from": "75_LVBus0719363",
      "bus_to": "75_LVBus0719367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.16177584447664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0687550": {
      "bus_from": "75_LVBus0719363",
      "bus_to": "75_LVBus0719364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.290459601436844,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1541962": {
      "bus_from": "75_LVBus0719364",
      "bus_to": "75_LVBus0719366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.85421732596924,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0677565": {
      "bus_from": "75_LVBus0719364",
      "bus_to": "75_LVBus0719365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.17276831316178,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0837371": {
      "bus_from": "75_LVBus0719359",
      "bus_to": "75_LVBus0719369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.652071204155835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_32755": {
      "bus_from": "75_MVBus113873",
      "bus_to": "75_MVBus113875",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 311.6903398747145,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_52843": {
      "bus_from": "75_MVBus113875",
      "bus_to": "75_MVLV052694",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 110.36999078136297,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0532862": {
      "bus_from": "75_MVLV052694_LV",
      "bus_to": "75_LVBus0719414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.031996763344754,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0175909": {
      "bus_from": "75_LVBus0719414",
      "bus_to": "75_LVBus0719415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.82533129988796,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0435134": {
      "bus_from": "75_LVBus0719415",
      "bus_to": "75_LVBus0719419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 164.7269078675864,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0306338": {
      "bus_from": "75_LVBus0719419",
      "bus_to": "75_LVBus0719420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.7051369928914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0052808": {
      "bus_from": "75_LVBus0719415",
      "bus_to": "75_LVBus0719416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.29164801466462,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0516216": {
      "bus_from": "75_LVBus0719416",
      "bus_to": "75_LVBus0719418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.0536017878342,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0123017": {
      "bus_from": "75_LVBus0719416",
      "bus_to": "75_LVBus0719417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.34485622819649,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0172873": {
      "bus_from": "75_LVBus0719414",
      "bus_to": "75_LVBus0719421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.02986958287303,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1075545": {
      "bus_from": "75_LVBus0719421",
      "bus_to": "75_LVBus0719424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.38855460771764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0930837": {
      "bus_from": "75_LVBus0719424",
      "bus_to": "75_LVBus0719425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.96574970142487,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0636885": {
      "bus_from": "75_LVBus0719421",
      "bus_to": "75_LVBus0719423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.59357302605258,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0095994": {
      "bus_from": "75_LVBus0719421",
      "bus_to": "75_LVBus0719422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.01921339226614,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_193853": {
      "bus_from": "75_MVBus113875",
      "bus_to": "75_MVLV097318",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 575.521664783075,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0414520": {
      "bus_from": "75_MVLV097318_LV",
      "bus_to": "75_LVBus0719650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 166.91102680169138,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0396639": {
      "bus_from": "75_LVBus0719650",
      "bus_to": "75_LVBus0719651",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 179.3037717720187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0285740": {
      "bus_from": "75_LVBus0719650",
      "bus_to": "75_LVBus0719652",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.64052201394262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0666049": {
      "bus_from": "75_MVLV097318_LV",
      "bus_to": "75_LVBus0719645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.918590706805862,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0507745": {
      "bus_from": "75_LVBus0719645",
      "bus_to": "75_LVBus0719647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 381.60969735030613,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0516185": {
      "bus_from": "75_LVBus0719647",
      "bus_to": "75_LVBus0719648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.12379975678668,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0022713": {
      "bus_from": "75_LVBus0719645",
      "bus_to": "75_LVBus0719646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.094637316366295,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_17945": {
      "bus_from": "75_MVBus113873",
      "bus_to": "75_MVBus113874",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 220.13645706512244,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_329263": {
      "bus_from": "75_MVBus113874",
      "bus_to": "75_MVLV081731",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 40.73492501906887,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1585309": {
      "bus_from": "75_MVLV081731_LV",
      "bus_to": "75_LVBus0719556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.731177138872084,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0839987": {
      "bus_from": "75_LVBus0719556",
      "bus_to": "75_LVBus0719557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.27802516536101,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1225697": {
      "bus_from": "75_LVBus0719557",
      "bus_to": "75_LVBus0719558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.929025713851765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1425087": {
      "bus_from": "75_LVBus0719558",
      "bus_to": "75_LVBus0719559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.42401413894468,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1161391": {
      "bus_from": "75_LVBus0719559",
      "bus_to": "75_LVBus0719560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.24746739315188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0786539": {
      "bus_from": "75_LVBus0719559",
      "bus_to": "75_LVBus0719561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 114.78070918413884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1449506": {
      "bus_from": "75_MVLV081731_LV",
      "bus_to": "75_LVBus0719542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.69989371262771,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1584676": {
      "bus_from": "75_LVBus0719542",
      "bus_to": "75_LVBus0719543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.17913425563859,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1419762": {
      "bus_from": "75_LVBus0719543",
      "bus_to": "75_LVBus0719544",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 143.4095307983242,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1411103": {
      "bus_from": "75_LVBus0719543",
      "bus_to": "75_LVBus0719545",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.7598116169963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1621473": {
      "bus_from": "75_LVBus0719545",
      "bus_to": "75_LVBus0719546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.171254774997145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1295425": {
      "bus_from": "75_LVBus0719546",
      "bus_to": "75_LVBus0719547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.070179032856682,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1569868": {
      "bus_from": "75_LVBus0719547",
      "bus_to": "75_LVBus0719548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.963709022660076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1280849": {
      "bus_from": "75_LVBus0719548",
      "bus_to": "75_LVBus0719549",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.44505686000207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1255208": {
      "bus_from": "75_LVBus0719549",
      "bus_to": "75_LVBus0719550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.730620226582694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1419758": {
      "bus_from": "75_LVBus0719550",
      "bus_to": "75_LVBus0719551",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.108889173318772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1298001": {
      "bus_from": "75_LVBus0719551",
      "bus_to": "75_LVBus0719552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.354999161534597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0992901": {
      "bus_from": "75_LVBus0719547",
      "bus_to": "75_LVBus0719553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.50339855646694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0819881": {
      "bus_from": "75_LVBus0719553",
      "bus_to": "75_LVBus0719554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.264740532151713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0835164": {
      "bus_from": "75_MVLV081731_LV",
      "bus_to": "75_LVBus0719529",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.894652037174964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1112275": {
      "bus_from": "75_LVBus0719529",
      "bus_to": "75_LVBus0719530",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.52058313008107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1429335": {
      "bus_from": "75_LVBus0719530",
      "bus_to": "75_LVBus0719531",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.64480234212531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1397665": {
      "bus_from": "75_LVBus0719531",
      "bus_to": "75_LVBus0719532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.53469771038253,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1112276": {
      "bus_from": "75_LVBus0719532",
      "bus_to": "75_LVBus0719533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.142202403052856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1049145": {
      "bus_from": "75_LVBus0719533",
      "bus_to": "75_LVBus0719534",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.5713630714557,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1633458": {
      "bus_from": "75_LVBus0719534",
      "bus_to": "75_LVBus0719535",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.07939967814347,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1538373": {
      "bus_from": "75_LVBus0719535",
      "bus_to": "75_LVBus0719536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.15416746628964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1649834": {
      "bus_from": "75_LVBus0719536",
      "bus_to": "75_LVBus1974687",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.890151700353695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1567172": {
      "bus_from": "75_LVBus1974687",
      "bus_to": "75_LVBus1975327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.521082755330106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1249952": {
      "bus_from": "75_LVBus1975327",
      "bus_to": "75_LVBus2002107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.166717875500334,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1173333": {
      "bus_from": "75_LVBus2002107",
      "bus_to": "75_LVBus2002108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.00765630510541,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1460586": {
      "bus_from": "75_LVBus2002108",
      "bus_to": "75_LVBus2002110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.93446428919621,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1649833": {
      "bus_from": "75_LVBus2002110",
      "bus_to": "75_LVBus2002113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.33723817390522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1037452": {
      "bus_from": "75_LVBus2002113",
      "bus_to": "75_LVBus2002114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.03880202191351,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0770244": {
      "bus_from": "75_LVBus2002110",
      "bus_to": "75_LVBus2002111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.80487426516945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1648313": {
      "bus_from": "75_LVBus2002111",
      "bus_to": "75_LVBus2002112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.53092071128576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1072208": {
      "bus_from": "75_LVBus2002108",
      "bus_to": "75_LVBus2002109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.48596565882208,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1523482": {
      "bus_from": "75_LVBus0719534",
      "bus_to": "75_LVBus0719537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.71842393426679,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1491003": {
      "bus_from": "75_LVBus0719537",
      "bus_to": "75_LVBus0719538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.10034025188813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0890708": {
      "bus_from": "75_LVBus0719538",
      "bus_to": "75_LVBus0719539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.002620580012476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0998362": {
      "bus_from": "75_LVBus0719537",
      "bus_to": "75_LVBus0719540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.63066476529066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_17827": {
      "bus_from": "75_MVBus113871",
      "bus_to": "75_MVBus113872",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 292.4856083734719,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_221633": {
      "bus_from": "75_MVBus113872",
      "bus_to": "75_MVLV139051",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 65.10164470825208,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1255206": {
      "bus_from": "75_MVLV139051_LV",
      "bus_to": "75_LVBus0719881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.18205170282651,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0354871": {
      "bus_from": "75_LVBus0719881",
      "bus_to": "75_LVBus0719882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.531070902401257,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1419766": {
      "bus_from": "75_LVBus0719882",
      "bus_to": "75_LVBus0719889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.999952899640274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0167548": {
      "bus_from": "75_LVBus0719882",
      "bus_to": "75_LVBus0719883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.328711036823165,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0343108": {
      "bus_from": "75_LVBus0719883",
      "bus_to": "75_LVBus0719884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.621414427858156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0438149": {
      "bus_from": "75_LVBus0719884",
      "bus_to": "75_LVBus0719886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.629980953636384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0275049": {
      "bus_from": "75_LVBus0719886",
      "bus_to": "75_LVBus0719887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.05463137113052,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0966438": {
      "bus_from": "75_LVBus0719887",
      "bus_to": "75_LVBus0719888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.836237158881247,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0424525": {
      "bus_from": "75_LVBus0719884",
      "bus_to": "75_LVBus0719885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.40186490391575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1297998": {
      "bus_from": "75_MVLV139051_LV",
      "bus_to": "75_LVBus0719879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.023876350983992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1161410": {
      "bus_from": "75_MVLV139051_LV",
      "bus_to": "75_LVBus0719863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.913583558695448,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0650169": {
      "bus_from": "75_LVBus0719863",
      "bus_to": "75_LVBus0719864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.014291860454435,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0562812": {
      "bus_from": "75_LVBus0719864",
      "bus_to": "75_LVBus0719865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.99349615903738,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1569254": {
      "bus_from": "75_LVBus0719865",
      "bus_to": "75_LVBus0719877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.26504910567375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0816865": {
      "bus_from": "75_LVBus0719865",
      "bus_to": "75_LVBus0719871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.423677361615116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0968414": {
      "bus_from": "75_LVBus0719871",
      "bus_to": "75_LVBus0719872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.81951752105807,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1188790": {
      "bus_from": "75_LVBus0719872",
      "bus_to": "75_LVBus0719873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.4706209736488,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1426782": {
      "bus_from": "75_LVBus0719873",
      "bus_to": "75_LVBus0719874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.99044308923837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0851670": {
      "bus_from": "75_LVBus0719872",
      "bus_to": "75_LVBus0719875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.443850425772014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1437242": {
      "bus_from": "75_LVBus0719875",
      "bus_to": "75_LVBus0719876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.32011272780606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0623078": {
      "bus_from": "75_LVBus0719865",
      "bus_to": "75_LVBus0719866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 214.20464209582195,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0506660": {
      "bus_from": "75_LVBus0719866",
      "bus_to": "75_LVBus0719867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.898402862198626,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0402901": {
      "bus_from": "75_LVBus0719867",
      "bus_to": "75_LVBus0719868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.722717431636966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1585310": {
      "bus_from": "75_LVBus0719868",
      "bus_to": "75_LVBus0719869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.64634113776942,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1218865": {
      "bus_from": "75_LVBus0719869",
      "bus_to": "75_LVBus0719870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.472925894158559,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_52842": {
      "bus_from": "75_MVBus113870",
      "bus_to": "75_MVLV026807",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 401.2121339180829,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_32660": {
      "bus_from": "75_MVLV026807",
      "bus_to": "75_MVBus113898",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 299.4376262091615,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_32779": {
      "bus_from": "75_MVBus113898",
      "bus_to": "75_MVBus113930",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 920.9341216690007,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_78509": {
      "bus_from": "75_MVBus113930",
      "bus_to": "75_MVBus113931",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 403.86989377457513,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_78510": {
      "bus_from": "75_MVBus113931",
      "bus_to": "75_MVBus113932",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 197.86881435780526,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_52823": {
      "bus_from": "75_MVBus113932",
      "bus_to": "75_MVLV050553",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 75.72016767252448,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch1041729": {
      "bus_from": "75_MVLV050553_LV",
      "bus_to": "75_LVBus0719400",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.459527592143264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1484949": {
      "bus_from": "75_LVBus0719400",
      "bus_to": "75_LVBus0719401",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.6317620093969,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1005109": {
      "bus_from": "75_LVBus0719401",
      "bus_to": "75_LVBus0719402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.50828435001649,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1190285": {
      "bus_from": "75_LVBus0719402",
      "bus_to": "75_LVBus0719403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.91561779720956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1466958": {
      "bus_from": "75_LVBus0719400",
      "bus_to": "75_LVBus0719404",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.352452761782338,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0517410": {
      "bus_from": "75_LVBus0719404",
      "bus_to": "75_LVBus0719405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 162.35889524032774,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_155428": {
      "bus_from": "75_MVBus113932",
      "bus_to": "75_MVLV159258",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 456.64231444310076,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0483423": {
      "bus_from": "75_MVLV159258_LV",
      "bus_to": "75_LVBus0719992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.7471318283785,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0561015": {
      "bus_from": "75_LVBus0719992",
      "bus_to": "75_LVBus0719993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 211.9058303747567,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0386737": {
      "bus_from": "75_LVBus0719992",
      "bus_to": "75_LVBus0719994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 234.275439079404,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1298004": {
      "bus_from": "75_LVBus0719994",
      "bus_to": "75_LVBus0719995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 216.80419537508072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_136752": {
      "bus_from": "75_MVBus113931",
      "bus_to": "75_MVLV006999",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 316.49062438662924,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0596998": {
      "bus_from": "75_MVLV006999_LV",
      "bus_to": "75_LVBus0719067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 297.12146138369883,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0703790": {
      "bus_from": "75_MVLV006999_LV",
      "bus_to": "75_LVBus0719059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.58206013620617,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0324190": {
      "bus_from": "75_LVBus0719059",
      "bus_to": "75_LVBus0719065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 311.8821870095863,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0157481": {
      "bus_from": "75_LVBus0719059",
      "bus_to": "75_LVBus0719060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.500054940025336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0976425": {
      "bus_from": "75_LVBus0719060",
      "bus_to": "75_LVBus0719061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.61135444832205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1178815": {
      "bus_from": "75_LVBus0719061",
      "bus_to": "75_LVBus0719062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.740254218623196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1069748": {
      "bus_from": "75_LVBus0719062",
      "bus_to": "75_LVBus0719063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.47877127077369,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1122148": {
      "bus_from": "75_LVBus0719063",
      "bus_to": "75_LVBus0719064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.46503900836723,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_52850": {
      "bus_from": "75_MVBus113930",
      "bus_to": "75_MVLV081786",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 105.57805937707577,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0528262": {
      "bus_from": "75_MVLV081786_LV",
      "bus_to": "75_LVBus0719576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.628755053049199,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0325255": {
      "bus_from": "75_LVBus0719576",
      "bus_to": "75_LVBus0719577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 290.7263072487976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0240616": {
      "bus_from": "75_LVBus0719576",
      "bus_to": "75_LVBus0719578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 284.7635705870212,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0648589": {
      "bus_from": "75_MVLV081786_LV",
      "bus_to": "75_LVBus0719563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.5851026301365,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0566371": {
      "bus_from": "75_LVBus0719563",
      "bus_to": "75_LVBus0719564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 260.84943061976725,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0916583": {
      "bus_from": "75_LVBus0719564",
      "bus_to": "75_LVBus0719565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.844859525777673,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1648251": {
      "bus_from": "75_LVBus0719565",
      "bus_to": "75_LVBus0719566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.813519122495507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1553413": {
      "bus_from": "75_LVBus0719566",
      "bus_to": "75_LVBus0719567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.10881899788298,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1270023": {
      "bus_from": "75_LVBus0719567",
      "bus_to": "75_LVBus0719568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.97513988296573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0832180": {
      "bus_from": "75_LVBus0719566",
      "bus_to": "75_LVBus0719569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.554978602399633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1228088": {
      "bus_from": "75_LVBus0719569",
      "bus_to": "75_LVBus0719570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.33164174375413,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1624257": {
      "bus_from": "75_LVBus0719570",
      "bus_to": "75_LVBus0719571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.07524471355255,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0844589": {
      "bus_from": "75_LVBus0719565",
      "bus_to": "75_LVBus0719572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.064212107269746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1254069": {
      "bus_from": "75_LVBus0719572",
      "bus_to": "75_LVBus0719573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.28722425558642,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0990383": {
      "bus_from": "75_LVBus0719573",
      "bus_to": "75_LVBus0719574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.931133560155423,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_101476": {
      "bus_from": "75_MVBus113930",
      "bus_to": "75_MVBus113933",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 284.2863428333827,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_55904": {
      "bus_from": "75_MVBus113933",
      "bus_to": "75_MVBus113934",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 529.1140199340638,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_33252": {
      "bus_from": "75_MVBus113934",
      "bus_to": "75_MVLV134438",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 150.11283010654742,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0508789": {
      "bus_from": "75_MVLV134438_LV",
      "bus_to": "75_LVBus0719797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.952146878680984,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0648586": {
      "bus_from": "75_LVBus0719797",
      "bus_to": "75_LVBus0719798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.52225623637753,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0354275": {
      "bus_from": "75_LVBus0719798",
      "bus_to": "75_LVBus0719799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.457612007274594,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0030666": {
      "bus_from": "75_LVBus0719798",
      "bus_to": "75_LVBus0719800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.25964246531116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1107137": {
      "bus_from": "75_LVBus0719800",
      "bus_to": "75_LVBus0719801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.04180249543766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1519984": {
      "bus_from": "75_LVBus0719801",
      "bus_to": "75_LVBus0719802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.00833470983281,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1296934": {
      "bus_from": "75_LVBus0719802",
      "bus_to": "75_LVBus0719803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.44595396894921,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0916589": {
      "bus_from": "75_LVBus0719802",
      "bus_to": "75_LVBus0719804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.027150027154384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0363658": {
      "bus_from": "75_LVBus0719800",
      "bus_to": "75_LVBus0719805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.5234464236383,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0119737": {
      "bus_from": "75_MVLV134438_LV",
      "bus_to": "75_LVBus0719788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.653725953814434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0504085": {
      "bus_from": "75_LVBus0719788",
      "bus_to": "75_LVBus0719789",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.04388846979734,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0508781": {
      "bus_from": "75_LVBus0719789",
      "bus_to": "75_LVBus0719793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.15464783488157,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0528284": {
      "bus_from": "75_LVBus0719793",
      "bus_to": "75_LVBus0719794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.02495304619712,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0275974": {
      "bus_from": "75_LVBus0719794",
      "bus_to": "75_LVBus0719795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.45818889365274,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0504086": {
      "bus_from": "75_LVBus0719789",
      "bus_to": "75_LVBus0719790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 202.9772177787275,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0674509": {
      "bus_from": "75_LVBus0719790",
      "bus_to": "75_LVBus0719791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.961873933725734,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0505406": {
      "bus_from": "75_LVBus0719790",
      "bus_to": "75_LVBus0719792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.28530264281697,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_101568": {
      "bus_from": "75_MVBus113934",
      "bus_to": "75_MVBus113935",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 204.9278317393563,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_243058": {
      "bus_from": "75_MVBus113935",
      "bus_to": "75_MVLV094690",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 68.97572224098552,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_286908": {
      "bus_from": "75_MVLV094690",
      "bus_to": "75_MVLV114558",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 533.1709414783362,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_218033": {
      "bus_from": "75_MVLV114558",
      "bus_to": "75_MVLV103276",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 29.020035046355574,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1664011": {
      "bus_from": "75_MVLV114558_LV",
      "bus_to": "75_LVBus0719708",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.754795517433134,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0763207": {
      "bus_from": "75_MVLV094690_LV",
      "bus_to": "75_LVBus0719633",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.42737078558663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1641000": {
      "bus_from": "75_MVLV094690_LV",
      "bus_to": "75_LVBus0719622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.296008426698734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0308277": {
      "bus_from": "75_LVBus0719622",
      "bus_to": "75_LVBus0719623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.18000848901441,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0706665": {
      "bus_from": "75_LVBus0719623",
      "bus_to": "75_LVBus0719625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.214003999776644,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0187387": {
      "bus_from": "75_LVBus0719625",
      "bus_to": "75_LVBus0719626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.40114073222472,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0596678": {
      "bus_from": "75_LVBus0719626",
      "bus_to": "75_LVBus0719629",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.88623812821038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0026881": {
      "bus_from": "75_LVBus0719629",
      "bus_to": "75_LVBus0719630",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.99808214615311,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0515783": {
      "bus_from": "75_LVBus0719626",
      "bus_to": "75_LVBus0719627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.34347239892854,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0062777": {
      "bus_from": "75_LVBus0719627",
      "bus_to": "75_LVBus0719628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 311.6659078933112,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0014164": {
      "bus_from": "75_LVBus0719626",
      "bus_to": "75_LVBus0719631",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.03566192942276,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0112720": {
      "bus_from": "75_LVBus0719623",
      "bus_to": "75_LVBus0719624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.433115845235093,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_193844": {
      "bus_from": "75_MVBus113933",
      "bus_to": "75_MVLV070736",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 53.05144550514518,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_32738": {
      "bus_from": "75_MVBus113898",
      "bus_to": "75_MVBus113899",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 534.3998947170099,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_32737": {
      "bus_from": "75_MVBus113899",
      "bus_to": "75_MVBus113928",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 757.2579093636922,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_193281": {
      "bus_from": "75_MVBus113928",
      "bus_to": "75_MVBus113929",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 402.2823413026335,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_78751": {
      "bus_from": "75_MVBus113929",
      "bus_to": "75_MVLV082090",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 266.4466911498947,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0233932": {
      "bus_from": "75_MVLV082090_LV",
      "bus_to": "75_LVBus0719582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 199.00819607295642,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0548320": {
      "bus_from": "75_LVBus0719582",
      "bus_to": "75_LVBus0719586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.04243342595791,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0611261": {
      "bus_from": "75_LVBus0719586",
      "bus_to": "75_LVBus0719587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.650356660137074,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0113785": {
      "bus_from": "75_LVBus0719582",
      "bus_to": "75_LVBus0719583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.3230689013154,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0730726": {
      "bus_from": "75_LVBus0719583",
      "bus_to": "75_LVBus0719584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 163.26014037042884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0018400": {
      "bus_from": "75_LVBus0719582",
      "bus_to": "75_LVBus0719585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.50980243860698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0045356": {
      "bus_from": "75_MVLV082090_LV",
      "bus_to": "75_LVBus0719580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 157.95283067888136,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_155573": {
      "bus_from": "75_MVBus113929",
      "bus_to": "75_MVLV026775",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 141.27393446878253,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0151237": {
      "bus_from": "75_MVLV026775_LV",
      "bus_to": "75_LVBus0719292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.26578130271565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0469133": {
      "bus_from": "75_LVBus0719292",
      "bus_to": "75_LVBus0719295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.29431393250695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0414530": {
      "bus_from": "75_LVBus0719292",
      "bus_to": "75_LVBus0719293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.95137297544134,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0358962": {
      "bus_from": "75_LVBus0719292",
      "bus_to": "75_LVBus0719294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.40621965112277,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0131767": {
      "bus_from": "75_MVLV026775_LV",
      "bus_to": "75_LVBus0719284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.96468061338103,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0625973": {
      "bus_from": "75_LVBus0719284",
      "bus_to": "75_LVBus0719285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.03678582348205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0064011": {
      "bus_from": "75_LVBus0719284",
      "bus_to": "75_LVBus0719286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.93680074013263,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0379741": {
      "bus_from": "75_LVBus0719286",
      "bus_to": "75_LVBus0719288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 263.0978034391435,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0399064": {
      "bus_from": "75_LVBus0719288",
      "bus_to": "75_LVBus0719290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.494644920587554,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0244008": {
      "bus_from": "75_LVBus0719288",
      "bus_to": "75_LVBus0719289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.44235002258685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0245553": {
      "bus_from": "75_LVBus0719286",
      "bus_to": "75_LVBus0719287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.68401919892514,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_155395": {
      "bus_from": "75_MVBus113928",
      "bus_to": "75_MVLV008594",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 8.107128391419641,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0119714": {
      "bus_from": "75_MVLV008594_LV",
      "bus_to": "75_LVBus0719102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.54821701425806,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1470049": {
      "bus_from": "75_LVBus0719102",
      "bus_to": "75_LVBus0719103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.38683764101228,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1388659": {
      "bus_from": "75_LVBus0719103",
      "bus_to": "75_LVBus0719104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.69707313152498,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0119768": {
      "bus_from": "75_LVBus0719102",
      "bus_to": "75_LVBus0719105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 265.7587328296991,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0432165": {
      "bus_from": "75_LVBus0719105",
      "bus_to": "75_LVBus0719107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 166.0079847722998,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0418973": {
      "bus_from": "75_LVBus0719105",
      "bus_to": "75_LVBus0719106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 156.9303510220154,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0484610": {
      "bus_from": "75_MVLV008594_LV",
      "bus_to": "75_LVBus0719097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.7334888549488,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0053337": {
      "bus_from": "75_LVBus0719097",
      "bus_to": "75_LVBus0719098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.88206586048473,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0745147": {
      "bus_from": "75_LVBus0719098",
      "bus_to": "75_LVBus0719099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.38295036070824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1040203": {
      "bus_from": "75_LVBus0719099",
      "bus_to": "75_LVBus0719100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.33188147325996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_17933": {
      "bus_from": "75_MVBus113899",
      "bus_to": "75_MVBus113900",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 385.147409515444,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_17934": {
      "bus_from": "75_MVBus113900",
      "bus_to": "75_MVLV135967",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 264.43740199053696,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch1419862": {
      "bus_from": "75_MVLV135967_LV",
      "bus_to": "75_LVBus0719834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.58970927630278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1301203": {
      "bus_from": "75_LVBus0719834",
      "bus_to": "75_LVBus0719835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.81950870655274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0819203": {
      "bus_from": "75_MVLV135967_LV",
      "bus_to": "75_LVBus0719829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.34886585445659,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1385134": {
      "bus_from": "75_LVBus0719829",
      "bus_to": "75_LVBus0719830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.10196005799475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1053162": {
      "bus_from": "75_LVBus0719830",
      "bus_to": "75_LVBus0719831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 172.01105359178277,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1485732": {
      "bus_from": "75_LVBus0719831",
      "bus_to": "75_LVBus0719832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.45647030730593,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_101466": {
      "bus_from": "75_MVBus113900",
      "bus_to": "75_MVBus113901",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 372.2725118262831,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_55933": {
      "bus_from": "75_MVBus113901",
      "bus_to": "75_MVBus113902",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 490.99747659132356,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_155412": {
      "bus_from": "75_MVBus113902",
      "bus_to": "75_MVLV100287",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 12.53632299698414,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0227669": {
      "bus_from": "75_MVLV100287_LV",
      "bus_to": "75_LVBus0719665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 276.8694722313202,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0105550": {
      "bus_from": "75_LVBus0719665",
      "bus_to": "75_LVBus0719666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 209.1291617016664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0817050": {
      "bus_from": "75_MVLV100287_LV",
      "bus_to": "75_LVBus0719654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9997652396878355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1176853": {
      "bus_from": "75_LVBus0719654",
      "bus_to": "75_LVBus0719659",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.49835480094221,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0765770": {
      "bus_from": "75_LVBus0719659",
      "bus_to": "75_LVBus0719660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.76672274967692,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1259180": {
      "bus_from": "75_LVBus0719660",
      "bus_to": "75_LVBus0719661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.68396441197031,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1485960": {
      "bus_from": "75_LVBus0719661",
      "bus_to": "75_LVBus0719662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.93651681554077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0791516": {
      "bus_from": "75_LVBus0719662",
      "bus_to": "75_LVBus0719663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.64931713551507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0885839": {
      "bus_from": "75_LVBus0719654",
      "bus_to": "75_LVBus0719655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.663631534908816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1088834": {
      "bus_from": "75_LVBus0719655",
      "bus_to": "75_LVBus0719656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.46652527093494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1161400": {
      "bus_from": "75_LVBus0719656",
      "bus_to": "75_LVBus0719657",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 213.10305106203555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1261309": {
      "bus_from": "75_LVBus0719657",
      "bus_to": "75_LVBus0719658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.56291619688491,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_101483": {
      "bus_from": "75_MVBus113902",
      "bus_to": "75_MVBus113903",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 120.15981341754723,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_52760": {
      "bus_from": "75_MVBus113903",
      "bus_to": "75_MVBus113926",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 216.16901276480093,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_408632": {
      "bus_from": "75_MVBus113926",
      "bus_to": "75_MVLV070737",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 696.9158272778649,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_136672": {
      "bus_from": "75_MVBus113926",
      "bus_to": "75_MVLV026204",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 138.77105418782745,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0042483": {
      "bus_from": "75_MVLV026204_LV",
      "bus_to": "75_LVBus0719251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.50239673832433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1449505": {
      "bus_from": "75_LVBus0719251",
      "bus_to": "75_LVBus0719256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 177.25881124275378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0224586": {
      "bus_from": "75_LVBus0719251",
      "bus_to": "75_LVBus0719252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.387372870704894,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0434362": {
      "bus_from": "75_LVBus0719252",
      "bus_to": "75_LVBus0719253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.45431112368705,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0026758": {
      "bus_from": "75_LVBus0719253",
      "bus_to": "75_LVBus0719254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 500.34730043491027,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0034754": {
      "bus_from": "75_LVBus0719252",
      "bus_to": "75_LVBus0719255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.65016878982408,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_32751": {
      "bus_from": "75_MVBus113903",
      "bus_to": "75_MVBus113904",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 479.82897376485573,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_52837": {
      "bus_from": "75_MVBus113904",
      "bus_to": "75_MVBus113925",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 123.6460065458528,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_78501": {
      "bus_from": "75_MVBus113925",
      "bus_to": "75_MVLV031012",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 212.08730411714876,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0472805": {
      "bus_from": "75_MVLV031012_LV",
      "bus_to": "75_LVBus0719316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.737786698774446,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0700186": {
      "bus_from": "75_LVBus0719316",
      "bus_to": "75_LVBus0719322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.537299452285204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0589052": {
      "bus_from": "75_LVBus0719316",
      "bus_to": "75_LVBus0719317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.10991921176492,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1390570": {
      "bus_from": "75_LVBus0719317",
      "bus_to": "75_LVBus0719318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.23699285870086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1298008": {
      "bus_from": "75_LVBus0719318",
      "bus_to": "75_LVBus0719319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.61810625526204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1176874": {
      "bus_from": "75_LVBus0719319",
      "bus_to": "75_LVBus0719320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.12682259625083,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0730725": {
      "bus_from": "75_LVBus0719320",
      "bus_to": "75_LVBus0719321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.63291476290145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0378111": {
      "bus_from": "75_LVBus0719316",
      "bus_to": "75_LVBus0719323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.62939483793417,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0720584": {
      "bus_from": "75_LVBus0719323",
      "bus_to": "75_LVBus0719324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.72224296333669,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0416851": {
      "bus_from": "75_LVBus0719323",
      "bus_to": "75_LVBus0719327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.01164332481129,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0338255": {
      "bus_from": "75_LVBus0719323",
      "bus_to": "75_LVBus0719325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.01765765300303,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0513480": {
      "bus_from": "75_LVBus0719325",
      "bus_to": "75_LVBus0719326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.3560675870857,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_17948": {
      "bus_from": "75_MVBus113925",
      "bus_to": "75_MVLV026774",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 19.841897803609644,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0590718": {
      "bus_from": "75_MVLV026774_LV",
      "bus_to": "75_LVBus0719277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.55401536533763,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0525802": {
      "bus_from": "75_LVBus0719277",
      "bus_to": "75_LVBus0719278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.2875735558004,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0393344": {
      "bus_from": "75_LVBus0719277",
      "bus_to": "75_LVBus0719279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.40932275484703,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0620971": {
      "bus_from": "75_LVBus0719279",
      "bus_to": "75_LVBus0719280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 178.33083833534874,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0000248": {
      "bus_from": "75_LVBus0719280",
      "bus_to": "75_LVBus0719281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.338923243067757,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0306287": {
      "bus_from": "75_LVBus0719279",
      "bus_to": "75_LVBus0719282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.64418648012589,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_32752": {
      "bus_from": "75_MVBus113904",
      "bus_to": "75_MVBus113905",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 132.42806866145395,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_155413": {
      "bus_from": "75_MVBus113905",
      "bus_to": "75_MVLV026709",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 55.779662070991584,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0147552": {
      "bus_from": "75_MVLV026709_LV",
      "bus_to": "75_LVBus0719274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.9619606605409,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1072323": {
      "bus_from": "75_LVBus0719274",
      "bus_to": "75_LVBus0719275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.146995207637072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0034755": {
      "bus_from": "75_MVLV026709_LV",
      "bus_to": "75_LVBus0719271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.23064615859758,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0610057": {
      "bus_from": "75_LVBus0719271",
      "bus_to": "75_LVBus0719272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 408.05122006346954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_101484": {
      "bus_from": "75_MVBus113905",
      "bus_to": "75_MVBus113906",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 198.20983131609333,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_52838": {
      "bus_from": "75_MVBus113906",
      "bus_to": "75_MVBus113907",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 479.4239700400676,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_17949": {
      "bus_from": "75_MVBus113907",
      "bus_to": "75_MVBus113908",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 57.87093051639083,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_52814": {
      "bus_from": "75_MVBus113908",
      "bus_to": "75_MVLV156931",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 51.2658549960982,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0591597": {
      "bus_from": "75_MVLV156931_LV",
      "bus_to": "75_LVBus0719937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.366901989021413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0705517": {
      "bus_from": "75_LVBus0719937",
      "bus_to": "75_LVBus0719938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 317.91262667342687,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0443856": {
      "bus_from": "75_LVBus0719937",
      "bus_to": "75_LVBus0719943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.41320858297716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0091267": {
      "bus_from": "75_LVBus0719937",
      "bus_to": "75_LVBus0719939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.10912295128409,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0528281": {
      "bus_from": "75_LVBus0719939",
      "bus_to": "75_LVBus0719940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.01160493516736,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0484621": {
      "bus_from": "75_LVBus0719939",
      "bus_to": "75_LVBus0719941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 200.6100985192538,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0674485": {
      "bus_from": "75_LVBus0719941",
      "bus_to": "75_LVBus0719942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.39496622499182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_44585": {
      "bus_from": "75_MVBus113908",
      "bus_to": "75_MVBus113909",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 529.5918262011348,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_52826": {
      "bus_from": "75_MVBus113909",
      "bus_to": "75_MVLV006973",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 213.00686103937977,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0357830": {
      "bus_from": "75_MVLV006973_LV",
      "bus_to": "75_LVBus0719053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.471840520195338,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0516426": {
      "bus_from": "75_LVBus0719053",
      "bus_to": "75_LVBus0719054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 124.3721144409506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0147553": {
      "bus_from": "75_LVBus0719053",
      "bus_to": "75_LVBus0719055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.24007224236941,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0367005": {
      "bus_from": "75_LVBus0719055",
      "bus_to": "75_LVBus0719057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.6019401326593,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0159895": {
      "bus_from": "75_LVBus0719055",
      "bus_to": "75_LVBus0719056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.37067457268593,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_136730": {
      "bus_from": "75_MVBus113909",
      "bus_to": "75_MVBus113910",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 280.1660841385472,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_96984": {
      "bus_from": "75_MVBus113910",
      "bus_to": "75_MVLV011665",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 692.773217100306,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_78484": {
      "bus_from": "75_MVBus113910",
      "bus_to": "75_MVBus113911",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 103.53704192212336,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_73179": {
      "bus_from": "75_MVBus113911",
      "bus_to": "75_MVBus113913",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 621.0650882072057,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_96707": {
      "bus_from": "75_MVBus113913",
      "bus_to": "75_MVLV058569",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 229.62587086296733,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0012444": {
      "bus_from": "75_MVLV058569_LV",
      "bus_to": "75_LVBus0719439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.56284519734525,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_73161": {
      "bus_from": "75_MVBus113913",
      "bus_to": "75_MVBus113914",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 334.01995985736954,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_48698": {
      "bus_from": "75_MVBus113914",
      "bus_to": "75_MVLV025205",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 519.9383016856432,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_169124": {
      "bus_from": "75_MVLV025205",
      "bus_to": "75_MVBus113938",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 534.9008449655762,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_73169": {
      "bus_from": "75_MVBus113938",
      "bus_to": "75_MVBus113949",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 346.35961077760373,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_2518": {
      "bus_from": "75_MVBus113949",
      "bus_to": "75_MVBus113950",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 92.61792228668354,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_241885": {
      "bus_from": "75_MVBus113950",
      "bus_to": "75_MVLV070898",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 221.7911715730126,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_269878": {
      "bus_from": "75_MVLV070898",
      "bus_to": "75_MVBus113951",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 344.28035064488313,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_73780": {
      "bus_from": "75_MVBus113951",
      "bus_to": "75_MVBus113952",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 58.05352696155513,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_148677": {
      "bus_from": "75_MVBus113951",
      "bus_to": "75_MVLV130949",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 727.2535067452,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0679017": {
      "bus_from": "75_MVLV130949_LV",
      "bus_to": "75_LVBus0719780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.035779711611779,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0679071": {
      "bus_from": "75_LVBus0719780",
      "bus_to": "75_LVBus0719786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 313.75073713102995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0011330": {
      "bus_from": "75_LVBus0719780",
      "bus_to": "75_LVBus0719781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.43315297647719,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0495817": {
      "bus_from": "75_LVBus0719781",
      "bus_to": "75_LVBus0719782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 155.7090331302998,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0042441": {
      "bus_from": "75_LVBus0719781",
      "bus_to": "75_LVBus0719783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.37943642357568,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0738752": {
      "bus_from": "75_LVBus0719783",
      "bus_to": "75_LVBus0719785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.23880929774458,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0041800": {
      "bus_from": "75_LVBus0719783",
      "bus_to": "75_LVBus0719784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 321.9991360618376,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_234498": {
      "bus_from": "75_MVBus113949",
      "bus_to": "75_MVLV005427",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 7.0152077141529094,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0969488": {
      "bus_from": "75_MVLV005427_LV",
      "bus_to": "75_LVBus0719047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.65807339694498,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1146140": {
      "bus_from": "75_LVBus0719047",
      "bus_to": "75_LVBus0719049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.43508272184011,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1051684": {
      "bus_from": "75_LVBus0719047",
      "bus_to": "75_LVBus0719048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.14877859338893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1332749": {
      "bus_from": "75_MVLV005427_LV",
      "bus_to": "75_LVBus0719043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.860775972390828,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0444064": {
      "bus_from": "75_LVBus0719043",
      "bus_to": "75_LVBus0719044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.89972858808812,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0152161": {
      "bus_from": "75_LVBus0719043",
      "bus_to": "75_LVBus0719045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 324.25603723868875,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_181476": {
      "bus_from": "75_MVBus113938",
      "bus_to": "75_MVBus113939",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 249.1287980116428,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_2512": {
      "bus_from": "75_MVBus113939",
      "bus_to": "75_MVBus113948",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 826.1008770700578,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_199291": {
      "bus_from": "75_MVBus113948",
      "bus_to": "75_MVLV127681",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 100.0619407228858,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_199677": {
      "bus_from": "75_MVLV127681",
      "bus_to": "75_MVLV169507",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 913.8704754683091,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0003968": {
      "bus_from": "75_MVLV169507_LV",
      "bus_to": "75_LVBus0720000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.50665671521318,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0265786": {
      "bus_from": "75_MVLV169507_LV",
      "bus_to": "75_LVBus0719997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.06942185447739,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0206266": {
      "bus_from": "75_LVBus0719997",
      "bus_to": "75_LVBus0719998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 550.7087574524585,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0502647": {
      "bus_from": "75_MVLV127681_LV",
      "bus_to": "75_LVBus0719757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 219.280030792616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0396322": {
      "bus_from": "75_MVLV127681_LV",
      "bus_to": "75_LVBus1918233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.9615101950029014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0333849": {
      "bus_from": "75_MVLV127681_LV",
      "bus_to": "75_LVBus0719742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.434061450752758,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0701737": {
      "bus_from": "75_LVBus0719742",
      "bus_to": "75_LVBus0719750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.16683696932539,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0062369": {
      "bus_from": "75_LVBus0719750",
      "bus_to": "75_LVBus0719751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.63196129874835,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0705739": {
      "bus_from": "75_LVBus0719751",
      "bus_to": "75_LVBus0719753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.87472699526715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0224588": {
      "bus_from": "75_LVBus0719751",
      "bus_to": "75_LVBus0719752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.47348130414376,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0419642": {
      "bus_from": "75_LVBus0719742",
      "bus_to": "75_LVBus0719743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 210.3785572031072,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0701755": {
      "bus_from": "75_LVBus0719743",
      "bus_to": "75_LVBus0719749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.80043934453553,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0028646": {
      "bus_from": "75_LVBus0719743",
      "bus_to": "75_LVBus0719744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.22440658772156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0637531": {
      "bus_from": "75_LVBus0719744",
      "bus_to": "75_LVBus0719745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.09110017041111,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0072058": {
      "bus_from": "75_LVBus0719745",
      "bus_to": "75_LVBus0719746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.89355444772583,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0573799": {
      "bus_from": "75_LVBus0719746",
      "bus_to": "75_LVBus0719747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.915159616254854,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0038736": {
      "bus_from": "75_LVBus0719745",
      "bus_to": "75_LVBus0719748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 318.0056925752104,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0211573": {
      "bus_from": "75_MVLV127681_LV",
      "bus_to": "75_LVBus1917388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.35646939983124,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0692213": {
      "bus_from": "75_LVBus1917388",
      "bus_to": "75_LVBus1917389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.72326715040033,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_169118": {
      "bus_from": "75_MVBus113948",
      "bus_to": "75_MVLV158384",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 260.523787354702,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0138904": {
      "bus_from": "75_MVLV158384_LV",
      "bus_to": "75_LVBus0719958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.401383050160664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0378756": {
      "bus_from": "75_LVBus0719958",
      "bus_to": "75_LVBus0719959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 257.74619595743803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1590334": {
      "bus_from": "75_LVBus0719959",
      "bus_to": "75_LVBus0719960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.984948479644455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1087086": {
      "bus_from": "75_LVBus0719960",
      "bus_to": "75_LVBus0719961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.236438881987795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1049721": {
      "bus_from": "75_LVBus0719961",
      "bus_to": "75_LVBus0719962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.98999361495598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1506078": {
      "bus_from": "75_LVBus0719962",
      "bus_to": "75_LVBus0719963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.83386394207243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0250459": {
      "bus_from": "75_LVBus0719958",
      "bus_to": "75_LVBus0719964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 328.30872897603876,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0050273": {
      "bus_from": "75_LVBus0719958",
      "bus_to": "75_LVBus0719965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 401.06011085740136,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_181468": {
      "bus_from": "75_MVBus113939",
      "bus_to": "75_MVBus113940",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 216.16878142775082,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_181486": {
      "bus_from": "75_MVBus113940",
      "bus_to": "75_MVLV058939",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 129.12995041892546,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0486655": {
      "bus_from": "75_MVLV058939_LV",
      "bus_to": "75_LVBus0719441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.564227934509294,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_169131": {
      "bus_from": "75_MVBus113940",
      "bus_to": "75_MVBus113941",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 570.2478885173794,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_181469": {
      "bus_from": "75_MVBus113941",
      "bus_to": "75_MVBus113942",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 147.61693532670955,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_96693": {
      "bus_from": "75_MVBus113942",
      "bus_to": "75_MVLV129041",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 775.1280407445488,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0582803": {
      "bus_from": "75_MVLV129041_LV",
      "bus_to": "75_LVBus0719772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.326642018867673,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0428125": {
      "bus_from": "75_LVBus0719772",
      "bus_to": "75_LVBus0719774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 177.51790034341792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0710069": {
      "bus_from": "75_LVBus0719774",
      "bus_to": "75_LVBus0719778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 236.8524101541494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0093025": {
      "bus_from": "75_LVBus0719774",
      "bus_to": "75_LVBus0719775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.842011228128385,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0937767": {
      "bus_from": "75_LVBus0719775",
      "bus_to": "75_LVBus0719776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.30807009597976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1156383": {
      "bus_from": "75_LVBus0719776",
      "bus_to": "75_LVBus0719777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.66214586744742,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0124396": {
      "bus_from": "75_LVBus0719772",
      "bus_to": "75_LVBus0719773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 376.16819366333203,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0031706": {
      "bus_from": "75_MVLV129041_LV",
      "bus_to": "75_LVBus0719768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.637799918643594,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0017771": {
      "bus_from": "75_LVBus0719768",
      "bus_to": "75_LVBus0719770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.58986112605552,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0008366": {
      "bus_from": "75_LVBus0719768",
      "bus_to": "75_LVBus0719769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.74312532043733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_73165": {
      "bus_from": "75_MVBus113942",
      "bus_to": "75_MVLV005424",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 107.28268202736945,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0440354": {
      "bus_from": "75_MVLV005424_LV",
      "bus_to": "75_LVBus0719037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.6669968702273,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0660450": {
      "bus_from": "75_LVBus0719037",
      "bus_to": "75_LVBus0719041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 254.35793675703673,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0586628": {
      "bus_from": "75_LVBus0719037",
      "bus_to": "75_LVBus0719038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.31336631455558,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0578326": {
      "bus_from": "75_LVBus0719038",
      "bus_to": "75_LVBus0719039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.588796141374736,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0568711": {
      "bus_from": "75_LVBus0719037",
      "bus_to": "75_LVBus0719040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.5601105749976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0062930": {
      "bus_from": "75_MVLV005424_LV",
      "bus_to": "75_LVBus0719034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 151.1318074814639,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0184204": {
      "bus_from": "75_LVBus0719034",
      "bus_to": "75_LVBus0719035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 486.2416009881137,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_123675": {
      "bus_from": "75_MVBus113942",
      "bus_to": "75_MVBus113943",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 428.9933435552223,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_48712": {
      "bus_from": "75_MVBus113943",
      "bus_to": "75_MVLV069501",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 36.2605722000725,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0352967": {
      "bus_from": "75_MVLV069501_LV",
      "bus_to": "75_LVBus0719479",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.741230431527747,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0597472": {
      "bus_from": "75_LVBus0719479",
      "bus_to": "75_LVBus0719483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.02307067319586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0092651": {
      "bus_from": "75_LVBus0719479",
      "bus_to": "75_LVBus0719480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.118572062141626,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0118905": {
      "bus_from": "75_LVBus0719480",
      "bus_to": "75_LVBus0719481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 248.0665060333647,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0694599": {
      "bus_from": "75_LVBus0719481",
      "bus_to": "75_LVBus0719482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.20806231904754,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0011801": {
      "bus_from": "75_MVLV069501_LV",
      "bus_to": "75_LVBus0719475",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 221.68815080086387,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0985083": {
      "bus_from": "75_LVBus0719475",
      "bus_to": "75_LVBus0719476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.94246414564089,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0677820": {
      "bus_from": "75_LVBus0719475",
      "bus_to": "75_LVBus0719477",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.76555065129877,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_181492": {
      "bus_from": "75_MVBus113943",
      "bus_to": "75_MVBus113944",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 207.26717526199766,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_73185": {
      "bus_from": "75_MVBus113944",
      "bus_to": "75_MVBus113947",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 584.8428019618734,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_96981": {
      "bus_from": "75_MVBus113947",
      "bus_to": "75_MVLV011705",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1029.450503286812,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0665861": {
      "bus_from": "75_MVLV011705_LV",
      "bus_to": "75_LVBus0719165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 234.9248655390239,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0528832": {
      "bus_from": "75_LVBus0719165",
      "bus_to": "75_LVBus0719167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.20022411892176,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0015177": {
      "bus_from": "75_LVBus0719165",
      "bus_to": "75_LVBus0719166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 317.3634172314668,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0517490": {
      "bus_from": "75_MVLV011705_LV",
      "bus_to": "75_LVBus0719162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.236788417287784,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0008761": {
      "bus_from": "75_LVBus0719162",
      "bus_to": "75_LVBus0719163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.7542962534868,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_181397": {
      "bus_from": "75_MVBus113947",
      "bus_to": "75_MVLV158530",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 253.5935662242153,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch1582179": {
      "bus_from": "75_MVLV158530_LV",
      "bus_to": "75_LVBus0719981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.566560428847078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1125801": {
      "bus_from": "75_LVBus0719981",
      "bus_to": "75_LVBus0719990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.7701005776671,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1080363": {
      "bus_from": "75_LVBus0719981",
      "bus_to": "75_LVBus0719982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.3140452637992692,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0011290": {
      "bus_from": "75_LVBus0719982",
      "bus_to": "75_LVBus0719983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.44402516672549,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0478922": {
      "bus_from": "75_LVBus0719983",
      "bus_to": "75_LVBus0719984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 307.79140338688933,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1517694": {
      "bus_from": "75_LVBus0719984",
      "bus_to": "75_LVBus0719987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.22649861761747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1196694": {
      "bus_from": "75_LVBus0719987",
      "bus_to": "75_LVBus0719989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.708927091751819,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1107426": {
      "bus_from": "75_LVBus0719987",
      "bus_to": "75_LVBus0719988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.92096201610845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0769190": {
      "bus_from": "75_LVBus0719984",
      "bus_to": "75_LVBus0719986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.270908666852364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0344515": {
      "bus_from": "75_LVBus0719984",
      "bus_to": "75_LVBus0719985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 169.67924426624015,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1468626": {
      "bus_from": "75_MVLV158530_LV",
      "bus_to": "75_LVBus0719974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.32293014202146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1511138": {
      "bus_from": "75_LVBus0719974",
      "bus_to": "75_LVBus0719975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.59055699098967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1487491": {
      "bus_from": "75_LVBus0719975",
      "bus_to": "75_LVBus0719976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.93523193190754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1401119": {
      "bus_from": "75_LVBus0719976",
      "bus_to": "75_LVBus0719977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.66174471046634,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0763931": {
      "bus_from": "75_LVBus0719976",
      "bus_to": "75_LVBus0719978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.35535399033374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1401115": {
      "bus_from": "75_LVBus0719978",
      "bus_to": "75_LVBus0719979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.71266386274358,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_2532": {
      "bus_from": "75_MVBus113944",
      "bus_to": "75_MVBus113945",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 229.60123170577336,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_199664": {
      "bus_from": "75_MVBus113945",
      "bus_to": "75_MVLV107373",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 178.53318512360025,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0467543": {
      "bus_from": "75_MVLV107373_LV",
      "bus_to": "75_LVBus0719681",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 278.9066431739117,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_199663": {
      "bus_from": "75_MVBus113945",
      "bus_to": "75_MVBus113946",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 111.51667401075146,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_2476": {
      "bus_from": "75_MVBus113946",
      "bus_to": "75_MVLV025211",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 734.9605019908288,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0647277": {
      "bus_from": "75_MVLV025211_LV",
      "bus_to": "75_LVBus0719243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 155.44098143497655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0716704": {
      "bus_from": "75_LVBus0719243",
      "bus_to": "75_LVBus0719244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.46124312959374,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0126971": {
      "bus_from": "75_LVBus0719244",
      "bus_to": "75_LVBus0719245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.309373417443359,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0646444": {
      "bus_from": "75_LVBus0719243",
      "bus_to": "75_LVBus0719249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.46506355201632,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0621583": {
      "bus_from": "75_LVBus0719243",
      "bus_to": "75_LVBus0719246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.56028564001755,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0803675": {
      "bus_from": "75_LVBus0719246",
      "bus_to": "75_LVBus0719247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 158.00844852019685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0024789": {
      "bus_from": "75_LVBus0719247",
      "bus_to": "75_LVBus0719248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.86186523521741,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0048522": {
      "bus_from": "75_MVLV025211_LV",
      "bus_to": "75_LVBus0719234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.19781230616424,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0674423": {
      "bus_from": "75_LVBus0719234",
      "bus_to": "75_LVBus0719240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 172.97537630302475,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1458289": {
      "bus_from": "75_LVBus0719240",
      "bus_to": "75_LVBus0719241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.0154414123252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0181457": {
      "bus_from": "75_LVBus0719234",
      "bus_to": "75_LVBus0719235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.58453791169597,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0508746": {
      "bus_from": "75_LVBus0719235",
      "bus_to": "75_LVBus0719236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.37187239788962,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1279990": {
      "bus_from": "75_LVBus0719236",
      "bus_to": "75_LVBus0719237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.12519920913365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1550268": {
      "bus_from": "75_LVBus0719237",
      "bus_to": "75_LVBus0719238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.898361591620215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1141947": {
      "bus_from": "75_LVBus0719237",
      "bus_to": "75_LVBus0719239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.70580775304827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0930583": {
      "bus_from": "75_LVBus0719239",
      "bus_to": "75_LVBus1998777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.0031301990734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_181425": {
      "bus_from": "75_MVBus113946",
      "bus_to": "75_MVLV107260",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 105.9770890038507,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0263037": {
      "bus_from": "75_MVLV107260_LV",
      "bus_to": "75_LVBus0719678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.66634693199143,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0252699": {
      "bus_from": "75_LVBus0719678",
      "bus_to": "75_LVBus0719679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.268394810272625,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_123674": {
      "bus_from": "75_MVBus113941",
      "bus_to": "75_MVLV158385",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 150.4223897376724,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0472735": {
      "bus_from": "75_MVLV158385_LV",
      "bus_to": "75_LVBus0719972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 172.00695898507377,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0418429": {
      "bus_from": "75_MVLV158385_LV",
      "bus_to": "75_LVBus0719967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.99017155336213,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0510132": {
      "bus_from": "75_LVBus0719967",
      "bus_to": "75_LVBus0719968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.60557174471562,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0262116": {
      "bus_from": "75_LVBus0719967",
      "bus_to": "75_LVBus0719969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.99039442068112,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0296705": {
      "bus_from": "75_LVBus0719969",
      "bus_to": "75_LVBus0719970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.025127120451504,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0002845": {
      "bus_from": "75_MVLV025205_LV",
      "bus_to": "75_LVBus0719230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.644490852388431,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0722459": {
      "bus_from": "75_LVBus0719230",
      "bus_to": "75_LVBus0719232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.383801496701164,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0570782": {
      "bus_from": "75_LVBus0719230",
      "bus_to": "75_LVBus0719231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.76403025872174,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_174287": {
      "bus_from": "75_MVBus113914",
      "bus_to": "75_MVBus113915",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 59.724370497552485,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_96700": {
      "bus_from": "75_MVBus113915",
      "bus_to": "75_MVLV063909",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 9.216490864725214,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch1468676": {
      "bus_from": "75_MVLV063909_LV",
      "bus_to": "75_LVBus0719473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.484949265594047,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0124959": {
      "bus_from": "75_MVLV063909_LV",
      "bus_to": "75_LVBus0719459",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.061249183903898,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0360765": {
      "bus_from": "75_LVBus0719459",
      "bus_to": "75_LVBus0719462",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.13395454957872,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0341808": {
      "bus_from": "75_LVBus0719462",
      "bus_to": "75_LVBus0719463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.43868112147014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0164807": {
      "bus_from": "75_LVBus0719463",
      "bus_to": "75_LVBus0719465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.22008841626318,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0022400": {
      "bus_from": "75_LVBus0719463",
      "bus_to": "75_LVBus0719464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.07087889894638,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0344916": {
      "bus_from": "75_LVBus0719459",
      "bus_to": "75_LVBus0719460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.1402299719038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0053232": {
      "bus_from": "75_LVBus0719460",
      "bus_to": "75_LVBus0719461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.64457750723948,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0151744": {
      "bus_from": "75_LVBus0719459",
      "bus_to": "75_LVBus0719466",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 222.07952564136647,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1487098": {
      "bus_from": "75_LVBus0719466",
      "bus_to": "75_LVBus0719468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.15581685009813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0062951": {
      "bus_from": "75_LVBus0719466",
      "bus_to": "75_LVBus0719467",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.82027243598957,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_250460": {
      "bus_from": "75_MVBus113915",
      "bus_to": "75_MVLV149096",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.029908583578694,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0734249": {
      "bus_from": "75_MVLV149096_LV",
      "bus_to": "75_LVBus0719907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.33304001632895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_199669": {
      "bus_from": "75_MVBus113911",
      "bus_to": "75_MVBus113912",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 441.67656329486357,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_413071": {
      "bus_from": "75_MVBus113912",
      "bus_to": "75_MVLV127680",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 178.8544586000641,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0759609": {
      "bus_from": "75_MVLV127680_LV",
      "bus_to": "75_LVBus0719739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.154637864999998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0615165": {
      "bus_from": "75_LVBus0719739",
      "bus_to": "75_LVBus0719740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 236.3965745396751,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1318812": {
      "bus_from": "75_MVLV127680_LV",
      "bus_to": "75_LVBus0719732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.04935824763361,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0152267": {
      "bus_from": "75_LVBus0719732",
      "bus_to": "75_LVBus0719733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.60530358084584,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0597055": {
      "bus_from": "75_LVBus0719733",
      "bus_to": "75_LVBus0719734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.75438570097077,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0384911": {
      "bus_from": "75_LVBus0719733",
      "bus_to": "75_LVBus0719736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.25064617058683,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0700087": {
      "bus_from": "75_LVBus0719736",
      "bus_to": "75_LVBus0719737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.31420502486844,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0248813": {
      "bus_from": "75_LVBus0719733",
      "bus_to": "75_LVBus0719735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 195.2832885393284,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1214088": {
      "bus_from": "75_MVLV127680_LV",
      "bus_to": "75_LVBus0719725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.158948808075213,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0614814": {
      "bus_from": "75_LVBus0719725",
      "bus_to": "75_LVBus0719726",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.11704835631317,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0424284": {
      "bus_from": "75_LVBus0719726",
      "bus_to": "75_LVBus0719730",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.2878546652597,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0220132": {
      "bus_from": "75_LVBus0719726",
      "bus_to": "75_LVBus0719727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.75885242031742,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0152266": {
      "bus_from": "75_LVBus0719727",
      "bus_to": "75_LVBus0719729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 266.13029733564633,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0105205": {
      "bus_from": "75_LVBus0719727",
      "bus_to": "75_LVBus0719728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.0363076974648,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_73118": {
      "bus_from": "75_MVBus113910",
      "bus_to": "75_MVLV127700",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 377.66300211662667,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0233744": {
      "bus_from": "75_MVLV127700_LV",
      "bus_to": "75_LVBus0719763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.5310732935692,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1651539": {
      "bus_from": "75_LVBus0719763",
      "bus_to": "75_LVBus0719765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 218.2367385253705,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1518978": {
      "bus_from": "75_LVBus0719765",
      "bus_to": "75_LVBus0719766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.19119701575744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0419641": {
      "bus_from": "75_LVBus0719763",
      "bus_to": "75_LVBus0719764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.99776780614891,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0454978": {
      "bus_from": "75_MVLV127700_LV",
      "bus_to": "75_LVBus0719759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.32409373172985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0180690": {
      "bus_from": "75_LVBus0719759",
      "bus_to": "75_LVBus0719761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.34353335731331,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0122994": {
      "bus_from": "75_LVBus0719759",
      "bus_to": "75_LVBus0719760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 221.13922267457252,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_155414": {
      "bus_from": "75_MVBus113907",
      "bus_to": "75_MVBus113916",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 365.84636737361643,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_155574": {
      "bus_from": "75_MVBus113916",
      "bus_to": "75_MVLV050520",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 50.504341603467864,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0594274": {
      "bus_from": "75_MVLV050520_LV",
      "bus_to": "75_LVBus0719393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.122187602417966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0495486": {
      "bus_from": "75_LVBus0719393",
      "bus_to": "75_LVBus0719398",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.323783829918355,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0147554": {
      "bus_from": "75_LVBus0719393",
      "bus_to": "75_LVBus0719394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.829008603071486,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0527971": {
      "bus_from": "75_LVBus0719394",
      "bus_to": "75_LVBus0719395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.0581823460411,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0819876": {
      "bus_from": "75_LVBus0719395",
      "bus_to": "75_LVBus0719396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.35034367709718,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0322461": {
      "bus_from": "75_LVBus0719394",
      "bus_to": "75_LVBus0719397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.57283096336073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_136912": {
      "bus_from": "75_MVBus113916",
      "bus_to": "75_MVBus113917",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 283.58753012227373,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_155523": {
      "bus_from": "75_MVBus113917",
      "bus_to": "75_MVBus113922",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 179.1559066773924,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_16974": {
      "bus_from": "75_MVBus113922",
      "bus_to": "75_MVBus113924",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 140.08842001750918,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_445893": {
      "bus_from": "75_MVBus113924",
      "bus_to": "75_MVLV050434",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 98.80562627383024,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0950735": {
      "bus_from": "75_MVLV050434_LV",
      "bus_to": "75_LVBus0719383",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.285025634531047,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0885836": {
      "bus_from": "75_LVBus0719383",
      "bus_to": "75_LVBus0719384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.74740931325076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0408956": {
      "bus_from": "75_LVBus0719384",
      "bus_to": "75_LVBus0719385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.636190375135186,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0239026": {
      "bus_from": "75_LVBus0719385",
      "bus_to": "75_LVBus0719386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 251.71319033814353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0200163": {
      "bus_from": "75_LVBus0719385",
      "bus_to": "75_LVBus0719387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 179.38058183064888,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0014155": {
      "bus_from": "75_LVBus0719387",
      "bus_to": "75_LVBus0719388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.05751175306363,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0227666": {
      "bus_from": "75_LVBus0719388",
      "bus_to": "75_LVBus0719389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.17811844088969,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1405094": {
      "bus_from": "75_MVLV050434_LV",
      "bus_to": "75_LVBus0719381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.93330463425204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1198448": {
      "bus_from": "75_MVLV050434_LV",
      "bus_to": "75_LVBus0719378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.772809246344835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1618083": {
      "bus_from": "75_LVBus0719378",
      "bus_to": "75_LVBus0719379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.721695872900206,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_155524": {
      "bus_from": "75_MVBus113922",
      "bus_to": "75_MVBus113923",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 580.846485133965,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_239979": {
      "bus_from": "75_MVBus113923",
      "bus_to": "75_MVLV045662",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.833627593999184,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1643866": {
      "bus_from": "75_MVLV045662_LV",
      "bus_to": "75_LVBus0719334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.34991471069871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1642705": {
      "bus_from": "75_LVBus0719334",
      "bus_to": "75_LVBus0719335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.145001106038048,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0567072": {
      "bus_from": "75_LVBus0719334",
      "bus_to": "75_LVBus0719336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.80565564021953,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0282857": {
      "bus_from": "75_LVBus0719336",
      "bus_to": "75_LVBus0719337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.3878033379053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0716731": {
      "bus_from": "75_LVBus0719337",
      "bus_to": "75_LVBus0719338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 154.5130255551103,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0018734": {
      "bus_from": "75_LVBus0719337",
      "bus_to": "75_LVBus0719339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 124.72209529645848,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1649135": {
      "bus_from": "75_LVBus0719339",
      "bus_to": "75_LVBus0719340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.622373855494613,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1218873": {
      "bus_from": "75_LVBus0719340",
      "bus_to": "75_LVBus0719343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.75330548808709,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0925013": {
      "bus_from": "75_LVBus0719340",
      "bus_to": "75_LVBus0719341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.26976521278569,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0858853": {
      "bus_from": "75_LVBus0719340",
      "bus_to": "75_LVBus0719342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.50552211086656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1477832": {
      "bus_from": "75_MVLV045662_LV",
      "bus_to": "75_LVBus0719332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.428025942453633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0921300": {
      "bus_from": "75_MVLV045662_LV",
      "bus_to": "75_LVBus0719329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.553378519373474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0535800": {
      "bus_from": "75_LVBus0719329",
      "bus_to": "75_LVBus0719330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 216.49897572638983,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_155419": {
      "bus_from": "75_MVBus113917",
      "bus_to": "75_MVBus113918",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 628.0337262259892,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_52813": {
      "bus_from": "75_MVBus113918",
      "bus_to": "75_MVLV082118",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 14.732383851132068,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0354872": {
      "bus_from": "75_MVLV082118_LV",
      "bus_to": "75_LVBus0719589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.225766209089306,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0424527": {
      "bus_from": "75_LVBus0719589",
      "bus_to": "75_LVBus0719591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 196.17115139837938,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0976414": {
      "bus_from": "75_LVBus0719591",
      "bus_to": "75_LVBus0719593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 157.9445528585471,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0650911": {
      "bus_from": "75_LVBus0719591",
      "bus_to": "75_LVBus0719592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.54856560510166,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0077079": {
      "bus_from": "75_LVBus0719589",
      "bus_to": "75_LVBus0719590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.91151260699954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_101460": {
      "bus_from": "75_MVBus113918",
      "bus_to": "75_MVBus113919",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 286.11554578669643,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_52824": {
      "bus_from": "75_MVBus113919",
      "bus_to": "75_MVBus113920",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 533.2276250148303,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_52825": {
      "bus_from": "75_MVBus113920",
      "bus_to": "75_MVLV026804",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 363.1131777237269,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch1168208": {
      "bus_from": "75_MVLV026804_LV",
      "bus_to": "75_LVBus0719303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.89327881630591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0703789": {
      "bus_from": "75_MVLV026804_LV",
      "bus_to": "75_LVBus0719299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.948470019335776,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0590747": {
      "bus_from": "75_LVBus0719299",
      "bus_to": "75_LVBus0719300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.22463849709828,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0172874": {
      "bus_from": "75_LVBus0719300",
      "bus_to": "75_LVBus0719301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.36635671210394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_415924": {
      "bus_from": "75_MVBus113920",
      "bus_to": "75_MVLV010646",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 290.8834811251036,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0747457": {
      "bus_from": "75_MVLV010646_LV",
      "bus_to": "75_LVBus0719156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.36286902246837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0681980": {
      "bus_from": "75_LVBus0719156",
      "bus_to": "75_LVBus0719160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.00871155512053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0460658": {
      "bus_from": "75_LVBus0719156",
      "bus_to": "75_LVBus0719157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.977546108616906,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1266432": {
      "bus_from": "75_LVBus0719157",
      "bus_to": "75_LVBus0719159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.24438767951662,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0615883": {
      "bus_from": "75_LVBus0719157",
      "bus_to": "75_LVBus0719158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 233.61071277742764,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_136731": {
      "bus_from": "75_MVBus113920",
      "bus_to": "75_MVLV094691",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 124.75552936400187,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0707502": {
      "bus_from": "75_MVLV094691_LV",
      "bus_to": "75_LVBus0719635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.70739363245489,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0211922": {
      "bus_from": "75_LVBus0719635",
      "bus_to": "75_LVBus0719639",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.641081425962184,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0090974": {
      "bus_from": "75_LVBus0719639",
      "bus_to": "75_LVBus0719640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.181737912193235,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1494827": {
      "bus_from": "75_LVBus0719640",
      "bus_to": "75_LVBus0719643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.957977494233,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0641062": {
      "bus_from": "75_LVBus0719640",
      "bus_to": "75_LVBus0719641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.36349520780279,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0765772": {
      "bus_from": "75_LVBus0719641",
      "bus_to": "75_LVBus0719642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.672537202083,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0072673": {
      "bus_from": "75_LVBus0719635",
      "bus_to": "75_LVBus0719636",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 190.1898031600753,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0527075": {
      "bus_from": "75_LVBus0719636",
      "bus_to": "75_LVBus0719638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.200420309834826,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0140466": {
      "bus_from": "75_LVBus0719636",
      "bus_to": "75_LVBus0719637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.08974085839191,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_193845": {
      "bus_from": "75_MVBus113919",
      "bus_to": "75_MVBus113921",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 763.4137042450604,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_358063": {
      "bus_from": "75_MVBus113921",
      "bus_to": "75_MVLV007000",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 21.398985319351876,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_395802": {
      "bus_from": "75_MVLV007000",
      "bus_to": "75_MVBus113936",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 958.6256654374452,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_363116": {
      "bus_from": "75_MVBus113936",
      "bus_to": "75_MVLV156956",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.0686147087661,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1248255": {
      "bus_from": "75_MVLV156956_LV",
      "bus_to": "75_LVBus0719945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.879400402240694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0374588": {
      "bus_from": "75_LVBus0719945",
      "bus_to": "75_LVBus0719946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 404.8297597310496,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0244007": {
      "bus_from": "75_LVBus0719946",
      "bus_to": "75_LVBus0719948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.577165048546746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0202070": {
      "bus_from": "75_LVBus0719946",
      "bus_to": "75_LVBus0719947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.52070663124667,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0228797": {
      "bus_from": "75_LVBus0719945",
      "bus_to": "75_LVBus0719949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.97032623317165,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1580323": {
      "bus_from": "75_LVBus0719949",
      "bus_to": "75_LVBus0719955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.27219358056547,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0302913": {
      "bus_from": "75_LVBus0719949",
      "bus_to": "75_LVBus0719950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.10074965351234,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0430502": {
      "bus_from": "75_LVBus0719950",
      "bus_to": "75_LVBus0719953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 241.98989066513252,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0755129": {
      "bus_from": "75_LVBus0719953",
      "bus_to": "75_LVBus0719954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.00200175361988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0202071": {
      "bus_from": "75_LVBus0719950",
      "bus_to": "75_LVBus0719951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.39276722637706,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1349235": {
      "bus_from": "75_LVBus0719951",
      "bus_to": "75_LVBus0719952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.433253389928545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0215701": {
      "bus_from": "75_LVBus0719945",
      "bus_to": "75_LVBus0719956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 415.9334954911349,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_305480": {
      "bus_from": "75_MVBus113936",
      "bus_to": "75_MVBus113937",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 794.5510533411585,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1598169": {
      "bus_from": "75_MVLV007000_LV",
      "bus_to": "75_LVBus0719069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.46365253697138,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0131753": {
      "bus_from": "75_LVBus0719069",
      "bus_to": "75_LVBus0719070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.95294257161567,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0022728": {
      "bus_from": "75_LVBus0719070",
      "bus_to": "75_LVBus0719071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.2565460367016,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0317374": {
      "bus_from": "75_LVBus0719071",
      "bus_to": "75_LVBus0719072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 280.3630520186004,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0107713": {
      "bus_from": "75_LVBus0719069",
      "bus_to": "75_LVBus0719073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.4192965927721,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0579537": {
      "bus_from": "75_LVBus0719073",
      "bus_to": "75_LVBus0719077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 204.7530725075096,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0064004": {
      "bus_from": "75_LVBus0719073",
      "bus_to": "75_LVBus0719074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 346.25918165061444,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0885832": {
      "bus_from": "75_LVBus0719074",
      "bus_to": "75_LVBus0719075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.25512319708184,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1100784": {
      "bus_from": "75_LVBus0719075",
      "bus_to": "75_LVBus0719076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.11283400877454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_193851": {
      "bus_from": "75_MVBus113906",
      "bus_to": "75_MVLV009629",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 652.2890153920115,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0259383": {
      "bus_from": "75_MVLV009629_LV",
      "bus_to": "75_LVBus0719145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.64594281739166,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1569880": {
      "bus_from": "75_LVBus0719145",
      "bus_to": "75_LVBus0719146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 458.55346860296794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0930072": {
      "bus_from": "75_LVBus0719146",
      "bus_to": "75_LVBus0719147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.03286034417933,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0121459": {
      "bus_from": "75_LVBus0719145",
      "bus_to": "75_LVBus0719148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 197.05652273079355,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0298353": {
      "bus_from": "75_LVBus0719148",
      "bus_to": "75_LVBus0719149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 151.68614154738873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0137447": {
      "bus_from": "75_LVBus0719149",
      "bus_to": "75_LVBus0719150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.47049094060662,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0120891": {
      "bus_from": "75_LVBus0719149",
      "bus_to": "75_LVBus0719151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.30616402034218,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0253525": {
      "bus_from": "75_LVBus0719151",
      "bus_to": "75_LVBus0719152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.17558851860747,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0215638": {
      "bus_from": "75_LVBus0719151",
      "bus_to": "75_LVBus0719153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.12588766385406,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0066554": {
      "bus_from": "75_LVBus0719145",
      "bus_to": "75_LVBus0719154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.587501131913992,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0253527": {
      "bus_from": "75_MVLV009629_LV",
      "bus_to": "75_LVBus0719142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 331.17454133828664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0443826": {
      "bus_from": "75_LVBus0719142",
      "bus_to": "75_LVBus0719143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 262.24104992144794,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_16975": {
      "bus_from": "75_MVBus113901",
      "bus_to": "75_MVBus113927",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 77.51028345454297,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_193306": {
      "bus_from": "75_MVBus113927",
      "bus_to": "75_MVLV009108",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 80.4662938212919,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0720585": {
      "bus_from": "75_MVLV009108_LV",
      "bus_to": "75_LVBus0719113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.548126892810666,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0015209": {
      "bus_from": "75_LVBus0719113",
      "bus_to": "75_LVBus0719114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.00147183020715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0589053": {
      "bus_from": "75_LVBus0719114",
      "bus_to": "75_LVBus0719115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.217634924494185,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0701448": {
      "bus_from": "75_LVBus0719115",
      "bus_to": "75_LVBus0719116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.51454583500848,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0571726": {
      "bus_from": "75_LVBus0719114",
      "bus_to": "75_LVBus0719117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.02265186322236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1434434": {
      "bus_from": "75_LVBus0719117",
      "bus_to": "75_LVBus0719118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.52249204145967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1228545": {
      "bus_from": "75_LVBus0719118",
      "bus_to": "75_LVBus0719119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.13154601441965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0403545": {
      "bus_from": "75_LVBus0719117",
      "bus_to": "75_LVBus0719120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.71302282521552,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0241589": {
      "bus_from": "75_LVBus0719117",
      "bus_to": "75_LVBus0719121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.22912644586948,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0585144": {
      "bus_from": "75_MVLV009108_LV",
      "bus_to": "75_LVBus0719109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 226.54032990891915,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0497875": {
      "bus_from": "75_LVBus0719109",
      "bus_to": "75_LVBus0719111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 240.10436000216842,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0429742": {
      "bus_from": "75_LVBus0719109",
      "bus_to": "75_LVBus0719110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.68972704071172,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_101591": {
      "bus_from": "75_MVBus113927",
      "bus_to": "75_MVLV143796",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 460.6933705592593,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0089952": {
      "bus_from": "75_MVLV143796_LV",
      "bus_to": "75_LVBus0719902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.1552747472869767,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0317684": {
      "bus_from": "75_LVBus0719902",
      "bus_to": "75_LVBus0719903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.57434143799473,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0137405": {
      "bus_from": "75_LVBus0719903",
      "bus_to": "75_LVBus0719904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
