        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.49896825312346,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1258553": {
      "bus_from": "75_MVLV143796_LV",
      "bus_to": "75_LVBus0719891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.788995475034103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1291831": {
      "bus_from": "75_LVBus0719891",
      "bus_to": "75_LVBus0719892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.4744733444743,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0763160": {
      "bus_from": "75_LVBus0719892",
      "bus_to": "75_LVBus0719893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.71436004128607,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1492368": {
      "bus_from": "75_LVBus0719893",
      "bus_to": "75_LVBus0719897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.64353698543106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0991261": {
      "bus_from": "75_LVBus0719897",
      "bus_to": "75_LVBus0719898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.32129850889839,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1326562": {
      "bus_from": "75_LVBus0719898",
      "bus_to": "75_LVBus0719899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.46487141740509,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0737696": {
      "bus_from": "75_LVBus0719899",
      "bus_to": "75_LVBus0719900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.5554715124225,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1351199": {
      "bus_from": "75_LVBus0719893",
      "bus_to": "75_LVBus0719894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.43998172453828,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1261308": {
      "bus_from": "75_LVBus0719894",
      "bus_to": "75_LVBus0719895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.21931947605896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1137342": {
      "bus_from": "75_LVBus0719895",
      "bus_to": "75_LVBus0719896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.33956286681259,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1219353": {
      "bus_from": "75_MVLV026807_LV",
      "bus_to": "75_LVBus0719309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.24365872795276,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0172801": {
      "bus_from": "75_MVLV026807_LV",
      "bus_to": "75_LVBus0719305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.15618726964439,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0393343": {
      "bus_from": "75_LVBus0719305",
      "bus_to": "75_LVBus0719306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.70236964495334,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0029939": {
      "bus_from": "75_LVBus0719305",
      "bus_to": "75_LVBus0719307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 382.5083708585779,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_155427": {
      "bus_from": "75_MVBus113869",
      "bus_to": "75_MVLV009566",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 485.3276263548221,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_136848": {
      "bus_from": "75_MVLV009566",
      "bus_to": "75_MVBus113893",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 150.0238314523118,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_78390": {
      "bus_from": "75_MVBus113893",
      "bus_to": "75_MVBus113894",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 35.019111126715636,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_318839": {
      "bus_from": "75_MVBus113894",
      "bus_to": "75_MVLV107883",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.734970077067583,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_293100": {
      "bus_from": "75_MVLV107883",
      "bus_to": "75_MVBus113896",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.272878894305737,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_83179": {
      "bus_from": "75_MVBus113896",
      "bus_to": "75_MVBus113897",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 513.616863711211,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_404614": {
      "bus_from": "75_MVBus113897",
      "bus_to": "75_MVLV114129",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 108.03323243086797,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1365226": {
      "bus_from": "75_MVLV107883_LV",
      "bus_to": "75_LVBus0719687",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.23736592281597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0925530": {
      "bus_from": "75_MVLV107883_LV",
      "bus_to": "75_LVBus0719685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.966388034389116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1021780": {
      "bus_from": "75_MVLV107883_LV",
      "bus_to": "75_LVBus0719683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.720626974488418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_155285": {
      "bus_from": "75_MVBus113893",
      "bus_to": "75_MVBus113895",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 352.4690665292096,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_266854": {
      "bus_from": "75_MVBus113895",
      "bus_to": "75_MVLV078550",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 175.58726254222404,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0819882": {
      "bus_from": "75_MVLV078550_LV",
      "bus_to": "75_LVBus0719527",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5768544582757853,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1386841": {
      "bus_from": "75_MVLV078550_LV",
      "bus_to": "75_LVBus0719520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.60699178498698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0516172": {
      "bus_from": "75_LVBus0719520",
      "bus_to": "75_LVBus0719522",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.4553788113803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0431497": {
      "bus_from": "75_LVBus0719522",
      "bus_to": "75_LVBus0719524",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.8337873561434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1599579": {
      "bus_from": "75_LVBus0719524",
      "bus_to": "75_LVBus0719525",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.809930758345565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0243941": {
      "bus_from": "75_LVBus0719522",
      "bus_to": "75_LVBus0719523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 539.6110951791932,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0131749": {
      "bus_from": "75_LVBus0719520",
      "bus_to": "75_LVBus0719521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.02741228465881,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0560749": {
      "bus_from": "75_MVLV009566_LV",
      "bus_to": "75_LVBus0719136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.56373844115337,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1488965": {
      "bus_from": "75_LVBus0719136",
      "bus_to": "75_LVBus0719137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.96428994152589,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0333842": {
      "bus_from": "75_LVBus0719136",
      "bus_to": "75_LVBus0719138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.21405832206867,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0063085": {
      "bus_from": "75_MVLV009566_LV",
      "bus_to": "75_LVBus0719123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.5303153527125586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1657663": {
      "bus_from": "75_LVBus0719123",
      "bus_to": "75_LVBus0719124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 185.17051124775753,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0091243": {
      "bus_from": "75_LVBus0719124",
      "bus_to": "75_LVBus0719125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.6080226380565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0915210": {
      "bus_from": "75_LVBus0719125",
      "bus_to": "75_LVBus0719126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.911633003723733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0765549": {
      "bus_from": "75_LVBus0719126",
      "bus_to": "75_LVBus0719127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.376728488982117,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0705455": {
      "bus_from": "75_LVBus0719123",
      "bus_to": "75_LVBus0719128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.54900519800556,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0665201": {
      "bus_from": "75_LVBus0719128",
      "bus_to": "75_LVBus0719130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.15936340707398,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0443827": {
      "bus_from": "75_LVBus0719130",
      "bus_to": "75_LVBus0719132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.01493405475586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0340436": {
      "bus_from": "75_LVBus0719132",
      "bus_to": "75_LVBus0719133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.84073284131256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0013747": {
      "bus_from": "75_LVBus0719132",
      "bus_to": "75_LVBus0719134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.00116305886153,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0091244": {
      "bus_from": "75_LVBus0719130",
      "bus_to": "75_LVBus0719131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.5337893748921,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0363720": {
      "bus_from": "75_LVBus0719128",
      "bus_to": "75_LVBus0719129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.70956388974932,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_101475": {
      "bus_from": "75_MVBus113868",
      "bus_to": "75_MVLV136621",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 271.4052092042306,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch1478164": {
      "bus_from": "75_MVLV136621_LV",
      "bus_to": "75_LVBus0719837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.827936840406323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1670699": {
      "bus_from": "75_LVBus0719837",
      "bus_to": "75_LVBus0719838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.29976946723245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0773291": {
      "bus_from": "75_LVBus0719838",
      "bus_to": "75_LVBus0719839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.83029828896844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1176166": {
      "bus_from": "75_LVBus0719837",
      "bus_to": "75_LVBus0719846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.742117554113783,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1466063": {
      "bus_from": "75_LVBus0719846",
      "bus_to": "75_LVBus0719847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.32047678411388,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1223748": {
      "bus_from": "75_LVBus0719847",
      "bus_to": "75_LVBus0719856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.55884012657386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1168284": {
      "bus_from": "75_LVBus0719856",
      "bus_to": "75_LVBus0719857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.492444760496355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0918379": {
      "bus_from": "75_LVBus0719847",
      "bus_to": "75_LVBus0719848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.598882809355324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1592101": {
      "bus_from": "75_LVBus0719848",
      "bus_to": "75_LVBus0719849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.863805581956132,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0401366": {
      "bus_from": "75_LVBus0719849",
      "bus_to": "75_LVBus0719850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.54377609943032,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0496719": {
      "bus_from": "75_LVBus0719850",
      "bus_to": "75_LVBus0719851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.29859178466602,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0317694": {
      "bus_from": "75_LVBus0719851",
      "bus_to": "75_LVBus0719852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.496170505134906,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0694542": {
      "bus_from": "75_LVBus0719852",
      "bus_to": "75_LVBus0719854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.47895988125269,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0241050": {
      "bus_from": "75_LVBus0719852",
      "bus_to": "75_LVBus0719853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.19638252002933,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0341085": {
      "bus_from": "75_LVBus0719850",
      "bus_to": "75_LVBus0719855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.19983467555775,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1017769": {
      "bus_from": "75_LVBus0719837",
      "bus_to": "75_LVBus0719840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.2175655757922,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1642481": {
      "bus_from": "75_LVBus0719840",
      "bus_to": "75_LVBus0719841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.23266777367046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1184215": {
      "bus_from": "75_LVBus0719840",
      "bus_to": "75_LVBus0719842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.76729636134755,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1292395": {
      "bus_from": "75_LVBus0719842",
      "bus_to": "75_LVBus0719843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.53577753058673,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1642437": {
      "bus_from": "75_LVBus0719843",
      "bus_to": "75_LVBus0719844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.81932208436211,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1533678": {
      "bus_from": "75_LVBus0719844",
      "bus_to": "75_LVBus0719845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.23255978861443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_330408": {
      "bus_from": "75_MVLV026477",
      "bus_to": "75_MVBus113876",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 947.5362493582867,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_404254": {
      "bus_from": "75_MVBus113876",
      "bus_to": "75_MVBus113877",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1899.622335091794,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_404057": {
      "bus_from": "75_MVBus113876",
      "bus_to": "75_MVLV113664",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 18.658537915534794,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1259181": {
      "bus_from": "75_MVLV113664_LV",
      "bus_to": "75_LVBus0719694",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.713526956212597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0386864": {
      "bus_from": "75_LVBus0719694",
      "bus_to": "75_LVBus0719695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.05204527020309,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0682219": {
      "bus_from": "75_LVBus0719695",
      "bus_to": "75_LVBus0719702",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.59511656253573,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0195412": {
      "bus_from": "75_LVBus0719702",
      "bus_to": "75_LVBus0719703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.696955228800434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0059657": {
      "bus_from": "75_LVBus0719702",
      "bus_to": "75_LVBus0719704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.67789996994482,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0527200": {
      "bus_from": "75_LVBus0719704",
      "bus_to": "75_LVBus0719706",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 187.83817893707453,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0451262": {
      "bus_from": "75_LVBus0719704",
      "bus_to": "75_LVBus0719705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.91183372012073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0350903": {
      "bus_from": "75_LVBus0719695",
      "bus_to": "75_LVBus0719696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 190.00220014234426,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0087278": {
      "bus_from": "75_LVBus0719696",
      "bus_to": "75_LVBus0719697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.056999504701935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0784231": {
      "bus_from": "75_LVBus0719697",
      "bus_to": "75_LVBus0719701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.42129154536637,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0451263": {
      "bus_from": "75_LVBus0719697",
      "bus_to": "75_LVBus0719698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.5677876833288,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0318489": {
      "bus_from": "75_LVBus0719698",
      "bus_to": "75_LVBus0719699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.84624980074231,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0076184": {
      "bus_from": "75_LVBus0719698",
      "bus_to": "75_LVBus0719700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.847984031909935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1390573": {
      "bus_from": "75_MVLV113664_LV",
      "bus_to": "75_LVBus0719689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.528430830147595,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0483559": {
      "bus_from": "75_LVBus0719689",
      "bus_to": "75_LVBus0719690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.20973026911324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0102901": {
      "bus_from": "75_LVBus0719690",
      "bus_to": "75_LVBus0719691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.0395675933429,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0469875": {
      "bus_from": "75_LVBus0719691",
      "bus_to": "75_LVBus0719692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.3330634638069,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0730727": {
      "bus_from": "75_MVLV026477_LV",
      "bus_to": "75_LVBus0719260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.16178755958238,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0112727": {
      "bus_from": "75_LVBus0719260",
      "bus_to": "75_LVBus0719269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 263.89058393048236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0034760": {
      "bus_from": "75_LVBus0719260",
      "bus_to": "75_LVBus0719268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.4755450086687,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0014165": {
      "bus_from": "75_LVBus0719260",
      "bus_to": "75_LVBus0719261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.72006227090964,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0147555": {
      "bus_from": "75_LVBus0719261",
      "bus_to": "75_LVBus0719262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.674712202633614,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0175558": {
      "bus_from": "75_LVBus0719262",
      "bus_to": "75_LVBus0719263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.315570271781944,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1203526": {
      "bus_from": "75_LVBus0719263",
      "bus_to": "75_LVBus0719264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.83254279130269,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1300681": {
      "bus_from": "75_LVBus0719264",
      "bus_to": "75_LVBus0719265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.98317130555857,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0163313": {
      "bus_from": "75_LVBus0719263",
      "bus_to": "75_LVBus0719266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.38651127738052,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0093407": {
      "bus_from": "75_LVBus0719266",
      "bus_to": "75_LVBus0719267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.6158825950679,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1310625": {
      "bus_from": "75_MVLV013196_LV",
      "bus_to": "75_LVBus0719210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.24104045906819,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0470606": {
      "bus_from": "75_LVBus0719210",
      "bus_to": "75_LVBus0719211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.02588580893869,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1294794": {
      "bus_from": "75_LVBus0719211",
      "bus_to": "75_LVBus0719212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.814786594874384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1499098": {
      "bus_from": "75_LVBus0719212",
      "bus_to": "75_LVBus0719221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.420089995470471,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0266148": {
      "bus_from": "75_LVBus0719212",
      "bus_to": "75_LVBus0719213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.819703433384287,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1401122": {
      "bus_from": "75_LVBus0719213",
      "bus_to": "75_LVBus0719214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.482567419750733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0082989": {
      "bus_from": "75_LVBus0719214",
      "bus_to": "75_LVBus0719215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.372482812408446,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0725505": {
      "bus_from": "75_LVBus0719215",
      "bus_to": "75_LVBus0719216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.339627849125226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0085434": {
      "bus_from": "75_LVBus0719216",
      "bus_to": "75_LVBus0719217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.970114518847616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0924837": {
      "bus_from": "75_LVBus0719217",
      "bus_to": "75_LVBus0719218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.506119633208426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0016249": {
      "bus_from": "75_LVBus0719218",
      "bus_to": "75_LVBus0719219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.105381367220007,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0413450": {
      "bus_from": "75_LVBus0719219",
      "bus_to": "75_LVBus0719220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.72197982040724,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1468632": {
      "bus_from": "75_MVLV013196_LV",
      "bus_to": "75_LVBus0719198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.81591178974646,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1511146": {
      "bus_from": "75_LVBus0719198",
      "bus_to": "75_LVBus0719201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.874252567034688,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0454423": {
      "bus_from": "75_LVBus0719201",
      "bus_to": "75_LVBus0719202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.81461883212244,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0531750": {
      "bus_from": "75_LVBus0719202",
      "bus_to": "75_LVBus0719203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.11502737943164,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0211990": {
      "bus_from": "75_LVBus0719203",
      "bus_to": "75_LVBus0719204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.77362113431916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1645666": {
      "bus_from": "75_LVBus0719204",
      "bus_to": "75_LVBus0719205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.221848837890585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0707576": {
      "bus_from": "75_LVBus0719205",
      "bus_to": "75_LVBus0719208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.028185120692306,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0482004": {
      "bus_from": "75_LVBus0719205",
      "bus_to": "75_LVBus0719206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.72087280140584,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1146845": {
      "bus_from": "75_LVBus0719206",
      "bus_to": "75_LVBus0719207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.52055921172867,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0204964": {
      "bus_from": "75_LVBus0719198",
      "bus_to": "75_LVBus0719199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.76057493590215,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0678704": {
      "bus_from": "75_LVBus0719199",
      "bus_to": "75_LVBus0719200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.89713878322994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1644898": {
      "bus_from": "75_MVLV013196_LV",
      "bus_to": "75_LVBus0719196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.65705596388182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1441006": {
      "bus_from": "75_MVLV013196_LV",
      "bus_to": "75_LVBus0719190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.31490413098793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1023318": {
      "bus_from": "75_LVBus0719190",
      "bus_to": "75_LVBus0719191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.475446533201595,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1654796": {
      "bus_from": "75_LVBus0719191",
      "bus_to": "75_LVBus0719194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.08527700608107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1030865": {
      "bus_from": "75_LVBus0719191",
      "bus_to": "75_LVBus0719192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.30530528597001,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1332753": {
      "bus_from": "75_LVBus0719192",
      "bus_to": "75_LVBus0719193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.259300578112093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1128613": {
      "bus_from": "75_MVLV013196_LV",
      "bus_to": "75_LVBus0719174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.24848348981074,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1518987": {
      "bus_from": "75_LVBus0719174",
      "bus_to": "75_LVBus0719175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.447385316628484,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0267863": {
      "bus_from": "75_LVBus0719175",
      "bus_to": "75_LVBus0719176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.828215545541596,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0376841": {
      "bus_from": "75_LVBus0719176",
      "bus_to": "75_LVBus0719188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.40697253141338,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0238591": {
      "bus_from": "75_LVBus0719176",
      "bus_to": "75_LVBus0719177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.003149706491634,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0179916": {
      "bus_from": "75_LVBus0719177",
      "bus_to": "75_LVBus0719178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.553973313940332,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1394393": {
      "bus_from": "75_LVBus0719178",
      "bus_to": "75_LVBus0719179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.698234530832124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0327188": {
      "bus_from": "75_LVBus0719179",
      "bus_to": "75_LVBus0719180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.606961225179262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1577873": {
      "bus_from": "75_LVBus0719180",
      "bus_to": "75_LVBus0719181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.479441120771796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0085441": {
      "bus_from": "75_LVBus0719181",
      "bus_to": "75_LVBus0719182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.23183529763698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0470605": {
      "bus_from": "75_LVBus0719182",
      "bus_to": "75_LVBus0719183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.498842692769457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0266142": {
      "bus_from": "75_LVBus0719182",
      "bus_to": "75_LVBus0719184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.4901679322240104,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0683364": {
      "bus_from": "75_LVBus0719184",
      "bus_to": "75_LVBus0719187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.02135238497881,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0312818": {
      "bus_from": "75_LVBus0719184",
      "bus_to": "75_LVBus0719185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.938848968740835,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0115924": {
      "bus_from": "75_LVBus0719185",
      "bus_to": "75_LVBus0719186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.35331351512989,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0833684": {
      "bus_from": "75_MVLV013196_LV",
      "bus_to": "75_LVBus0719169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.691296110173777,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0201239": {
      "bus_from": "75_LVBus0719169",
      "bus_to": "75_LVBus0719170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.918735451595595,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0821722": {
      "bus_from": "75_LVBus0719170",
      "bus_to": "75_LVBus0719171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 211.6859134521552,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0470611": {
      "bus_from": "75_LVBus0719170",
      "bus_to": "75_LVBus0719172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.27045509474542,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_218388": {
      "bus_from": "75_MVBus113865",
      "bus_to": "75_MVLV007742",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 71.23299262214809,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1196690": {
      "bus_from": "75_MVLV007742_LV",
      "bus_to": "75_LVBus0719079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.718048526321793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0688158": {
      "bus_from": "75_LVBus0719079",
      "bus_to": "75_LVBus0719080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.00260376808683,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0721912": {
      "bus_from": "75_LVBus0719080",
      "bus_to": "75_LVBus0719081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.76674966362522,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0360517": {
      "bus_from": "75_LVBus0719080",
      "bus_to": "75_LVBus0719082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.3426496309411,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0360508": {
      "bus_from": "75_LVBus0719079",
      "bus_to": "75_LVBus0719083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.07766670546391,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1096594": {
      "bus_from": "75_LVBus0719083",
      "bus_to": "75_LVBus0719086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.375717723125847,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1249658": {
      "bus_from": "75_LVBus0719086",
      "bus_to": "75_LVBus0719091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.45922597272598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0909406": {
      "bus_from": "75_LVBus0719086",
      "bus_to": "75_LVBus0719087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.16644750615919,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1163884": {
      "bus_from": "75_LVBus0719087",
      "bus_to": "75_LVBus0719088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.10121965368084,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1013126": {
      "bus_from": "75_LVBus0719088",
      "bus_to": "75_LVBus0719089",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.40606362617949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1443993": {
      "bus_from": "75_LVBus0719089",
      "bus_to": "75_LVBus0719090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.78102883714935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0184305": {
      "bus_from": "75_LVBus0719083",
      "bus_to": "75_LVBus0719084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 360.2698381153211,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0388317": {
      "bus_from": "75_LVBus0719084",
      "bus_to": "75_LVBus0719085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 219.75169719336344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_305336": {
      "bus_from": "75_MVBus113862",
      "bus_to": "75_MVBus113863",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 103.7346163711395,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_199211": {
      "bus_from": "75_MVBus113863",
      "bus_to": "75_MVBus113864",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 84.6256593320569,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_96608": {
      "bus_from": "75_MVBus113864",
      "bus_to": "75_MVLV069972",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 111.87370129458517,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_48603": {
      "bus_from": "75_MVBus113864",
      "bus_to": "75_MVLV007746",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 377.6956173715413,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0086946": {
      "bus_from": "75_MVLV007746_LV",
      "bus_to": "75_LVBus0719095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 371.29966028081896,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0623875": {
      "bus_from": "75_MVLV007746_LV",
      "bus_to": "75_LVBus0719093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.0941474314544,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0775813": {
      "bus_from": "75_MVLV059627_LV",
      "bus_to": "75_LVBus0719443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.065846291009823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0427088": {
      "bus_from": "75_LVBus0719443",
      "bus_to": "75_LVBus0719444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.35147763147839,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0564941": {
      "bus_from": "75_LVBus0719444",
      "bus_to": "75_LVBus0719445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.07571528179233,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0650699": {
      "bus_from": "75_LVBus0719445",
      "bus_to": "75_LVBus0719446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.541434433447165,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0548935": {
      "bus_from": "75_LVBus0719446",
      "bus_to": "75_LVBus0719447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.60241111508191,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1441032": {
      "bus_from": "75_LVBus0719447",
      "bus_to": "75_LVBus0719448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.47875382348271,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0108339": {
      "bus_from": "75_LVBus0719445",
      "bus_to": "75_LVBus0719449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.48791724024723,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0782049": {
      "bus_from": "75_LVBus0719449",
      "bus_to": "75_LVBus0719450",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.11000566059393,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0238601": {
      "bus_from": "75_LVBus0719449",
      "bus_to": "75_LVBus0719451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.61032170220675,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1046037": {
      "bus_from": "75_LVBus0719451",
      "bus_to": "75_LVBus0719452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.166600278314036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0837397": {
      "bus_from": "75_LVBus0719451",
      "bus_to": "75_LVBus0719453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 161.72444402486127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0447111": {
      "bus_from": "75_LVBus0719444",
      "bus_to": "75_LVBus0719454",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.02381015914081,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0376845": {
      "bus_from": "75_LVBus0719443",
      "bus_to": "75_LVBus0719455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.19981033209174,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0413454": {
      "bus_from": "75_LVBus0719455",
      "bus_to": "75_LVBus0719457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.43871960146221,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0256158": {
      "bus_from": "75_LVBus0719455",
      "bus_to": "75_LVBus0719456",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.45473504920403,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_293672": {
      "bus_from": "75_MVBus113855",
      "bus_to": "75_MVLV001728",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 322.8962901638478,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0858878": {
      "bus_from": "75_MVLV001728_LV",
      "bus_to": "75_LVBus0719014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2531958218835233,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0476759": {
      "bus_from": "75_LVBus0719014",
      "bus_to": "75_LVBus0719025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 188.3757920325393,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0643264": {
      "bus_from": "75_LVBus0719025",
      "bus_to": "75_LVBus0719026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 283.60554070223696,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0208316": {
      "bus_from": "75_LVBus0719025",
      "bus_to": "75_LVBus0719027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.62732182719992,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1218922": {
      "bus_from": "75_LVBus0719027",
      "bus_to": "75_LVBus0719028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.636270426278775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0925030": {
      "bus_from": "75_LVBus0719028",
      "bus_to": "75_LVBus0719029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.28790509518098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0378551": {
      "bus_from": "75_LVBus0719014",
      "bus_to": "75_LVBus0719015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 247.2846945942262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0538886": {
      "bus_from": "75_LVBus0719015",
      "bus_to": "75_LVBus0719017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.88913267473518,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0525236": {
      "bus_from": "75_LVBus0719017",
      "bus_to": "75_LVBus0719018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.64223266094554,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0418915": {
      "bus_from": "75_LVBus0719018",
      "bus_to": "75_LVBus0719019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.401843860670674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0774852": {
      "bus_from": "75_LVBus0719019",
      "bus_to": "75_LVBus0719020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.6485997920799,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0187981": {
      "bus_from": "75_LVBus0719015",
      "bus_to": "75_LVBus0719016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 257.5636555631616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0002649": {
      "bus_from": "75_LVBus0719014",
      "bus_to": "75_LVBus0719021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.64597859125266,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0570580": {
      "bus_from": "75_LVBus0719021",
      "bus_to": "75_LVBus0719022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.53015611777865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0370651": {
      "bus_from": "75_LVBus0719021",
      "bus_to": "75_LVBus0719023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 347.6899163526041,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0553229": {
      "bus_from": "75_LVBus0719023",
      "bus_to": "75_LVBus0719024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.9624614038545,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_279546": {
      "bus_from": "75_MVLV031441",
      "bus_to": "75_MVBus113857",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.769222267097808,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_126209": {
      "bus_from": "75_MVBus113857",
      "bus_to": "75_MVBus113858",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 7.2932877407914996,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_185799": {
      "bus_from": "75_MVBus113858",
      "bus_to": "75_MVBus113859",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 101.68937190739351,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_185801": {
      "bus_from": "75_MVBus113859",
      "bus_to": "75_MVLV134623",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 111.08977639945672,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0693767": {
      "bus_from": "75_MVLV134623_LV",
      "bus_to": "75_LVBus0719809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.82010800699169,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_185800": {
      "bus_from": "75_MVBus113859",
      "bus_to": "75_MVLV047824",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 367.4169472116395,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0131892": {
      "bus_from": "75_MVLV047824_LV",
      "bus_to": "75_LVBus0719351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 236.50204553894073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0437486": {
      "bus_from": "75_LVBus0719351",
      "bus_to": "75_LVBus0719353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.46235334213749,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0365110": {
      "bus_from": "75_LVBus0719351",
      "bus_to": "75_LVBus0719352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.62550059936112,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0544321": {
      "bus_from": "75_MVLV047824_LV",
      "bus_to": "75_LVBus0719346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.39921656108006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0668289": {
      "bus_from": "75_LVBus0719346",
      "bus_to": "75_LVBus0719347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.15048720006587,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0139201": {
      "bus_from": "75_LVBus0719346",
      "bus_to": "75_LVBus0719348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.57576186683474,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0236163": {
      "bus_from": "75_LVBus0719348",
      "bus_to": "75_LVBus0719349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 282.50247155591853,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_170054": {
      "bus_from": "75_MVBus113858",
      "bus_to": "75_MVBus113860",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 344.1116251493285,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_170053": {
      "bus_from": "75_MVBus113860",
      "bus_to": "75_MVBus113861",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 237.7164511528511,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_72771": {
      "bus_from": "75_MVBus113861",
      "bus_to": "75_MVLV105423",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 522.8737338457951,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0722002": {
      "bus_from": "75_MVLV105423_LV",
      "bus_to": "75_LVBus0719670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.361196281069983,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0621661": {
      "bus_from": "75_LVBus0719670",
      "bus_to": "75_LVBus0719671",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 408.4756215903104,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0330067": {
      "bus_from": "75_LVBus0719670",
      "bus_to": "75_LVBus0719672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 187.6688411500997,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0625476": {
      "bus_from": "75_LVBus0719672",
      "bus_to": "75_LVBus0719673",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 163.89218663784442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0261332": {
      "bus_from": "75_LVBus0719673",
      "bus_to": "75_LVBus0719675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 383.3198562578997,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0254774": {
      "bus_from": "75_LVBus0719673",
      "bus_to": "75_LVBus0719674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.59192552626325,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0005416": {
      "bus_from": "75_LVBus0719672",
      "bus_to": "75_LVBus0719676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.9270295051274,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_3019": {
      "bus_from": "75_MVBus113861",
      "bus_to": "75_MVLV139016",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 67.46234535578469,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0418466": {
      "bus_from": "75_MVLV139016_LV",
      "bus_to": "75_LVBus0719859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.27258247576695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0567855": {
      "bus_from": "75_LVBus0719859",
      "bus_to": "75_LVBus0719861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.37980232306788,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0271612": {
      "bus_from": "75_LVBus0719859",
      "bus_to": "75_LVBus0719860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.8593426081369,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_126282": {
      "bus_from": "75_MVBus113860",
      "bus_to": "75_MVLV094059",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 298.2065780009478,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0013419": {
      "bus_from": "75_MVLV094059_LV",
      "bus_to": "75_LVBus0719598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.98240725450387,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0673454": {
      "bus_from": "75_LVBus0719598",
      "bus_to": "75_LVBus0719599",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 258.32941878261823,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0729846": {
      "bus_from": "75_LVBus0719599",
      "bus_to": "75_LVBus0719600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.624973550401016,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0524439": {
      "bus_from": "75_LVBus0719598",
      "bus_to": "75_LVBus0719601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 265.2042619577338,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0014787": {
      "bus_from": "75_MVLV094059_LV",
      "bus_to": "75_LVBus0719595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.74405377135312,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0528653": {
      "bus_from": "75_LVBus0719595",
      "bus_to": "75_LVBus0719596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.18702767570771,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1612360": {
      "bus_from": "75_MVLV135258_LV",
      "bus_to": "75_LVBus0719815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.269904433704273,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1545718": {
      "bus_from": "75_LVBus0719815",
      "bus_to": "75_LVBus0719816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.90790314991807,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1639876": {
      "bus_from": "75_LVBus0719816",
      "bus_to": "75_LVBus0719817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.7075762909865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1568808": {
      "bus_from": "75_LVBus0719816",
      "bus_to": "75_LVBus0719818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.64095593759683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1129809": {
      "bus_from": "75_LVBus0719818",
      "bus_to": "75_LVBus0719819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.67328800447372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1100599": {
      "bus_from": "75_LVBus0719815",
      "bus_to": "75_LVBus0719820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.94963984043804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1549357": {
      "bus_from": "75_LVBus0719820",
      "bus_to": "75_LVBus0719821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.12932978696441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1167397": {
      "bus_from": "75_MVLV135258_LV",
      "bus_to": "75_LVBus0719811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.40278986788881,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0543959": {
      "bus_from": "75_LVBus0719811",
      "bus_to": "75_LVBus0719812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.6073948370384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0269416": {
      "bus_from": "75_LVBus0719811",
      "bus_to": "75_LVBus0719813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.65394215678761,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1621500": {
      "bus_from": "75_MVLV069549_LV",
      "bus_to": "75_LVBus0719497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.65185273253789,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0765800": {
      "bus_from": "75_LVBus0719497",
      "bus_to": "75_LVBus0719498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.891018158845895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1020694": {
      "bus_from": "75_MVLV069549_LV",
      "bus_to": "75_LVBus0719493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.78229509581188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0730754": {
      "bus_from": "75_LVBus0719493",
      "bus_to": "75_LVBus0719494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.711189619315654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1659668": {
      "bus_from": "75_LVBus0719494",
      "bus_to": "75_LVBus0719495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.147261172087646,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0745171": {
      "bus_from": "75_MVLV069549_LV",
      "bus_to": "75_LVBus0719485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.61083946338645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1193441": {
      "bus_from": "75_LVBus0719485",
      "bus_to": "75_LVBus0719486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.42279529726149,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0730757": {
      "bus_from": "75_LVBus0719486",
      "bus_to": "75_LVBus0719487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.686603867197384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1621499": {
      "bus_from": "75_LVBus0719487",
      "bus_to": "75_LVBus0719488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.316415367553695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1259206": {
      "bus_from": "75_LVBus0719487",
      "bus_to": "75_LVBus0719489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.142277802234275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1122179": {
      "bus_from": "75_LVBus0719489",
      "bus_to": "75_LVBus0719490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.76817232750135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0976456": {
      "bus_from": "75_LVBus0719490",
      "bus_to": "75_LVBus0719491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.33552432519509,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "75_MVLV001837_consumption": {
      "bus": "75_MVLV001837",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV001837_production": {
      "bus": "75_MVLV001837",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719518_consumption": {
      "bus": "75_LVBus0719518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        770.3528311943385,
        0.0,
        2241.926048852506
      ],
      "q_nom": [
        231.10584935830153,
        0.0,
        672.5778146557518
      ]
    },
    "75_LVBus0719518_production": {
      "bus": "75_LVBus0719518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719505_consumption": {
      "bus": "75_LVBus0719505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3712.650928604832,
        0.0,
        3990.9859739283525
      ],
      "q_nom": [
        1113.7952785814496,
        0.0,
        1197.2957921785057
      ]
    },
    "75_LVBus0719505_production": {
      "bus": "75_LVBus0719505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719506_consumption": {
      "bus": "75_LVBus0719506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        742.9476678945471,
        449.6540012816503
      ],
      "q_nom": [
        0.0,
        222.8843003683641,
        134.8962003844951
      ]
    },
    "75_LVBus0719506_production": {
      "bus": "75_LVBus0719506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719507_consumption": {
      "bus": "75_LVBus0719507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        486.1779364578953,
        4073.0117994320412
      ],
      "q_nom": [
        0.0,
        145.8533809373686,
        1221.9035398296123
      ]
    },
    "75_LVBus0719507_production": {
      "bus": "75_LVBus0719507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719508_consumption": {
      "bus": "75_LVBus0719508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3280.211013522805,
        0.0,
        0.0
      ],
      "q_nom": [
        984.0633040568414,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719508_production": {
      "bus": "75_LVBus0719508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719509_consumption": {
      "bus": "75_LVBus0719509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2701.217058369461,
        0.0
      ],
      "q_nom": [
        0.0,
        810.3651175108383,
        0.0
      ]
    },
    "75_LVBus0719509_production": {
      "bus": "75_LVBus0719509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719510_consumption": {
      "bus": "75_LVBus0719510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1641.0498337856154,
        0.0,
        2846.139641636875
      ],
      "q_nom": [
        492.3149501356846,
        0.0,
        853.8418924910624
      ]
    },
    "75_LVBus0719510_production": {
      "bus": "75_LVBus0719510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719511_consumption": {
      "bus": "75_LVBus0719511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5745.773691045245,
        0.0,
        0.0
      ],
      "q_nom": [
        1723.7321073135734,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719511_production": {
      "bus": "75_LVBus0719511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719512_consumption": {
      "bus": "75_LVBus0719512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719512_production": {
      "bus": "75_LVBus0719512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719513_consumption": {
      "bus": "75_LVBus0719513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2285.928441089516,
        0.0,
        493.7777257269337
      ],
      "q_nom": [
        685.7785323268548,
        0.0,
        148.1333177180801
      ]
    },
    "75_LVBus0719513_production": {
      "bus": "75_LVBus0719513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719514_consumption": {
      "bus": "75_LVBus0719514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2358.6175275302726,
        0.0,
        0.0
      ],
      "q_nom": [
        707.5852582590818,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719514_production": {
      "bus": "75_LVBus0719514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719516_consumption": {
      "bus": "75_LVBus0719516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3657.4806064883633
      ],
      "q_nom": [
        0.0,
        0.0,
        1097.244181946509
      ]
    },
    "75_LVBus0719516_production": {
      "bus": "75_LVBus0719516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719515_consumption": {
      "bus": "75_LVBus0719515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2256.620244728813,
        522.2657882138931,
        0.0
      ],
      "q_nom": [
        676.9860734186439,
        156.67973646416792,
        0.0
      ]
    },
    "75_LVBus0719515_production": {
      "bus": "75_LVBus0719515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719503_consumption": {
      "bus": "75_LVBus0719503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2805.9579183114543,
        0.0,
        0.0
      ],
      "q_nom": [
        841.7873754934362,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719503_production": {
      "bus": "75_LVBus0719503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719826_consumption": {
      "bus": "75_LVBus0719826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4768.485114250762,
        1459.8092315231129,
        6336.0587163142345
      ],
      "q_nom": [
        1430.5455342752286,
        437.94276945693383,
        1900.8176148942703
      ]
    },
    "75_LVBus0719826_production": {
      "bus": "75_LVBus0719826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719827_consumption": {
      "bus": "75_LVBus0719827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6821.4355124713,
        0.0,
        0.0
      ],
      "q_nom": [
        2046.43065374139,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719827_production": {
      "bus": "75_LVBus0719827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719823_consumption": {
      "bus": "75_LVBus0719823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10272.369077080464,
        4103.866201237525,
        0.0
      ],
      "q_nom": [
        3081.7107231241393,
        1231.1598603712575,
        0.0
      ]
    },
    "75_LVBus0719823_production": {
      "bus": "75_LVBus0719823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719824_consumption": {
      "bus": "75_LVBus0719824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5363.599290580992,
        0.0,
        458.72492359431425
      ],
      "q_nom": [
        1609.0797871742975,
        0.0,
        137.61747707829426
      ]
    },
    "75_LVBus0719824_production": {
      "bus": "75_LVBus0719824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720004_consumption": {
      "bus": "75_LVBus0720004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1108.6199233090927,
        0.0
      ],
      "q_nom": [
        0.0,
        332.5859769927278,
        0.0
      ]
    },
    "75_LVBus0720004_production": {
      "bus": "75_LVBus0720004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720008_consumption": {
      "bus": "75_LVBus0720008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5453.084427271048,
        1529.1795204758173,
        6151.108674292339
      ],
      "q_nom": [
        1635.9253281813144,
        458.7538561427452,
        1845.3326022877015
      ]
    },
    "75_LVBus0720008_production": {
      "bus": "75_LVBus0720008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720007_consumption": {
      "bus": "75_LVBus0720007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2092.1516206889337,
        0.0,
        0.0
      ],
      "q_nom": [
        627.6454862066801,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720007_production": {
      "bus": "75_LVBus0720007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720005_consumption": {
      "bus": "75_LVBus0720005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        362.17174538847496,
        115.25134238682428
      ],
      "q_nom": [
        0.0,
        108.65152361654249,
        34.57540271604728
      ]
    },
    "75_LVBus0720005_production": {
      "bus": "75_LVBus0720005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720006_consumption": {
      "bus": "75_LVBus0720006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2133.172777271819
      ],
      "q_nom": [
        0.0,
        0.0,
        639.9518331815457
      ]
    },
    "75_LVBus0720006_production": {
      "bus": "75_LVBus0720006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720002_consumption": {
      "bus": "75_LVBus0720002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5191.996164091936,
        20822.13064370707,
        8980.430152907113
      ],
      "q_nom": [
        1557.5988492275808,
        6246.639193112121,
        2694.1290458721337
      ]
    },
    "75_LVBus0720002_production": {
      "bus": "75_LVBus0720002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV031441_consumption": {
      "bus": "75_MVLV031441",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV031441_production": {
      "bus": "75_MVLV031441",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720021_consumption": {
      "bus": "75_LVBus0720021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720021_production": {
      "bus": "75_LVBus0720021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720022_consumption": {
      "bus": "75_LVBus0720022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        562.1852530787011,
        0.0
      ],
      "q_nom": [
        0.0,
        168.65557592361031,
        0.0
      ]
    },
    "75_LVBus0720022_production": {
      "bus": "75_LVBus0720022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720017_consumption": {
      "bus": "75_LVBus0720017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        819.4422559756366,
        3521.3236550027736
      ],
      "q_nom": [
        0.0,
        245.83267679269096,
        1056.397096500832
      ]
    },
    "75_LVBus0720017_production": {
      "bus": "75_LVBus0720017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720018_consumption": {
      "bus": "75_LVBus0720018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        711.3868084700327,
        5517.649740638603
      ],
      "q_nom": [
        0.0,
        213.41604254100983,
        1655.294922191581
      ]
    },
    "75_LVBus0720018_production": {
      "bus": "75_LVBus0720018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720019_consumption": {
      "bus": "75_LVBus0720019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5023.165789800175,
        5721.099583899856,
        1595.541142089407
      ],
      "q_nom": [
        1506.9497369400524,
        1716.3298751699567,
        478.66234262682207
      ]
    },
    "75_LVBus0720019_production": {
      "bus": "75_LVBus0720019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720024_consumption": {
      "bus": "75_LVBus0720024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        470.98759075426915,
        2502.8009392824893,
        3764.1930452814822
      ],
      "q_nom": [
        141.29627722628075,
        750.8402817847467,
        1129.2579135844446
      ]
    },
    "75_LVBus0720024_production": {
      "bus": "75_LVBus0720024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720026_consumption": {
      "bus": "75_LVBus0720026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1698.2840818835473,
        2805.6911341681393,
        2492.640698382216
      ],
      "q_nom": [
        509.4852245650642,
        841.7073402504418,
        747.7922095146648
      ]
    },
    "75_LVBus0720026_production": {
      "bus": "75_LVBus0720026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720027_consumption": {
      "bus": "75_LVBus0720027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        267.2729484992512,
        0.0
      ],
      "q_nom": [
        0.0,
        80.18188454977535,
        0.0
      ]
    },
    "75_LVBus0720027_production": {
      "bus": "75_LVBus0720027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720028_consumption": {
      "bus": "75_LVBus0720028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720028_production": {
      "bus": "75_LVBus0720028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720025_consumption": {
      "bus": "75_LVBus0720025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4971.856065671359,
        0.0,
        2515.611792626862
      ],
      "q_nom": [
        1491.5568197014077,
        0.0,
        754.6835377880586
      ]
    },
    "75_LVBus0720025_production": {
      "bus": "75_LVBus0720025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719723_consumption": {
      "bus": "75_LVBus0719723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1214.354566722016,
        0.0,
        0.0
      ],
      "q_nom": [
        364.3063700166048,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719723_production": {
      "bus": "75_LVBus0719723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719710_consumption": {
      "bus": "75_LVBus0719710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3478.914458820707,
        0.0,
        7200.78767274953
      ],
      "q_nom": [
        1043.674337646212,
        0.0,
        2160.236301824859
      ]
    },
    "75_LVBus0719710_production": {
      "bus": "75_LVBus0719710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719720_consumption": {
      "bus": "75_LVBus0719720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5923.481604366864,
        0.0,
        527.1215129561683
      ],
      "q_nom": [
        1777.0444813100592,
        0.0,
        158.1364538868505
      ]
    },
    "75_LVBus0719720_production": {
      "bus": "75_LVBus0719720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719711_consumption": {
      "bus": "75_LVBus0719711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1900.2296259216587,
        1900.2296259216587,
        3550.6464033893412
      ],
      "q_nom": [
        570.0688877764976,
        570.0688877764976,
        1065.1939210168023
      ]
    },
    "75_LVBus0719711_production": {
      "bus": "75_LVBus0719711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719712_consumption": {
      "bus": "75_LVBus0719712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6865.6587139800295,
        3195.0785239856746,
        5997.2672456141545
      ],
      "q_nom": [
        2059.6976141940086,
        958.5235571957023,
        1799.1801736842463
      ]
    },
    "75_LVBus0719712_production": {
      "bus": "75_LVBus0719712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719713_consumption": {
      "bus": "75_LVBus0719713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        260.4613269074087
      ],
      "q_nom": [
        0.0,
        0.0,
        78.13839807222261
      ]
    },
    "75_LVBus0719713_production": {
      "bus": "75_LVBus0719713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719714_consumption": {
      "bus": "75_LVBus0719714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2352.936129663519,
        0.0,
        0.0
      ],
      "q_nom": [
        705.8808388990557,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719714_production": {
      "bus": "75_LVBus0719714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719715_consumption": {
      "bus": "75_LVBus0719715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2599.4095630748743
      ],
      "q_nom": [
        0.0,
        0.0,
        779.8228689224622
      ]
    },
    "75_LVBus0719715_production": {
      "bus": "75_LVBus0719715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719716_consumption": {
      "bus": "75_LVBus0719716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2215.7699308952356,
        0.0,
        0.0
      ],
      "q_nom": [
        664.7309792685706,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719716_production": {
      "bus": "75_LVBus0719716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719717_consumption": {
      "bus": "75_LVBus0719717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719717_production": {
      "bus": "75_LVBus0719717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719718_consumption": {
      "bus": "75_LVBus0719718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1236.242137175488,
        0.0,
        0.0
      ],
      "q_nom": [
        370.8726411526464,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719718_production": {
      "bus": "75_LVBus0719718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719719_consumption": {
      "bus": "75_LVBus0719719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1679.0631402544245,
        442.99441809153916
      ],
      "q_nom": [
        0.0,
        503.7189420763273,
        132.89832542746174
      ]
    },
    "75_LVBus0719719_production": {
      "bus": "75_LVBus0719719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719721_consumption": {
      "bus": "75_LVBus0719721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4239.688290575978,
        2755.7478836937403,
        2661.6890282166655
      ],
      "q_nom": [
        1271.9064871727933,
        826.724365108122,
        798.5067084649996
      ]
    },
    "75_LVBus0719721_production": {
      "bus": "75_LVBus0719721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719409_consumption": {
      "bus": "75_LVBus0719409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719409_production": {
      "bus": "75_LVBus0719409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719410_consumption": {
      "bus": "75_LVBus0719410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1586.9794988294407,
        799.9613414705635
      ],
      "q_nom": [
        0.0,
        476.0938496488322,
        239.98840244116906
      ]
    },
    "75_LVBus0719410_production": {
      "bus": "75_LVBus0719410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719411_consumption": {
      "bus": "75_LVBus0719411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1365.649303424702,
        0.0,
        122.46542157218153
      ],
      "q_nom": [
        409.69479102741064,
        0.0,
        36.739626471654454
      ]
    },
    "75_LVBus0719411_production": {
      "bus": "75_LVBus0719411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719407_consumption": {
      "bus": "75_LVBus0719407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719407_production": {
      "bus": "75_LVBus0719407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719500_consumption": {
      "bus": "75_LVBus0719500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719500_production": {
      "bus": "75_LVBus0719500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719501_consumption": {
      "bus": "75_LVBus0719501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719501_production": {
      "bus": "75_LVBus0719501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719314_consumption": {
      "bus": "75_LVBus0719314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        613.7173178066647,
        294.23206874416064,
        0.0
      ],
      "q_nom": [
        184.1151953419994,
        88.26962062324819,
        0.0
      ]
    },
    "75_LVBus0719314_production": {
      "bus": "75_LVBus0719314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719311_consumption": {
      "bus": "75_LVBus0719311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3098.3030043887716,
        0.0
      ],
      "q_nom": [
        0.0,
        929.4909013166314,
        0.0
      ]
    },
    "75_LVBus0719311_production": {
      "bus": "75_LVBus0719311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719312_consumption": {
      "bus": "75_LVBus0719312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5007.467690721016,
        0.0
      ],
      "q_nom": [
        0.0,
        1502.2403072163047,
        0.0
      ]
    },
    "75_LVBus0719312_production": {
      "bus": "75_LVBus0719312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719434_consumption": {
      "bus": "75_LVBus0719434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        60.85567583262955,
        0.0
      ],
      "q_nom": [
        0.0,
        18.256702749788865,
        0.0
      ]
    },
    "75_LVBus0719434_production": {
      "bus": "75_LVBus0719434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719435_consumption": {
      "bus": "75_LVBus0719435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        807.806723957238,
        1629.870367268967,
        0.0
      ],
      "q_nom": [
        242.3420171871714,
        488.96111018069007,
        0.0
      ]
    },
    "75_LVBus0719435_production": {
      "bus": "75_LVBus0719435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719436_consumption": {
      "bus": "75_LVBus0719436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4509.946435068398,
        0.0,
        0.0
      ],
      "q_nom": [
        1352.9839305205194,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719436_production": {
      "bus": "75_LVBus0719436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719437_consumption": {
      "bus": "75_LVBus0719437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719437_production": {
      "bus": "75_LVBus0719437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719427_consumption": {
      "bus": "75_LVBus0719427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        774.6554060377098,
        4311.3363572297185,
        454.63883360831863
      ],
      "q_nom": [
        232.3966218113129,
        1293.4009071689154,
        136.39165008249557
      ]
    },
    "75_LVBus0719427_production": {
      "bus": "75_LVBus0719427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719431_consumption": {
      "bus": "75_LVBus0719431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2780.0442755168147,
        0.0,
        0.0
      ],
      "q_nom": [
        834.0132826550443,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719431_production": {
      "bus": "75_LVBus0719431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719432_consumption": {
      "bus": "75_LVBus0719432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2913.3954759181343,
        0.0
      ],
      "q_nom": [
        0.0,
        874.0186427754403,
        0.0
      ]
    },
    "75_LVBus0719432_production": {
      "bus": "75_LVBus0719432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719428_consumption": {
      "bus": "75_LVBus0719428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        765.3544559159415,
        842.1138590218461,
        0.0
      ],
      "q_nom": [
        229.60633677478242,
        252.63415770655382,
        0.0
      ]
    },
    "75_LVBus0719428_production": {
      "bus": "75_LVBus0719428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719429_consumption": {
      "bus": "75_LVBus0719429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719429_production": {
      "bus": "75_LVBus0719429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719430_consumption": {
      "bus": "75_LVBus0719430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        845.5311163060068,
        576.5745094422662,
        576.5745094422662
      ],
      "q_nom": [
        253.65933489180202,
        172.97235283267983,
        172.97235283267983
      ]
    },
    "75_LVBus0719430_production": {
      "bus": "75_LVBus0719430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719258_consumption": {
      "bus": "75_LVBus0719258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719258_production": {
      "bus": "75_LVBus0719258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719610_consumption": {
      "bus": "75_LVBus0719610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3199.118886214814,
        1144.962689796082,
        0.0
      ],
      "q_nom": [
        959.7356658644442,
        343.4888069388246,
        0.0
      ]
    },
    "75_LVBus0719610_production": {
      "bus": "75_LVBus0719610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719617_consumption": {
      "bus": "75_LVBus0719617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1236.7947528318591,
        0.0,
        3379.359836151007
      ],
      "q_nom": [
        371.0384258495577,
        0.0,
        1013.8079508453021
      ]
    },
    "75_LVBus0719617_production": {
      "bus": "75_LVBus0719617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719618_consumption": {
      "bus": "75_LVBus0719618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4097.499584694205,
        0.0,
        6281.6869832226885
      ],
      "q_nom": [
        1229.2498754082615,
        0.0,
        1884.5060949668064
      ]
    },
    "75_LVBus0719618_production": {
      "bus": "75_LVBus0719618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719611_consumption": {
      "bus": "75_LVBus0719611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2790.6947691847586,
        1412.7188726680308,
        768.9273109508724
      ],
      "q_nom": [
        837.2084307554276,
        423.81566180040926,
        230.67819328526173
      ]
    },
    "75_LVBus0719611_production": {
      "bus": "75_LVBus0719611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719612_consumption": {
      "bus": "75_LVBus0719612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        782.1435050872857,
        4225.90785169043,
        1632.3034139960635
      ],
      "q_nom": [
        234.6430515261857,
        1267.772355507129,
        489.69102419881904
      ]
    },
    "75_LVBus0719612_production": {
      "bus": "75_LVBus0719612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719613_consumption": {
      "bus": "75_LVBus0719613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3639.6629713914726
      ],
      "q_nom": [
        0.0,
        0.0,
        1091.8988914174417
      ]
    },
    "75_LVBus0719613_production": {
      "bus": "75_LVBus0719613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719614_consumption": {
      "bus": "75_LVBus0719614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2463.516793903694,
        181.2303264758231,
        0.0
      ],
      "q_nom": [
        739.0550381711082,
        54.369097942746926,
        0.0
      ]
    },
    "75_LVBus0719614_production": {
      "bus": "75_LVBus0719614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719615_consumption": {
      "bus": "75_LVBus0719615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        310.08980402923413,
        1504.8623775797607,
        310.08980402923413
      ],
      "q_nom": [
        93.02694120877024,
        451.4587132739282,
        93.02694120877024
      ]
    },
    "75_LVBus0719615_production": {
      "bus": "75_LVBus0719615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719616_consumption": {
      "bus": "75_LVBus0719616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2814.8214261603052,
        0.0
      ],
      "q_nom": [
        0.0,
        844.4464278480915,
        0.0
      ]
    },
    "75_LVBus0719616_production": {
      "bus": "75_LVBus0719616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719223_consumption": {
      "bus": "75_LVBus0719223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        945.4738200107722,
        317.0650800142611,
        0.0
      ],
      "q_nom": [
        283.64214600323163,
        95.11952400427833,
        0.0
      ]
    },
    "75_LVBus0719223_production": {
      "bus": "75_LVBus0719223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719224_consumption": {
      "bus": "75_LVBus0719224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3266.428920358083,
        0.0,
        0.0
      ],
      "q_nom": [
        979.9286761074248,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719224_production": {
      "bus": "75_LVBus0719224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719225_consumption": {
      "bus": "75_LVBus0719225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719225_production": {
      "bus": "75_LVBus0719225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719226_consumption": {
      "bus": "75_LVBus0719226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719226_production": {
      "bus": "75_LVBus0719226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719228_consumption": {
      "bus": "75_LVBus0719228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719228_production": {
      "bus": "75_LVBus0719228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719227_consumption": {
      "bus": "75_LVBus0719227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3537.0498532716824,
        1192.9137341635937,
        0.0
      ],
      "q_nom": [
        1061.1149559815046,
        357.8741202490781,
        0.0
      ]
    },
    "75_LVBus0719227_production": {
      "bus": "75_LVBus0719227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720014_consumption": {
      "bus": "75_LVBus0720014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        721.1104092450886,
        898.8674711840147,
        0.0
      ],
      "q_nom": [
        216.33312277352658,
        269.6602413552044,
        0.0
      ]
    },
    "75_LVBus0720014_production": {
      "bus": "75_LVBus0720014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720015_consumption": {
      "bus": "75_LVBus0720015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        691.661719604312,
        954.3023258949337,
        691.661719604312
      ],
      "q_nom": [
        207.4985158812936,
        286.2906977684801,
        207.4985158812936
      ]
    },
    "75_LVBus0720015_production": {
      "bus": "75_LVBus0720015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720010_consumption": {
      "bus": "75_LVBus0720010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720010_production": {
      "bus": "75_LVBus0720010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720011_consumption": {
      "bus": "75_LVBus0720011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        335.52691961850684,
        0.0,
        0.0
      ],
      "q_nom": [
        100.65807588555205,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720011_production": {
      "bus": "75_LVBus0720011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720012_consumption": {
      "bus": "75_LVBus0720012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1093.453689301648,
        1093.453689301648,
        1093.453689301648
      ],
      "q_nom": [
        328.0361067904944,
        328.0361067904944,
        328.0361067904944
      ]
    },
    "75_LVBus0720012_production": {
      "bus": "75_LVBus0720012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719607_consumption": {
      "bus": "75_LVBus0719607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719607_production": {
      "bus": "75_LVBus0719607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719608_consumption": {
      "bus": "75_LVBus0719608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719608_production": {
      "bus": "75_LVBus0719608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719603_consumption": {
      "bus": "75_LVBus0719603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719603_production": {
      "bus": "75_LVBus0719603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719605_consumption": {
      "bus": "75_LVBus0719605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719605_production": {
      "bus": "75_LVBus0719605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719604_consumption": {
      "bus": "75_LVBus0719604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5532.512256003107,
        1899.5199208538018,
        1594.620287235859
      ],
      "q_nom": [
        1659.753676800932,
        569.8559762561405,
        478.38608617075766
      ]
    },
    "75_LVBus0719604_production": {
      "bus": "75_LVBus0719604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719925_consumption": {
      "bus": "75_LVBus0719925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6940.552403232993,
        2355.8729393382328,
        2451.525887765226
      ],
      "q_nom": [
        2082.165720969898,
        706.7618818014698,
        735.4577663295678
      ]
    },
    "75_LVBus0719925_production": {
      "bus": "75_LVBus0719925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719926_consumption": {
      "bus": "75_LVBus0719926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1428.8446260268538
      ],
      "q_nom": [
        0.0,
        0.0,
        428.65338780805615
      ]
    },
    "75_LVBus0719926_production": {
      "bus": "75_LVBus0719926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719934_consumption": {
      "bus": "75_LVBus0719934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3269.3467269688076,
        1890.1840240137033,
        1603.618360793927
      ],
      "q_nom": [
        980.8040180906422,
        567.055207204111,
        481.0855082381781
      ]
    },
    "75_LVBus0719934_production": {
      "bus": "75_LVBus0719934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719927_consumption": {
      "bus": "75_LVBus0719927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3637.8209610501885,
        0.0
      ],
      "q_nom": [
        0.0,
        1091.3462883150564,
        0.0
      ]
    },
    "75_LVBus0719927_production": {
      "bus": "75_LVBus0719927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719928_consumption": {
      "bus": "75_LVBus0719928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719928_production": {
      "bus": "75_LVBus0719928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719929_consumption": {
      "bus": "75_LVBus0719929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        642.0060080740118,
        0.0,
        0.0
      ],
      "q_nom": [
        192.60180242220352,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719929_production": {
      "bus": "75_LVBus0719929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719931_consumption": {
      "bus": "75_LVBus0719931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2114.5534485933426,
        430.85983827128723,
        430.85983827128723
      ],
      "q_nom": [
        634.3660345780028,
        129.25795148138616,
        129.25795148138616
      ]
    },
    "75_LVBus0719931_production": {
      "bus": "75_LVBus0719931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719930_consumption": {
      "bus": "75_LVBus0719930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3461.465229600809
      ],
      "q_nom": [
        0.0,
        0.0,
        1038.4395688802426
      ]
    },
    "75_LVBus0719930_production": {
      "bus": "75_LVBus0719930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719932_consumption": {
      "bus": "75_LVBus0719932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3319.203735343375,
        3319.203735343375,
        4961.579280358879
      ],
      "q_nom": [
        995.7611206030124,
        995.7611206030124,
        1488.4737841076637
      ]
    },
    "75_LVBus0719932_production": {
      "bus": "75_LVBus0719932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719933_consumption": {
      "bus": "75_LVBus0719933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        26365.67863057436,
        26365.67863057436,
        26385.924269193398
      ],
      "q_nom": [
        7909.703589172307,
        7909.703589172307,
        7915.777280758019
      ]
    },
    "75_LVBus0719933_production": {
      "bus": "75_LVBus0719933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719935_consumption": {
      "bus": "75_LVBus0719935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3613.810294162702,
        1132.1308802049857,
        1028.5694560539962
      ],
      "q_nom": [
        1084.1430882488105,
        339.6392640614957,
        308.57083681619883
      ]
    },
    "75_LVBus0719935_production": {
      "bus": "75_LVBus0719935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719920_consumption": {
      "bus": "75_LVBus0719920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4629.399280007455,
        0.0,
        0.0
      ],
      "q_nom": [
        1388.8197840022365,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719920_production": {
      "bus": "75_LVBus0719920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719921_consumption": {
      "bus": "75_LVBus0719921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2638.9512137730376,
        1945.3034777154294,
        724.2664574057641
      ],
      "q_nom": [
        791.6853641319112,
        583.5910433146288,
        217.27993722172923
      ]
    },
    "75_LVBus0719921_production": {
      "bus": "75_LVBus0719921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719923_consumption": {
      "bus": "75_LVBus0719923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        501.93147592534115
      ],
      "q_nom": [
        0.0,
        0.0,
        150.57944277760234
      ]
    },
    "75_LVBus0719923_production": {
      "bus": "75_LVBus0719923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719922_consumption": {
      "bus": "75_LVBus0719922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2331.7600178880366,
        1433.1007954219724
      ],
      "q_nom": [
        0.0,
        699.528005366411,
        429.9302386265917
      ]
    },
    "75_LVBus0719922_production": {
      "bus": "75_LVBus0719922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719916_consumption": {
      "bus": "75_LVBus0719916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15135.317235692191,
        4897.2526374811005,
        4897.2526374811005
      ],
      "q_nom": [
        4540.595170707657,
        1469.1757912443302,
        1469.1757912443302
      ]
    },
    "75_LVBus0719916_production": {
      "bus": "75_LVBus0719916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719917_consumption": {
      "bus": "75_LVBus0719917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6260.433453269568,
        1098.9403795578
      ],
      "q_nom": [
        0.0,
        1878.1300359808704,
        329.68211386734
      ]
    },
    "75_LVBus0719917_production": {
      "bus": "75_LVBus0719917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719918_consumption": {
      "bus": "75_LVBus0719918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1527.4103987965198,
        0.0,
        0.0
      ],
      "q_nom": [
        458.2231196389559,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719918_production": {
      "bus": "75_LVBus0719918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719910_consumption": {
      "bus": "75_LVBus0719910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1728.7872873921167,
        0.0,
        0.0
      ],
      "q_nom": [
        518.636186217635,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719910_production": {
      "bus": "75_LVBus0719910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719911_consumption": {
      "bus": "75_LVBus0719911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        968.0266614938491,
        0.0,
        1066.10802875155
      ],
      "q_nom": [
        290.40799844815473,
        0.0,
        319.83240862546495
      ]
    },
    "75_LVBus0719911_production": {
      "bus": "75_LVBus0719911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719912_consumption": {
      "bus": "75_LVBus0719912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719912_production": {
      "bus": "75_LVBus0719912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719914_consumption": {
      "bus": "75_LVBus0719914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719914_production": {
      "bus": "75_LVBus0719914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719913_consumption": {
      "bus": "75_LVBus0719913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3731.2548366639126
      ],
      "q_nom": [
        0.0,
        0.0,
        1119.3764509991738
      ]
    },
    "75_LVBus0719913_production": {
      "bus": "75_LVBus0719913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719297_consumption": {
      "bus": "75_LVBus0719297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3361.0491318156905,
        3055.382627389569,
        3055.382627389569
      ],
      "q_nom": [
        1008.3147395447071,
        916.6147882168706,
        916.6147882168706
      ]
    },
    "75_LVBus0719297_production": {
      "bus": "75_LVBus0719297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719376_consumption": {
      "bus": "75_LVBus0719376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1044.3305197438756,
        1044.3305197438756,
        1044.3305197438756
      ],
      "q_nom": [
        313.2991559231627,
        313.2991559231627,
        313.2991559231627
      ]
    },
    "75_LVBus0719376_production": {
      "bus": "75_LVBus0719376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719374_consumption": {
      "bus": "75_LVBus0719374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        50.067974608901416,
        50.067974608901416,
        50.067974608901416
      ],
      "q_nom": [
        15.020392382670424,
        15.020392382670424,
        15.020392382670424
      ]
    },
    "75_LVBus0719374_production": {
      "bus": "75_LVBus0719374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719371_consumption": {
      "bus": "75_LVBus0719371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2026.0813554758242
      ],
      "q_nom": [
        0.0,
        0.0,
        607.8244066427472
      ]
    },
    "75_LVBus0719371_production": {
      "bus": "75_LVBus0719371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719372_consumption": {
      "bus": "75_LVBus0719372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1136.8966825017965,
        0.0,
        658.5630070469638
      ],
      "q_nom": [
        341.0690047505389,
        0.0,
        197.56890211408913
      ]
    },
    "75_LVBus0719372_production": {
      "bus": "75_LVBus0719372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719355_consumption": {
      "bus": "75_LVBus0719355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        292.0287912058643,
        292.0287912058643,
        292.0287912058643
      ],
      "q_nom": [
        87.60863736175929,
        87.60863736175929,
        87.60863736175929
      ]
    },
    "75_LVBus0719355_production": {
      "bus": "75_LVBus0719355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719356_consumption": {
      "bus": "75_LVBus0719356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1026.3493148359673
      ],
      "q_nom": [
        0.0,
        0.0,
        307.9047944507902
      ]
    },
    "75_LVBus0719356_production": {
      "bus": "75_LVBus0719356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719357_consumption": {
      "bus": "75_LVBus0719357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2259.5962424334452,
        1564.2865565687964,
        0.0
      ],
      "q_nom": [
        677.8788727300335,
        469.2859669706389,
        0.0
      ]
    },
    "75_LVBus0719357_production": {
      "bus": "75_LVBus0719357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719358_consumption": {
      "bus": "75_LVBus0719358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        732.2961240576794,
        986.6287037752697,
        0.0
      ],
      "q_nom": [
        219.6888372173038,
        295.9886111325809,
        0.0
      ]
    },
    "75_LVBus0719358_production": {
      "bus": "75_LVBus0719358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719359_consumption": {
      "bus": "75_LVBus0719359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2363.9742136286754
      ],
      "q_nom": [
        0.0,
        0.0,
        709.1922640886027
      ]
    },
    "75_LVBus0719359_production": {
      "bus": "75_LVBus0719359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719360_consumption": {
      "bus": "75_LVBus0719360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1013.0657818432089,
        0.0,
        117.70259218708512
      ],
      "q_nom": [
        303.91973455296267,
        0.0,
        35.31077765612553
      ]
    },
    "75_LVBus0719360_production": {
      "bus": "75_LVBus0719360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719361_consumption": {
      "bus": "75_LVBus0719361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2339.029624500428,
        2339.029624500428,
        2339.029624500428
      ],
      "q_nom": [
        701.7088873501283,
        701.7088873501283,
        701.7088873501283
      ]
    },
    "75_LVBus0719361_production": {
      "bus": "75_LVBus0719361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719362_consumption": {
      "bus": "75_LVBus0719362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719362_production": {
      "bus": "75_LVBus0719362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719368_consumption": {
      "bus": "75_LVBus0719368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        608.9124450857041
      ],
      "q_nom": [
        0.0,
        0.0,
        182.67373352571124
      ]
    },
    "75_LVBus0719368_production": {
      "bus": "75_LVBus0719368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719363_consumption": {
      "bus": "75_LVBus0719363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2303.7097009350805,
        0.0,
        2463.201704405358
      ],
      "q_nom": [
        691.1129102805241,
        0.0,
        738.9605113216074
      ]
    },
    "75_LVBus0719363_production": {
      "bus": "75_LVBus0719363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719367_consumption": {
      "bus": "75_LVBus0719367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2030.5691553714769,
        1102.1016702059542
      ],
      "q_nom": [
        0.0,
        609.1707466114431,
        330.6305010617862
      ]
    },
    "75_LVBus0719367_production": {
      "bus": "75_LVBus0719367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719364_consumption": {
      "bus": "75_LVBus0719364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1967.0966372993585,
        0.0,
        2103.7970885921914
      ],
      "q_nom": [
        590.1289911898075,
        0.0,
        631.1391265776574
      ]
    },
    "75_LVBus0719364_production": {
      "bus": "75_LVBus0719364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719366_consumption": {
      "bus": "75_LVBus0719366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9210.944015905989,
        0.0,
        833.9003215959377
      ],
      "q_nom": [
        2763.2832047717966,
        0.0,
        250.17009647878132
      ]
    },
    "75_LVBus0719366_production": {
      "bus": "75_LVBus0719366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719365_consumption": {
      "bus": "75_LVBus0719365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719365_production": {
      "bus": "75_LVBus0719365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719369_consumption": {
      "bus": "75_LVBus0719369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1380.56415588342
      ],
      "q_nom": [
        0.0,
        0.0,
        414.169246765026
      ]
    },
    "75_LVBus0719369_production": {
      "bus": "75_LVBus0719369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719414_consumption": {
      "bus": "75_LVBus0719414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        619.6523759891625,
        3662.25457346433,
        157.83048420349982
      ],
      "q_nom": [
        185.89571279674874,
        1098.676372039299,
        47.34914526104995
      ]
    },
    "75_LVBus0719414_production": {
      "bus": "75_LVBus0719414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719415_consumption": {
      "bus": "75_LVBus0719415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1542.2924656827067
      ],
      "q_nom": [
        0.0,
        0.0,
        462.687739704812
      ]
    },
    "75_LVBus0719415_production": {
      "bus": "75_LVBus0719415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719419_consumption": {
      "bus": "75_LVBus0719419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719419_production": {
      "bus": "75_LVBus0719419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719420_consumption": {
      "bus": "75_LVBus0719420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        268.3461687744816
      ],
      "q_nom": [
        0.0,
        0.0,
        80.50385063234448
      ]
    },
    "75_LVBus0719420_production": {
      "bus": "75_LVBus0719420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719416_consumption": {
      "bus": "75_LVBus0719416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3411.462046468078,
        866.6513228478453
      ],
      "q_nom": [
        0.0,
        1023.4386139404234,
        259.9953968543536
      ]
    },
    "75_LVBus0719416_production": {
      "bus": "75_LVBus0719416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719418_consumption": {
      "bus": "75_LVBus0719418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3032.811569070121,
        0.0,
        284.52775796592744
      ],
      "q_nom": [
        909.8434707210363,
        0.0,
        85.35832738977822
      ]
    },
    "75_LVBus0719418_production": {
      "bus": "75_LVBus0719418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719417_consumption": {
      "bus": "75_LVBus0719417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        682.308975220445,
        0.0,
        0.0
      ],
      "q_nom": [
        204.69269256613347,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719417_production": {
      "bus": "75_LVBus0719417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719421_consumption": {
      "bus": "75_LVBus0719421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719421_production": {
      "bus": "75_LVBus0719421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719424_consumption": {
      "bus": "75_LVBus0719424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4044.1093671520675,
        0.0
      ],
      "q_nom": [
        0.0,
        1213.2328101456203,
        0.0
      ]
    },
    "75_LVBus0719424_production": {
      "bus": "75_LVBus0719424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719425_consumption": {
      "bus": "75_LVBus0719425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2966.5453181239086,
        0.0
      ],
      "q_nom": [
        0.0,
        889.9635954371726,
        0.0
      ]
    },
    "75_LVBus0719425_production": {
      "bus": "75_LVBus0719425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719423_consumption": {
      "bus": "75_LVBus0719423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2745.2850040777457,
        506.1846752145316,
        506.1846752145316
      ],
      "q_nom": [
        823.5855012233237,
        151.85540256435948,
        151.85540256435948
      ]
    },
    "75_LVBus0719423_production": {
      "bus": "75_LVBus0719423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719422_consumption": {
      "bus": "75_LVBus0719422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1225.6786791781985,
        3892.444663642861
      ],
      "q_nom": [
        0.0,
        367.70360375345956,
        1167.7333990928582
      ]
    },
    "75_LVBus0719422_production": {
      "bus": "75_LVBus0719422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719650_consumption": {
      "bus": "75_LVBus0719650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1319.853227977692,
        10285.568134028537,
        7631.926817248873
      ],
      "q_nom": [
        395.9559683933076,
        3085.670440208561,
        2289.578045174662
      ]
    },
    "75_LVBus0719650_production": {
      "bus": "75_LVBus0719650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719651_consumption": {
      "bus": "75_LVBus0719651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3608.0599740841267,
        5767.6516172086785,
        549.2859186530844
      ],
      "q_nom": [
        1082.4179922252379,
        1730.2954851626034,
        164.78577559592532
      ]
    },
    "75_LVBus0719651_production": {
      "bus": "75_LVBus0719651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719652_consumption": {
      "bus": "75_LVBus0719652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1864.3032969626001,
        7600.912282221441,
        2340.136848441768
      ],
      "q_nom": [
        559.2909890887801,
        2280.2736846664325,
        702.0410545325304
      ]
    },
    "75_LVBus0719652_production": {
      "bus": "75_LVBus0719652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719645_consumption": {
      "bus": "75_LVBus0719645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4231.838439610035,
        0.0
      ],
      "q_nom": [
        0.0,
        1269.5515318830103,
        0.0
      ]
    },
    "75_LVBus0719645_production": {
      "bus": "75_LVBus0719645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719647_consumption": {
      "bus": "75_LVBus0719647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        762.8311509216411,
        1035.8973773496357
      ],
      "q_nom": [
        0.0,
        228.84934527649233,
        310.7692132048907
      ]
    },
    "75_LVBus0719647_production": {
      "bus": "75_LVBus0719647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719648_consumption": {
      "bus": "75_LVBus0719648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        345.5969866595655,
        1415.066286252798,
        0.0
      ],
      "q_nom": [
        103.67909599786965,
        424.51988587583935,
        0.0
      ]
    },
    "75_LVBus0719648_production": {
      "bus": "75_LVBus0719648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719646_consumption": {
      "bus": "75_LVBus0719646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7824.194150909653,
        280.7884614320884,
        280.7884614320884
      ],
      "q_nom": [
        2347.2582452728957,
        84.23653842962652,
        84.23653842962652
      ]
    },
    "75_LVBus0719646_production": {
      "bus": "75_LVBus0719646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719556_consumption": {
      "bus": "75_LVBus0719556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        990.5234930801884,
        690.2013368039503,
        0.0
      ],
      "q_nom": [
        297.1570479240565,
        207.0604010411851,
        0.0
      ]
    },
    "75_LVBus0719556_production": {
      "bus": "75_LVBus0719556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719557_consumption": {
      "bus": "75_LVBus0719557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1740.2908969511702,
        7146.6776473978525,
        4546.832818863166
      ],
      "q_nom": [
        522.0872690853511,
        2144.0032942193557,
        1364.0498456589496
      ]
    },
    "75_LVBus0719557_production": {
      "bus": "75_LVBus0719557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719558_consumption": {
      "bus": "75_LVBus0719558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        357.00436572069486,
        0.0
      ],
      "q_nom": [
        0.0,
        107.10130971620846,
        0.0
      ]
    },
    "75_LVBus0719558_production": {
      "bus": "75_LVBus0719558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719559_consumption": {
      "bus": "75_LVBus0719559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719559_production": {
      "bus": "75_LVBus0719559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719560_consumption": {
      "bus": "75_LVBus0719560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719560_production": {
      "bus": "75_LVBus0719560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719561_consumption": {
      "bus": "75_LVBus0719561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1545.1299539962818,
        1545.1299539962818,
        1545.1299539962818
      ],
      "q_nom": [
        463.5389861988845,
        463.5389861988845,
        463.5389861988845
      ]
    },
    "75_LVBus0719561_production": {
      "bus": "75_LVBus0719561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719542_consumption": {
      "bus": "75_LVBus0719542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        614.309400420969
      ],
      "q_nom": [
        0.0,
        0.0,
        184.2928201262907
      ]
    },
    "75_LVBus0719542_production": {
      "bus": "75_LVBus0719542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719543_consumption": {
      "bus": "75_LVBus0719543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2214.8745431874977
      ],
      "q_nom": [
        0.0,
        0.0,
        664.4623629562493
      ]
    },
    "75_LVBus0719543_production": {
      "bus": "75_LVBus0719543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719544_consumption": {
      "bus": "75_LVBus0719544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719544_production": {
      "bus": "75_LVBus0719544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719545_consumption": {
      "bus": "75_LVBus0719545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5924.292512940701,
        3564.8141967881816,
        869.7307490941245
      ],
      "q_nom": [
        1777.2877538822104,
        1069.4442590364545,
        260.91922472823734
      ]
    },
    "75_LVBus0719545_production": {
      "bus": "75_LVBus0719545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719546_consumption": {
      "bus": "75_LVBus0719546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4078.5992465953614,
        0.0
      ],
      "q_nom": [
        0.0,
        1223.5797739786083,
        0.0
      ]
    },
    "75_LVBus0719546_production": {
      "bus": "75_LVBus0719546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719547_consumption": {
      "bus": "75_LVBus0719547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2565.6991738584343,
        2354.32772274945,
        0.0
      ],
      "q_nom": [
        769.7097521575303,
        706.298316824835,
        0.0
      ]
    },
    "75_LVBus0719547_production": {
      "bus": "75_LVBus0719547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719548_consumption": {
      "bus": "75_LVBus0719548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3125.99231150121,
        2999.9791595620104,
        6519.714535362645
      ],
      "q_nom": [
        937.797693450363,
        899.9937478686031,
        1955.9143606087932
      ]
    },
    "75_LVBus0719548_production": {
      "bus": "75_LVBus0719548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719549_consumption": {
      "bus": "75_LVBus0719549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719549_production": {
      "bus": "75_LVBus0719549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719550_consumption": {
      "bus": "75_LVBus0719550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2487.929726107659,
        0.0
      ],
      "q_nom": [
        0.0,
        746.3789178322977,
        0.0
      ]
    },
    "75_LVBus0719550_production": {
      "bus": "75_LVBus0719550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719551_consumption": {
      "bus": "75_LVBus0719551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2265.617940050864,
        2707.120765877711,
        0.0
      ],
      "q_nom": [
        679.6853820152592,
        812.1362297633133,
        0.0
      ]
    },
    "75_LVBus0719551_production": {
      "bus": "75_LVBus0719551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719552_consumption": {
      "bus": "75_LVBus0719552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719552_production": {
      "bus": "75_LVBus0719552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719553_consumption": {
      "bus": "75_LVBus0719553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2544.2552627418604,
        2640.7338683849803,
        762.9695055804339
      ],
      "q_nom": [
        763.2765788225581,
        792.2201605154941,
        228.89085167413015
      ]
    },
    "75_LVBus0719553_production": {
      "bus": "75_LVBus0719553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719554_consumption": {
      "bus": "75_LVBus0719554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719554_production": {
      "bus": "75_LVBus0719554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719529_consumption": {
      "bus": "75_LVBus0719529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        764.4607988145153,
        159.77176383815888,
        159.77176383815888
      ],
      "q_nom": [
        229.3382396443546,
        47.93152915144766,
        47.93152915144766
      ]
    },
    "75_LVBus0719529_production": {
      "bus": "75_LVBus0719529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719530_consumption": {
      "bus": "75_LVBus0719530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        578.4907488804922,
        2232.2911714641973,
        1319.1123760449145
      ],
      "q_nom": [
        173.54722466414765,
        669.6873514392591,
        395.73371281347437
      ]
    },
    "75_LVBus0719530_production": {
      "bus": "75_LVBus0719530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719531_consumption": {
      "bus": "75_LVBus0719531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        421.85707393834485,
        1011.1202432888309,
        2582.6290030652426
      ],
      "q_nom": [
        126.55712218150344,
        303.33607298664924,
        774.7887009195728
      ]
    },
    "75_LVBus0719531_production": {
      "bus": "75_LVBus0719531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719532_consumption": {
      "bus": "75_LVBus0719532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3468.354867997295,
        3923.339858605511,
        0.0
      ],
      "q_nom": [
        1040.5064603991884,
        1177.0019575816532,
        0.0
      ]
    },
    "75_LVBus0719532_production": {
      "bus": "75_LVBus0719532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719533_consumption": {
      "bus": "75_LVBus0719533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2885.6613445517455,
        2318.0515814871274,
        0.0
      ],
      "q_nom": [
        865.6984033655236,
        695.4154744461382,
        0.0
      ]
    },
    "75_LVBus0719533_production": {
      "bus": "75_LVBus0719533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719534_consumption": {
      "bus": "75_LVBus0719534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        549.6182788162201,
        1847.154138852838
      ],
      "q_nom": [
        0.0,
        164.88548364486604,
        554.1462416558514
      ]
    },
    "75_LVBus0719534_production": {
      "bus": "75_LVBus0719534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719535_consumption": {
      "bus": "75_LVBus0719535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3700.5725067593444,
        0.0,
        0.0
      ],
      "q_nom": [
        1110.1717520278032,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719535_production": {
      "bus": "75_LVBus0719535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719536_consumption": {
      "bus": "75_LVBus0719536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        284.74693022196,
        0.0,
        1626.1484064048946
      ],
      "q_nom": [
        85.42407906658799,
        0.0,
        487.84452192146836
      ]
    },
    "75_LVBus0719536_production": {
      "bus": "75_LVBus0719536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1974687_consumption": {
      "bus": "75_LVBus1974687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1729.1425071873123
      ],
      "q_nom": [
        0.0,
        0.0,
        518.7427521561937
      ]
    },
    "75_LVBus1974687_production": {
      "bus": "75_LVBus1974687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1975327_consumption": {
      "bus": "75_LVBus1975327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1160.717650940261,
        1555.7697369145842,
        0.0
      ],
      "q_nom": [
        348.2152952820783,
        466.73092107437526,
        0.0
      ]
    },
    "75_LVBus1975327_production": {
      "bus": "75_LVBus1975327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002107_consumption": {
      "bus": "75_LVBus2002107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1451.2215675934801,
        0.0,
        0.0
      ],
      "q_nom": [
        435.366470278044,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002107_production": {
      "bus": "75_LVBus2002107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002108_consumption": {
      "bus": "75_LVBus2002108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002108_production": {
      "bus": "75_LVBus2002108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002110_consumption": {
      "bus": "75_LVBus2002110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002110_production": {
      "bus": "75_LVBus2002110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002113_consumption": {
      "bus": "75_LVBus2002113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3176.7481338182247,
        0.0,
        0.0
      ],
      "q_nom": [
        953.0244401454673,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002113_production": {
      "bus": "75_LVBus2002113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002114_consumption": {
      "bus": "75_LVBus2002114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002114_production": {
      "bus": "75_LVBus2002114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002111_consumption": {
      "bus": "75_LVBus2002111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        317.29785293661257
      ],
      "q_nom": [
        0.0,
        0.0,
        95.18935588098377
      ]
    },
    "75_LVBus2002111_production": {
      "bus": "75_LVBus2002111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002112_consumption": {
      "bus": "75_LVBus2002112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        672.9175339496896
      ],
      "q_nom": [
        0.0,
        0.0,
        201.8752601849069
      ]
    },
    "75_LVBus2002112_production": {
      "bus": "75_LVBus2002112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus2002109_consumption": {
      "bus": "75_LVBus2002109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2591.7984637086142,
        0.0,
        4881.181836905128
      ],
      "q_nom": [
        777.5395391125843,
        0.0,
        1464.3545510715383
      ]
    },
    "75_LVBus2002109_production": {
      "bus": "75_LVBus2002109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719537_consumption": {
      "bus": "75_LVBus0719537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1174.5770064148342,
        0.0
      ],
      "q_nom": [
        0.0,
        352.3731019244502,
        0.0
      ]
    },
    "75_LVBus0719537_production": {
      "bus": "75_LVBus0719537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719538_consumption": {
      "bus": "75_LVBus0719538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        74.34205631981663,
        2683.712556925985,
        326.7892625011621
      ],
      "q_nom": [
        22.30261689594499,
        805.1137670777955,
        98.03677875034863
      ]
    },
    "75_LVBus0719538_production": {
      "bus": "75_LVBus0719538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719539_consumption": {
      "bus": "75_LVBus0719539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2161.7302920125558,
        0.0,
        0.0
      ],
      "q_nom": [
        648.5190876037667,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719539_production": {
      "bus": "75_LVBus0719539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719540_consumption": {
      "bus": "75_LVBus0719540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6294.567367469844
      ],
      "q_nom": [
        0.0,
        0.0,
        1888.370210240953
      ]
    },
    "75_LVBus0719540_production": {
      "bus": "75_LVBus0719540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719881_consumption": {
      "bus": "75_LVBus0719881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3245.402919382463,
        0.0
      ],
      "q_nom": [
        0.0,
        973.6208758147388,
        0.0
      ]
    },
    "75_LVBus0719881_production": {
      "bus": "75_LVBus0719881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719882_consumption": {
      "bus": "75_LVBus0719882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1520.4151828502518,
        0.0
      ],
      "q_nom": [
        0.0,
        456.12455485507553,
        0.0
      ]
    },
    "75_LVBus0719882_production": {
      "bus": "75_LVBus0719882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719889_consumption": {
      "bus": "75_LVBus0719889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719889_production": {
      "bus": "75_LVBus0719889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719883_consumption": {
      "bus": "75_LVBus0719883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        622.1754411558311,
        0.0
      ],
      "q_nom": [
        0.0,
        186.65263234674933,
        0.0
      ]
    },
    "75_LVBus0719883_production": {
      "bus": "75_LVBus0719883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719884_consumption": {
      "bus": "75_LVBus0719884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        129.85416696257437,
        0.0,
        0.0
      ],
      "q_nom": [
        38.95625008877231,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719884_production": {
      "bus": "75_LVBus0719884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719886_consumption": {
      "bus": "75_LVBus0719886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1612.5480149277485
      ],
      "q_nom": [
        0.0,
        0.0,
        483.76440447832454
      ]
    },
    "75_LVBus0719886_production": {
      "bus": "75_LVBus0719886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719887_consumption": {
      "bus": "75_LVBus0719887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        903.7099018427539
      ],
      "q_nom": [
        0.0,
        0.0,
        271.11297055282614
      ]
    },
    "75_LVBus0719887_production": {
      "bus": "75_LVBus0719887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719888_consumption": {
      "bus": "75_LVBus0719888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1664.072800480784,
        0.0,
        0.0
      ],
      "q_nom": [
        499.2218401442352,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719888_production": {
      "bus": "75_LVBus0719888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719885_consumption": {
      "bus": "75_LVBus0719885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1251.611003397184,
        4214.596744253902
      ],
      "q_nom": [
        0.0,
        375.4833010191552,
        1264.3790232761705
      ]
    },
    "75_LVBus0719885_production": {
      "bus": "75_LVBus0719885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719879_consumption": {
      "bus": "75_LVBus0719879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719879_production": {
      "bus": "75_LVBus0719879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719863_consumption": {
      "bus": "75_LVBus0719863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        231.78220780508002,
        231.78220780508002,
        231.78220780508002
      ],
      "q_nom": [
        69.534662341524,
        69.534662341524,
        69.534662341524
      ]
    },
    "75_LVBus0719863_production": {
      "bus": "75_LVBus0719863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719864_consumption": {
      "bus": "75_LVBus0719864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1300.291444022287,
        0.0,
        1037.6742691027648
      ],
      "q_nom": [
        390.08743320668606,
        0.0,
        311.3022807308294
      ]
    },
    "75_LVBus0719864_production": {
      "bus": "75_LVBus0719864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719865_consumption": {
      "bus": "75_LVBus0719865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719865_production": {
      "bus": "75_LVBus0719865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719877_consumption": {
      "bus": "75_LVBus0719877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719877_production": {
      "bus": "75_LVBus0719877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719871_consumption": {
      "bus": "75_LVBus0719871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        740.4422884846725,
        0.0,
        0.0
      ],
      "q_nom": [
        222.13268654540175,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719871_production": {
      "bus": "75_LVBus0719871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719872_consumption": {
      "bus": "75_LVBus0719872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2166.3005247341157
      ],
      "q_nom": [
        0.0,
        0.0,
        649.8901574202347
      ]
    },
    "75_LVBus0719872_production": {
      "bus": "75_LVBus0719872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719873_consumption": {
      "bus": "75_LVBus0719873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8745.125115461035,
        3463.9229504881964,
        708.5051421226868
      ],
      "q_nom": [
        2623.5375346383103,
        1039.176885146459,
        212.55154263680603
      ]
    },
    "75_LVBus0719873_production": {
      "bus": "75_LVBus0719873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719874_consumption": {
      "bus": "75_LVBus0719874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2630.008138899767,
        1181.649527729003,
        0.0
      ],
      "q_nom": [
        789.00244166993,
        354.4948583187009,
        0.0
      ]
    },
    "75_LVBus0719874_production": {
      "bus": "75_LVBus0719874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719875_consumption": {
      "bus": "75_LVBus0719875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4319.906425566979,
        0.0,
        0.0
      ],
      "q_nom": [
        1295.9719276700937,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719875_production": {
      "bus": "75_LVBus0719875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719876_consumption": {
      "bus": "75_LVBus0719876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4552.635956108994,
        0.0,
        0.0
      ],
      "q_nom": [
        1365.7907868326981,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719876_production": {
      "bus": "75_LVBus0719876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719866_consumption": {
      "bus": "75_LVBus0719866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719866_production": {
      "bus": "75_LVBus0719866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719867_consumption": {
      "bus": "75_LVBus0719867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        896.1633292424254,
        0.0,
        0.0
      ],
      "q_nom": [
        268.8489987727276,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719867_production": {
      "bus": "75_LVBus0719867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719868_consumption": {
      "bus": "75_LVBus0719868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        535.8938319957042,
        0.0,
        0.0
      ],
      "q_nom": [
        160.76814959871126,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719868_production": {
      "bus": "75_LVBus0719868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719869_consumption": {
      "bus": "75_LVBus0719869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719869_production": {
      "bus": "75_LVBus0719869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719870_consumption": {
      "bus": "75_LVBus0719870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2995.801641845189,
        0.0,
        0.0
      ],
      "q_nom": [
        898.7404925535567,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719870_production": {
      "bus": "75_LVBus0719870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719400_consumption": {
      "bus": "75_LVBus0719400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        185.52905258656403,
        0.0
      ],
      "q_nom": [
        0.0,
        55.658715775969206,
        0.0
      ]
    },
    "75_LVBus0719400_production": {
      "bus": "75_LVBus0719400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719401_consumption": {
      "bus": "75_LVBus0719401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1030.030578417806
      ],
      "q_nom": [
        0.0,
        0.0,
        309.0091735253418
      ]
    },
    "75_LVBus0719401_production": {
      "bus": "75_LVBus0719401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719402_consumption": {
      "bus": "75_LVBus0719402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6895.2116507127275,
        0.0
      ],
      "q_nom": [
        0.0,
        2068.563495213818,
        0.0
      ]
    },
    "75_LVBus0719402_production": {
      "bus": "75_LVBus0719402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719403_consumption": {
      "bus": "75_LVBus0719403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        367.8936724201158,
        2661.9231956524545,
        751.4076040939743
      ],
      "q_nom": [
        110.36810172603474,
        798.5769586957364,
        225.4222812281923
      ]
    },
    "75_LVBus0719403_production": {
      "bus": "75_LVBus0719403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719404_consumption": {
      "bus": "75_LVBus0719404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719404_production": {
      "bus": "75_LVBus0719404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719405_consumption": {
      "bus": "75_LVBus0719405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719405_production": {
      "bus": "75_LVBus0719405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719992_consumption": {
      "bus": "75_LVBus0719992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2295.997046955582,
        0.0,
        0.0
      ],
      "q_nom": [
        688.7991140866745,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719992_production": {
      "bus": "75_LVBus0719992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719993_consumption": {
      "bus": "75_LVBus0719993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        940.9453021960387,
        0.0,
        4342.993471883905
      ],
      "q_nom": [
        282.2835906588116,
        0.0,
        1302.8980415651715
      ]
    },
    "75_LVBus0719993_production": {
      "bus": "75_LVBus0719993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719994_consumption": {
      "bus": "75_LVBus0719994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719994_production": {
      "bus": "75_LVBus0719994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719995_consumption": {
      "bus": "75_LVBus0719995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        344.37483017125953
      ],
      "q_nom": [
        0.0,
        0.0,
        103.31244905137785
      ]
    },
    "75_LVBus0719995_production": {
      "bus": "75_LVBus0719995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719067_consumption": {
      "bus": "75_LVBus0719067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2824.9758474880687,
        3317.849801081012,
        2630.2586160977235
      ],
      "q_nom": [
        847.4927542464205,
        995.3549403243036,
        789.0775848293171
      ]
    },
    "75_LVBus0719067_production": {
      "bus": "75_LVBus0719067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719059_consumption": {
      "bus": "75_LVBus0719059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4681.4919398493485,
        4756.780467767257,
        5239.366808831536
      ],
      "q_nom": [
        1404.4475819548045,
        1427.034140330177,
        1571.810042649461
      ]
    },
    "75_LVBus0719059_production": {
      "bus": "75_LVBus0719059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719065_consumption": {
      "bus": "75_LVBus0719065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719065_production": {
      "bus": "75_LVBus0719065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719060_consumption": {
      "bus": "75_LVBus0719060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        219.5985539952738,
        1016.5062740775447
      ],
      "q_nom": [
        0.0,
        65.87956619858214,
        304.9518822232634
      ]
    },
    "75_LVBus0719060_production": {
      "bus": "75_LVBus0719060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719061_consumption": {
      "bus": "75_LVBus0719061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        892.6358621890877,
        0.0
      ],
      "q_nom": [
        0.0,
        267.79075865672627,
        0.0
      ]
    },
    "75_LVBus0719061_production": {
      "bus": "75_LVBus0719061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719062_consumption": {
      "bus": "75_LVBus0719062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        719.7819490030264
      ],
      "q_nom": [
        0.0,
        0.0,
        215.93458470090792
      ]
    },
    "75_LVBus0719062_production": {
      "bus": "75_LVBus0719062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719063_consumption": {
      "bus": "75_LVBus0719063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719063_production": {
      "bus": "75_LVBus0719063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719064_consumption": {
      "bus": "75_LVBus0719064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2401.6470652589546
      ],
      "q_nom": [
        0.0,
        0.0,
        720.4941195776863
      ]
    },
    "75_LVBus0719064_production": {
      "bus": "75_LVBus0719064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719576_consumption": {
      "bus": "75_LVBus0719576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2976.529528741295,
        4580.562682470968,
        1853.7389956610768
      ],
      "q_nom": [
        892.9588586223884,
        1374.1688047412904,
        556.121698698323
      ]
    },
    "75_LVBus0719576_production": {
      "bus": "75_LVBus0719576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719577_consumption": {
      "bus": "75_LVBus0719577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1634.9119378646112,
        1818.1326985944922
      ],
      "q_nom": [
        0.0,
        490.47358135938333,
        545.4398095783476
      ]
    },
    "75_LVBus0719577_production": {
      "bus": "75_LVBus0719577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719578_consumption": {
      "bus": "75_LVBus0719578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        399.05044304729455,
        0.0
      ],
      "q_nom": [
        0.0,
        119.71513291418836,
        0.0
      ]
    },
    "75_LVBus0719578_production": {
      "bus": "75_LVBus0719578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719563_consumption": {
      "bus": "75_LVBus0719563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3385.801551507319,
        3385.801551507319,
        3385.801551507319
      ],
      "q_nom": [
        1015.7404654521956,
        1015.7404654521956,
        1015.7404654521956
      ]
    },
    "75_LVBus0719563_production": {
      "bus": "75_LVBus0719563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719564_consumption": {
      "bus": "75_LVBus0719564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1669.1384296145573,
        0.0
      ],
      "q_nom": [
        0.0,
        500.74152888436714,
        0.0
      ]
    },
    "75_LVBus0719564_production": {
      "bus": "75_LVBus0719564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719565_consumption": {
      "bus": "75_LVBus0719565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        837.4886053973376
      ],
      "q_nom": [
        0.0,
        0.0,
        251.24658161920127
      ]
    },
    "75_LVBus0719565_production": {
      "bus": "75_LVBus0719565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719566_consumption": {
      "bus": "75_LVBus0719566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        308.19722039099213,
        0.0,
        0.0
      ],
      "q_nom": [
        92.45916611729764,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719566_production": {
      "bus": "75_LVBus0719566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719567_consumption": {
      "bus": "75_LVBus0719567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1338.9957168989692,
        0.0,
        1569.8567521443126
      ],
      "q_nom": [
        401.69871506969076,
        0.0,
        470.9570256432938
      ]
    },
    "75_LVBus0719567_production": {
      "bus": "75_LVBus0719567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719568_consumption": {
      "bus": "75_LVBus0719568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3453.0354910093774,
        0.0
      ],
      "q_nom": [
        0.0,
        1035.9106473028132,
        0.0
      ]
    },
    "75_LVBus0719568_production": {
      "bus": "75_LVBus0719568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719569_consumption": {
      "bus": "75_LVBus0719569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        692.7122548958013,
        0.0
      ],
      "q_nom": [
        0.0,
        207.81367646874037,
        0.0
      ]
    },
    "75_LVBus0719569_production": {
      "bus": "75_LVBus0719569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719570_consumption": {
      "bus": "75_LVBus0719570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3877.9015620525674,
        0.0
      ],
      "q_nom": [
        0.0,
        1163.3704686157703,
        0.0
      ]
    },
    "75_LVBus0719570_production": {
      "bus": "75_LVBus0719570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719571_consumption": {
      "bus": "75_LVBus0719571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4662.347708207412
      ],
      "q_nom": [
        0.0,
        0.0,
        1398.7043124622237
      ]
    },
    "75_LVBus0719571_production": {
      "bus": "75_LVBus0719571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719572_consumption": {
      "bus": "75_LVBus0719572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1728.3876830235436
      ],
      "q_nom": [
        0.0,
        0.0,
        518.516304907063
      ]
    },
    "75_LVBus0719572_production": {
      "bus": "75_LVBus0719572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719573_consumption": {
      "bus": "75_LVBus0719573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3279.764227106185,
        0.0,
        160.5832133309554
      ],
      "q_nom": [
        983.9292681318555,
        0.0,
        48.17496399928662
      ]
    },
    "75_LVBus0719573_production": {
      "bus": "75_LVBus0719573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719574_consumption": {
      "bus": "75_LVBus0719574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1071.087773384478,
        1071.087773384478,
        1511.4116877998028
      ],
      "q_nom": [
        321.3263320153434,
        321.3263320153434,
        453.42350633994084
      ]
    },
    "75_LVBus0719574_production": {
      "bus": "75_LVBus0719574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719797_consumption": {
      "bus": "75_LVBus0719797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3121.592406821726,
        1040.3284544547723,
        3244.475687095211
      ],
      "q_nom": [
        936.4777220465178,
        312.09853633643166,
        973.3427061285632
      ]
    },
    "75_LVBus0719797_production": {
      "bus": "75_LVBus0719797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719798_consumption": {
      "bus": "75_LVBus0719798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14200.25134699675,
        4617.768205031135,
        8578.464237491145
      ],
      "q_nom": [
        4260.075404099025,
        1385.3304615093405,
        2573.5392712473435
      ]
    },
    "75_LVBus0719798_production": {
      "bus": "75_LVBus0719798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719799_consumption": {
      "bus": "75_LVBus0719799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1180.5976354330833
      ],
      "q_nom": [
        0.0,
        0.0,
        354.179290629925
      ]
    },
    "75_LVBus0719799_production": {
      "bus": "75_LVBus0719799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719800_consumption": {
      "bus": "75_LVBus0719800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3749.5241540544657,
        3020.6367244115313,
        2831.3202339354325
      ],
      "q_nom": [
        1124.8572462163397,
        906.1910173234594,
        849.3960701806297
      ]
    },
    "75_LVBus0719800_production": {
      "bus": "75_LVBus0719800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719801_consumption": {
      "bus": "75_LVBus0719801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1417.9744221184421,
        2730.457748498638,
        0.0
      ],
      "q_nom": [
        425.39232663553264,
        819.1373245495914,
        0.0
      ]
    },
    "75_LVBus0719801_production": {
      "bus": "75_LVBus0719801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719802_consumption": {
      "bus": "75_LVBus0719802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        577.9480298777779,
        0.0
      ],
      "q_nom": [
        0.0,
        173.38440896333336,
        0.0
      ]
    },
    "75_LVBus0719802_production": {
      "bus": "75_LVBus0719802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719803_consumption": {
      "bus": "75_LVBus0719803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2482.063505635068,
        4932.74859528964,
        2482.063505635068
      ],
      "q_nom": [
        744.6190516905203,
        1479.8245785868921,
        744.6190516905203
      ]
    },
    "75_LVBus0719803_production": {
      "bus": "75_LVBus0719803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719804_consumption": {
      "bus": "75_LVBus0719804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719804_production": {
      "bus": "75_LVBus0719804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719805_consumption": {
      "bus": "75_LVBus0719805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1511.254521081972,
        829.8220303503439,
        3299.2227699500895
      ],
      "q_nom": [
        453.37635632459154,
        248.94660910510316,
        989.7668309850268
      ]
    },
    "75_LVBus0719805_production": {
      "bus": "75_LVBus0719805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719788_consumption": {
      "bus": "75_LVBus0719788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2068.0224425833917,
        0.0,
        2694.158723042033
      ],
      "q_nom": [
        620.4067327750175,
        0.0,
        808.2476169126099
      ]
    },
    "75_LVBus0719788_production": {
      "bus": "75_LVBus0719788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719789_consumption": {
      "bus": "75_LVBus0719789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4039.2564271669853,
        0.0,
        0.0
      ],
      "q_nom": [
        1211.7769281500955,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719789_production": {
      "bus": "75_LVBus0719789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719793_consumption": {
      "bus": "75_LVBus0719793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1084.5456286694075,
        0.0,
        0.0
      ],
      "q_nom": [
        325.36368860082223,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719793_production": {
      "bus": "75_LVBus0719793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719794_consumption": {
      "bus": "75_LVBus0719794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1128.634106917547,
        0.0
      ],
      "q_nom": [
        0.0,
        338.59023207526405,
        0.0
      ]
    },
    "75_LVBus0719794_production": {
      "bus": "75_LVBus0719794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719795_consumption": {
      "bus": "75_LVBus0719795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        556.5601152717118,
        0.0,
        0.0
      ],
      "q_nom": [
        166.96803458151354,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719795_production": {
      "bus": "75_LVBus0719795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719790_consumption": {
      "bus": "75_LVBus0719790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3446.738235516939,
        2313.649101027466
      ],
      "q_nom": [
        0.0,
        1034.0214706550817,
        694.0947303082397
      ]
    },
    "75_LVBus0719790_production": {
      "bus": "75_LVBus0719790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719791_consumption": {
      "bus": "75_LVBus0719791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1051.5885023629821,
        0.0
      ],
      "q_nom": [
        0.0,
        315.47655070889465,
        0.0
      ]
    },
    "75_LVBus0719791_production": {
      "bus": "75_LVBus0719791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719792_consumption": {
      "bus": "75_LVBus0719792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        252.86601270733527,
        1134.4580358585156,
        0.0
      ],
      "q_nom": [
        75.85980381220058,
        340.33741075755466,
        0.0
      ]
    },
    "75_LVBus0719792_production": {
      "bus": "75_LVBus0719792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV103276_consumption": {
      "bus": "75_MVLV103276",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV103276_production": {
      "bus": "75_MVLV103276",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719708_consumption": {
      "bus": "75_LVBus0719708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7098.880176975606,
        7098.880176975606,
        7098.880176975606
      ],
      "q_nom": [
        2129.664053092682,
        2129.664053092682,
        2129.664053092682
      ]
    },
    "75_LVBus0719708_production": {
      "bus": "75_LVBus0719708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719633_consumption": {
      "bus": "75_LVBus0719633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719633_production": {
      "bus": "75_LVBus0719633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719622_consumption": {
      "bus": "75_LVBus0719622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2921.7184957644495,
        1489.9927258726023
      ],
      "q_nom": [
        0.0,
        876.5155487293348,
        446.99781776178065
      ]
    },
    "75_LVBus0719622_production": {
      "bus": "75_LVBus0719622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719623_consumption": {
      "bus": "75_LVBus0719623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719623_production": {
      "bus": "75_LVBus0719623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719625_consumption": {
      "bus": "75_LVBus0719625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719625_production": {
      "bus": "75_LVBus0719625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719626_consumption": {
      "bus": "75_LVBus0719626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        638.0613980657913
      ],
      "q_nom": [
        0.0,
        0.0,
        191.41841941973738
      ]
    },
    "75_LVBus0719626_production": {
      "bus": "75_LVBus0719626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719629_consumption": {
      "bus": "75_LVBus0719629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719629_production": {
      "bus": "75_LVBus0719629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719630_consumption": {
      "bus": "75_LVBus0719630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        732.8441212462784,
        0.0,
        0.0
      ],
      "q_nom": [
        219.8532363738835,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719630_production": {
      "bus": "75_LVBus0719630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719627_consumption": {
      "bus": "75_LVBus0719627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719627_production": {
      "bus": "75_LVBus0719627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719628_consumption": {
      "bus": "75_LVBus0719628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1153.5558641985488,
        1922.0841026030498,
        0.0
      ],
      "q_nom": [
        346.0667592595646,
        576.6252307809149,
        0.0
      ]
    },
    "75_LVBus0719628_production": {
      "bus": "75_LVBus0719628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719631_consumption": {
      "bus": "75_LVBus0719631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1331.4248808927625,
        1551.666077819949,
        1331.4248808927625
      ],
      "q_nom": [
        399.4274642678287,
        465.4998233459846,
        399.4274642678287
      ]
    },
    "75_LVBus0719631_production": {
      "bus": "75_LVBus0719631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719624_consumption": {
      "bus": "75_LVBus0719624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719624_production": {
      "bus": "75_LVBus0719624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV070736_consumption": {
      "bus": "75_MVLV070736",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        46127.78307445424,
        46127.78307445424,
        46127.78307445424
      ],
      "q_nom": [
        13838.334922336271,
        13838.334922336271,
        13838.334922336271
      ]
    },
    "75_MVLV070736_production": {
      "bus": "75_MVLV070736",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719582_consumption": {
      "bus": "75_LVBus0719582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1743.9958404268923,
        1924.436301560775,
        2727.3878430762256
      ],
      "q_nom": [
        523.1987521280677,
        577.3308904682325,
        818.2163529228677
      ]
    },
    "75_LVBus0719582_production": {
      "bus": "75_LVBus0719582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719586_consumption": {
      "bus": "75_LVBus0719586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1053.9238617922856,
        0.0,
        3999.9670583875923
      ],
      "q_nom": [
        316.17715853768567,
        0.0,
        1199.9901175162777
      ]
    },
    "75_LVBus0719586_production": {
      "bus": "75_LVBus0719586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719587_consumption": {
      "bus": "75_LVBus0719587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3167.555297945721
      ],
      "q_nom": [
        0.0,
        0.0,
        950.2665893837163
      ]
    },
    "75_LVBus0719587_production": {
      "bus": "75_LVBus0719587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719583_consumption": {
      "bus": "75_LVBus0719583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1188.2663155865985,
        0.0
      ],
      "q_nom": [
        0.0,
        356.47989467597955,
        0.0
      ]
    },
    "75_LVBus0719583_production": {
      "bus": "75_LVBus0719583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719584_consumption": {
      "bus": "75_LVBus0719584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3504.0422481024093,
        0.0,
        0.0
      ],
      "q_nom": [
        1051.2126744307227,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719584_production": {
      "bus": "75_LVBus0719584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719585_consumption": {
      "bus": "75_LVBus0719585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2787.1352509902285,
        0.0
      ],
      "q_nom": [
        0.0,
        836.1405752970685,
        0.0
      ]
    },
    "75_LVBus0719585_production": {
      "bus": "75_LVBus0719585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719580_consumption": {
      "bus": "75_LVBus0719580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3359.238578789104
      ],
      "q_nom": [
        0.0,
        0.0,
        1007.7715736367311
      ]
    },
    "75_LVBus0719580_production": {
      "bus": "75_LVBus0719580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719292_consumption": {
      "bus": "75_LVBus0719292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1609.5869845172497,
        2600.9634340108028,
        3235.157666952428
      ],
      "q_nom": [
        482.87609535517487,
        780.2890302032408,
        970.5473000857284
      ]
    },
    "75_LVBus0719292_production": {
      "bus": "75_LVBus0719292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719295_consumption": {
      "bus": "75_LVBus0719295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1189.7605067230986
      ],
      "q_nom": [
        0.0,
        0.0,
        356.9281520169296
      ]
    },
    "75_LVBus0719295_production": {
      "bus": "75_LVBus0719295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719293_consumption": {
      "bus": "75_LVBus0719293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4406.041777833307,
        4298.048872725662
      ],
      "q_nom": [
        0.0,
        1321.812533349992,
        1289.4146618176985
      ]
    },
    "75_LVBus0719293_production": {
      "bus": "75_LVBus0719293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719294_consumption": {
      "bus": "75_LVBus0719294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        845.319492564468,
        9488.278365800981,
        0.0
      ],
      "q_nom": [
        253.59584776934037,
        2846.4835097402943,
        0.0
      ]
    },
    "75_LVBus0719294_production": {
      "bus": "75_LVBus0719294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719284_consumption": {
      "bus": "75_LVBus0719284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2073.65214940112,
        8389.912111712703,
        4619.189631003415
      ],
      "q_nom": [
        622.0956448203359,
        2516.973633513811,
        1385.7568893010246
      ]
    },
    "75_LVBus0719284_production": {
      "bus": "75_LVBus0719284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719285_consumption": {
      "bus": "75_LVBus0719285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6033.175361385121,
        0.0,
        501.3340254871084
      ],
      "q_nom": [
        1809.9526084155361,
        0.0,
        150.40020764613251
      ]
    },
    "75_LVBus0719285_production": {
      "bus": "75_LVBus0719285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719286_consumption": {
      "bus": "75_LVBus0719286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        484.59393321807926,
        0.0
      ],
      "q_nom": [
        0.0,
        145.37817996542378,
        0.0
      ]
    },
    "75_LVBus0719286_production": {
      "bus": "75_LVBus0719286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719288_consumption": {
      "bus": "75_LVBus0719288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        801.1945749509736,
        0.0
      ],
      "q_nom": [
        0.0,
        240.35837248529205,
        0.0
      ]
    },
    "75_LVBus0719288_production": {
      "bus": "75_LVBus0719288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719290_consumption": {
      "bus": "75_LVBus0719290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        626.3617847466852,
        0.0,
        0.0
      ],
      "q_nom": [
        187.90853542400555,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719290_production": {
      "bus": "75_LVBus0719290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719289_consumption": {
      "bus": "75_LVBus0719289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719289_production": {
      "bus": "75_LVBus0719289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719287_consumption": {
      "bus": "75_LVBus0719287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719287_production": {
      "bus": "75_LVBus0719287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719102_consumption": {
      "bus": "75_LVBus0719102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1843.169791802906,
        0.0,
        0.0
      ],
      "q_nom": [
        552.9509375408718,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719102_production": {
      "bus": "75_LVBus0719102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719103_consumption": {
      "bus": "75_LVBus0719103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2107.467742195048,
        0.0,
        0.0
      ],
      "q_nom": [
        632.2403226585143,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719103_production": {
      "bus": "75_LVBus0719103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719104_consumption": {
      "bus": "75_LVBus0719104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2061.9314478630604,
        0.0
      ],
      "q_nom": [
        0.0,
        618.5794343589181,
        0.0
      ]
    },
    "75_LVBus0719104_production": {
      "bus": "75_LVBus0719104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719105_consumption": {
      "bus": "75_LVBus0719105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1362.6573663703723
      ],
      "q_nom": [
        0.0,
        0.0,
        408.7972099111117
      ]
    },
    "75_LVBus0719105_production": {
      "bus": "75_LVBus0719105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719107_consumption": {
      "bus": "75_LVBus0719107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        875.3689143143871,
        0.0,
        0.0
      ],
      "q_nom": [
        262.61067429431614,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719107_production": {
      "bus": "75_LVBus0719107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719106_consumption": {
      "bus": "75_LVBus0719106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719106_production": {
      "bus": "75_LVBus0719106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719097_consumption": {
      "bus": "75_LVBus0719097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719097_production": {
      "bus": "75_LVBus0719097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719098_consumption": {
      "bus": "75_LVBus0719098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        910.8175785838271
      ],
      "q_nom": [
        0.0,
        0.0,
        273.24527357514813
      ]
    },
    "75_LVBus0719098_production": {
      "bus": "75_LVBus0719098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719099_consumption": {
      "bus": "75_LVBus0719099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        634.0653179015276,
        0.0
      ],
      "q_nom": [
        0.0,
        190.21959537045828,
        0.0
      ]
    },
    "75_LVBus0719099_production": {
      "bus": "75_LVBus0719099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719100_consumption": {
      "bus": "75_LVBus0719100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        796.2404200430641
      ],
      "q_nom": [
        0.0,
        0.0,
        238.8721260129192
      ]
    },
    "75_LVBus0719100_production": {
      "bus": "75_LVBus0719100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719834_consumption": {
      "bus": "75_LVBus0719834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719834_production": {
      "bus": "75_LVBus0719834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719835_consumption": {
      "bus": "75_LVBus0719835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4135.954733402163
      ],
      "q_nom": [
        0.0,
        0.0,
        1240.7864200206488
      ]
    },
    "75_LVBus0719835_production": {
      "bus": "75_LVBus0719835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719829_consumption": {
      "bus": "75_LVBus0719829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        60.89262126186939,
        0.0
      ],
      "q_nom": [
        0.0,
        18.267786378560814,
        0.0
      ]
    },
    "75_LVBus0719829_production": {
      "bus": "75_LVBus0719829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719830_consumption": {
      "bus": "75_LVBus0719830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6263.681226459016
      ],
      "q_nom": [
        0.0,
        0.0,
        1879.1043679377049
      ]
    },
    "75_LVBus0719830_production": {
      "bus": "75_LVBus0719830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719831_consumption": {
      "bus": "75_LVBus0719831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719831_production": {
      "bus": "75_LVBus0719831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719832_consumption": {
      "bus": "75_LVBus0719832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1988.6632356753767,
        0.0,
        0.0
      ],
      "q_nom": [
        596.598970702613,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719832_production": {
      "bus": "75_LVBus0719832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719665_consumption": {
      "bus": "75_LVBus0719665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1751.1349768056923,
        0.0,
        939.4853138442096
      ],
      "q_nom": [
        525.3404930417076,
        0.0,
        281.8455941532629
      ]
    },
    "75_LVBus0719665_production": {
      "bus": "75_LVBus0719665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719666_consumption": {
      "bus": "75_LVBus0719666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2170.064988060615,
        1032.0824933423185,
        2885.8100104206646
      ],
      "q_nom": [
        651.0194964181845,
        309.6247480026955,
        865.7430031261994
      ]
    },
    "75_LVBus0719666_production": {
      "bus": "75_LVBus0719666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719654_consumption": {
      "bus": "75_LVBus0719654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        497.6706093596203,
        0.0,
        550.7025324146346
      ],
      "q_nom": [
        149.30118280788608,
        0.0,
        165.21075972439036
      ]
    },
    "75_LVBus0719654_production": {
      "bus": "75_LVBus0719654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719659_consumption": {
      "bus": "75_LVBus0719659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4051.7873140505903,
        3342.8779909373998,
        9517.670198318561
      ],
      "q_nom": [
        1215.5361942151771,
        1002.8633972812199,
        2855.301059495568
      ]
    },
    "75_LVBus0719659_production": {
      "bus": "75_LVBus0719659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719660_consumption": {
      "bus": "75_LVBus0719660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        521.2263739522145
      ],
      "q_nom": [
        0.0,
        0.0,
        156.36791218566435
      ]
    },
    "75_LVBus0719660_production": {
      "bus": "75_LVBus0719660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719661_consumption": {
      "bus": "75_LVBus0719661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1369.2010493025518,
        0.0,
        0.0
      ],
      "q_nom": [
        410.76031479076556,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719661_production": {
      "bus": "75_LVBus0719661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719662_consumption": {
      "bus": "75_LVBus0719662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        876.7866279115451,
        0.0,
        0.0
      ],
      "q_nom": [
        263.0359883734635,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719662_production": {
      "bus": "75_LVBus0719662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719663_consumption": {
      "bus": "75_LVBus0719663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719663_production": {
      "bus": "75_LVBus0719663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719655_consumption": {
      "bus": "75_LVBus0719655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1571.560987140643,
        855.4339138546266,
        0.0
      ],
      "q_nom": [
        471.46829614219286,
        256.63017415638797,
        0.0
      ]
    },
    "75_LVBus0719655_production": {
      "bus": "75_LVBus0719655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719656_consumption": {
      "bus": "75_LVBus0719656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1356.7301851027908,
        2116.9617748645046
      ],
      "q_nom": [
        0.0,
        407.0190555308372,
        635.0885324593513
      ]
    },
    "75_LVBus0719656_production": {
      "bus": "75_LVBus0719656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719657_consumption": {
      "bus": "75_LVBus0719657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3319.368429631942,
        190.01343793250513,
        968.618105249201
      ],
      "q_nom": [
        995.8105288895825,
        57.00403137975154,
        290.58543157476026
      ]
    },
    "75_LVBus0719657_production": {
      "bus": "75_LVBus0719657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719658_consumption": {
      "bus": "75_LVBus0719658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        510.52576177437345,
        0.0
      ],
      "q_nom": [
        0.0,
        153.15772853231203,
        0.0
      ]
    },
    "75_LVBus0719658_production": {
      "bus": "75_LVBus0719658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV070737_consumption": {
      "bus": "75_MVLV070737",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV070737_production": {
      "bus": "75_MVLV070737",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719251_consumption": {
      "bus": "75_LVBus0719251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3722.8142193592935,
        0.0,
        0.0
      ],
      "q_nom": [
        1116.844265807788,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719251_production": {
      "bus": "75_LVBus0719251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719256_consumption": {
      "bus": "75_LVBus0719256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        86.4464175608677,
        86.4464175608677,
        86.4464175608677
      ],
      "q_nom": [
        25.93392526826031,
        25.93392526826031,
        25.93392526826031
      ]
    },
    "75_LVBus0719256_production": {
      "bus": "75_LVBus0719256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719252_consumption": {
      "bus": "75_LVBus0719252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1998.7907682522348,
        0.0,
        0.0
      ],
      "q_nom": [
        599.6372304756704,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719252_production": {
      "bus": "75_LVBus0719252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719253_consumption": {
      "bus": "75_LVBus0719253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        793.0607347680328,
        793.0607347680328,
        793.0607347680328
      ],
      "q_nom": [
        237.91822043040983,
        237.91822043040983,
        237.91822043040983
      ]
    },
    "75_LVBus0719253_production": {
      "bus": "75_LVBus0719253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719254_consumption": {
      "bus": "75_LVBus0719254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719254_production": {
      "bus": "75_LVBus0719254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719255_consumption": {
      "bus": "75_LVBus0719255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2715.8394540117256,
        0.0
      ],
      "q_nom": [
        0.0,
        814.7518362035177,
        0.0
      ]
    },
    "75_LVBus0719255_production": {
      "bus": "75_LVBus0719255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719316_consumption": {
      "bus": "75_LVBus0719316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        775.2148962534096,
        0.0
      ],
      "q_nom": [
        0.0,
        232.5644688760229,
        0.0
      ]
    },
    "75_LVBus0719316_production": {
      "bus": "75_LVBus0719316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719322_consumption": {
      "bus": "75_LVBus0719322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        272.9402499547086
      ],
      "q_nom": [
        0.0,
        0.0,
        81.88207498641258
      ]
    },
    "75_LVBus0719322_production": {
      "bus": "75_LVBus0719322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719317_consumption": {
      "bus": "75_LVBus0719317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3955.5092207489406,
        0.0
      ],
      "q_nom": [
        0.0,
        1186.6527662246822,
        0.0
      ]
    },
    "75_LVBus0719317_production": {
      "bus": "75_LVBus0719317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719318_consumption": {
      "bus": "75_LVBus0719318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2887.3695764244217,
        527.5321944771449
      ],
      "q_nom": [
        0.0,
        866.2108729273265,
        158.25965834314346
      ]
    },
    "75_LVBus0719318_production": {
      "bus": "75_LVBus0719318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719319_consumption": {
      "bus": "75_LVBus0719319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6504.437753906538,
        3238.647158295427
      ],
      "q_nom": [
        0.0,
        1951.3313261719613,
        971.594147488628
      ]
    },
    "75_LVBus0719319_production": {
      "bus": "75_LVBus0719319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719320_consumption": {
      "bus": "75_LVBus0719320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        860.1021632482299,
        0.0,
        0.0
      ],
      "q_nom": [
        258.03064897446893,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719320_production": {
      "bus": "75_LVBus0719320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719321_consumption": {
      "bus": "75_LVBus0719321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4580.699094435332,
        0.0
      ],
      "q_nom": [
        0.0,
        1374.2097283305995,
        0.0
      ]
    },
    "75_LVBus0719321_production": {
      "bus": "75_LVBus0719321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719323_consumption": {
      "bus": "75_LVBus0719323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2163.695866154903
      ],
      "q_nom": [
        0.0,
        0.0,
        649.1087598464709
      ]
    },
    "75_LVBus0719323_production": {
      "bus": "75_LVBus0719323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719324_consumption": {
      "bus": "75_LVBus0719324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3235.7150704055807,
        721.6476746582013,
        1618.3973098854829
      ],
      "q_nom": [
        970.7145211216741,
        216.49430239746036,
        485.51919296564483
      ]
    },
    "75_LVBus0719324_production": {
      "bus": "75_LVBus0719324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719327_consumption": {
      "bus": "75_LVBus0719327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        199.6207586072741,
        199.6207586072741,
        1030.0061159639029
      ],
      "q_nom": [
        59.88622758218223,
        59.88622758218223,
        309.00183478917086
      ]
    },
    "75_LVBus0719327_production": {
      "bus": "75_LVBus0719327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719325_consumption": {
      "bus": "75_LVBus0719325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        635.2770958531223
      ],
      "q_nom": [
        0.0,
        0.0,
        190.58312875593668
      ]
    },
    "75_LVBus0719325_production": {
      "bus": "75_LVBus0719325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719326_consumption": {
      "bus": "75_LVBus0719326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        217.54988850981286,
        0.0,
        0.0
      ],
      "q_nom": [
        65.26496655294386,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719326_production": {
      "bus": "75_LVBus0719326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719277_consumption": {
      "bus": "75_LVBus0719277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2810.7558930791092,
        0.0
      ],
      "q_nom": [
        0.0,
        843.2267679237327,
        0.0
      ]
    },
    "75_LVBus0719277_production": {
      "bus": "75_LVBus0719277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719278_consumption": {
      "bus": "75_LVBus0719278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        560.5143174862122,
        0.0,
        0.0
      ],
      "q_nom": [
        168.15429524586366,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719278_production": {
      "bus": "75_LVBus0719278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719279_consumption": {
      "bus": "75_LVBus0719279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        589.4256984187774
      ],
      "q_nom": [
        0.0,
        0.0,
        176.82770952563322
      ]
    },
    "75_LVBus0719279_production": {
      "bus": "75_LVBus0719279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719280_consumption": {
      "bus": "75_LVBus0719280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719280_production": {
      "bus": "75_LVBus0719280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719281_consumption": {
      "bus": "75_LVBus0719281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1299.844091335866,
        0.0
      ],
      "q_nom": [
        0.0,
        389.95322740075983,
        0.0
      ]
    },
    "75_LVBus0719281_production": {
      "bus": "75_LVBus0719281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719282_consumption": {
      "bus": "75_LVBus0719282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719282_production": {
      "bus": "75_LVBus0719282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719274_consumption": {
      "bus": "75_LVBus0719274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719274_production": {
      "bus": "75_LVBus0719274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719275_consumption": {
      "bus": "75_LVBus0719275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1710.4066028928623,
        0.0,
        2199.924874150098
      ],
      "q_nom": [
        513.1219808678587,
        0.0,
        659.9774622450293
      ]
    },
    "75_LVBus0719275_production": {
      "bus": "75_LVBus0719275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719271_consumption": {
      "bus": "75_LVBus0719271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4628.192853555803,
        9533.661530739659,
        3172.697489383941
      ],
      "q_nom": [
        1388.4578560667408,
        2860.0984592218974,
        951.8092468151823
      ]
    },
    "75_LVBus0719271_production": {
      "bus": "75_LVBus0719271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719272_consumption": {
      "bus": "75_LVBus0719272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4699.282412993468
      ],
      "q_nom": [
        0.0,
        0.0,
        1409.7847238980403
      ]
    },
    "75_LVBus0719272_production": {
      "bus": "75_LVBus0719272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719937_consumption": {
      "bus": "75_LVBus0719937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719937_production": {
      "bus": "75_LVBus0719937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719938_consumption": {
      "bus": "75_LVBus0719938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1564.5413279928894
      ],
      "q_nom": [
        0.0,
        0.0,
        469.3623983978668
      ]
    },
    "75_LVBus0719938_production": {
      "bus": "75_LVBus0719938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719943_consumption": {
      "bus": "75_LVBus0719943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3853.4115079324943,
        0.0
      ],
      "q_nom": [
        0.0,
        1156.0234523797483,
        0.0
      ]
    },
    "75_LVBus0719943_production": {
      "bus": "75_LVBus0719943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719939_consumption": {
      "bus": "75_LVBus0719939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        836.6907488614299
      ],
      "q_nom": [
        0.0,
        0.0,
        251.00722465842898
      ]
    },
    "75_LVBus0719939_production": {
      "bus": "75_LVBus0719939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719940_consumption": {
      "bus": "75_LVBus0719940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1382.1210120060498,
        1136.6931530284267,
        2402.4513771573197
      ],
      "q_nom": [
        414.6363036018149,
        341.007945908528,
        720.7354131471959
      ]
    },
    "75_LVBus0719940_production": {
      "bus": "75_LVBus0719940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719941_consumption": {
      "bus": "75_LVBus0719941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        916.3408395740662,
        0.0,
        522.8784119572865
      ],
      "q_nom": [
        274.90225187221984,
        0.0,
        156.86352358718594
      ]
    },
    "75_LVBus0719941_production": {
      "bus": "75_LVBus0719941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719942_consumption": {
      "bus": "75_LVBus0719942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        132.13812667196268,
        2779.4680565902254
      ],
      "q_nom": [
        0.0,
        39.6414380015888,
        833.8404169770675
      ]
    },
    "75_LVBus0719942_production": {
      "bus": "75_LVBus0719942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719053_consumption": {
      "bus": "75_LVBus0719053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719053_production": {
      "bus": "75_LVBus0719053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719054_consumption": {
      "bus": "75_LVBus0719054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719054_production": {
      "bus": "75_LVBus0719054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719055_consumption": {
      "bus": "75_LVBus0719055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4544.9852831873795,
        374.8214729007159,
        0.0
      ],
      "q_nom": [
        1363.4955849562139,
        112.44644187021477,
        0.0
      ]
    },
    "75_LVBus0719055_production": {
      "bus": "75_LVBus0719055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719057_consumption": {
      "bus": "75_LVBus0719057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719057_production": {
      "bus": "75_LVBus0719057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719056_consumption": {
      "bus": "75_LVBus0719056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1565.8218166722725,
        6655.6220650745245
      ],
      "q_nom": [
        0.0,
        469.74654500168174,
        1996.6866195223572
      ]
    },
    "75_LVBus0719056_production": {
      "bus": "75_LVBus0719056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV011665_consumption": {
      "bus": "75_MVLV011665",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV011665_production": {
      "bus": "75_MVLV011665",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719439_consumption": {
      "bus": "75_LVBus0719439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1381.1869320766655,
        0.0,
        3685.7464339956246
      ],
      "q_nom": [
        414.35607962299963,
        0.0,
        1105.7239301986874
      ]
    },
    "75_LVBus0719439_production": {
      "bus": "75_LVBus0719439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV070898_consumption": {
      "bus": "75_MVLV070898",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV070898_production": {
      "bus": "75_MVLV070898",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719780_consumption": {
      "bus": "75_LVBus0719780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3257.789520088446
      ],
      "q_nom": [
        0.0,
        0.0,
        977.3368560265337
      ]
    },
    "75_LVBus0719780_production": {
      "bus": "75_LVBus0719780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719786_consumption": {
      "bus": "75_LVBus0719786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        633.1991180562114,
        0.0,
        2652.156846547218
      ],
      "q_nom": [
        189.95973541686342,
        0.0,
        795.6470539641654
      ]
    },
    "75_LVBus0719786_production": {
      "bus": "75_LVBus0719786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719781_consumption": {
      "bus": "75_LVBus0719781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2487.091172126367,
        1197.2159371892114
      ],
      "q_nom": [
        0.0,
        746.12735163791,
        359.1647811567634
      ]
    },
    "75_LVBus0719781_production": {
      "bus": "75_LVBus0719781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719782_consumption": {
      "bus": "75_LVBus0719782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        178.27228565441615,
        0.0,
        904.5123373684686
      ],
      "q_nom": [
        53.481685696324845,
        0.0,
        271.3537012105406
      ]
    },
    "75_LVBus0719782_production": {
      "bus": "75_LVBus0719782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719783_consumption": {
      "bus": "75_LVBus0719783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1411.6247929346716,
        5401.079538582985,
        773.825984165133
      ],
      "q_nom": [
        423.4874378804015,
        1620.3238615748955,
        232.1477952495399
      ]
    },
    "75_LVBus0719783_production": {
      "bus": "75_LVBus0719783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719785_consumption": {
      "bus": "75_LVBus0719785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1166.3755019712492,
        0.0
      ],
      "q_nom": [
        0.0,
        349.91265059137476,
        0.0
      ]
    },
    "75_LVBus0719785_production": {
      "bus": "75_LVBus0719785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719784_consumption": {
      "bus": "75_LVBus0719784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3454.7933691728917,
        3623.3043307193893,
        0.0
      ],
      "q_nom": [
        1036.4380107518675,
        1086.9912992158168,
        0.0
      ]
    },
    "75_LVBus0719784_production": {
      "bus": "75_LVBus0719784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719047_consumption": {
      "bus": "75_LVBus0719047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        140.2436390919466,
        1602.135297145535,
        140.2436390919466
      ],
      "q_nom": [
        42.07309172758398,
        480.6405891436605,
        42.07309172758398
      ]
    },
    "75_LVBus0719047_production": {
      "bus": "75_LVBus0719047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719049_consumption": {
      "bus": "75_LVBus0719049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719049_production": {
      "bus": "75_LVBus0719049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719048_consumption": {
      "bus": "75_LVBus0719048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4007.8839218938947,
        0.0
      ],
      "q_nom": [
        0.0,
        1202.3651765681684,
        0.0
      ]
    },
    "75_LVBus0719048_production": {
      "bus": "75_LVBus0719048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719043_consumption": {
      "bus": "75_LVBus0719043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        192.86741167884074,
        192.86741167884074,
        192.86741167884074
      ],
      "q_nom": [
        57.86022350365222,
        57.86022350365222,
        57.86022350365222
      ]
    },
    "75_LVBus0719043_production": {
      "bus": "75_LVBus0719043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719044_consumption": {
      "bus": "75_LVBus0719044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2785.8044243672875,
        3036.092708977957,
        2334.0843505860366
      ],
      "q_nom": [
        835.7413273101862,
        910.827812693387,
        700.225305175811
      ]
    },
    "75_LVBus0719044_production": {
      "bus": "75_LVBus0719044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719045_consumption": {
      "bus": "75_LVBus0719045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1545.4394645965292,
        1372.2075318644786
      ],
      "q_nom": [
        0.0,
        463.6318393789587,
        411.66225955934357
      ]
    },
    "75_LVBus0719045_production": {
      "bus": "75_LVBus0719045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720000_consumption": {
      "bus": "75_LVBus0720000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0720000_production": {
      "bus": "75_LVBus0720000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719997_consumption": {
      "bus": "75_LVBus0719997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719997_production": {
      "bus": "75_LVBus0719997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719998_consumption": {
      "bus": "75_LVBus0719998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        458.62117419130243,
        0.0
      ],
      "q_nom": [
        0.0,
        137.58635225739073,
        0.0
      ]
    },
    "75_LVBus0719998_production": {
      "bus": "75_LVBus0719998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719757_consumption": {
      "bus": "75_LVBus0719757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        170.90024248444422,
        937.5848625109471,
        0.0
      ],
      "q_nom": [
        51.270072745333266,
        281.2754587532841,
        0.0
      ]
    },
    "75_LVBus0719757_production": {
      "bus": "75_LVBus0719757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1918233_consumption": {
      "bus": "75_LVBus1918233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1234.9141543177775,
        0.0,
        0.0
      ],
      "q_nom": [
        370.4742462953332,
        0.0,
        0.0
      ]
    },
    "75_LVBus1918233_production": {
      "bus": "75_LVBus1918233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719742_consumption": {
      "bus": "75_LVBus0719742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5429.70233199376,
        0.0
      ],
      "q_nom": [
        0.0,
        1628.9106995981278,
        0.0
      ]
    },
    "75_LVBus0719742_production": {
      "bus": "75_LVBus0719742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719750_consumption": {
      "bus": "75_LVBus0719750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7214.13131450277,
        0.0,
        1022.6025547278574
      ],
      "q_nom": [
        2164.239394350831,
        0.0,
        306.7807664183572
      ]
    },
    "75_LVBus0719750_production": {
      "bus": "75_LVBus0719750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719751_consumption": {
      "bus": "75_LVBus0719751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719751_production": {
      "bus": "75_LVBus0719751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719753_consumption": {
      "bus": "75_LVBus0719753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        490.56413200325966,
        0.0
      ],
      "q_nom": [
        0.0,
        147.1692396009779,
        0.0
      ]
    },
    "75_LVBus0719753_production": {
      "bus": "75_LVBus0719753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719752_consumption": {
      "bus": "75_LVBus0719752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719752_production": {
      "bus": "75_LVBus0719752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719743_consumption": {
      "bus": "75_LVBus0719743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719743_production": {
      "bus": "75_LVBus0719743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719749_consumption": {
      "bus": "75_LVBus0719749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        606.7184775893877,
        0.0,
        623.8346520225842
      ],
      "q_nom": [
        182.01554327681632,
        0.0,
        187.15039560677528
      ]
    },
    "75_LVBus0719749_production": {
      "bus": "75_LVBus0719749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719744_consumption": {
      "bus": "75_LVBus0719744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719744_production": {
      "bus": "75_LVBus0719744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719745_consumption": {
      "bus": "75_LVBus0719745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719745_production": {
      "bus": "75_LVBus0719745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719746_consumption": {
      "bus": "75_LVBus0719746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        547.4474222850731,
        0.0
      ],
      "q_nom": [
        0.0,
        164.23422668552192,
        0.0
      ]
    },
    "75_LVBus0719746_production": {
      "bus": "75_LVBus0719746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719747_consumption": {
      "bus": "75_LVBus0719747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719747_production": {
      "bus": "75_LVBus0719747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719748_consumption": {
      "bus": "75_LVBus0719748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719748_production": {
      "bus": "75_LVBus0719748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1917388_consumption": {
      "bus": "75_LVBus1917388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1996.613776935067
      ],
      "q_nom": [
        0.0,
        0.0,
        598.9841330805201
      ]
    },
    "75_LVBus1917388_production": {
      "bus": "75_LVBus1917388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1917389_consumption": {
      "bus": "75_LVBus1917389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        779.0597581328507,
        0.0
      ],
      "q_nom": [
        0.0,
        233.7179274398552,
        0.0
      ]
    },
    "75_LVBus1917389_production": {
      "bus": "75_LVBus1917389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719958_consumption": {
      "bus": "75_LVBus0719958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4364.967840774815,
        383.1252746174927,
        394.6500833556882
      ],
      "q_nom": [
        1309.4903522324446,
        114.93758238524781,
        118.39502500670645
      ]
    },
    "75_LVBus0719958_production": {
      "bus": "75_LVBus0719958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719959_consumption": {
      "bus": "75_LVBus0719959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3506.544090538891,
        0.0,
        0.0
      ],
      "q_nom": [
        1051.9632271616672,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719959_production": {
      "bus": "75_LVBus0719959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719960_consumption": {
      "bus": "75_LVBus0719960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1079.8778933204233,
        285.79506574607683
      ],
      "q_nom": [
        0.0,
        323.963367996127,
        85.73851972382305
      ]
    },
    "75_LVBus0719960_production": {
      "bus": "75_LVBus0719960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719961_consumption": {
      "bus": "75_LVBus0719961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1425.4407421283781,
        0.0,
        0.0
      ],
      "q_nom": [
        427.63222263851344,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719961_production": {
      "bus": "75_LVBus0719961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719962_consumption": {
      "bus": "75_LVBus0719962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4458.736154222818,
        0.0,
        1485.8208752825806
      ],
      "q_nom": [
        1337.6208462668453,
        0.0,
        445.7462625847742
      ]
    },
    "75_LVBus0719962_production": {
      "bus": "75_LVBus0719962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719963_consumption": {
      "bus": "75_LVBus0719963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3793.6142444714205,
        4139.767348498368,
        4224.383891158219
      ],
      "q_nom": [
        1138.084273341426,
        1241.9302045495103,
        1267.3151673474656
      ]
    },
    "75_LVBus0719963_production": {
      "bus": "75_LVBus0719963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719964_consumption": {
      "bus": "75_LVBus0719964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3673.449010720225,
        0.0,
        0.0
      ],
      "q_nom": [
        1102.0347032160676,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719964_production": {
      "bus": "75_LVBus0719964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719965_consumption": {
      "bus": "75_LVBus0719965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7149.187517500116,
        6527.295755310918,
        0.0
      ],
      "q_nom": [
        2144.756255250035,
        1958.1887265932753,
        0.0
      ]
    },
    "75_LVBus0719965_production": {
      "bus": "75_LVBus0719965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719441_consumption": {
      "bus": "75_LVBus0719441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        651.7206460441047
      ],
      "q_nom": [
        0.0,
        0.0,
        195.5161938132314
      ]
    },
    "75_LVBus0719441_production": {
      "bus": "75_LVBus0719441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719772_consumption": {
      "bus": "75_LVBus0719772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2438.339927086353
      ],
      "q_nom": [
        0.0,
        0.0,
        731.5019781259058
      ]
    },
    "75_LVBus0719772_production": {
      "bus": "75_LVBus0719772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719774_consumption": {
      "bus": "75_LVBus0719774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1716.834861259905,
        2224.917461906308
      ],
      "q_nom": [
        0.0,
        515.0504583779715,
        667.4752385718923
      ]
    },
    "75_LVBus0719774_production": {
      "bus": "75_LVBus0719774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719778_consumption": {
      "bus": "75_LVBus0719778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        63.920523316416315,
        0.0
      ],
      "q_nom": [
        0.0,
        19.176156994924895,
        0.0
      ]
    },
    "75_LVBus0719778_production": {
      "bus": "75_LVBus0719778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719775_consumption": {
      "bus": "75_LVBus0719775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4451.130706005429,
        8129.919759762557,
        4451.130706005429
      ],
      "q_nom": [
        1335.3392118016286,
        2438.975927928767,
        1335.3392118016286
      ]
    },
    "75_LVBus0719775_production": {
      "bus": "75_LVBus0719775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719776_consumption": {
      "bus": "75_LVBus0719776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2251.7466403221606,
        1376.3251572532806
      ],
      "q_nom": [
        0.0,
        675.5239920966482,
        412.8975471759842
      ]
    },
    "75_LVBus0719776_production": {
      "bus": "75_LVBus0719776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719777_consumption": {
      "bus": "75_LVBus0719777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1950.2613743629522,
        1238.9539052175633,
        0.0
      ],
      "q_nom": [
        585.0784123088856,
        371.686171565269,
        0.0
      ]
    },
    "75_LVBus0719777_production": {
      "bus": "75_LVBus0719777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719773_consumption": {
      "bus": "75_LVBus0719773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1331.5040022638686,
        0.0,
        3284.306515861744
      ],
      "q_nom": [
        399.4512006791606,
        0.0,
        985.2919547585232
      ]
    },
    "75_LVBus0719773_production": {
      "bus": "75_LVBus0719773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719768_consumption": {
      "bus": "75_LVBus0719768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719768_production": {
      "bus": "75_LVBus0719768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719770_consumption": {
      "bus": "75_LVBus0719770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        900.1357483250421,
        0.0
      ],
      "q_nom": [
        0.0,
        270.0407244975126,
        0.0
      ]
    },
    "75_LVBus0719770_production": {
      "bus": "75_LVBus0719770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719769_consumption": {
      "bus": "75_LVBus0719769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        302.0045999679378,
        0.0,
        0.0
      ],
      "q_nom": [
        90.60137999038133,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719769_production": {
      "bus": "75_LVBus0719769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719037_consumption": {
      "bus": "75_LVBus0719037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        765.3036143815342,
        1402.9485972259429,
        738.2470401037709
      ],
      "q_nom": [
        229.59108431446026,
        420.8845791677829,
        221.47411203113128
      ]
    },
    "75_LVBus0719037_production": {
      "bus": "75_LVBus0719037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719041_consumption": {
      "bus": "75_LVBus0719041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719041_production": {
      "bus": "75_LVBus0719041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719038_consumption": {
      "bus": "75_LVBus0719038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4712.448028618356,
        5041.6888927574155,
        0.0
      ],
      "q_nom": [
        1413.7344085855068,
        1512.5066678272246,
        0.0
      ]
    },
    "75_LVBus0719038_production": {
      "bus": "75_LVBus0719038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719039_consumption": {
      "bus": "75_LVBus0719039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        548.4740715835054
      ],
      "q_nom": [
        0.0,
        0.0,
        164.5422214750516
      ]
    },
    "75_LVBus0719039_production": {
      "bus": "75_LVBus0719039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0719040_consumption": {
      "bus": "75_LVBus0719040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4599.586676375125
      ],
      "q_nom": [
        0.0,
        0.0,
        1379.8760029125374
      ]
    },
    "75_LVBus0719040_production": {
