      "75_MVLV069549_Transformer": {
        "bus_from": "75_MVLV069549",
        "bus_to": "75_MVLV069549_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "75_MVFeeder3713",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "75_MVFeeder3713.json",
      "source_sha256": "ea7f4281fc21b99daf4e85291540d1c506fa83c5b5d0d4d3f8b200198f6f139d"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV001728_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV005424_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV005427_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV006973_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV006999_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV007000_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV007742_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV007746_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV008594_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV009108_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV009566_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV009629_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV010646_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV011705_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV013196_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV023298_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV025205_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV025211_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV026204_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV026311_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV026477_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV026709_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV026774_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV026775_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV026777_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV026804_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV026807_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV027520_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV031012_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV045662_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV047824_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV049921_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV050434_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV050520_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV050553_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV051059_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV052694_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV055551_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV058569_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV058939_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV059627_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV063909_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV069501_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV069549_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV076394_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "47",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV077083_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "48",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV078550_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "49",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV081731_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "50",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV081786_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "51",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV082090_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "52",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV082118_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "53",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV094059_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "54",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV094061_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "55",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV094356_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "56",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV094690_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "57",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV094691_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "58",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV097318_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "59",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV100287_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "60",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV105423_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "61",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV107260_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "62",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV107373_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "63",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV107883_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "64",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV113664_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "65",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV114558_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "66",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV127623_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "67",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV127680_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "68",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV127681_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "69",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV127700_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "70",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV129041_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "71",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV130949_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "72",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV134438_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "73",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV134623_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "74",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV135258_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "75",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV135380_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "76",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV135967_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "77",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV136621_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "78",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV139016_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "79",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV139051_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "80",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV143796_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "81",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV149096_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "82",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV156750_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "83",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV156931_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "84",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV156956_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "85",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV158384_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "86",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV158385_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "87",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV158530_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "88",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV159258_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "89",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV169507_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "90",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV170482_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "91",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV170514_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "92",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV172761_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "93",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV172830_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "75_SSFOY": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.2353811771586313,
              44.8410027426089
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV069549": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.243587331686655,
              44.843005084628345
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV135258": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.254699743385739,
              44.844189907574574
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV001837": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.257393246428841,
              44.84721020097143
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113881": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.258205494678268,
              44.847048736841735
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113882": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.258247107476969,
              44.847044284052565
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113883": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.258045744976766,
              44.84504075377241
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113884": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.256778710783941,
              44.843157162270344
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV077083": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.256817155303244,
              44.84308925350886
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV077083_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.256817155303244,
              44.84308925350886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.256517518684496,
              44.842975841341776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.257020892010531,
              44.84269684094507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.257181570625951,
              44.8424476855759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.257841325240562,
              44.84239654066979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.258298131847657,
              44.84235975335596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.258369975596275,
              44.84211800158363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.25889554706533,
              44.8415693405087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.259729360273033,
              44.84089120163326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.261960173292413,
              44.84077823293738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.258156348504506,
              44.84278928037518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.257042426347086,
              44.84204055983836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.257895033390792,
              44.841902866786164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.256891201133082,
              44.84207339384242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.257782945067496,
              44.842971599533044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV135380": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.257207589110549,
              44.84494614297623
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV135380_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.257207589110549,
              44.84494614297623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.256827917398689,
              44.84625387464229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.256582584267306,
              44.84710462294502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.257477786138632,
              44.84398814395638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.257860005131691,
              44.84341530852288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV170482": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.25838379572843,
              44.847525511574716
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV170482_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.25838379572843,
              44.847525511574716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.258217926693737,
              44.847066786206256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.259242847547077,
              44.84892714355862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.256618027912288,
              44.847456250662404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.258988792325992,
              44.84694633064123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.262140302469582,
              44.84607230699387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.259537809586494,
              44.84935042672652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV031441": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.269688434365954,
              44.84419314421923
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113855": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.287842332541171,
              44.84170762042135
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113856": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.300647415824612,
              44.841276111184506
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113878": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298923351996524,
              44.84171783941685
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113879": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30069878200166,
              44.84646326270282
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV172830": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301901257140777,
              44.84618109265871
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV172761": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.307781508615611,
              44.84681022320778
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV172761_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.307781508615611,
              44.84681022320778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.307427679878447,
              44.845951792763394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30732505721335,
              44.84566374141523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308361373481725,
              44.84686091236683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311587696939256,
              44.845580075737026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.307565680155065,
              44.8480137776998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV172830_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301901257140777,
              44.84618109265871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301959660815133,
              44.84595707973844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301451722740846,
              44.84378141018361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301176772698063,
              44.84304943358837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298234165448979,
              44.84356901595049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.303869647764836,
              44.847958047695194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113880": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30315742298405,
              44.85027620041757
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV127623": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.304759579547216,
              44.84967503210691
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV127623_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.304759579547216,
              44.84967503210691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302766743713905,
              44.850582212503134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.305402105369419,
              44.8493624293074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.305914736556283,
              44.84990032150586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306403300641841,
              44.84881168173796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.307445655214105,
              44.849821672899864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308328741883915,
              44.849984323027826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308351592356126,
              44.84998202576917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719715": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309257338321142,
              44.849601061851025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309944014156791,
              44.84892336218758
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309181073449573,
              44.848503004479156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308333662596777,
              44.849769274913385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.307029226450865,
              44.848391775558056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.303956452315762,
              44.84802998890132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV094061": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298673287440256,
              44.851997587926704
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113885": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298092786369906,
              44.852493299215304
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113886": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296582551441242,
              44.850661929915795
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV051059": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296477229285734,
              44.85072180458099
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV051059_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296477229285734,
              44.85072180458099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296543183961591,
              44.85070988759563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296906655771356,
              44.85041628814701
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296420349720961,
              44.85020967684598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.2964511318996,
              44.8508043600387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113887": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.293615269197863,
              44.856672432004125
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113888": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.294919371348457,
              44.85765378705715
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV076394": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.295144345476364,
              44.85756989017747
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV076394_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.295144345476364,
              44.85756989017747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.295379007598575,
              44.857736060460624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.29567660329402,
              44.85791234668028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113889": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.28595754930338,
              44.862080031301
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV027520": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.286186366937296,
              44.862560739893624
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV027520_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.286186366937296,
              44.862560739893624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.283649869960993,
              44.86358364989777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288105342267856,
              44.86179501615337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.28872563576559,
              44.861514836049466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113890": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.283534807592822,
              44.86314249971582
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113891": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.279049607577338,
              44.86491054179903
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113892": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271828789036048,
              44.865251043133114
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV055551": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.267969839855374,
              44.8663152632161
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV055551_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.267969839855374,
              44.8663152632161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268260118502427,
              44.86546910557556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719435": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268250236731591,
              44.86467316204461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268232830462159,
              44.8642944231037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268157053611107,
              44.86392138347563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.267951508049544,
              44.86647446548965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.264028511146863,
              44.86684057338866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.262207963978979,
              44.866807433550946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271290814449648,
              44.86668785681717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27291043984781,
              44.86653086680657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.273156621106613,
              44.86602026636039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV094356": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271590882600482,
              44.85899559056976
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026311": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.272090102678416,
              44.856784992875696
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026311_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.272090102678416,
              44.856784992875696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.272752491387058,
              44.856424163106496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV094356_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271590882600482,
              44.85899559056976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271578562861024,
              44.85896575798034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.272228800699914,
              44.85930511142296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.274697998410473,
              44.86108889486155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271294699461517,
              44.85882604905317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.269592358547672,
              44.85785098730594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268978124264114,
              44.85679761424563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268674131057351,
              44.85644140828855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.266441294394017,
              44.85540672441313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.266986662611178,
              44.859704819979136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV023298": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.278545939881673,
              44.86509317761085
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV023298_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.278545939881673,
              44.86509317761085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.278074860751011,
              44.86506083660408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.277165543842154,
              44.86598034295573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27781644126303,
              44.86581082489378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27674906003589,
              44.86278065545598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27502089980381,
              44.861337574127916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.276365161542984,
              44.862899833890346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV170514": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.280047438010617,
              44.85914867081052
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV170514_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.280047438010617,
              44.85914867081052
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.279864418909588,
              44.858865219724144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.281287483724551,
              44.85573105971533
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.279861543018902,
              44.85888664332558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.278355125394029,
              44.85742519136363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.279830555551901,
              44.85940818584246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV094061_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298673287440256,
              44.851997587926704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301861259001008,
              44.85402468043477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302645104656816,
              44.85331834873959
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298238686743579,
              44.85266372587293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296267003705193,
              44.85383624737178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298167451047115,
              44.85510910308522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV059627": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31462453102216,
              44.837950808597746
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113862": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318973539209761,
              44.83765513038834
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113865": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322172740081147,
              44.837470089013
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113866": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330513521866255,
              44.83702153367327
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV156750": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330635888895645,
              44.83726474409417
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV156750_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330635888895645,
              44.83726474409417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330479275643283,
              44.83722210125587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330225305769803,
              44.837057905825496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330225874806675,
              44.836949038964654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.328180376727992,
              44.83714187751328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.326065717614652,
              44.837261942952125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325544167963373,
              44.837291504613134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325854365147094,
              44.83783699221309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325151281902576,
              44.83731166789629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325643306524472,
              44.83577651491508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.328063426769894,
              44.83700230466007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330601008071754,
              44.838563420894104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330169029745816,
              44.83704568972652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329760075368767,
              44.83707113752279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329808649212406,
              44.837503966980265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.328901818224264,
              44.83710677263337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331128158321207,
              44.836992740910304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331964810013987,
              44.83698999526878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332088425825855,
              44.836980616548274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330792733667274,
              44.83691327903652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331282488073295,
              44.836777548680125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331258533952156,
              44.83670151741326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331353938084515,
              44.8367086947744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331189973749595,
              44.83656080307363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV013196": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332916666031158,
              44.83790259533538
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026477": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342343312543193,
              44.84540456524769
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113867": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342096202548787,
              44.845382482176525
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113868": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.336085368862876,
              44.845160630112886
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026777": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329228069790244,
              44.84499939805622
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026777_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329228069790244,
              44.84499939805622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329314435860879,
              44.84597070059016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113869": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33477527782612,
              44.84722800994134
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113870": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332610671276646,
              44.85042695221781
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113871": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324218164003422,
              44.84816263103415
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113873": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.32099473182587,
              44.847407813651515
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV049921": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320971367609468,
              44.84765130730957
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV049921_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320971367609468,
              44.84765130730957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3204694418098,
              44.84807618348162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320379002070706,
              44.84723389173328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.32108570741699,
              44.847361159113156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321392726348944,
              44.8471111942457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320757496272218,
              44.84780761792796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321031018658643,
              44.84832141012715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320961866286475,
              44.84844537336537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321220408219652,
              44.84833371362701
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320233542376731,
              44.8481853040259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319945388791576,
              44.848269661943505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319416145496794,
              44.84866886857016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318910008749639,
              44.849048988860496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318067849177173,
              44.84862619234851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318706635722678,
              44.84920708025882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318741714956423,
              44.84965777393332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318325081339462,
              44.84948649131478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317704506929228,
              44.84892561172636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317292499439776,
              44.85021756597565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320257393313582,
              44.84801851346439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113875": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322334915468528,
              44.84485956087313
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV052694": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323105187976127,
              44.84569205105346
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV052694_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323105187976127,
              44.84569205105346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323240248275214,
              44.84579354100945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322914518227346,
              44.84606691340177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321444666910429,
              44.84502411890435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320157074582318,
              44.84404513389444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322572938103902,
              44.84634799433642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323614838869253,
              44.847411336711644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.32172940057804,
              44.84704543459761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.32461840615975,
              44.84472656224417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325312511516472,
              44.84401399755912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325934980981564,
              44.84354223488332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325235779480011,
              44.84590029233444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324235358229436,
              44.84445163432123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV097318": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.326615137095079,
              44.84111008654746
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV097318_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.326615137095079,
              44.84111008654746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.327457475134146,
              44.842498619251785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329533542947929,
              44.84189177391759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.327525976052714,
              44.84295160798045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.326629239874584,
              44.840998892698245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331434306967668,
              44.84119515896163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332120989864993,
              44.84178017516981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.326211295380002,
              44.84107442354207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113874": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318299163300588,
              44.84703102014958
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV081731": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318081514485769,
              44.84734500863668
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV081731_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318081514485769,
              44.84734500863668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318237041421936,
              44.847632613375396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318715401676643,
              44.847773237201665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318975936967437,
              44.847995298206854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319246490056986,
              44.84816729102209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31861030727081,
              44.84841752060738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320174472043137,
              44.84740367008117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31828925566182,
              44.84702168854421
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318123213354359,
              44.84638300955422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.316834631255507,
              44.8455899617721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318597885695812,
              44.845731180514505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318902489998895,
              44.8453369137418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319021842546493,
              44.84518590579436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319426677519302,
              44.84543586870365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319693044943314,
              44.84554515278891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319768367423123,
              44.84579799864289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319541967937022,
              44.8459553104064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319384471650291,
              44.846063882604426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319222486494295,
              44.844966338967474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319387215673555,
              44.8448892643443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317648181311394,
              44.847732833767964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317453093089986,
              44.84786188662686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.316921601807713,
              44.84811850278155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.316456763502219,
              44.84845621600677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.316089568385303,
              44.84884240301656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.315605316354703,
              44.84934346611382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314766143212933,
              44.84991236227862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314063563666182,
              44.85038948505873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1974687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3140100531444225,
              44.850500833129914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1975327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3134560610178365,
              44.85081969292882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus2002107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3132886436944825,
              44.850794566281834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus2002108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3129174962412924,
              44.850980831497075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus2002110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31277476355278666,
              44.85114876697842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus2002113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3132119867475195,
              44.85130044685425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus2002114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313969991919976,
              44.85171260600879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus2002111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.312476620278265,
              44.85116908568269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus2002112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311760472619311,
              44.85057439672559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus2002109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.312367350582223,
              44.85050308645214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.315833120035045,
              44.849549945546904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.316357514794698,
              44.84972705240624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.316896761896072,
              44.85006830815969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.315739964434648,
              44.84981512214484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113872": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323016727909953,
              44.85065194419664
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV139051": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322302600916466,
              44.85036575837581
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV139051_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322302600916466,
              44.85036575837581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322273334826133,
              44.85045728599627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322410599410919,
              44.85051368608693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322682356598924,
              44.85033839111355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322997868429742,
              44.850730948503205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323372346223436,
              44.85087437989863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323866153493397,
              44.85104974099717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324276005525719,
              44.85135323107976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324468270099831,
              44.8515684375614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322850073658157,
              44.851342363058244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322235712289496,
              44.850447628812795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322185735819344,
              44.850428748668335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321761017240736,
              44.85026832648334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321385293100024,
              44.85006988341477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321846424207346,
              44.849509989008894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321378305380453,
              44.85004864781188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321038987827423,
              44.849699693359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320563487938237,
              44.84927053913981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320057167406252,
              44.848856583157435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321161685701856,
              44.84968469520745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321849136058974,
              44.84905583886673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322693957611361,
              44.85174304055887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322981534933799,
              44.85183442970566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323015502954765,
              44.85202839558003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323483403787836,
              44.852405611189965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323633925432591,
              44.85244423866176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV026807": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330225636465464,
              44.853635636705846
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113898": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329289884044969,
              44.856273171424355
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113930": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340681256010332,
              44.85801328264474
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113931": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339444460066874,
              44.86153255995542
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113932": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337069141531822,
              44.86099594460397
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV050553": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33738184079647,
              44.86036379845723
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV050553_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33738184079647,
              44.86036379845723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337718145890367,
              44.860303650546676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339091768047822,
              44.860143496045275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339559339052732,
              44.860115004856574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339792112280707,
              44.859950658502896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337536510519565,
              44.860184779721585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.336025890022489,
              44.85919475405378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV159258": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33180169158166,
              44.86100569764312
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV159258_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33180169158166,
              44.86100569764312
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331292863777222,
              44.86087668888871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.328651707763209,
              44.861204575766045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334226755978945,
              44.860576481325175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333669156472045,
              44.85874852847513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV006999": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339827124386778,
              44.86416255355877
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV006999_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339827124386778,
              44.86416255355877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340800484125679,
              44.86664845591191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.338992250881346,
              44.86340640799252
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33538640658255,
              44.862477207297516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339389434399852,
              44.86300550747297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340018109730521,
              44.86242489471551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340038599010348,
              44.86240203395557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340480498489093,
              44.862120210114476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340717305368596,
              44.86174534049116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV081786": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340944571162464,
              44.8570681233509
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV081786_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340944571162464,
              44.8570681233509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340821648168462,
              44.85702042757695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337786920275218,
              44.85556059538281
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339815641514301,
              44.85470450593339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341372563442903,
              44.85738813511242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341880998370217,
              44.85952056472397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341835601132592,
              44.85960724422595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341883264884598,
              44.85982527660499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341457234907301,
              44.86046869316201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341148989551373,
              44.86118924955388
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341635778042728,
              44.85985023404803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341086292239622,
              44.859919288949555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340430679940689,
              44.85988068392939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342490116015716,
              44.85961874785465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.343315999954424,
              44.85950879135442
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.343678501965054,
              44.85946112816972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113933": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.343848058976495,
              44.85917652414149
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113934": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.350141611447044,
              44.860619624512225
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV134438": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349208903158436,
              44.86180379969117
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV134438_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349208903158436,
              44.86180379969117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349137464552281,
              44.86185747855346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.347768906018126,
              44.86112373071179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.347867006293469,
              44.860993101365686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.346424929547022,
              44.86056141385816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.345845588546808,
              44.860230621539564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.345164106319429,
              44.859867041063836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.344685546740875,
              44.86027564266415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.344836409791946,
              44.85963311514013
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.345128517196929,
              44.861466239923644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349153701944733,
              44.86186406013477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.350066497032912,
              44.86237842802013
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.350430460598072,
              44.861872503304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.350133317649359,
              44.86175217774764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349851974525178,
              44.861539408410756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.352216151266719,
              44.86336325676158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.352095744625847,
              44.86382290244544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.353446599759238,
              44.862878430515224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113935": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.350132264122795,
              44.8588559550613
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV094690": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349597688161265,
              44.85866925411274
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV114558": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.350194956558373,
              44.855337903552225
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV103276": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349939688305009,
              44.85533584593685
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV114558_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.350194956558373,
              44.855337903552225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.350069836854402,
              44.85535652539875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV094690_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349597688161265,
              44.85866925411274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349711213072397,
              44.85893460702525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349806823243114,
              44.85857597308128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349834991969035,
              44.858756455277785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349271236349447,
              44.858825437624226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349374772870811,
              44.85919981261254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.347729568783278,
              44.85916905295422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719630": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.347582854408217,
              44.858949661331245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349733236562626,
              44.85892821945622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.353587555245444,
              44.858337354832514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719631": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.349746181323024,
              44.85971191984524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.350099272102682,
              44.858713265210675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV070736": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.344286266954594,
              44.85879756428056
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113899": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.32265633666422,
              44.855346831990126
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113928": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321014073054101,
              44.86191035277069
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113929": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324855733531966,
              44.86428505548236
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV082090": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.327984194179178,
              44.86521423774166
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV082090_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.327984194179178,
              44.86521423774166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329836665488077,
              44.866419971389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331209397689954,
              44.86686022550594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331510499050266,
              44.86670105065152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329974731890004,
              44.86754917321152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330578113832904,
              44.8688344723497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329633332194139,
              44.86533626202933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.327233768233915,
              44.863893920119935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV026775": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.32562140533442,
              44.86321540543256
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026775_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.32562140533442,
              44.86321540543256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.326557786462856,
              44.86264971334713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.327122355731155,
              44.86368154878602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325529774923504,
              44.862021624148525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.328626166511152,
              44.86215295695429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325092189335628,
              44.863312013347645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325061964667806,
              44.86224125735985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324785291903018,
              44.86416552662861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324293993863514,
              44.86650686812126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324388717193932,
              44.86694712386507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323214093704594,
              44.866625062141125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325401248151213,
              44.86416050240275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV008594": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320991093722893,
              44.861995013355575
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV008594_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320991093722893,
              44.861995013355575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321628891134403,
              44.86187869659767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321203203858467,
              44.86082170092011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320968203775614,
              44.86040328247505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324962523232977,
              44.86158213438091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.325001200549238,
              44.86008855710092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3269282813603,
              44.86138329059861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320117987551822,
              44.86211191335782
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319269652192945,
              44.86220733238246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318782611016833,
              44.86156444831428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31841139156877,
              44.86125347396341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113900": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317867799555874,
              44.854706315661566
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV135967": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317898581056849,
              44.85709922533229
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV135967_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317898581056849,
              44.85709922533229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.316923844815784,
              44.857324440989444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317339597534561,
              44.85795849786083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318411777228219,
              44.85722707177143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319341920158786,
              44.8574407705209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320361148028923,
              44.858429745572835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320918519195231,
              44.858278565754645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113901": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313236537816198,
              44.85409988415367
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113902": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311387768595737,
              44.858316953401925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV100287": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311236711564755,
              44.85830823410929
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV100287_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311236711564755,
              44.85830823410929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.312059486182988,
              44.860711454789026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3128785130277,
              44.862500890866606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311256316829181,
              44.8583051658383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719659": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311898186545096,
              44.85833531571027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.312769131129773,
              44.85825605132466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313950828565301,
              44.85812113967754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314334713939882,
              44.85806410317581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314811906885347,
              44.85794271512641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.310964971393397,
              44.85818120502463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.310597074995631,
              44.85750054879053
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.310536136604205,
              44.85565740973662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309880650496326,
              44.85543992567702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113903": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.310719406951202,
              44.85926422543231
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113926": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308217903414808,
              44.85847791213577
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV070737": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302245801328751,
              44.856141414731404
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026204": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306608618640705,
              44.85798761613628
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026204_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306608618640705,
              44.85798761613628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306177909147232,
              44.85815877063421
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.307974698342826,
              44.8572559541793
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.305720876307404,
              44.85827445535512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.304885709797657,
              44.85843749596627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.300625166893823,
              44.857181370241356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.305624244899114,
              44.859014998807936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113904": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.307528216939333,
              44.86293727778123
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113925": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30899438679591,
              44.86332543562879
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV031012": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31152525151542,
              44.86399943034508
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV031012_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31152525151542,
              44.86399943034508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311718628796904,
              44.86404101955331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311435871650211,
              44.864418550334285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311150505399824,
              44.86413538984307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.310317811529063,
              44.86424052031844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309720120005481,
              44.8642978285773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309036373713665,
              44.86440177060977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308125888932292,
              44.8643776098637
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313318649628115,
              44.86353257041961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31342989494025,
              44.86391792151401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314200206311661,
              44.86353978304334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313073848372989,
              44.862927409017814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314208998084992,
              44.86283130952434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV026774": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30911527288594,
              44.86315454398256
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026774_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30911527288594,
              44.86315454398256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309583604801201,
              44.86308086347463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309225758792782,
              44.86208442940113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.310813358418029,
              44.86302246313023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313064260440717,
              44.86291164055813
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.312932030402427,
              44.86264577823016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.310674956140586,
              44.86263297578929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113905": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30665934910406,
              44.86395619698056
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026709": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306634058057814,
              44.86346521370179
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026709_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306634058057814,
              44.86346521370179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.307974027278065,
              44.86335917841841
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.307850343102229,
              44.86343872859382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.305195517828387,
              44.86360354635538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.300333105332206,
              44.8644824991884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113906": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.305328616720755,
              44.86546799924261
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113907": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302019011424911,
              44.86908350609401
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113908": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301703242563274,
              44.86955335941296
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV156931": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301463334796514,
              44.86997390937538
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV156931_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301463334796514,
              44.86997390937538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301395064147382,
              44.870039079681355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30162750913819,
              44.87273092004851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302134929741521,
              44.86981819677752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30089453986148,
              44.869814367709196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.300867184375597,
              44.870236955631526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298524552493874,
              44.869169514280095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298513381968305,
              44.86985342898761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113909": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.295205631523795,
              44.87009165923196
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV006973": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.29595867118824,
              44.8682685951661
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV006973_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.29595867118824,
              44.8682685951661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296152313439414,
              44.86822751128248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.294974688442325,
              44.86751360524508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296841814076309,
              44.86849817119045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296142899742557,
              44.869586582099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.297362783854315,
              44.86872595284879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113910": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.291661711281087,
              44.87016173153337
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV011665": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288966603411962,
              44.86423335928389
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113911": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290351919874449,
              44.87018459531814
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113913": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.282495385502526,
              44.870327728943096
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV058569": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.283187994284072,
              44.87229980929304
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV058569_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.283187994284072,
              44.87229980929304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.284572733700656,
              44.87237660492444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113914": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27827224023428,
              44.870432084242985
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV025205": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.275832747815276,
              44.874789293154706
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113938": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.273024234166046,
              44.87913232020955
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113949": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268843537321859,
              44.87829815824887
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113950": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.267818167674299,
              44.8778953669745
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV070898": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.265565115953581,
              44.876975981425566
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113951": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.26326172566464,
              44.87908639838328
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113952": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.262533554656867,
              44.87915609189922
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV130949": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.262596815644681,
              44.88522666485929
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV130949_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.262596815644681,
              44.88522666485929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.262497074984435,
              44.88532569126975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.265279414029266,
              44.88645574592289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.261667985649647,
              44.885103785243295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.262230401273287,
              44.88638309397067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.261259703472822,
              44.8844006422196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.260555975330058,
              44.88461709504999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.260383001949879,
              44.881599495418676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV005427": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268864619321065,
              44.87833305919345
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV005427_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268864619321065,
              44.87833305919345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268989299082231,
              44.87833741904905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.269047562865899,
              44.8782738171382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.269571759663366,
              44.878477191805175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268827071947586,
              44.878306055691446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.267085646666317,
              44.87757037996923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.272737007609567,
              44.87912391828094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113939": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.276107083437682,
              44.87925855930232
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113948": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.273349818834671,
              44.88642899336781
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV127681": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.273455780167422,
              44.887352057609355
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV169507": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.272014660353877,
              44.89492278606541
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV169507_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.272014660353877,
              44.89492278606541
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0720000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.270774903084625,
              44.894700405310104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.272239810245208,
              44.894816575962146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.277792265452639,
              44.897534975907924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV127681_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.273455780167422,
              44.887352057609355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.275339496471199,
              44.88864518343563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1918233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.273462462983332,
              44.88735925467811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.273345893277847,
              44.887373613933235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271884032379019,
              44.88705429074774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271502377480522,
              44.88688343036467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.270974560989717,
              44.88691796855083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.270652217770792,
              44.886438190521545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27300307266844,
              44.889250953999046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271524223159994,
              44.88984334257757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27277674286702,
              44.89021142931985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.272523948634738,
              44.89062468258867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271749915815317,
              44.8907571684115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271259550005047,
              44.89045985383794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27384669906336,
              44.89264881019755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1917388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.275173626275203,
              44.88714039991308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1917389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.276156302975404,
              44.88717215098458
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV158384": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.270053366075225,
              44.88616921648707
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV158384_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.270053366075225,
              44.88616921648707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.269733374447541,
              44.88609203639463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.266491627464514,
              44.88583475162051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.266283430871621,
              44.885977662903834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.26662046751971,
              44.886178765019274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.267049913043923,
              44.88643966057164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.267112629116146,
              44.88609872580909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.271156303859202,
              44.88353995830669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.26592038533282,
              44.88766442841505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113940": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.278745622737599,
              44.87878980188695
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV058939": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.277820086503383,
              44.87781602255141
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV058939_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.277820086503383,
              44.87781602255141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.277572046285739,
              44.8777773940634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113941": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285805363768135,
              44.87860172357355
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113942": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.286818592604816,
              44.87971774055517
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV129041": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.283175876549065,
              44.88604169922532
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV129041_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.283175876549065,
              44.88604169922532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.282863830724866,
              44.88597275808138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.281739962745954,
              44.88462416821762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.28005176438015,
              44.8828703641502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.281137103287249,
              44.884664762735895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.280190133938001,
              44.88487435400882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.279255109645668,
              44.88489484002883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.278373095386316,
              44.88689477715949
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.283686098894746,
              44.8862883755858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285260472349882,
              44.88566100982646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285135700616204,
              44.886650385950844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV005424": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288178537276267,
              44.87959854579616
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV005424_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288178537276267,
              44.87959854579616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288167893791937,
              44.878316906763374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288067752352689,
              44.87602987856331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288914754173276,
              44.87826318252997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289668393880748,
              44.878283071523235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.28770082514636,
              44.87837976952781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288284593548443,
              44.88095430586483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.293895358289357,
              44.87961768200652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113943": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289243587161991,
              44.88314468226839
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV069501": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289351316723067,
              44.88347506690156
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV069501_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289351316723067,
              44.88347506690156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289186697090045,
              44.88327005295821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288766614470703,
              44.88257946647864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289232607621394,
              44.88315660745468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.292321984139867,
              44.88355512224224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.293455034570534,
              44.882979249715135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.287969773197242,
              44.884906632800366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.287437811093532,
              44.88498362311918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288485461104708,
              44.885583682581306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113944": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.291414020479155,
              44.88412490551932
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113947": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.292193865711802,
              44.88927830857673
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV011705": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.29576986559365,
              44.898124395201435
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV011705_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.29576986559365,
              44.898124395201435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.294028716252219,
              44.899695172076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.294592262201246,
              44.899835729018214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.293500019635611,
              44.90250327392257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296073301783568,
              44.89785058955458
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.297347934173321,
              44.897099861880626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV158530": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290025714931254,
              44.89099179957689
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV158530_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290025714931254,
              44.89099179957689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290002964793632,
              44.891062720318686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288719704578462,
              44.891269597924925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290002353083086,
              44.89108528411439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290077346931851,
              44.89144529412102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290886038717758,
              44.89414726363497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.291546272398479,
              44.89405374519056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.291543949498458,
              44.89401140412011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.29285193065391,
              44.89361191448115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290411512625327,
              44.894122355526584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.291577387076507,
              44.89551209735035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289800163652569,
              44.890391640183964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289674075388946,
              44.889855138461805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289255812000103,
              44.888957001595436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288850475696993,
              44.8894606410673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288178835391683,
              44.8885910373981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.287946037013857,
              44.889091900303406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113945": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.29418654351649,
              44.88442326474026
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107373": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.294872512124091,
              44.88596807926178
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107373_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.294872512124091,
              44.88596807926178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296412423150181,
              44.88818735517643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113946": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.295569939744755,
              44.88462255842603
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV025211": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302907615725477,
              44.885586649733256
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV025211_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302907615725477,
              44.885586649733256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302120417120316,
              44.88429316347682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301567299761294,
              44.88436690862284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301425896985017,
              44.88438274732987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302243647697079,
              44.88287032097276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.300938591862378,
              44.8837226964338
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.299234933577962,
              44.883508294494646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298792110548079,
              44.88268588195347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302987398791362,
              44.88599587314643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.303863742819531,
              44.88742227891378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30401844091355,
              44.887681918856565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3021928430479,
              44.88619570294123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.300764527009278,
              44.88654614243015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.300477954854244,
              44.886588122609126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.300348990091438,
              44.88662819507096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3006250426845875,
              44.886838341594114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1998777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.301316564809977,
              44.88747270968615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV107260": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296863088518721,
              44.884922479244274
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107260_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296863088518721,
              44.884922479244274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.297045818931689,
              44.885085077311416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.29730494363348,
              44.88545845205421
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV158385": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.284840074870917,
              44.87744087138505
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV158385_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.284840074870917,
              44.87744087138505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.283877111676996,
              44.87607559201184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.28531088659582,
              44.87858512191937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.284276881085898,
              44.87882781451966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285752093779348,
              44.87855809414314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.286125923629927,
              44.87864350708686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV025205_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.275832747815276,
              44.874789293154706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.275935031700004,
              44.874904536908744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.275716696418346,
              44.87488534468456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27615849163958,
              44.874922024831655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113915": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.278502757131167,
              44.869920261660035
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV063909": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.278616704062644,
              44.86994172217032
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV063909_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.278616704062644,
              44.86994172217032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.278434709806233,
              44.86991955965087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.278621755136942,
              44.86991039668708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27997114589262,
              44.86937459238161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.28102791230486,
              44.86895888423869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.280983062552996,
              44.86836385628775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.282527294645415,
              44.868357596115075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.277524129373109,
              44.869175461154356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.276709767726267,
              44.86893591038564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.276130243422842,
              44.87083481964872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.276671233210733,
              44.87128912987335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.274815466152801,
              44.871371872774446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV149096": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27842116918248,
              44.86993403624989
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV149096_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27842116918248,
              44.86993403624989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27704912990637,
              44.87031012371599
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113912": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.287017590748292,
              44.86699514077864
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV127680": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285352027527561,
              44.86748380034446
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV127680_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285352027527561,
              44.86748380034446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285081559152918,
              44.86754919749246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.28723206675793,
              44.86899001927831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285038663932873,
              44.86753757607264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.284211753895167,
              44.86780097491112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285062081912754,
              44.86901441722964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.28258271573327,
              44.86834548201651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.282129073344924,
              44.8672931736703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.284547116307308,
              44.86608733952865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285085662592918,
              44.86752427846178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285540896877906,
              44.86738608745367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285202071775006,
              44.866676413065726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.287050975899396,
              44.86692765803244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290231115286502,
              44.866176354052136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.286302200402645,
              44.86575784953405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV127700": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289919400974519,
              44.87324987499543
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV127700_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289919400974519,
              44.87324987499543
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288546194749249,
              44.87305622993692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288300399788937,
              44.87497910004318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288267034363626,
              44.87620274085178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288516116181042,
              44.87208466886426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290346658985784,
              44.873456310513525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290511264039201,
              44.87313176835347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.292481725675353,
              44.874742784385695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113916": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.304635191504176,
              44.87179947094588
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV050520": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30428837197973,
              44.87216896853376
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV050520_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30428837197973,
              44.87216896853376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30399075776659,
              44.87225675769415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.304380360276439,
              44.87186501485824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.303785640300798,
              44.87243771866392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.303327424017902,
              44.87291318686896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302913766579178,
              44.87330557193309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302330946542817,
              44.872055742171185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113917": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306465387196233,
              44.873994421638756
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113922": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30434214268966,
              44.87455981114881
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113924": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302676745192934,
              44.874992020169856
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV050434": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302157116132736,
              44.87421966666034
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV050434_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302157116132736,
              44.87421966666034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302067300483157,
              44.874239074725374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302718585747893,
              44.87490079082331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302589275146659,
              44.87519859450876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302781295502158,
              44.87740442521721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.300446262794973,
              44.87517630121345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.299752547871789,
              44.87534817880104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.299114894211788,
              44.87559133911413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3010594838517,
              44.875004347245024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302086404952143,
              44.87419016509336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302272309817906,
              44.87392034378825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113923": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306927214779406,
              44.87938471274932
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV045662": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306947698008037,
              44.87933993045939
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV045662_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306947698008037,
              44.87933993045939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306349187643668,
              44.87942356215468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306409891120554,
              44.87949258322695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.304861817394398,
              44.879698266686354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.304098078919695,
              44.87990035792174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.303503312108754,
              44.8786194148156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30326656963057,
              44.880730901480234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.303195556075808,
              44.88073414635752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.303218040487618,
              44.88119801767823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302816249773506,
              44.880097022025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.302543578328285,
              44.88100828690093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30706005183752,
              44.87935832657277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306895354145515,
              44.87938388406518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309064739532755,
              44.8782168119456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113918": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314073972953586,
              44.875628179647705
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV082118": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314268556717459,
              44.875675004647576
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV082118_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314268556717459,
              44.875675004647576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314105013663451,
              44.87571136385553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31164371736159,
              44.87587623806519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.312309253481143,
              44.87719730978035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31141351363072,
              44.87523497016543
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314801768301881,
              44.87617037813865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113919": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31434329146975,
              44.873060696980055
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113920": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314222561974367,
              44.8682902874111
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026804": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309679431912751,
              44.86871825133515
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026804_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309679431912751,
              44.86871825133515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309807587839353,
              44.86859206570684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309485983283298,
              44.86864334850444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308633278912374,
              44.867747708778246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308521539004033,
              44.86647079520029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV010646": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317669250053716,
              44.86759859825978
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV010646_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317669250053716,
              44.86759859825978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317490084138084,
              44.867603391868904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.316924662390228,
              44.867761274275814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317902253248519,
              44.86748870828289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.318279617874492,
              44.86725309006707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.315873977300246,
              44.86595986186507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV094691": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313979275025732,
              44.86715386036418
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV094691_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313979275025732,
              44.86715386036418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313941185126519,
              44.86697405774689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31379233296938,
              44.867079912120786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313711144698249,
              44.86655955523841
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313818909138637,
              44.8662951855708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313606079999188,
              44.86579365040989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31358430170618,
              44.86532519145692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.315838119280857,
              44.86593124113497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.316050401821672,
              44.86560251626988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.315664217663351,
              44.865753208649245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113921": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323148966896479,
              44.87492104734723
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV007000": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322963964852539,
              44.87475888458805
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113936": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333491510970445,
              44.87405547537592
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV156956": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333488073096042,
              44.873957259268956
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV156956_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333488073096042,
              44.873957259268956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33334666326003,
              44.87401490448492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329114952469008,
              44.87585750669314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.328962974552451,
              44.8763180970952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.328304741890605,
              44.87564003822166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333722261213794,
              44.87483592159949
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333006564676284,
              44.87529962202607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334641486539289,
              44.875289109250375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333842482275638,
              44.87737171057402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333272120937854,
              44.87749268958179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.335848817017888,
              44.87562374143174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.335655893215789,
              44.87604519673503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330160247778558,
              44.87130707264145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113937": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341999903520912,
              44.87716598468833
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV007000_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322963964852539,
              44.87475888458805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323487604985395,
              44.87491809972822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324481630056272,
              44.874856135186604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324926886452212,
              44.874835709777265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.328275516774455,
              44.875602211841034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.32273963912935,
              44.87486128725852
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.32244800523151,
              44.873141857055884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31841420445746,
              44.875184638150174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31748089079266,
              44.875534761347474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31626587660712,
              44.875949065949584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV009629": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.2979945281147,
              44.86278863824646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV009629_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.2979945281147,
              44.86278863824646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298578733958274,
              44.862327156007474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.297831064786525,
              44.859169445488334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296920774191767,
              44.85957455535331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298749145277281,
              44.86407161531553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.296866153387871,
              44.86433578333598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.29602689205168,
              44.86444699087473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.297378664094672,
              44.86571288215821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298012665640412,
              44.865694893567785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.29662274353746,
              44.86636891594506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.298845929449447,
              44.862286859212674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.294416044665389,
              44.86434024892929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.292493483008148,
              44.86244689597075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113927": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.312268773194205,
              44.85398756442159
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV009108": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.312989382363823,
              44.85344423224351
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV009108_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.312989382363823,
              44.85344423224351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313071059059675,
              44.8533663001735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3116902459833,
              44.85267600595202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31153804939926,
              44.852810856658195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311336949549102,
              44.85342461818936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311920294433905,
              44.85187889385143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311283785445457,
              44.85124844022096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.310483527042659,
              44.851368181872196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.312263726435463,
              44.85146183617025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.311455975034348,
              44.85213180479851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314949038356594,
              44.85193303352171
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317148485765527,
              44.85049021674521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.314500161707949,
              44.851688563190294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV143796": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306598270849676,
              44.85394757600948
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV143796_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306598270849676,
              44.85394757600948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306543285203198,
              44.853969490189115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.305032769504581,
              44.85412848245555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.304016624190128,
              44.85467200800096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.306727765548557,
              44.85387259745407
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.307259166575085,
              44.85359518838758
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308122091445604,
              44.85307572032357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308596808921042,
              44.852574566564876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.30894983422802,
              44.85230528957448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309691402570932,
              44.851850152579665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31045073115634,
              44.85138870581209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308134328132557,
              44.8534380040319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.308681855221724,
              44.854039435148344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.309145970465037,
              44.854564175191804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV026807_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330225636465464,
              44.853635636705846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.329801083563235,
              44.853751812073725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33092101512479,
              44.853923778090724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330549297486534,
              44.85441805306051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.335568415088022,
              44.85478282893891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV009566": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340568724445548,
              44.84871781532191
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113893": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342406370130016,
              44.849105329290055
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113894": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342801763847361,
              44.84924741662329
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107883": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342821697914693,
              44.849137486799286
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113896": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342808770609995,
              44.849248487943704
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113897": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.347567795539511,
              44.8510223134243
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV114129": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.348612718084445,
              44.85166960923626
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107883_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342821697914693,
              44.849137486799286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342948676571595,
              44.84925719680646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.343069174157608,
              44.8491845244071
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.343029569496769,
              44.849183206112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113895": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.344916271169391,
              44.846483933660735
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV078550": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.345419975172629,
              44.84552485288348
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV078550_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.345419975172629,
              44.84552485288348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.34536874368154,
              44.84550596966412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.34546590448305,
              44.845327613598315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.34480963942185,
              44.84643818279911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.343456434390647,
              44.84625850835218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342962210941778,
              44.846251442863284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.347774714464024,
              44.85037428137452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.345508858382176,
              44.84473424757423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV009566_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340568724445548,
              44.84871781532191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340657519034692,
              44.84857102742206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339885888880652,
              44.84859523510007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341083896310016,
              44.847570221319614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340560817656113,
              44.84875363487862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340176931081013,
              44.85038014065412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341662693299894,
              44.8503769762885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341674306805561,
              44.85057073819999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341696949803716,
              44.850593703995216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340309192485252,
              44.84964013111219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340160517289238,
              44.85038074345067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340105930456806,
              44.851387968608485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341833037884546,
              44.85157981344739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340098558766748,
              44.851603880878955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339498941517851,
              44.85042509652106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339254221766404,
              44.8492759104894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV136621": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337434578672391,
              44.84293947067264
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV136621_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337434578672391,
              44.84293947067264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337299297802931,
              44.842876872136365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337599477777934,
              44.84281608098855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337877802669667,
              44.842242141755335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337013158607889,
              44.8427707006442
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.336227227605348,
              44.842476493071395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.336347468131097,
              44.84234652832505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.336837162372929,
              44.84250680314811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.335562999001889,
              44.8422713926348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33545736150825,
              44.84223468399654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333712499354592,
              44.841860099445285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332230486412721,
              44.841908091659086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332009664713261,
              44.842075291461384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332103782612268,
              44.84302208698767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.330835551237426,
              44.842000915388766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333681697752666,
              44.841421970672975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.338369212822605,
              44.84321838575964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.338520348236864,
              44.843128683555854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339114118509338,
              44.84352660890997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339809579193111,
              44.843794226793946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340393724761247,
              44.84414693011331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340718972874471,
              44.84435711696542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113876": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339976881636434,
              44.853629650078666
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113877": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.356392213714714,
              44.864466913961785
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV113664": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339726918426307,
              44.8535957959008
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV113664_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339726918426307,
              44.8535957959008
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339562493363498,
              44.853592955588006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339575820404021,
              44.853944239786976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33965177481376,
              44.854314616116056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339818099251727,
              44.85463253509221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340243756336642,
              44.8543968467319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342389550272718,
              44.854559905179364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340143428338813,
              44.85399905569055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337376508049602,
              44.85460834220003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.336942796589282,
              44.854708858480834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.336461685948711,
              44.854723857301096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337222325736332,
              44.85504674660168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337737551925465,
              44.855523738545095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.337490695343886,
              44.854970379491974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.339576369909052,
              44.85355719005535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340030627780328,
              44.85285391208739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.34010629772507,
              44.85174804232329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.338416581067829,
              44.85194387998467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV026477_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342343312543193,
              44.84540456524769
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342370471365151,
              44.84509000400811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.344591013320474,
              44.84341800364168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341475789797265,
              44.844780264895114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342144154690446,
              44.84541915845117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342044602329241,
              44.84574148954237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341783396513282,
              44.84620326395278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341068040145009,
              44.84586728781654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.340492908178182,
              44.84573682453199
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.341177028912234,
              44.84743680969921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.342486389576052,
              44.84763043026918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV013196_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332916666031158,
              44.83790259533538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332869293696063,
              44.83729057077878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333039055743966,
              44.83717562615319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333064066396973,
              44.83699821138192
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333000732148437,
              44.836989215585085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333264083441207,
              44.836994879313636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33338275802133,
              44.83699387595031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333702421131971,
              44.836974423668295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333766939279178,
              44.83697473110338
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334447818638581,
              44.83694143602127
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334501018015644,
              44.83693965718493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334679199288389,
              44.836933766961664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.335155408356427,
              44.83691366880067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332733857370311,
              44.83780888781261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332659621685044,
              44.83756778664056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33261581415039,
              44.83722255371884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332502733320027,
              44.83700543570991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332102098756439,
              44.836989340473544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332124567748114,
              44.83689875829372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332453438919423,
              44.83690887131265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331710973662016,
              44.83689038885716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331577230163288,
              44.8366550616183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332367670966703,
              44.837937188238456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.331994047082951,
              44.83797839275188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332557443493696,
              44.8371978484441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333295569838249,
              44.83804747719889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333629174002404,
              44.83802768432488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333476684613287,
              44.837657751409
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333820046201842,
              44.83845193809624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333811134889085,
              44.83862971732834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332936634455891,
              44.83757799098014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332884097165136,
              44.83730162746019
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333065242389256,
              44.83725294818414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33311637019851,
              44.83740530227928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333288835061284,
              44.837097430832884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.33361002750949,
              44.837084016816014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.333976910151979,
              44.83706205592494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334312105790956,
              44.83704143522265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334583164678526,
              44.83703209311309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334676581690407,
              44.83709019259614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334710363934829,
              44.83713344404415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334746011725757,
              44.837089643856444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334797739788294,
              44.8375382281866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334978817616262,
              44.837126590945445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.334985172036945,
              44.83727367813718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332890691732568,
              44.837811232212474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332889644045479,
              44.838359413974814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.335020933098629,
              44.8391394538552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.332923436216101,
              44.838702953477004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV007742": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322720744728751,
              44.83793624260261
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV007742_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322720744728751,
              44.83793624260261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322849317904559,
              44.8379195957814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322976422340964,
              44.838638099122534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324312753987451,
              44.83830145841304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321564017212078,
              44.839435828110936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322476665394027,
              44.83757773988135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.32247126876304,
              44.837544665921946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.322605665266978,
              44.83731582323108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323296874908504,
              44.83742442220108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.323754974175228,
              44.837395513081546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719089": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324137696892569,
              44.837892330326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.324563113716981,
              44.83782609434177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317932193645382,
              44.83775869077238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320433536781928,
              44.83701055883066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113863": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319895131623452,
              44.83811297762457
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113864": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.320374336561962,
              44.83879389527794
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV069972": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.321158178878925,
              44.83964815039068
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV007746": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317942472343377,
              44.841422633762875
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV007746_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317942472343377,
              44.841422633762875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.315075295197537,
              44.84406674419792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.319174520852966,
              44.84061435458649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV059627_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31462453102216,
              44.837950808597746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3148763250736,
              44.837906566634835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.315246465428856,
              44.83788655392331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.316218836772337,
              44.83784144457511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31676854941353,
              44.837818470611374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.317380112385466,
              44.83777445623037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31730286608389,
              44.83760802112082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.315969452981252,
              44.83749265490697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719450": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.316473499042293,
              44.837288781036165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.315465623177031,
              44.83658419891653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.315840826853063,
              44.836564142147175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313473939726995,
              44.836728670567105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719454": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.3150360095981,
              44.83747239822649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313297588697601,
              44.83799021231796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.313831085321904,
              44.83723077816486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719456": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.31304051607914,
              44.838010798661045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV001728": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288365616142621,
              44.8394089864075
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV001728_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288365616142621,
              44.8394089864075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288368073021387,
              44.83936713075657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290742178642046,
              44.839225093381906
            ]
          },
          "nominal_voltage": 400,
