          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.2911816911542,
              44.84107640230968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.292743251710748,
              44.83912907250507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.292774990373121,
              44.83912603447497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.292726799652354,
              44.83945554682063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288760125277534,
              44.83716039976614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.288817726331072,
              44.836803801499585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289468708098092,
              44.83650357136052
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.289999171150389,
              44.83620614948977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.290383654192461,
              44.8358986398718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.291774963312146,
              44.837556836260504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.286478318475109,
              44.839441045873706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.285993385203038,
              44.84011894708375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.282095156997033,
              44.83969165548618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.280488930999143,
              44.84018432673327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113857": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.269741109525136,
              44.84413467520532
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113858": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.269714615977553,
              44.844197539593374
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113859": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268722656965862,
              44.84361504174411
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV134623": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.269102475062684,
              44.84459148234929
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV134623_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.269102475062684,
              44.84459148234929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268969475826432,
              44.84561848014357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV047824": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.267279526763127,
              44.8405159662728
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV047824_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.267279526763127,
              44.8405159662728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.270289693847811,
              44.840391504118294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.269447356577363,
              44.83988134770445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.272064004118578,
              44.84030619466011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.266892147829823,
              44.840582758928754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.266869877244682,
              44.84195741636136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.265787472994368,
              44.84064039073316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.262221202420188,
              44.84079681709219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus113860": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.273830551999798,
              44.84454357153456
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus113861": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.273757834705973,
              44.84668205081303
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV105423": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268467107947927,
              44.84927381386562
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV105423_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268467107947927,
              44.84927381386562
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.268322385599278,
              44.84939513272175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719671": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.263688134097418,
              44.8509825137319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.270625792786992,
              44.848989475650804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719673": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.272669025770397,
              44.84873974518098
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.275141314571463,
              44.850898575131716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.273008537958252,
              44.84982333568654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.27101004865859,
              44.84836971087702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV139016": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.274046253065895,
              44.847265390348696
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV139016_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.274046253065895,
              44.847265390348696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.274570546067098,
              44.847044627376675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.274839689379752,
              44.846716594840835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.274751336260444,
              44.847659964372994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV094059": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.277171810768915,
              44.84385843512146
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV094059_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.277171810768915,
              44.84385843512146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.279086113289827,
              44.843299160781676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.28050647301271,
              44.84537868187641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.280458078748244,
              44.84555174711499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.277612917235211,
              44.84115552719812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.275457917591779,
              44.84420740564612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.274481625940575,
              44.84421127994516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV135258_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.254699743385739,
              44.844189907574574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.254802880176663,
              44.844025614384535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.255843347227037,
              44.84401463953154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.256670527085515,
              44.843988126659085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.256091253987131,
              44.8436257336156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.256553257489059,
              44.84330008550662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.255266467901167,
              44.84372700304783
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.255246114587638,
              44.84348088650037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.254511840376109,
              44.843984573461654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.254913505375491,
              44.84514313074401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.254132203505768,
              44.84287745599902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV069549_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.243587331686655,
              44.843005084628345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.24264917273627,
              44.842773843644785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.242282747058394,
              44.84265378935692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.24294913252108,
              44.84330227806911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.242967376318948,
              44.843641077846854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.242803740104119,
              44.84372362993373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.24375303239389,
              44.8430773921997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.244068447524801,
              44.842990654218696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.244058373181652,
              44.84262433314704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.243940703224228,
              44.8426483834466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.244031322734049,
              44.84239121441211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.243940648117337,
              44.84216040706241
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0719491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.243631437480899,
              44.842238282682175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "75_412827": {
          "bus1": "75_SSFOY",
          "bus2": "75_MVLV069549",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.2353811771586313,
                44.8410027426089
              ],
              [
                0.235403204687894,
                44.84100313633803
              ],
              [
                0.235415975286492,
                44.841002866673485
              ],
              [
                0.235420329303928,
                44.84100344445785
              ],
              [
                0.235414142601508,
                44.8410852588354
              ],
              [
                0.235412772493472,
                44.84120513483787
              ],
              [
                0.236236357464427,
                44.84117329942715
              ],
              [
                0.236684383598997,
                44.83962574625129
              ],
              [
                0.238032867876925,
                44.83945579529321
              ],
              [
                0.24153947697515,
                44.83978947565539
              ],
              [
                0.242781293982997,
                44.83892260311281
              ],
              [
                0.243066310346527,
                44.83908979710961
              ],
              [
                0.244120843677327,
                44.83959734444454
              ],
              [
                0.244252281203286,
                44.83969350190113
              ],
              [
                0.244316691599043,
                44.839696468885165
              ],
              [
                0.244438792717698,
                44.83967887261587
              ],
              [
                0.244678009309193,
                44.83977790101041
              ],
              [
                0.245184899887153,
                44.840473117070374
              ],
              [
                0.246223751697781,
                44.84082968224944
              ],
              [
                0.24643887968781,
                44.84105599802286
              ],
              [
                0.246978159167616,
                44.84121084877197
              ],
              [
                0.247030484635684,
                44.84147690844493
              ],
              [
                0.247531239263659,
                44.84145130019091
              ],
              [
                0.247773292429963,
                44.84183720031267
              ],
              [
                0.246488036629066,
                44.84217780301581
              ],
              [
                0.246411074705777,
                44.84223612504707
              ],
              [
                0.246297923485134,
                44.84251341049249
              ],
              [
                0.246193350956287,
                44.8425839498946
              ],
              [
                0.244820787664493,
                44.842796553394834
              ],
              [
                0.244567297487739,
                44.84289234050756
              ],
              [
                0.244366753330796,
                44.84302140539516
              ],
              [
                0.244261595019311,
                44.84300919006388
              ],
              [
                0.243621273378167,
                44.84299672187527
              ],
              [
                0.24360409856371,
                44.84299638709073
              ],
              [
                0.243602654142785,
                44.842997133484666
              ],
              [
                0.243587331686655,
                44.843005084628345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.7193472693330183,
          "ground": "gnd"
        },
        "75_280173": {
          "bus1": "75_MVLV069549",
          "bus2": "75_MVLV135258",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.243587331686655,
                44.843005084628345
              ],
              [
                0.243604869964889,
                44.84300989811405
              ],
              [
                0.243623829783512,
                44.84301018577944
              ],
              [
                0.244257411985031,
                44.84301991684928
              ],
              [
                0.244397612024338,
                44.84303593680236
              ],
              [
                0.244599456451584,
                44.842911665234666
              ],
              [
                0.244816539382922,
                44.84282220596409
              ],
              [
                0.2461788250532,
                44.842617280676706
              ],
              [
                0.246246187318904,
                44.842577932781666
              ],
              [
                0.246334949473875,
                44.842518934637724
              ],
              [
                0.246389228651206,
                44.84233872454719
              ],
              [
                0.246500480703528,
                44.8421967537187
              ],
              [
                0.247811656608989,
                44.84186308383016
              ],
              [
                0.247551740511745,
                44.841430634020035
              ],
              [
                0.247064391516738,
                44.8414494781281
              ],
              [
                0.247000556824666,
                44.84121963170664
              ],
              [
                0.247011306714099,
                44.841224361076684
              ],
              [
                0.247443432547178,
                44.841275039624264
              ],
              [
                0.247860030817751,
                44.841301641924844
              ],
              [
                0.24912228723548,
                44.8412581204357
              ],
              [
                0.250613760944487,
                44.84119732418179
              ],
              [
                0.253451306399699,
                44.8410538064559
              ],
              [
                0.253583369033378,
                44.84131695019286
              ],
              [
                0.253718283142098,
                44.8417303079861
              ],
              [
                0.253942269155737,
                44.84237213065916
              ],
              [
                0.254012850348125,
                44.84258429390559
              ],
              [
                0.254164225082177,
                44.84302071682177
              ],
              [
                0.254551498576609,
                44.84421281643234
              ],
              [
                0.254601499863545,
                44.844203133787126
              ],
              [
                0.254618097919565,
                44.84419893019401
              ],
              [
                0.254639939985633,
                44.844189418004994
              ],
              [
                0.254660805684922,
                44.84418710344257
              ],
              [
                0.25468579256261,
                44.844180763742735
              ],
              [
                0.254699743385739,
                44.844189907574574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.380660218227008,
          "ground": "gnd"
        },
        "75_257296": {
          "bus1": "75_MVLV135258",
          "bus2": "75_MVLV001837",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.254699743385739,
                44.844189907574574
              ],
              [
                0.254682753526533,
                44.84418391853473
              ],
              [
                0.254664074842377,
                44.84419304953937
              ],
              [
                0.254640927332525,
                44.84419754344816
              ],
              [
                0.254614259541365,
                44.84423576581271
              ],
              [
                0.25461882442211,
                44.844285356595044
              ],
              [
                0.254614576294703,
                44.844297882037786
              ],
              [
                0.254598406453473,
                44.844357473776
              ],
              [
                0.254841458505552,
                44.84508253144437
              ],
              [
                0.255054211794216,
                44.845609304365176
              ],
              [
                0.255140180708966,
                44.84578852928119
              ],
              [
                0.25524429623229,
                44.84596784450094
              ],
              [
                0.255466392532764,
                44.846388936429946
              ],
              [
                0.255838920045105,
                44.847095208824705
              ],
              [
                0.255976373268275,
                44.84732567345017
              ],
              [
                0.256083969621439,
                44.84751424007727
              ],
              [
                0.25627355422453,
                44.84767249192596
              ],
              [
                0.256487230031835,
                44.84754337395687
              ],
              [
                0.256851409359417,
                44.847451823031
              ],
              [
                0.256921476678617,
                44.847391393241395
              ],
              [
                0.257378771599437,
                44.84725760638571
              ],
              [
                0.257383204071,
                44.84724283490631
              ],
              [
                0.257385296984643,
                44.84723587422771
              ],
              [
                0.257387291430241,
                44.847235299973924
              ],
              [
                0.257390095482349,
                44.847223503000976
              ],
              [
                0.257393246428841,
                44.84721020097143
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5202958953524178,
          "ground": "gnd"
        },
        "75_292009": {
          "bus1": "75_MVLV001837",
          "bus2": "75_MVBus113881",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.257393246428841,
                44.84721020097143
              ],
              [
                0.257412182346892,
                44.84720946907331
              ],
              [
                0.257430677855793,
                44.847207316253666
              ],
              [
                0.257656271000897,
                44.847148718732846
              ],
              [
                0.257858488835786,
                44.847087440001374
              ],
              [
                0.258205494678268,
                44.847048736841735
              ],
              [
                0.258205494678268,
                44.847048736841735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06561246708584614,
          "ground": "gnd"
        },
        "75_183124": {
          "bus1": "75_MVBus113881",
          "bus2": "75_MVBus113882",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258205494678268,
                44.847048736841735
              ],
              [
                0.258205494678268,
                44.847048736841735
              ],
              [
                0.258247107476969,
                44.847044284052565
              ],
              [
                0.258247107476969,
                44.847044284052565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0033267624956087537,
          "ground": "gnd"
        },
        "75_2933": {
          "bus1": "75_MVBus113882",
          "bus2": "75_MVBus113883",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258247107476969,
                44.847044284052565
              ],
              [
                0.258247107476969,
                44.847044284052565
              ],
              [
                0.258097826286032,
                44.84645655786816
              ],
              [
                0.25832113992794,
                44.845753743989604
              ],
              [
                0.258045744976766,
                44.84504075377241
              ],
              [
                0.258045744976766,
                44.84504075377241
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22861497236456063,
          "ground": "gnd"
        },
        "75_45059": {
          "bus1": "75_MVBus113883",
          "bus2": "75_MVBus113884",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258045744976766,
                44.84504075377241
              ],
              [
                0.258045744976766,
                44.84504075377241
              ],
              [
                0.258734780638157,
                44.844235123957894
              ],
              [
                0.259166560372155,
                44.84313943346609
              ],
              [
                0.257949748262265,
                44.842936178525456
              ],
              [
                0.256778710783941,
                44.843157162270344
              ],
              [
                0.256778710783941,
                44.843157162270344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.42586203489877766,
          "ground": "gnd"
        },
        "75_222751": {
          "bus1": "75_MVBus113884",
          "bus2": "75_MVLV077083",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.256778710783941,
                44.843157162270344
              ],
              [
                0.256778710783941,
                44.843157162270344
              ],
              [
                0.256709531217965,
                44.84312692207434
              ],
              [
                0.256800138297612,
                44.843095213049075
              ],
              [
                0.256817155303244,
                44.84308925350886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01440269055494294,
          "ground": "gnd"
        },
        "75_LVBranch1100639": {
          "bus1": "75_MVLV077083_LV",
          "bus2": "75_LVBus0719518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.256817155303244,
                44.84308925350886
              ],
              [
                0.25680989175217,
                44.84307678993338
              ],
              [
                0.25680989175217,
                44.84307678993338
              ],
              [
                0.256769449581269,
                44.84300737620546
              ],
              [
                0.25677104730919,
                44.84296240050882
              ],
              [
                0.256518472655157,
                44.84294884863848
              ],
              [
                0.256518117882846,
                44.842958721275686
              ],
              [
                0.256517673355411,
                44.84297134547551
              ],
              [
                0.256517518684496,
                44.842975841341776
              ],
              [
                0.256517518684496,
                44.842975841341776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03637632628729893,
          "ground": "gnd"
        },
        "75_LVBranch0729868": {
          "bus1": "75_MVLV077083_LV",
          "bus2": "75_LVBus0719505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.256817155303244,
                44.84308925350886
              ],
              [
                0.256813512437858,
                44.843076012409874
              ],
              [
                0.256813512437858,
                44.843076012409874
              ],
              [
                0.256794739166902,
                44.843007834909095
              ],
              [
                0.256800737397497,
                44.84299244517033
              ],
              [
                0.25681761496084,
                44.842949107123616
              ],
              [
                0.256822592901788,
                44.84293632544101
              ],
              [
                0.256929176442894,
                44.84278521388571
              ],
              [
                0.256934646252477,
                44.84277994543754
              ],
              [
                0.257017140362771,
                44.84270045923619
              ],
              [
                0.257017245481766,
                44.84270035324664
              ],
              [
                0.257020892010531,
                44.84269684094507
              ],
              [
                0.257020892010531,
                44.84269684094507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046962962078138874,
          "ground": "gnd"
        },
        "75_LVBranch1020549": {
          "bus1": "75_LVBus0719505",
          "bus2": "75_LVBus0719506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.257020892010531,
                44.84269684094507
              ],
              [
                0.257020892010531,
                44.84269684094507
              ],
              [
                0.25708506300219,
                44.84267099472209
              ],
              [
                0.25718781880022,
                44.84262783552905
              ],
              [
                0.257133834178535,
                44.84248390985486
              ],
              [
                0.257131302359333,
                44.84247717695093
              ],
              [
                0.25713002531727,
                44.84247376980017
              ],
              [
                0.257181570625951,
                44.8424476855759
              ],
              [
                0.257181570625951,
                44.8424476855759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03798579623326458,
          "ground": "gnd"
        },
        "75_LVBranch1278825": {
          "bus1": "75_LVBus0719506",
          "bus2": "75_LVBus0719507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.257181570625951,
                44.8424476855759
              ],
              [
                0.257181570625951,
                44.8424476855759
              ],
              [
                0.257178748866302,
                44.842451465357556
              ],
              [
                0.257155005427806,
                44.84248322015297
              ],
              [
                0.257253922129293,
                44.842548004271165
              ],
              [
                0.257661432267783,
                44.84247213188829
              ],
              [
                0.257827077068151,
                44.842441296017114
              ],
              [
                0.257827149287142,
                44.84244105444367
              ],
              [
                0.257836327031655,
                44.84241225521396
              ],
              [
                0.257838331772034,
                44.842405958702095
              ],
              [
                0.257839305187632,
                44.84240290887371
              ],
              [
                0.257841325240562,
                44.84239654066979
              ],
              [
                0.257841325240562,
                44.84239654066979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06704310181782348,
          "ground": "gnd"
        },
        "75_LVBranch1626942": {
          "bus1": "75_LVBus0719507",
          "bus2": "75_LVBus0719508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.257841325240562,
                44.84239654066979
              ],
              [
                0.257841325240562,
                44.84239654066979
              ],
              [
                0.257842749910088,
                44.84239869993228
              ],
              [
                0.257865339488753,
                44.842432983335875
              ],
              [
                0.258298131847657,
                44.84235975335596
              ],
              [
                0.258298131847657,
                44.84235975335596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03964493090718771,
          "ground": "gnd"
        },
        "75_LVBranch0328958": {
          "bus1": "75_LVBus0719508",
          "bus2": "75_LVBus0719509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258298131847657,
                44.84235975335596
              ],
              [
                0.258298131847657,
                44.84235975335596
              ],
              [
                0.258301918751085,
                44.84234702116124
              ],
              [
                0.258305345906174,
                44.84233546087044
              ],
              [
                0.258363513378789,
                44.842139761923015
              ],
              [
                0.258369975596275,
                44.84211800158363
              ],
              [
                0.258369975596275,
                44.84211800158363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02745947301696301,
          "ground": "gnd"
        },
        "75_LVBranch0388527": {
          "bus1": "75_LVBus0719509",
          "bus2": "75_LVBus0719510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258369975596275,
                44.84211800158363
              ],
              [
                0.258369975596275,
                44.84211800158363
              ],
              [
                0.258377139049432,
                44.84209710922002
              ],
              [
                0.258440531732164,
                44.841912224766126
              ],
              [
                0.258891201365616,
                44.841572614763024
              ],
              [
                0.25889554706533,
                44.8415693405087
              ],
              [
                0.25889554706533,
                44.8415693405087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07594197042605871,
          "ground": "gnd"
        },
        "75_LVBranch0343760": {
          "bus1": "75_LVBus0719510",
          "bus2": "75_LVBus0719511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.25889554706533,
                44.8415693405087
              ],
              [
                0.25889554706533,
                44.8415693405087
              ],
              [
                0.258978910770888,
                44.84150171909907
              ],
              [
                0.258995614821143,
                44.841488168407025
              ],
              [
                0.259015500409621,
                44.84147204133725
              ],
              [
                0.259090962032659,
                44.84141082127338
              ],
              [
                0.259429602319527,
                44.84113785906234
              ],
              [
                0.259603889703781,
                44.840994444016125
              ],
              [
                0.259691684990016,
                44.8409222088102
              ],
              [
                0.259729360273033,
                44.84089120163326
              ],
              [
                0.259729360273033,
                44.84089120163326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10012752488014638,
          "ground": "gnd"
        },
        "75_LVBranch0688865": {
          "bus1": "75_LVBus0719511",
          "bus2": "75_LVBus0719512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.259729360273033,
                44.84089120163326
              ],
              [
                0.259729360273033,
                44.84089120163326
              ],
              [
                0.259747004699434,
                44.840890112147655
              ],
              [
                0.260828740692602,
                44.84082325543892
              ],
              [
                0.26085789446567,
                44.84082145555976
              ],
              [
                0.260862884389486,
                44.84082126151477
              ],
              [
                0.261960173292413,
                44.84077823293738
              ],
              [
                0.261960173292413,
                44.84077823293738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17684713223805004,
          "ground": "gnd"
        },
        "75_LVBranch0281411": {
          "bus1": "75_LVBus0719508",
          "bus2": "75_LVBus0719513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258298131847657,
                44.84235975335596
              ],
              [
                0.258298131847657,
                44.84235975335596
              ],
              [
                0.25817017355748,
                44.84274739623029
              ],
              [
                0.258157788785139,
                44.84278489870177
              ],
              [
                0.258156491268769,
                44.84278884218402
              ],
              [
                0.258156348504506,
                44.84278928037518
              ],
              [
                0.258156348504506,
                44.84278928037518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04903138300679713,
          "ground": "gnd"
        },
        "75_LVBranch1043979": {
          "bus1": "75_LVBus0719506",
          "bus2": "75_LVBus0719514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.257181570625951,
                44.8424476855759
              ],
              [
                0.257181570625951,
                44.8424476855759
              ],
              [
                0.25711803105836,
                44.84245554862676
              ],
              [
                0.257026768671071,
                44.842174850229746
              ],
              [
                0.257028366168012,
                44.8421298745435
              ],
              [
                0.257041225102542,
                44.842089501917634
              ],
              [
                0.25704195561091,
                44.84208720331312
              ],
              [
                0.257042123128525,
                44.842070803919
              ],
              [
                0.257042426347086,
                44.84204055983836
              ],
              [
                0.257042426347086,
                44.84204055983836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052161758428533773,
          "ground": "gnd"
        },
        "75_LVBranch0925474": {
          "bus1": "75_LVBus0719514",
          "bus2": "75_LVBus0719516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.257042426347086,
                44.84204055983836
              ],
              [
                0.257042426347086,
                44.84204055983836
              ],
              [
                0.257082595639373,
                44.8419782710228
              ],
              [
                0.25719831059684,
                44.841926340538684
              ],
              [
                0.257343655252013,
                44.84191558328563
              ],
              [
                0.257427125850704,
                44.84190940934221
              ],
              [
                0.257621129894727,
                44.84189505188001
              ],
              [
                0.257883348120918,
                44.84187565396607
              ],
              [
                0.257886315307405,
                44.84188258400114
              ],
              [
                0.257889400513755,
                44.84188974119862
              ],
              [
                0.257891029374455,
                44.841893550860085
              ],
              [
                0.257895033390792,
                44.841902866786164
              ],
              [
                0.257895033390792,
                44.841902866786164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07604833310527702,
          "ground": "gnd"
        },
        "75_LVBranch0776915": {
          "bus1": "75_LVBus0719514",
          "bus2": "75_LVBus0719515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.257042426347086,
                44.84204055983836
              ],
              [
                0.257042426347086,
                44.84204055983836
              ],
              [
                0.257024823098984,
                44.8420446098716
              ],
              [
                0.256897481104758,
                44.84207388111252
              ],
              [
                0.256891201133082,
                44.84207339384242
              ],
              [
                0.256891201133082,
                44.84207339384242
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012542692697064463,
          "ground": "gnd"
        },
        "75_LVBranch1612359": {
          "bus1": "75_MVLV077083_LV",
          "bus2": "75_LVBus0719503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.256817155303244,
                44.84308925350886
              ],
              [
                0.256825199487877,
                44.84310147086878
              ],
              [
                0.256825199487877,
                44.84310147086878
              ],
              [
                0.256832884939795,
                44.84311313261495
              ],
              [
                0.256865183424809,
                44.843162130307526
              ],
              [
                0.257022178807067,
                44.8431330310537
              ],
              [
                0.257141083923203,
                44.843110996616424
              ],
              [
                0.257794952292233,
                44.84298982087778
              ],
              [
                0.257783926550644,
                44.84297309362479
              ],
              [
                0.257782945067496,
                44.842971599533044
              ],
              [
                0.257782945067496,
                44.842971599533044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08564406922990114,
          "ground": "gnd"
        },
        "75_183104": {
          "bus1": "75_MVBus113883",
          "bus2": "75_MVLV135380",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258045744976766,
                44.84504075377241
              ],
              [
                0.258045744976766,
                44.84504075377241
              ],
              [
                0.257209908012119,
                44.84494126500587
              ],
              [
                0.257207589110549,
                44.84494614297623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06699907447615559,
          "ground": "gnd"
        },
        "75_LVBranch0208313": {
          "bus1": "75_MVLV135380_LV",
          "bus2": "75_LVBus0719826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.257207589110549,
                44.84494614297623
              ],
              [
                0.257203255573121,
                44.84495927873954
              ],
              [
                0.257203255573121,
                44.84495927873954
              ],
              [
                0.257201815161541,
                44.84496366040388
              ],
              [
                0.257168839951127,
                44.84508306655718
              ],
              [
                0.257136610973575,
                44.845180712650226
              ],
              [
                0.257134559848882,
                44.84518689131644
              ],
              [
                0.257131181118319,
                44.84519713885759
              ],
              [
                0.25713002677377,
                44.84520130997093
              ],
              [
                0.257066699853243,
                44.84543077824254
              ],
              [
                0.257047213235494,
                44.845501392834095
              ],
              [
                0.257017977398972,
                44.84560730111227
              ],
              [
                0.257014994622808,
                44.84561812296176
              ],
              [
                0.257012910682275,
                44.84562518277096
              ],
              [
                0.257010637011542,
                44.845632922819796
              ],
              [
                0.257008391963177,
                44.84564057343235
              ],
              [
                0.257007161433315,
                44.845644752107184
              ],
              [
                0.257001804948003,
                44.845662943219516
              ],
              [
                0.256971544533883,
                44.84576579100489
              ],
              [
                0.256967650892264,
                44.84577899803886
              ],
              [
                0.256948220907453,
                44.84584502493114
              ],
              [
                0.256922318625557,
                44.845933054869874
              ],
              [
                0.256918437599443,
                44.845946262141226
              ],
              [
                0.256905812616799,
                44.84598915856034
              ],
              [
                0.256878287882215,
                44.84608271841735
              ],
              [
                0.256875696304852,
                44.846091523184974
              ],
              [
                0.256874406835292,
                44.84609592568786
              ],
              [
                0.256829061080755,
                44.846249991251085
              ],
              [
                0.256827917398689,
                44.84625387464229
              ],
              [
                0.256827917398689,
                44.84625387464229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14690326148257418,
          "ground": "gnd"
        },
        "75_LVBranch0476814": {
          "bus1": "75_LVBus0719826",
          "bus2": "75_LVBus0719827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.256827917398689,
                44.84625387464229
              ],
              [
                0.256827917398689,
                44.84625387464229
              ],
              [
                0.256827259314387,
                44.846256264591176
              ],
              [
                0.256732146902234,
                44.84660092351115
              ],
              [
                0.256727425088541,
                44.84661802887852
              ],
              [
                0.256711738723792,
                44.846674867816944
              ],
              [
                0.256669788871312,
                44.8468144662861
              ],
              [
                0.256637223016722,
                44.84692281309696
              ],
              [
                0.256634639058722,
                44.846931411062265
              ],
              [
                0.256594638035246,
                44.84706451401578
              ],
              [
                0.256585313036728,
                44.84709553284299
              ],
              [
                0.256582584267306,
                44.84710462294502
              ],
              [
                0.256582584267306,
                44.84710462294502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09651496367493824,
          "ground": "gnd"
        },
        "75_LVBranch0019787": {
          "bus1": "75_MVLV135380_LV",
          "bus2": "75_LVBus0719823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.257207589110549,
                44.84494614297623
              ],
              [
                0.257210991740005,
                44.844932872701236
              ],
              [
                0.257210991740005,
                44.844932872701236
              ],
              [
                0.257274599768638,
                44.84469921684007
              ],
              [
                0.257275517159705,
                44.844695635100585
              ],
              [
                0.257278216552984,
                44.844685968595606
              ],
              [
                0.257284462771335,
                44.84466357438667
              ],
              [
                0.257287745976046,
                44.844651813452266
              ],
              [
                0.257288956872597,
                44.844647481447915
              ],
              [
                0.257343460402582,
                44.84445218159668
              ],
              [
                0.257348012382547,
                44.84443589180157
              ],
              [
                0.257348404129566,
                44.844434540550985
              ],
              [
                0.257355875941032,
                44.84440877735348
              ],
              [
                0.25735928616928,
                44.84439700081708
              ],
              [
                0.257362492364006,
                44.84438594923888
              ],
              [
                0.2574760600853,
                44.843994085815915
              ],
              [
                0.257476509403435,
                44.843992546701195
              ],
              [
                0.257477786138632,
                44.84398814395638
              ],
              [
                0.257477786138632,
                44.84398814395638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10708585032854133,
          "ground": "gnd"
        },
        "75_LVBranch0520304": {
          "bus1": "75_LVBus0719823",
          "bus2": "75_LVBus0719824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.257477786138632,
                44.84398814395638
              ],
              [
                0.257477786138632,
                44.84398814395638
              ],
              [
                0.257491662137511,
                44.84396735111827
              ],
              [
                0.257504828157442,
                44.84394762460854
              ],
              [
                0.257662125691489,
                44.843711883034985
              ],
              [
                0.25768298007044,
                44.84368062252918
              ],
              [
                0.257685565074807,
                44.843676748295984
              ],
              [
                0.257839231127628,
                44.84344645360188
              ],
              [
                0.257842178076148,
                44.84344202833581
              ],
              [
                0.257847039971666,
                44.84343474193181
              ],
              [
                0.257860005131691,
                44.84341530852288
              ],
              [
                0.257860005131691,
                44.84341530852288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07046675392391187,
          "ground": "gnd"
        },
        "75_183130": {
          "bus1": "75_MVBus113882",
          "bus2": "75_MVLV170482",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258247107476969,
                44.847044284052565
              ],
              [
                0.258247107476969,
                44.847044284052565
              ],
              [
                0.258372264235085,
                44.84754208386809
              ],
              [
                0.25838379572843,
                44.847525511574716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05619777154245852,
          "ground": "gnd"
        },
        "75_LVBranch0678406": {
          "bus1": "75_MVLV170482_LV",
          "bus2": "75_LVBus0720004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.25838379572843,
                44.847525511574716
              ],
              [
                0.258380596913554,
                44.847512215892955
              ],
              [
                0.258380596913554,
                44.847512215892955
              ],
              [
                0.258217926693737,
                44.847066786206256
              ],
              [
                0.258217926693737,
                44.847066786206256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051143302043174535,
          "ground": "gnd"
        },
        "75_LVBranch1312498": {
          "bus1": "75_LVBus0720004",
          "bus2": "75_LVBus0720008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258217926693737,
                44.847066786206256
              ],
              [
                0.258217926693737,
                44.847066786206256
              ],
              [
                0.258233933974444,
                44.847218948792566
              ],
              [
                0.258453076370988,
                44.8475630676203
              ],
              [
                0.258794257969171,
                44.84812198889732
              ],
              [
                0.259216210102597,
                44.84877742622211
              ],
              [
                0.259276597806693,
                44.848889251295525
              ],
              [
                0.259270077176999,
                44.84889657853666
              ],
              [
                0.259265761252771,
                44.8489014189626
              ],
              [
                0.259261603685849,
                44.84890608241803
              ],
              [
                0.259257511989364,
                44.848910675132736
              ],
              [
                0.259252548654196,
                44.84891625916694
              ],
              [
                0.259246226634315,
                44.84892334721111
              ],
              [
                0.259242847547077,
                44.84892714355862
              ],
              [
                0.259242847547077,
                44.84892714355862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.22506579275895058,
          "ground": "gnd"
        },
        "75_LVBranch0470405": {
          "bus1": "75_LVBus0720004",
          "bus2": "75_LVBus0720007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258217926693737,
                44.847066786206256
              ],
              [
                0.258217926693737,
                44.847066786206256
              ],
              [
                0.257957254237773,
                44.84709226078742
              ],
              [
                0.257870718820898,
                44.84710071688526
              ],
              [
                0.257786815652892,
                44.847125454133966
              ],
              [
                0.257231192405708,
                44.84728929515074
              ],
              [
                0.257217636716029,
                44.84729329555441
              ],
              [
                0.257180192829166,
                44.847304331772435
              ],
              [
                0.256696309515549,
                44.84743509732907
              ],
              [
                0.256623943415721,
                44.8474546526293
              ],
              [
                0.256618027912288,
                44.847456250662404
              ],
              [
                0.256618027912288,
                44.847456250662404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13434181618581054,
          "ground": "gnd"
        },
        "75_LVBranch0200977": {
          "bus1": "75_LVBus0720004",
          "bus2": "75_LVBus0720005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258217926693737,
                44.847066786206256
              ],
              [
                0.258217926693737,
                44.847066786206256
              ],
              [
                0.258925396326325,
                44.846957346668226
              ],
              [
                0.258934472808345,
                44.84695577204185
              ],
              [
                0.258988792325992,
                44.84694633064123
              ],
              [
                0.258988792325992,
                44.84694633064123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0623962137543792,
          "ground": "gnd"
        },
        "75_LVBranch0601400": {
          "bus1": "75_LVBus0720005",
          "bus2": "75_LVBus0720006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.258988792325992,
                44.84694633064123
              ],
              [
                0.258988792325992,
                44.84694633064123
              ],
              [
                0.259457223526989,
                44.846813158897476
              ],
              [
                0.25955076873249,
                44.846786568447676
              ],
              [
                0.259801941291165,
                44.846714438888206
              ],
              [
                0.260532310378358,
                44.84645750915731
              ],
              [
                0.26143874694714,
                44.84623074383181
              ],
              [
                0.262056325974145,
                44.84609127860965
              ],
              [
                0.262102548709486,
                44.84608083770121
              ],
              [
                0.262116821080069,
                44.84607761497604
              ],
              [
                0.262133669859169,
                44.8460738108572
              ],
              [
                0.262134282197699,
                44.84607366941085
              ],
              [
                0.262140302469582,
                44.84607230699387
              ],
              [
                0.262140302469582,
                44.84607230699387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26782535813332364,
          "ground": "gnd"
        },
        "75_LVBranch0492499": {
          "bus1": "75_MVLV170482_LV",
          "bus2": "75_LVBus0720002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.25838379572843,
                44.847525511574716
              ],
              [
                0.258390306473834,
                44.847538176819754
              ],
              [
                0.258390306473834,
                44.847538176819754
              ],
              [
                0.258758977310112,
                44.848148317286174
              ],
              [
                0.258791926990245,
                44.84819557218557
              ],
              [
                0.259227051895301,
                44.84886481687584
              ],
              [
                0.259489208359811,
                44.84927469700684
              ],
              [
                0.259535050853456,
                44.84934637987279
              ],
              [
                0.259537809586494,
                44.84935042672652
              ],
              [
                0.259537809586494,
                44.84935042672652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22090085205541096,
          "ground": "gnd"
        },
        "75_219063": {
          "bus1": "75_MVLV001837",
          "bus2": "75_MVLV031441",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.257393246428841,
                44.84721020097143
              ],
              [
                0.257398827238457,
                44.84721827798464
              ],
              [
                0.257413161704641,
                44.84723720006659
              ],
              [
                0.257425483123625,
                44.847253456922694
              ],
              [
                0.257750263533434,
                44.84715366572048
              ],
              [
                0.257931652328327,
                44.84712395382878
              ],
              [
                0.258221037101615,
                44.84709640182779
              ],
              [
                0.258434485977457,
                44.847055857065456
              ],
              [
                0.258780957094831,
                44.84699545788359
              ],
              [
                0.25891083077595,
                44.846999064084436
              ],
              [
                0.25944859686442,
                44.84686967220926
              ],
              [
                0.25982742641213,
                44.84675120575133
              ],
              [
                0.260656509987349,
                44.84647661734446
              ],
              [
                0.26105630966076,
                44.84636719694796
              ],
              [
                0.262795424390874,
                44.84601442258779
              ],
              [
                0.262781986420532,
                44.84596652794243
              ],
              [
                0.263289804429108,
                44.84586009244091
              ],
              [
                0.263951866259539,
                44.845760591964975
              ],
              [
                0.264409250943322,
                44.845690741836506
              ],
              [
                0.265159841936381,
                44.8456117016067
              ],
              [
                0.265863951225109,
                44.8454852036811
              ],
              [
                0.2670440930171,
                44.84516102914348
              ],
              [
                0.268963443483291,
                44.84455626104788
              ],
              [
                0.269643093028111,
                44.84436143059953
              ],
              [
                0.269725209028995,
                44.844265399516736
              ],
              [
                0.269706377899731,
                44.844218187585696
              ],
              [
                0.269700532799298,
                44.84420353807062
              ],
              [
                0.269688434365954,
                44.84419314421923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0515814048484753,
          "ground": "gnd"
        },
        "75_357656": {
          "bus1": "75_MVLV031441",
          "bus2": "75_MVBus113855",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.269688434365954,
                44.84419314421923
              ],
              [
                0.269703563014865,
                44.84420128246609
              ],
              [
                0.269718691668185,
                44.844209420710875
              ],
              [
                0.269801177543433,
                44.84431987202912
              ],
              [
                0.269888502612401,
                44.84430185708909
              ],
              [
                0.270633498429665,
                44.844127769268994
              ],
              [
                0.271103849703561,
                44.84406748299981
              ],
              [
                0.272142517049707,
                44.84412589891261
              ],
              [
                0.273002499949336,
                44.844235875278024
              ],
              [
                0.275420544830489,
                44.84422970518643
              ],
              [
                0.276278997083625,
                44.84413780388085
              ],
              [
                0.277234585204725,
                44.843894634120815
              ],
              [
                0.278026308507019,
                44.84365698275369
              ],
              [
                0.27911742531765,
                44.84332944546491
              ],
              [
                0.280290138935002,
                44.84298095156394
              ],
              [
                0.280854572245115,
                44.842833032167384
              ],
              [
                0.281962243672275,
                44.842636689489154
              ],
              [
                0.283253448640985,
                44.842422121547955
              ],
              [
                0.283575455307016,
                44.842428113627456
              ],
              [
                0.28363249115093,
                44.84242917488427
              ],
              [
                0.284235028060111,
                44.84243551674435
              ],
              [
                0.284284434513573,
                44.84244390367363
              ],
              [
                0.286031464639653,
                44.842261003735906
              ],
              [
                0.286367675812332,
                44.84218278319745
              ],
              [
                0.28681944539233,
                44.8420043710511
              ],
              [
                0.287350021198434,
                44.84179331132457
              ],
              [
                0.287754092409322,
                44.84173259646122
              ],
              [
                0.287842332541171,
                44.84170762042135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.496843863694188,
          "ground": "gnd"
        },
        "75_325711": {
          "bus1": "75_MVBus113855",
          "bus2": "75_MVBus113856",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.287842332541171,
                44.84170762042135
              ],
              [
                0.287842332541171,
                44.84170762042135
              ],
              [
                0.28795487042943,
                44.841731537946316
              ],
              [
                0.288953450068176,
                44.841696863524255
              ],
              [
                0.289246972914996,
                44.84167763939165
              ],
              [
                0.28946371155111,
                44.841634082260406
              ],
              [
                0.289958772972569,
                44.84151355877343
              ],
              [
                0.290569173528508,
                44.84135350467547
              ],
              [
                0.290677446695569,
                44.84132499298505
              ],
              [
                0.292348265539771,
                44.84061531714103
              ],
              [
                0.293016007312604,
                44.84079023545955
              ],
              [
                0.293630422835773,
                44.84101326151356
              ],
              [
                0.29410847995452,
                44.84132963700006
              ],
              [
                0.294555565150613,
                44.841761099695184
              ],
              [
                0.294635663699074,
                44.84181973407217
              ],
              [
                0.29505443314402,
                44.842004535767025
              ],
              [
                0.295550997574867,
                44.84210337352558
              ],
              [
                0.295905377760423,
                44.842121490289585
              ],
              [
                0.296069378654009,
                44.84211527404602
              ],
              [
                0.297763539497519,
                44.841920972381274
              ],
              [
                0.30066394592487,
                44.841286610308
              ],
              [
                0.300647437339055,
                44.84127494191336
              ],
              [
                0.300647415824612,
                44.841276111184506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1145282232400968,
          "ground": "gnd"
        },
        "75_401233": {
          "bus1": "75_MVBus113856",
          "bus2": "75_MVBus113878",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.300647415824612,
                44.841276111184506
              ],
              [
                0.30062426289185,
                44.841283790692025
              ],
              [
                0.300617478207923,
                44.841312430380775
              ],
              [
                0.299107808643634,
                44.841637506461005
              ],
              [
                0.298923351996524,
                44.84171783941685
              ],
              [
                0.298923351996524,
                44.84171783941685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14503428994760492,
          "ground": "gnd"
        },
        "75_45060": {
          "bus1": "75_MVBus113878",
          "bus2": "75_MVBus113879",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.298923351996524,
                44.84171783941685
              ],
              [
                0.299454480933884,
                44.843243234361246
              ],
              [
                0.300031300654243,
                44.84475807080506
              ],
              [
                0.300635082713952,
                44.84634155725083
              ],
              [
                0.30069878200166,
                44.84646326270282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5458106659617435,
          "ground": "gnd"
        },
        "75_2952": {
          "bus1": "75_MVBus113879",
          "bus2": "75_MVLV172830",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.30069878200166,
                44.84646326270282
              ],
              [
                0.30142528893243,
                44.84623361519786
              ],
              [
                0.301893693205308,
                44.84617451099798
              ],
              [
                0.301901257140777,
                44.84618109265871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10045906113386047,
          "ground": "gnd"
        },
        "75_97856": {
          "bus1": "75_MVLV172830",
          "bus2": "75_MVLV172761",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301901257140777,
                44.84618109265871
              ],
              [
                0.301925910077006,
                44.84617093920224
              ],
              [
                0.302284230304571,
                44.846165659837276
              ],
              [
                0.304261165894706,
                44.84613650485052
              ],
              [
                0.306272402340427,
                44.84659570715853
              ],
              [
                0.307803739303801,
                44.84681486073016
              ],
              [
                0.307781508615611,
                44.84681022320778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.47513833893595336,
          "ground": "gnd"
        },
        "75_LVBranch0269414": {
          "bus1": "75_MVLV172761_LV",
          "bus2": "75_LVBus0720021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.307781508615611,
                44.84681022320778
              ],
              [
                0.30777192833171,
                44.846792618986946
              ],
              [
                0.30777192833171,
                44.846792618986946
              ],
              [
                0.307836166822555,
                44.846724996426026
              ],
              [
                0.307427679878447,
                44.845951792763394
              ],
              [
                0.307427679878447,
                44.845951792763394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10086332830443978,
          "ground": "gnd"
        },
        "75_LVBranch1660243": {
          "bus1": "75_LVBus0720021",
          "bus2": "75_LVBus0720022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.307427679878447,
                44.845951792763394
              ],
              [
                0.307427679878447,
                44.845951792763394
              ],
              [
                0.307374235176579,
                44.84596075216481
              ],
              [
                0.307277455202253,
                44.84568630439893
              ],
              [
                0.307319266187101,
                44.84566648711424
              ],
              [
                0.307319793852416,
                44.84566623589154
              ],
              [
                0.307321634198239,
                44.84566536099173
              ],
              [
                0.307324529548088,
                44.84566399263785
              ],
              [
                0.30732505721335,
                44.84566374141523
              ],
              [
                0.30732505721335,
                44.84566374141523
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0403072022786116,
          "ground": "gnd"
        },
        "75_LVBranch0115617": {
          "bus1": "75_MVLV172761_LV",
          "bus2": "75_LVBus0720017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.307781508615611,
                44.84681022320778
              ],
              [
                0.307780252659195,
                44.846804405751016
              ],
              [
                0.307780252659195,
                44.846804405751016
              ],
              [
                0.308361373481725,
                44.84686091236683
              ],
              [
                0.308361373481725,
                44.84686091236683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04636862139641404,
          "ground": "gnd"
        },
        "75_LVBranch0689695": {
          "bus1": "75_LVBus0720017",
          "bus2": "75_LVBus0720018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.308361373481725,
                44.84686091236683
              ],
              [
                0.308361373481725,
                44.84686091236683
              ],
              [
                0.308419958084167,
                44.84683928854365
              ],
              [
                0.308893479395927,
                44.84666449642377
              ],
              [
                0.309209754424151,
                44.846560016762425
              ],
              [
                0.309232745007558,
                44.84655242241766
              ],
              [
                0.309244214529328,
                44.84654863826624
              ],
              [
                0.309255773828413,
                44.846544819773165
              ],
              [
                0.309282079694191,
                44.84653613465203
              ],
              [
                0.309327831262831,
                44.84651855738419
              ],
              [
                0.309338964485656,
                44.84651428118222
              ],
              [
                0.309938669307231,
                44.846283904147896
              ],
              [
                0.310174348258047,
                44.84618331303293
              ],
              [
                0.3102823083826,
                44.8461372401346
              ],
              [
                0.31035324563095,
                44.84610696165705
              ],
              [
                0.311496374574807,
                44.84561905030464
              ],
              [
                0.311582275985301,
                44.845582387572485
              ],
              [
                0.311587594198605,
                44.84558011883879
              ],
              [
                0.311587696939256,
                44.845580075737026
              ],
              [
                0.311587696939256,
                44.845580075737026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2922885021367802,
          "ground": "gnd"
        },
        "75_LVBranch0601399": {
          "bus1": "75_LVBus0720017",
          "bus2": "75_LVBus0720019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.308361373481725,
                44.84686091236683
              ],
              [
                0.308361373481725,
                44.84686091236683
              ],
              [
                0.308268056008563,
                44.847025137332935
              ],
              [
                0.308161563376485,
                44.847432834340744
              ],
              [
                0.307932865738986,
                44.847715073540286
              ],
              [
                0.307931809959775,
                44.8477159358828
              ],
              [
                0.307905014507506,
                44.8477377389992
              ],
              [
                0.307586624137349,
                44.847996734699656
              ],
              [
                0.307569837834302,
                44.8480103901218
              ],
              [
                0.307566097023743,
                44.84801344346101
              ],
              [
                0.307565680155065,
                44.8480137776998
              ],
              [
                0.307565680155065,
                44.8480137776998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14606652489749583,
          "ground": "gnd"
        },
        "75_LVBranch0543956": {
          "bus1": "75_MVLV172830_LV",
          "bus2": "75_LVBus0720024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301901257140777,
                44.84618109265871
              ],
              [
                0.301904712101213,
                44.8461678311047
              ],
              [
                0.301904712101213,
                44.8461678311047
              ],
              [
                0.301905859650414,
                44.84616340751193
              ],
              [
                0.301907829225794,
                44.84615585895772
              ],
              [
                0.301958513274434,
                44.84596150333148
              ],
              [
                0.301959660815133,
                44.84595707973844
              ],
              [
                0.301959660815133,
                44.84595707973844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0238200140562412,
          "ground": "gnd"
        },
        "75_LVBranch0454234": {
          "bus1": "75_LVBus0720024",
          "bus2": "75_LVBus0720026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301959660815133,
                44.84595707973844
              ],
              [
                0.301959660815133,
                44.84595707973844
              ],
              [
                0.301958315850308,
                44.845952682167734
              ],
              [
                0.301952744369804,
                44.84593444953134
              ],
              [
                0.301857417104563,
                44.8456222160314
              ],
              [
                0.301848872353517,
                44.84558768812936
              ],
              [
                0.301772440214662,
                44.845278961108356
              ],
              [
                0.301622324160283,
                44.84467258856519
              ],
              [
                0.301613639342004,
                44.844634621037706
              ],
              [
                0.301611797376852,
                44.84462650734163
              ],
              [
                0.301552308623969,
                44.844366238166856
              ],
              [
                0.301523497572565,
                44.844240174146925
              ],
              [
                0.301478767077654,
                44.8439570266601
              ],
              [
                0.301476220504504,
                44.8439404783392
              ],
              [
                0.301474000120943,
                44.84392608642899
              ],
              [
                0.301451722740846,
                44.84378141018361
              ],
              [
                0.301451722740846,
                44.84378141018361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2452173381585289,
          "ground": "gnd"
        },
        "75_LVBranch0645531": {
          "bus1": "75_LVBus0720026",
          "bus2": "75_LVBus0720027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301451722740846,
                44.84378141018361
              ],
              [
                0.301451722740846,
                44.84378141018361
              ],
              [
                0.301177406508984,
                44.84305390802199
              ],
              [
                0.301176832156666,
                44.84304988455838
              ],
              [
                0.301176772698063,
                44.84304943358837
              ],
              [
                0.301176772698063,
                44.84304943358837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0842045847177008,
          "ground": "gnd"
        },
        "75_LVBranch0204663": {
          "bus1": "75_LVBus0720026",
          "bus2": "75_LVBus0720028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301451722740846,
                44.84378141018361
              ],
              [
                0.301451722740846,
                44.84378141018361
              ],
              [
                0.301394829683738,
                44.84376179909503
              ],
              [
                0.300865581511321,
                44.84357939301938
              ],
              [
                0.299777478958024,
                44.84357822587258
              ],
              [
                0.298240487620765,
                44.84356905176937
              ],
              [
                0.298234165448979,
                44.84356901595049
              ],
              [
                0.298234165448979,
                44.84356901595049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2595394536404712,
          "ground": "gnd"
        },
        "75_LVBranch0269413": {
          "bus1": "75_LVBus0720024",
          "bus2": "75_LVBus0720025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301959660815133,
                44.84595707973844
              ],
              [
                0.301959660815133,
                44.84595707973844
              ],
              [
                0.302099133606865,
                44.846216034278356
              ],
              [
                0.302110150872777,
                44.84623649971253
              ],
              [
                0.30212607310527,
                44.84626606204813
              ],
              [
                0.302229045841183,
                44.84635963573029
              ],
              [
                0.302306982538583,
                44.84643046103663
              ],
              [
                0.302624020955255,
                44.846718546922695
              ],
              [
                0.302641246398568,
                44.84673420511441
              ],
              [
                0.302730362780384,
                44.84682280824608
              ],
              [
                0.302848091223797,
                44.84693983979516
              ],
              [
                0.303066911423309,
                44.84715739148181
              ],
              [
                0.303103420065548,
                44.84719369425272
              ],
              [
                0.303135034429289,
                44.84722512016688
              ],
              [
                0.303277262569669,
                44.84736650900206
              ],
              [
                0.303697393555061,
                44.847793972707045
              ],
              [
                0.303709882725108,
                44.84780668228054
              ],
              [
                0.303718908211476,
                44.84781586401731
              ],
              [
                0.303764593399728,
                44.84785895775697
              ],
              [
                0.303869268694947,
                44.8479576898111
              ],
              [
                0.303869647764836,
                44.847958047695194
              ],
              [
                0.303869647764836,
                44.847958047695194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2699676317377951,
          "ground": "gnd"
        },
        "75_2950": {
          "bus1": "75_MVBus113879",
          "bus2": "75_MVBus113880",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.30069878200166,
                44.84646326270282
              ],
              [
                0.30069878200166,
                44.84646326270282
              ],
              [
                0.301392169510836,
                44.84779020692589
              ],
              [
                0.302129126075619,
                44.849223094866566
              ],
              [
                0.30315742298405,
                44.85027620041757
              ],
              [
                0.30315742298405,
                44.85027620041757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4693715126137509,
          "ground": "gnd"
        },
        "75_185748": {
          "bus1": "75_MVBus113880",
          "bus2": "75_MVLV127623",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.30315742298405,
                44.85027620041757
              ],
              [
                0.30402563169175,
                44.84989942770749
              ],
              [
                0.304741673103012,
                44.84965266758542
              ],
              [
                0.304759579547216,
                44.84967503210691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1432947458813461,
          "ground": "gnd"
        },
        "75_LVBranch0217688": {
          "bus1": "75_MVLV127623_LV",
          "bus2": "75_LVBus0719723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.304759579547216,
                44.84967503210691
              ],
              [
                0.304743350602052,
                44.84968202125863
              ],
              [
                0.304743350602052,
                44.84968202125863
              ],
              [
                0.304218835685128,
                44.84990743082123
              ],
              [
                0.303879103184496,
                44.8500568749776
              ],
              [
                0.303760678473167,
                44.850108966378954
              ],
              [
                0.303589165994778,
                44.850184408865736
              ],
              [
                0.303557390585942,
                44.85019977602304
              ],
              [
                0.303425653326765,
                44.85026349850474
              ],
              [
                0.302924812038952,
                44.850505758707435
              ],
              [
                0.302805420937844,
                44.85056349973032
              ],
              [
                0.302766743713905,
                44.850582212503134
              ],
              [
                0.302766743713905,
                44.850582212503134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18558823727564305,
          "ground": "gnd"
        },
        "75_LVBranch0113704": {
          "bus1": "75_MVLV127623_LV",
          "bus2": "75_LVBus0719710",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.304759579547216,
                44.84967503210691
              ],
              [
                0.304775285241048,
                44.849667475475215
              ],
              [
                0.304775285241048,
                44.849667475475215
              ],
              [
                0.304780524793626,
                44.84966495367783
              ],
              [
                0.305380042466863,
                44.84937055282008
              ],
              [
                0.305402105369419,
                44.8493624293074
              ],
              [
                0.305402105369419,
                44.8493624293074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06005327343465269,
          "ground": "gnd"
        },
        "75_LVBranch0681196": {
          "bus1": "75_LVBus0719710",
          "bus2": "75_LVBus0719720",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.305402105369419,
                44.8493624293074
              ],
              [
                0.305402105369419,
                44.8493624293074
              ],
              [
                0.305619619277835,
                44.84965300234036
              ],
              [
                0.30581023062828,
                44.84981274241146
              ],
              [
                0.305851141766364,
                44.849847028865206
              ],
              [
                0.305906131779807,
                44.84989311814053
              ],
              [
                0.305910231653069,
                44.84989654964333
              ],
              [
                0.305914736556283,
                44.84990032150586
              ],
              [
                0.305914736556283,
                44.84990032150586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.072634796165909,
          "ground": "gnd"
        },
        "75_LVBranch0599134": {
          "bus1": "75_LVBus0719710",
          "bus2": "75_LVBus0719711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.305402105369419,
                44.8493624293074
              ],
              [
                0.305402105369419,
                44.8493624293074
              ],
              [
                0.305390447909933,
                44.849365444831854
              ],
              [
                0.305673692377407,
                44.84918551687479
              ],
              [
                0.305825283158893,
                44.84910784218776
              ],
              [
                0.306403300641841,
                44.84881168173796
              ],
              [
                0.306403300641841,
                44.84881168173796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1020824147737051,
          "ground": "gnd"
        },
        "75_LVBranch0311920": {
          "bus1": "75_LVBus0719711",
          "bus2": "75_LVBus0719712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.306403300641841,
                44.84881168173796
              ],
              [
                0.306403300641841,
                44.84881168173796
              ],
              [
                0.306633112707122,
                44.849050338558534
              ],
              [
                0.306943468545629,
                44.84937264123105
              ],
              [
                0.306951829899632,
                44.849381324619436
              ],
              [
                0.307065593405079,
                44.84951353837629
              ],
              [
                0.307085982340001,
                44.84953722580319
              ],
              [
                0.307201272118398,
                44.849680021525835
              ],
              [
                0.307205149389419,
                44.849682270216704
              ],
              [
                0.307418278600202,
                44.84980580182217
              ],
              [
                0.307445655214105,
                44.849821672899864
              ],
              [
                0.307445655214105,
                44.849821672899864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1402649420221055,
          "ground": "gnd"
        },
        "75_LVBranch0265952": {
          "bus1": "75_LVBus0719712",
          "bus2": "75_LVBus0719713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.307445655214105,
                44.849821672899864
              ],
              [
                0.307445655214105,
                44.849821672899864
              ],
              [
                0.307451486652811,
                44.849823399670846
              ],
              [
                0.307723786349954,
                44.84990824982309
              ],
              [
                0.307790135316473,
                44.84992091441543
              ],
              [
                0.307852955010012,
                44.84993289326045
              ],
              [
                0.307890161809391,
                44.84993999245609
              ],
              [
                0.308290229692204,
                44.84998043008074
              ],
              [
                0.308328741883915,
                44.849984323027826
              ],
              [
                0.308328741883915,
                44.849984323027826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07263619243793702,
          "ground": "gnd"
        },
        "75_LVBranch1585333": {
          "bus1": "75_LVBus0719713",
          "bus2": "75_LVBus0719714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.308328741883915,
                44.849984323027826
              ],
              [
                0.308328741883915,
                44.849984323027826
              ],
              [
                0.30833740702956,
                44.84998987177456
              ],
              [
                0.308343727009229,
                44.84998998793206
              ],
              [
                0.308351592356126,
                44.84998202576917
              ],
              [
                0.308351592356126,
                44.84998202576917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0025028762695019093,
          "ground": "gnd"
        },
        "75_LVBranch1439065": {
          "bus1": "75_LVBus0719714",
          "bus2": "75_LVBus0719715",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.308351592356126,
                44.84998202576917
              ],
              [
                0.308351592356126,
                44.84998202576917
              ],
              [
                0.308350224456813,
                44.849994624082015
              ],
              [
                0.308354004025771,
                44.849996430059946
              ],
              [
                0.308483042487058,
                44.84999609337868
              ],
              [
                0.30855649757363,
                44.84998652038859
              ],
              [
                0.30864895909435,
                44.849972527965505
              ],
              [
                0.309031093515753,
                44.84981490492676
              ],
              [
                0.309248861900637,
                44.849655511767914
              ],
              [
                0.309257658838487,
                44.849649060238576
              ],
              [
                0.309275290627711,
                44.84963615787458
              ],
              [
                0.309275524342758,
                44.84963599121635
              ],
              [
                0.309269541162781,
                44.84962449950079
              ],
              [
                0.309257338321142,
                44.849601061851025
              ],
              [
                0.309257338321142,
                44.849601061851025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09212561481415672,
          "ground": "gnd"
        },
        "75_LVBranch1193428": {
          "bus1": "75_LVBus0719715",
          "bus2": "75_LVBus0719716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.309257338321142,
                44.849601061851025
              ],
              [
                0.309257338321142,
                44.849601061851025
              ],
              [
                0.309257961589046,
                44.84960096533156
              ],
              [
                0.309339854635451,
                44.84958854169242
              ],
              [
                0.309595544161233,
                44.849339428966246
              ],
              [
                0.309750316275075,
                44.84918190989868
              ],
              [
                0.309958319440685,
                44.84894881780668
              ],
              [
                0.309942220845499,
                44.84893863394066
              ],
              [
                0.30993355570352,
                44.848933085322166
              ],
              [
                0.309944014156791,
                44.84892336218758
              ],
              [
                0.309944014156791,
                44.84892336218758
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09697136817073274,
          "ground": "gnd"
        },
        "75_LVBranch1649153": {
          "bus1": "75_LVBus0719716",
          "bus2": "75_LVBus0719717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.309944014156791,
                44.84892336218758
              ],
              [
                0.309944014156791,
                44.84892336218758
              ],
              [
                0.309906760170667,
                44.848923505772845
              ],
              [
                0.309673401837616,
                44.84877005980968
              ],
              [
                0.309217634938948,
                44.84847034057959
              ],
              [
                0.309185008120409,
                44.84849948677892
              ],
              [
                0.309181073449573,
                44.848503004479156
              ],
              [
                0.309181073449573,
                44.848503004479156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08177393090372843,
          "ground": "gnd"
        },
        "75_LVBranch1122184": {
          "bus1": "75_LVBus0719714",
          "bus2": "75_LVBus0719718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.308351592356126,
                44.84998202576917
              ],
              [
                0.308351592356126,
                44.84998202576917
              ],
              [
                0.308355083307383,
                44.84999108740283
              ],
              [
                0.308463926036844,
                44.84999029858223
              ],
              [
                0.308475681569374,
                44.849979699666505
              ],
              [
                0.308424027905762,
                44.84986357371507
              ],
              [
                0.308357415569066,
                44.84977765624646
              ],
              [
                0.308351108608669,
                44.84976951458399
              ],
              [
                0.308344088853515,
                44.849760451075824
              ],
              [
                0.30834120719449,
                44.84976074001653
              ],
              [
                0.308336471950994,
                44.849761219825986
              ],
              [
                0.308335186950129,
                44.84976491216404
              ],
              [
                0.308334636561745,
                44.84976648560317
              ],
              [
                0.308333662596777,
                44.849769274913385
              ],
              [
                0.308333662596777,
                44.849769274913385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039301958405812645,
          "ground": "gnd"
        },
        "75_LVBranch0255673": {
          "bus1": "75_LVBus0719711",
          "bus2": "75_LVBus0719719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.306403300641841,
                44.84881168173796
              ],
              [
                0.306403300641841,
                44.84881168173796
              ],
              [
                0.306423311274111,
                44.84879911151093
              ],
              [
                0.306708584984285,
                44.84861990217438
              ],
              [
                0.306737051630001,
                44.84859250664798
              ],
              [
                0.306779412852257,
                44.8485638731112
              ],
              [
                0.3069932293675,
                44.84841931157576
              ],
              [
                0.307018046848567,
                44.84840253786138
              ],
              [
                0.307022018029466,
                44.84839871499406
              ],
              [
                0.307028125542699,
                44.848392835006806
              ],
              [
                0.30702884651538,
                44.84839213746658
              ],
              [
                0.307029226450865,
                44.848391775558056
              ],
              [
                0.307029226450865,
                44.848391775558056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06811545423607805,
          "ground": "gnd"
        },
        "75_LVBranch0115714": {
          "bus1": "75_LVBus0719710",
          "bus2": "75_LVBus0719721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.305402105369419,
                44.8493624293074
              ],
              [
                0.305402105369419,
                44.8493624293074
              ],
              [
                0.305331705499372,
                44.849332143621055
              ],
              [
                0.305212624587585,
                44.84928092440203
              ],
              [
                0.30517518924086,
                44.84926482261048
              ],
              [
                0.304973842082793,
                44.84911520388408
              ],
              [
                0.304816449657709,
                44.84899825413522
              ],
              [
                0.304759589222143,
                44.848955998784724
              ],
              [
                0.304752803550472,
                44.84895095222597
              ],
              [
                0.304746744336233,
                44.84894644989364
              ],
              [
                0.304745894424942,
                44.84894582241652
              ],
              [
                0.30474280390824,
                44.84894246343907
              ],
              [
                0.304737206045593,
                44.8489364040397
              ],
              [
                0.304621507059329,
                44.84881099026089
              ],
              [
                0.304523491880421,
                44.84868971692599
              ],
              [
                0.304468626779404,
                44.84862181936705
              ],
              [
                0.304249565440865,
                44.848407811058294
              ],
              [
                0.304217790461498,
                44.8483668541817
              ],
              [
                0.304191935563493,
                44.8483335282187
              ],
              [
                0.304179648431372,
                44.84831769129963
              ],
              [
                0.304172616896071,
                44.8483086273021
              ],
              [
                0.304155569521116,
                44.848286656404
              ],
              [
                0.304033387780291,
                44.848129163569936
              ],
              [
                0.304011109587959,
                44.8481004381714
              ],
              [
                0.303984517935596,
                44.84806616285192
              ],
              [
                0.303959509166398,
                44.848033923119324
              ],
              [
                0.303956452315762,
                44.84802998890132
              ],
              [
                0.303956452315762,
                44.84802998890132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18958615579725316,
          "ground": "gnd"
        },
        "75_126211": {
          "bus1": "75_MVBus113880",
          "bus2": "75_MVLV094061",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.30315742298405,
                44.85027620041757
              ],
              [
                0.30315742298405,
                44.85027620041757
              ],
              [
                0.302674275751842,
                44.850427748956065
              ],
              [
                0.301927787980976,
                44.850675743193406
              ],
              [
                0.301018813488271,
                44.85120107940457
              ],
              [
                0.299860702701542,
                44.85150986548078
              ],
              [
                0.299120123753726,
                44.85174702611034
              ],
              [
                0.29868768567315,
                44.85198881134335
              ],
              [
                0.298673287440256,
                44.851997587926704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.40490388802754773,
          "ground": "gnd"
        },
        "75_185752": {
          "bus1": "75_MVLV094061",
          "bus2": "75_MVBus113885",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.298673287440256,
                44.851997587926704
              ],
              [
                0.298659134796347,
                44.85200656698884
              ],
              [
                0.298092786369906,
                44.852493299215304
              ],
              [
                0.298092786369906,
                44.852493299215304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07021416042826423,
          "ground": "gnd"
        },
        "75_90790": {
          "bus1": "75_MVBus113885",
          "bus2": "75_MVBus113886",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.298092786369906,
                44.852493299215304
              ],
              [
                0.298092786369906,
                44.852493299215304
              ],
              [
                0.297506107933398,
                44.851788698129496
              ],
              [
                0.297031274029122,
                44.85121502346694
              ],
              [
                0.296582551441242,
                44.850661929915795
              ],
              [
                0.296582551441242,
                44.850661929915795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23595222463410953,
          "ground": "gnd"
        },
        "75_376252": {
          "bus1": "75_MVBus113886",
          "bus2": "75_MVLV051059",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.296582551441242,
                44.850661929915795
              ],
              [
                0.296582551441242,
                44.850661929915795
              ],
              [
                0.296506191518674,
                44.850715303991855
              ],
              [
                0.296477229285734,
                44.85072180458099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.00846280615257654,
          "ground": "gnd"
        },
        "75_LVBranch1450285": {
          "bus1": "75_MVLV051059_LV",
          "bus2": "75_LVBus0719409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.296477229285734,
                44.85072180458099
              ],
              [
                0.296503395467872,
                44.85071809550927
              ],
              [
                0.296503395467872,
                44.85071809550927
              ],
              [
                0.296512615015715,
                44.8507209022286
              ],
              [
                0.296543183961591,
                44.85070988759563
              ],
              [
                0.296543183961591,
                44.85070988759563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0035015979937836807,
          "ground": "gnd"
        },
        "75_LVBranch0044866": {
          "bus1": "75_LVBus0719409",
          "bus2": "75_LVBus0719410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.296543183961591,
                44.85070988759563
              ],
              [
                0.296543183961591,
                44.85070988759563
              ],
              [
                0.296581219334534,
                44.85067901853845
              ],
              [
                0.296891473362623,
                44.85042714641342
              ],
              [
                0.296896256957764,
                44.85042326693825
              ],
              [
                0.296901562231597,
                44.850418956228374
              ],
              [
                0.296906152638946,
                44.8504165577694
              ],
              [
                0.296906655771356,
                44.85041628814701
              ],
              [
                0.296906655771356,
                44.85041628814701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043487179816152514,
          "ground": "gnd"
        },
        "75_LVBranch0643263": {
          "bus1": "75_LVBus0719410",
          "bus2": "75_LVBus0719411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.296906655771356,
                44.85041628814701
              ],
              [
                0.296906655771356,
                44.85041628814701
              ],
              [
                0.296899356705461,
                44.85041319304972
              ],
              [
                0.296798094724409,
                44.85037016665355
              ],
              [
                0.296431833387671,
                44.85021455886899
              ],
              [
                0.296425780315081,
                44.85021198163941
              ],
              [
                0.296422317617726,
                44.85021051400786
              ],
              [
                0.296420349720961,
                44.85020967684598
              ],
              [
                0.296420349720961,
                44.85020967684598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044778102532501446,
          "ground": "gnd"
        },
        "75_LVBranch1331539": {
          "bus1": "75_MVLV051059_LV",
          "bus2": "75_LVBus0719407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.296477229285734,
                44.85072180458099
              ],
              [
                0.296500599745019,
                44.85072087803523
              ],
              [
                0.296500599745019,
                44.85072087803523
              ],
              [
                0.296507524167834,
                44.85073527609372
              ],
              [
                0.296489189630611,
                44.850764565900676
              ],
              [
                0.296461282806855,
                44.85079828545092
              ],
              [
                0.296457300057113,
                44.85080066813452
              ],
              [
                0.2964511318996,
                44.8508043600387
              ],
              [
                0.2964511318996,
                44.8508043600387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01065113372488235,
          "ground": "gnd"
        },
        "75_2953": {
          "bus1": "75_MVBus113885",
          "bus2": "75_MVBus113887",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.298092786369906,
                44.852493299215304
              ],
              [
                0.298092786369906,
                44.852493299215304
              ],
              [
                0.297349834188802,
                44.853153692330544
              ],
              [
                0.296642687068755,
                44.853818935609425
              ],
              [
                0.295927531581614,
                44.85449483269912
              ],
              [
                0.295259251297688,
                44.855124310725365
              ],
              [
                0.294575883213684,
                44.855767128142965
              ],
              [
                0.293881041995027,
                44.85642092227253
              ],
              [
                0.293615269197863,
                44.856672432004125
              ],
              [
                0.293615269197863,
                44.856672432004125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5839450563616746,
          "ground": "gnd"
        },
        "75_45054": {
          "bus1": "75_MVBus113887",
          "bus2": "75_MVBus113888",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.293615269197863,
                44.856672432004125
              ],
              [
                0.294136881149184,
                44.85704194348581
              ],
              [
                0.294919371348457,
                44.85765378705715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.15010599533809812,
          "ground": "gnd"
        },
        "75_452392": {
          "bus1": "75_MVBus113888",
          "bus2": "75_MVLV076394",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.294919371348457,
                44.85765378705715
              ],
              [
                0.294919371348457,
                44.85765378705715
              ],
              [
                0.295135136986431,
                44.85755809502209
              ],
              [
                0.295144345476364,
                44.85756989017747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.020098310890224208,
          "ground": "gnd"
        },
        "75_LVBranch1421014": {
          "bus1": "75_MVLV076394_LV",
          "bus2": "75_LVBus0719500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.295144345476364,
                44.85756989017747
              ],
              [
                0.295157786477785,
                44.85757940627466
              ],
              [
                0.295157786477785,
                44.85757940627466
              ],
              [
                0.295379007598575,
                44.857736060460624
              ],
              [
                0.295379007598575,
                44.857736060460624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024674226602100585,
          "ground": "gnd"
        },
        "75_LVBranch0526307": {
          "bus1": "75_LVBus0719500",
          "bus2": "75_LVBus0719501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.295379007598575,
                44.857736060460624
              ],
              [
                0.295379007598575,
                44.857736060460624
              ],
              [
                0.295527805375662,
                44.85782419917222
              ],
              [
                0.295671749562027,
                44.85790946768162
              ],
              [
                0.29567660329402,
                44.85791234668028
              ],
              [
                0.29567660329402,
                44.85791234668028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030611976877719087,
          "ground": "gnd"
        },
        "75_126213": {
          "bus1": "75_MVBus113887",
          "bus2": "75_MVBus113889",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.293615269197863,
                44.856672432004125
              ],
              [
                0.293178749977014,
                44.85709156180942
              ],
              [
                0.292533229987064,
                44.857698160676286
              ],
              [
                0.291838536290616,
                44.85835074919253
              ],
              [
                0.291055432268504,
                44.858937470576734
              ],
              [
                0.290297592471285,
                44.859494693395824
              ],
              [
                0.289383971136599,
                44.859910288411996
              ],
              [
                0.288433157428438,
                44.86033169112513
              ],
              [
                0.287526344468853,
                44.860775092146824
              ],
              [
                0.286731641736384,
                44.8614371487411
              ],
              [
                0.28595754930338,
                44.862080031301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8615695688415062,
          "ground": "gnd"
        },
        "75_45045": {
          "bus1": "75_MVBus113889",
          "bus2": "75_MVLV027520",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.28595754930338,
                44.862080031301
              ],
              [
                0.28595754930338,
                44.862080031301
              ],
              [
                0.286205002510379,
                44.86257280094984
              ],
              [
                0.286186366937296,
                44.862560739893624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.058148690217555636,
          "ground": "gnd"
        },
        "75_LVBranch0710727": {
          "bus1": "75_MVLV027520_LV",
          "bus2": "75_LVBus0719314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.286186366937296,
                44.862560739893624
              ],
              [
                0.286163202245053,
                44.86257901546899
              ],
              [
                0.286163202245053,
                44.86257901546899
              ],
              [
                0.285460651379745,
                44.862859146516584
              ],
              [
                0.28426661391386,
                44.86334203660681
              ],
              [
                0.283982044999643,
                44.86345014091078
              ],
              [
                0.283881773870576,
                44.86348823422727
              ],
              [
                0.283655941328817,
                44.86358162140947
              ],
              [
                0.283649869960993,
                44.86358364989777
              ],
              [
                0.283649869960993,
                44.86358364989777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2278772296554455,
          "ground": "gnd"
        },
        "75_LVBranch0503292": {
          "bus1": "75_MVLV027520_LV",
          "bus2": "75_LVBus0719311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.286186366937296,
                44.862560739893624
              ],
              [
                0.286188533297724,
                44.86255031596909
              ],
              [
                0.286188533297724,
                44.86255031596909
              ],
              [
                0.286680855368811,
                44.86241040782394
              ],
              [
                0.287025824462702,
                44.862290542957886
              ],
              [
                0.287072830114836,
                44.86226553889439
              ],
              [
                0.287093887676461,
                44.86225434108064
              ],
              [
                0.287386772303018,
                44.862098534340525
              ],
              [
                0.287579490223106,
                44.861996013258725
              ],
              [
                0.28796402226019,
                44.861849032615716
              ],
              [
                0.288070070089475,
                44.861808496615474
              ],
              [
                0.288104790398212,
                44.86179523084899
              ],
              [
                0.288105342267856,
                44.86179501615337
              ],
              [
                0.288105342267856,
                44.86179501615337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1740761178537667,
          "ground": "gnd"
        },
        "75_LVBranch0772397": {
          "bus1": "75_LVBus0719311",
          "bus2": "75_LVBus0719312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.288105342267856,
                44.86179501615337
              ],
              [
                0.288105342267856,
                44.86179501615337
              ],
              [
                0.288105089557439,
                44.86179052167945
              ],
              [
                0.288104061769851,
                44.861771625717665
              ],
              [
                0.28872016340626,
                44.86151710086296
              ],
              [
                0.28872563576559,
                44.861514836049466
              ],
              [
                0.28872563576559,
                44.861514836049466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05941510913912872,
          "ground": "gnd"
        },
        "75_191038": {
          "bus1": "75_MVBus113889",
          "bus2": "75_MVBus113890",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.28595754930338,
                44.862080031301
              ],
              [
                0.28595754930338,
                44.862080031301
              ],
              [
                0.284996532247707,
                44.86250193590275
              ],
              [
                0.283999568473007,
                44.86293766796833
              ],
              [
                0.283534807592822,
                44.86314249971582
              ],
              [
                0.283534807592822,
                44.86314249971582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22495789607270777,
          "ground": "gnd"
        },
        "75_98033": {
          "bus1": "75_MVBus113890",
          "bus2": "75_MVBus113891",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.283534807592822,
                44.86314249971582
              ],
              [
                0.283534807592822,
                44.86314249971582
              ],
              [
                0.28302389446529,
                44.86336753415681
              ],
              [
                0.282072217067576,
                44.863787788427814
              ],
              [
                0.281094832322154,
                44.864218281117424
              ],
              [
                0.280081758999753,
                44.86454827219482
              ],
              [
                0.279049607577338,
                44.86491054179903
              ],
              [
                0.279049607577338,
                44.86491054179903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4059223489733978,
          "ground": "gnd"
        },
        "75_183118": {
          "bus1": "75_MVBus113891",
          "bus2": "75_MVBus113892",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.279049607577338,
                44.86491054179903
              ],
              [
                0.279049607577338,
                44.86491054179903
              ],
              [
                0.277950291666245,
                44.864662825880316
              ],
              [
                0.276085098495784,
                44.86484322386862
              ],
              [
                0.273948987004957,
                44.86505109908213
              ],
              [
                0.271828789036048,
                44.865251043133114
              ],
              [
                0.271828789036048,
                44.865251043133114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5793286265031086,
          "ground": "gnd"
        },
        "75_2944": {
          "bus1": "75_MVBus113892",
          "bus2": "75_MVLV055551",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271828789036048,
                44.865251043133114
              ],
              [
                0.271828789036048,
                44.865251043133114
              ],
              [
                0.27047560774434,
                44.86562776000152
              ],
              [
                0.269131233620667,
                44.865999487951456
              ],
              [
                0.267978465055777,
                44.86631399425259
              ],
              [
                0.267969839855374,
                44.8663152632161
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.32641844406207504,
          "ground": "gnd"
        },
        "75_LVBranch0642033": {
          "bus1": "75_MVLV055551_LV",
          "bus2": "75_LVBus0719434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.267969839855374,
                44.8663152632161
              ],
              [
                0.267976206442559,
                44.86630255193183
              ],
              [
                0.267976206442559,
                44.86630255193183
              ],
              [
                0.268174994611687,
                44.865717581161626
              ],
              [
                0.268187332804581,
                44.86568129104814
              ],
              [
                0.268258000685609,
                44.86547333975654
              ],
              [
                0.268260118502427,
                44.86546910557556
              ],
              [
                0.268260118502427,
                44.86546910557556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09530198907253558,
          "ground": "gnd"
        },
        "75_LVBranch0565022": {
          "bus1": "75_LVBus0719434",
          "bus2": "75_LVBus0719435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268260118502427,
                44.86546910557556
              ],
              [
                0.268260118502427,
                44.86546910557556
              ],
              [
                0.268262799607451,
                44.865465034910265
              ],
              [
                0.268268782436214,
                44.865115796481525
              ],
              [
                0.268269030868355,
                44.86510156690511
              ],
              [
                0.268255782754596,
                44.86479504872426
              ],
              [
                0.26825537898954,
                44.86478579160715
              ],
              [
                0.268255077995181,
                44.86477888479413
              ],
              [
                0.268250703122406,
                44.864677651598164
              ],
              [
                0.268250236731591,
                44.86467316204461
              ],
              [
                0.268250236731591,
                44.86467316204461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08852631159073915,
          "ground": "gnd"
        },
        "75_LVBranch0685880": {
          "bus1": "75_LVBus0719435",
          "bus2": "75_LVBus0719436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268250236731591,
                44.86467316204461
              ],
              [
                0.268250236731591,
                44.86467316204461
              ],
              [
                0.268247341156902,
                44.86461023243552
              ],
              [
                0.26823950924059,
                44.86443970680122
              ],
              [
                0.268237425879492,
                44.864394481731196
              ],
              [
                0.268232830462159,
                44.8642944231037
              ],
              [
                0.268232830462159,
                44.8642944231037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04211140419118885,
          "ground": "gnd"
        },
        "75_LVBranch0182938": {
          "bus1": "75_LVBus0719436",
          "bus2": "75_LVBus0719437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268232830462159,
                44.8642944231037
              ],
              [
                0.268232830462159,
                44.8642944231037
              ],
              [
                0.26823102199402,
                44.86428551756298
              ],
              [
                0.268157053611107,
                44.86392138347563
              ],
              [
                0.268157053611107,
                44.86392138347563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04188592308503541,
          "ground": "gnd"
        },
        "75_LVBranch0683545": {
          "bus1": "75_MVLV055551_LV",
          "bus2": "75_LVBus0719427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.267969839855374,
                44.8663152632161
              ],
              [
                0.267975384740947,
                44.86632816176198
              ],
              [
                0.267975384740947,
                44.86632816176198
              ],
              [
                0.267956091822448,
                44.866404657861004
              ],
              [
                0.267955274051793,
                44.86641717622348
              ],
              [
                0.267951508049544,
                44.86647446548965
              ],
              [
                0.267951508049544,
                44.86647446548965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01640271795897421,
          "ground": "gnd"
        },
        "75_LVBranch0268026": {
          "bus1": "75_LVBus0719427",
          "bus2": "75_LVBus0719431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.267951508049544,
                44.86647446548965
              ],
              [
                0.267951508049544,
                44.86647446548965
              ],
              [
                0.267927091465016,
                44.86647371992916
              ],
              [
                0.267902510515675,
                44.86647297128246
              ],
              [
                0.267534554298308,
                44.86646177313039
              ],
              [
                0.267463604363705,
                44.86645961526116
              ],
              [
                0.267306956217434,
                44.86645484292525
              ],
              [
                0.267059884298307,
                44.86647221859173
              ],
              [
                0.266860826080394,
                44.866486220228815
              ],
              [
                0.266711040034092,
                44.86652640190723
              ],
              [
                0.26643903222038,
                44.86659937276148
              ],
              [
                0.266175199480303,
                44.866608775108375
              ],
              [
                0.265609855905465,
                44.86662892239405
              ],
              [
                0.265551211873655,
                44.866638835086114
              ],
              [
                0.264897786612835,
                44.866749281693735
              ],
              [
                0.264856962204746,
                44.866753590063105
              ],
              [
                0.264034830625528,
                44.86684041313003
              ],
              [
                0.264028511146863,
                44.86684057338866
              ],
              [
                0.264028511146863,
                44.86684057338866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3149423267426337,
          "ground": "gnd"
        },
        "75_LVBranch0325824": {
          "bus1": "75_LVBus0719431",
          "bus2": "75_LVBus0719432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.264028511146863,
                44.86684057338866
              ],
              [
                0.264028511146863,
                44.86684057338866
              ],
              [
                0.262273150323918,
                44.86680705710746
              ],
              [
                0.26220859682412,
                44.86680742744975
              ],
              [
                0.262207963978979,
                44.866807433550946
              ],
              [
                0.262207963978979,
                44.866807433550946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1439266849954557,
          "ground": "gnd"
        },
        "75_LVBranch0238756": {
          "bus1": "75_LVBus0719427",
          "bus2": "75_LVBus0719428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.267951508049544,
                44.86647446548965
              ],
              [
                0.267951508049544,
                44.86647446548965
              ],
              [
                0.267957774889321,
                44.866475041826185
              ],
              [
                0.268628919955014,
                44.866549414522936
              ],
              [
                0.268726486589316,
                44.86656022217381
              ],
              [
                0.268899996888422,
                44.866579452653376
              ],
              [
                0.26900788340638,
                44.866591407136035
              ],
              [
                0.269070589315415,
                44.86659718858025
              ],
              [
                0.269687023067767,
                44.86660399251332
              ],
              [
                0.269754874925612,
                44.86660474129262
              ],
              [
                0.271142509630954,
                44.866679835957456
              ],
              [
                0.271290814449648,
                44.86668785681717
              ],
              [
                0.271290814449648,
                44.86668785681717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26530847302585964,
          "ground": "gnd"
        },
        "75_LVBranch0326567": {
          "bus1": "75_LVBus0719428",
          "bus2": "75_LVBus0719429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271290814449648,
                44.86668785681717
              ],
              [
                0.271290814449648,
                44.86668785681717
              ],
              [
                0.271951960185889,
                44.866657055946376
              ],
              [
                0.272383349110518,
                44.86663695334532
              ],
              [
                0.272904158383243,
                44.86653137019185
              ],
              [
                0.27291043984781,
                44.86653086680657
              ],
              [
                0.27291043984781,
                44.86653086680657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12982624843807122,
          "ground": "gnd"
        },
        "75_LVBranch0672306": {
          "bus1": "75_LVBus0719429",
          "bus2": "75_LVBus0719430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.27291043984781,
                44.86653086680657
              ],
              [
                0.27291043984781,
                44.86653086680657
              ],
              [
                0.272924042705692,
                44.86650273368144
              ],
              [
                0.273140666581577,
                44.866054527899834
              ],
              [
                0.273155118518596,
                44.86602463809993
              ],
              [
                0.273156621106613,
                44.86602026636039
              ],
              [
                0.273156621106613,
                44.86602026636039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059987461277454336,
          "ground": "gnd"
        },
        "75_2943": {
          "bus1": "75_MVBus113892",
          "bus2": "75_MVLV094356",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271828789036048,
                44.865251043133114
              ],
              [
                0.271828789036048,
                44.865251043133114
              ],
              [
                0.271786724089709,
                44.86409383851656
              ],
              [
                0.271740063055386,
                44.86280977219174
              ],
              [
                0.271694235633514,
                44.86154907984076
              ],
              [
                0.271641124146817,
                44.860087425519446
              ],
              [
                0.271602265214356,
                44.85901826153738
              ],
              [
                0.271590882600482,
                44.85899559056976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6928746511232904,
          "ground": "gnd"
        },
        "75_51106": {
          "bus1": "75_MVLV094356",
          "bus2": "75_MVLV026311",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271590882600482,
                44.85899559056976
              ],
              [
                0.271600194718924,
                44.85898254735653
              ],
              [
                0.272444968285186,
                44.857961838363984
              ],
              [
                0.272072780741559,
                44.8567974273897
              ],
              [
                0.272090102678416,
                44.856784992875696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.26432580217838586,
          "ground": "gnd"
        },
        "75_LVBranch0532173": {
          "bus1": "75_MVLV026311_LV",
          "bus2": "75_LVBus0719258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.272090102678416,
                44.856784992875696
              ],
              [
                0.272105168357705,
                44.85677679000057
              ],
              [
                0.272105168357705,
                44.85677679000057
              ],
              [
                0.272697495961135,
                44.85645412223812
              ],
              [
                0.272719829917735,
                44.85644195232033
              ],
              [
                0.272742667167833,
                44.85642951288588
              ],
              [
                0.272752491387058,
                44.856424163106496
              ],
              [
                0.272752491387058,
                44.856424163106496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06444873297875224,
          "ground": "gnd"
        },
        "75_LVBranch0393582": {
          "bus1": "75_MVLV094356_LV",
          "bus2": "75_LVBus0719610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271590882600482,
                44.85899559056976
              ],
              [
                0.271587875939981,
                44.858982469811586
              ],
              [
                0.271587875939981,
                44.858982469811586
              ],
              [
                0.271578562861024,
                44.85896575798034
              ],
              [
                0.271578562861024,
                44.85896575798034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0019977312775267047,
          "ground": "gnd"
        },
        "75_LVBranch0544281": {
          "bus1": "75_LVBus0719610",
          "bus2": "75_LVBus0719617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271578562861024,
                44.85896575798034
              ],
              [
                0.271578562861024,
                44.85896575798034
              ],
              [
                0.27158196358308,
                44.8589675311556
              ],
              [
                0.271596844323613,
                44.858975304589784
              ],
              [
                0.272071772961029,
                44.859223157165005
              ],
              [
                0.272228800699914,
                44.85930511142296
              ],
              [
                0.272228800699914,
                44.85930511142296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06374643330078048,
          "ground": "gnd"
        },
        "75_LVBranch0264299": {
          "bus1": "75_LVBus0719617",
          "bus2": "75_LVBus0719618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.272228800699914,
                44.85930511142296
              ],
              [
                0.272228800699914,
                44.85930511142296
              ],
              [
                0.272634673502112,
                44.85954957333605
              ],
              [
                0.272732352520724,
                44.85960839980994
              ],
              [
                0.272775000597035,
                44.859641210787906
              ],
              [
                0.273163634778782,
                44.859940152659455
              ],
              [
                0.273428736671056,
                44.86013565091715
              ],
              [
                0.273670502686619,
                44.86031393182292
              ],
              [
                0.273755667417694,
                44.86037255044588
              ],
              [
                0.274125285470476,
                44.86062691928393
              ],
              [
                0.274229463662697,
                44.86071095114765
              ],
              [
                0.274246601422584,
                44.860724776785865
              ],
              [
                0.27432447720804,
                44.86078759559108
              ],
              [
                0.274387647813336,
                44.860838550668205
              ],
              [
                0.27440965061779,
                44.86085630016112
              ],
              [
                0.274484921935289,
                44.86091702773264
              ],
              [
                0.27469382146487,
                44.861085523705974
              ],
              [
                0.274697580848618,
                44.8610885541494
              ],
              [
                0.274697998410473,
                44.86108889486155
              ],
              [
                0.274697998410473,
                44.86108889486155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2785378161140795,
          "ground": "gnd"
        },
        "75_LVBranch0201226": {
          "bus1": "75_LVBus0719610",
          "bus2": "75_LVBus0719611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271578562861024,
                44.85896575798034
              ],
              [
                0.271578562861024,
                44.85896575798034
              ],
              [
                0.271299800850749,
                44.858828699837396
              ],
              [
                0.271294699461517,
                44.85882604905317
              ],
              [
                0.271294699461517,
                44.85882604905317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027284755393116224,
          "ground": "gnd"
        },
        "75_LVBranch0281216": {
          "bus1": "75_LVBus0719611",
          "bus2": "75_LVBus0719612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271294699461517,
                44.85882604905317
              ],
              [
                0.271294699461517,
                44.85882604905317
              ],
              [
                0.271289189560849,
                44.858823840503135
              ],
              [
                0.270782945493512,
                44.85860608909436
              ],
              [
                0.27053138121639,
                44.858497889496455
              ],
              [
                0.270521540875926,
                44.85849339542654
              ],
              [
                0.270255503635255,
                44.85837190472386
              ],
              [
                0.270182628128275,
                44.85833862573928
              ],
              [
                0.270123387125932,
                44.858289685278315
              ],
              [
                0.270108435502841,
                44.85827733953972
              ],
              [
                0.270095558808077,
                44.858266697206844
              ],
              [
                0.269592358547672,
                44.85785098730594
              ],
              [
                0.269592358547672,
                44.85785098730594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1747648119325309,
          "ground": "gnd"
        },
        "75_LVBranch0393748": {
          "bus1": "75_LVBus0719612",
          "bus2": "75_LVBus0719613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.269592358547672,
                44.85785098730594
              ],
              [
                0.269592358547672,
                44.85785098730594
              ],
              [
                0.269293813427618,
                44.857338713944515
              ],
              [
                0.269225572156406,
                44.85722160062827
              ],
              [
                0.269219847252687,
                44.85721358450143
              ],
              [
                0.269191125281214,
                44.85716417153923
              ],
              [
                0.268978124264114,
                44.85679761424563
              ],
              [
                0.268978124264114,
                44.85679761424563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12673206208294466,
          "ground": "gnd"
        },
        "75_LVBranch0216670": {
          "bus1": "75_LVBus0719613",
          "bus2": "75_LVBus0719614",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268978124264114,
                44.85679761424563
              ],
              [
                0.268978124264114,
                44.85679761424563
              ],
              [
                0.268674131057351,
                44.85644140828855
              ],
              [
                0.268674131057351,
                44.85644140828855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04630691700679171,
          "ground": "gnd"
        },
        "75_LVBranch0376925": {
          "bus1": "75_LVBus0719614",
          "bus2": "75_LVBus0719615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268674131057351,
                44.85644140828855
              ],
              [
                0.268674131057351,
                44.85644140828855
              ],
              [
                0.268525440128893,
                44.85633279231503
              ],
              [
                0.26834158504501,
                44.85619848582367
              ],
              [
                0.268242565051808,
                44.8561167044199
              ],
              [
                0.268226055260821,
                44.856103078554874
              ],
              [
                0.2682214892057,
                44.8560993039641
              ],
              [
                0.267866206112446,
                44.855903101234155
              ],
              [
                0.267749791093142,
                44.85583881750832
              ],
              [
                0.26716410729552,
                44.85572391391764
              ],
              [
                0.267162190207427,
                44.85572307718226
              ],
              [
                0.266446671693389,
                44.85540908368073
              ],
              [
                0.266441294394017,
                44.85540672441313
              ],
              [
                0.266441294394017,
                44.85540672441313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21458519598028786,
          "ground": "gnd"
        },
        "75_LVBranch0107016": {
          "bus1": "75_LVBus0719613",
          "bus2": "75_LVBus0719616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268978124264114,
                44.85679761424563
              ],
              [
                0.268978124264114,
                44.85679761424563
              ],
              [
                0.268424934625671,
                44.85729154525242
              ],
              [
                0.267055113897017,
                44.858246063285556
              ],
              [
                0.266765271581764,
                44.85842730067746
              ],
              [
                0.266791070219082,
                44.85864028980272
              ],
              [
                0.266977505971416,
                44.85965010480303
              ],
              [
                0.266978437265835,
                44.85965570078069
              ],
              [
                0.266986590436056,
                44.8597043777432
              ],
              [
                0.266986662611178,
                44.859704819979136
              ],
              [
                0.266986662611178,
                44.859704819979136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3953191565231928,
          "ground": "gnd"
        },
        "75_126205": {
          "bus1": "75_MVBus113891",
          "bus2": "75_MVLV023298",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.279049607577338,
                44.86491054179903
              ],
              [
                0.279049607577338,
                44.86491054179903
              ],
              [
                0.278562442450897,
                44.865086530195015
              ],
              [
                0.278545939881673,
                44.86509317761085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.043184032648781616,
          "ground": "gnd"
        },
        "75_LVBranch0690183": {
          "bus1": "75_MVLV023298_LV",
          "bus2": "75_LVBus0719223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.278545939881673,
                44.86509317761085
              ],
              [
                0.278519334232839,
                44.865112719131844
              ],
              [
                0.278519334232839,
                44.865112719131844
              ],
              [
                0.278074860751011,
                44.86506083660408
              ],
              [
                0.278074860751011,
                44.86506083660408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03559750260444109,
          "ground": "gnd"
        },
        "75_LVBranch0116125": {
          "bus1": "75_LVBus0719223",
          "bus2": "75_LVBus0719224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.278074860751011,
                44.86506083660408
              ],
              [
                0.278074860751011,
                44.86506083660408
              ],
              [
                0.278051587431718,
                44.865069939972415
              ],
              [
                0.277615810977653,
                44.865240404469404
              ],
              [
                0.277351817945244,
                44.8656313195847
              ],
              [
                0.277216930653049,
                44.8658840557214
              ],
              [
                0.277165774357651,
                44.86597992436974
              ],
              [
                0.277165543842154,
                44.86598034295573
              ],
              [
                0.277165543842154,
                44.86598034295573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13108422851600737,
          "ground": "gnd"
        },
        "75_LVBranch0399085": {
          "bus1": "75_LVBus0719224",
          "bus2": "75_LVBus0719225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.277165543842154,
                44.86598034295573
              ],
              [
                0.277165543842154,
                44.86598034295573
              ],
              [
                0.277783112064019,
                44.86581950669679
              ],
              [
                0.27781644126303,
                44.86581082489378
              ],
              [
                0.27781644126303,
                44.86581082489378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054781738172599945,
          "ground": "gnd"
        },
        "75_LVBranch0083116": {
          "bus1": "75_LVBus0719223",
          "bus2": "75_LVBus0719226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.278074860751011,
                44.86506083660408
              ],
              [
                0.278074860751011,
                44.86506083660408
              ],
              [
                0.278070166206764,
                44.865055017575315
              ],
              [
                0.277826086438078,
                44.864546149619834
              ],
              [
                0.277661860821217,
                44.86419335856439
              ],
              [
                0.277626104119078,
                44.86411653586978
              ],
              [
                0.277570268902733,
                44.86397827191058
              ],
              [
                0.277183222822749,
                44.86339149743207
              ],
              [
                0.27674906003589,
                44.86278065545598
              ],
              [
                0.27674906003589,
                44.86278065545598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2748604917199996,
          "ground": "gnd"
        },
        "75_LVBranch0645838": {
          "bus1": "75_LVBus0719226",
          "bus2": "75_LVBus0719228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.27674906003589,
                44.86278065545598
              ],
              [
                0.27674906003589,
                44.86278065545598
              ],
              [
                0.276745090095276,
                44.86277715327883
              ],
              [
                0.27612296566326,
                44.86222940071064
              ],
              [
                0.275582880514382,
                44.86175169333476
              ],
              [
                0.27502089980381,
                44.861337574127916
              ],
              [
                0.27502089980381,
                44.861337574127916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21082860410782558,
          "ground": "gnd"
        },
        "75_LVBranch0038939": {
          "bus1": "75_LVBus0719226",
          "bus2": "75_LVBus0719227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.27674906003589,
                44.86278065545598
              ],
              [
                0.27674906003589,
                44.86278065545598
              ],
              [
                0.276453684756079,
                44.8628723521552
              ],
              [
                0.276423878494902,
                44.86288160314304
              ],
              [
                0.276378151389619,
                44.86289580252061
              ],
              [
                0.276365737427953,
                44.86289965569119
              ],
              [
                0.276365161542984,
                44.862899833890346
              ],
              [
                0.276365161542984,
                44.862899833890346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033105948168978244,
          "ground": "gnd"
        },
        "75_2942": {
          "bus1": "75_MVBus113890",
          "bus2": "75_MVLV170514",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.283534807592822,
                44.86314249971582
              ],
              [
                0.283534807592822,
                44.86314249971582
              ],
              [
                0.282859568583633,
                44.86236925438236
              ],
              [
                0.282005106124453,
                44.86140853314164
              ],
              [
                0.280965189388046,
                44.860199788054494
              ],
              [
                0.280057427306628,
                44.85916013991375
              ],
              [
                0.280047438010617,
                44.85914867081052
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5209624363372835,
          "ground": "gnd"
        },
        "75_LVBranch0541133": {
          "bus1": "75_MVLV170514_LV",
          "bus2": "75_LVBus0720014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.280047438010617,
                44.85914867081052
              ],
              [
                0.280049992773352,
                44.85913218988223
              ],
              [
                0.280049992773352,
                44.85913218988223
              ],
              [
                0.279864418909588,
                44.858865219724144
              ],
              [
                0.279864418909588,
                44.858865219724144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0330959379935641,
          "ground": "gnd"
        },
        "75_LVBranch0071695": {
          "bus1": "75_LVBus0720014",
          "bus2": "75_LVBus0720015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.279864418909588,
                44.858865219724144
              ],
              [
                0.279864418909588,
                44.858865219724144
              ],
              [
                0.27988565769408,
                44.85851331573486
              ],
              [
                0.27989201385533,
                44.85840799169242
              ],
              [
                0.280773707154111,
                44.85702715233179
              ],
              [
                0.28102017481295,
                44.85622676789136
              ],
              [
                0.281087982646387,
                44.856006556059896
              ],
              [
                0.281206790867077,
                44.85584248512989
              ],
              [
                0.281277115167982,
                44.85574538865826
              ],
              [
                0.281287483724551,
                44.85573105971533
              ],
              [
                0.281287483724551,
                44.85573105971533
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.369937792365109,
          "ground": "gnd"
        },
        "75_LVBranch0238765": {
          "bus1": "75_MVLV170514_LV",
          "bus2": "75_LVBus0720010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.280047438010617,
                44.85914867081052
              ],
              [
                0.280033973591854,
                44.85913916140034
              ],
              [
                0.280033973591854,
                44.85913916140034
              ],
              [
                0.279861543018902,
                44.85888664332558
              ],
              [
                0.279861543018902,
                44.85888664332558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03119659890533612,
          "ground": "gnd"
        },
        "75_LVBranch0925504": {
          "bus1": "75_LVBus0720010",
          "bus2": "75_LVBus0720011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.279861543018902,
                44.85888664332558
              ],
              [
                0.279861543018902,
                44.85888664332558
              ],
              [
                0.279624660150785,
                44.858753023237405
              ],
              [
                0.279004585458668,
                44.85803086289563
              ],
              [
                0.27844555597368,
                44.85737279354748
              ],
              [
                0.278360024487378,
                44.85742234952824
              ],
              [
                0.278355125394029,
                44.85742519136363
              ],
              [
                0.278355125394029,
                44.85742519136363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21259472019345105,
          "ground": "gnd"
        },
        "75_LVBranch0612409": {
          "bus1": "75_LVBus0720010",
          "bus2": "75_LVBus0720012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.279861543018902,
                44.85888664332558
              ],
              [
                0.279861543018902,
                44.85888664332558
              ],
              [
                0.279832713044413,
                44.85937191185277
              ],
              [
                0.279830555551901,
                44.85940818584246
              ],
              [
                0.279830555551901,
                44.85940818584246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05801023898579727,
          "ground": "gnd"
        },
        "75_LVBranch0192478": {
          "bus1": "75_MVLV094061_LV",
          "bus2": "75_LVBus0719607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.298673287440256,
                44.851997587926704
              ],
              [
                0.298688671445039,
                44.852005483926064
              ],
              [
                0.298688671445039,
                44.852005483926064
              ],
              [
                0.298693799447602,
                44.85200811592541
              ],
              [
                0.298779196749984,
                44.85196843945254
              ],
              [
                0.298830814573169,
                44.85201255369257
              ],
              [
                0.299487319132229,
                44.852056535337546
              ],
              [
                0.300767241678841,
                44.85309626058557
              ],
              [
                0.301861259001008,
                44.85402468043477
              ],
              [
                0.301861259001008,
                44.85402468043477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3552715034331352,
          "ground": "gnd"
        },
        "75_LVBranch0085565": {
          "bus1": "75_LVBus0719607",
          "bus2": "75_LVBus0719608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301861259001008,
                44.85402468043477
              ],
              [
                0.301861259001008,
                44.85402468043477
              ],
              [
                0.302400565606129,
                44.853800129454235
              ],
              [
                0.302642951981796,
                44.853322582877205
              ],
              [
                0.302644886697563,
                44.85331877660248
              ],
              [
                0.302645104656816,
                44.85331834873959
              ],
              [
                0.302645104656816,
                44.85331834873959
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10631949321004991,
          "ground": "gnd"
        },
        "75_LVBranch0704498": {
          "bus1": "75_MVLV094061_LV",
          "bus2": "75_LVBus0719603",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.298673287440256,
                44.851997587926704
              ],
              [
                0.298681982605167,
                44.852009580225555
              ],
              [
                0.298681982605167,
                44.852009580225555
              ],
              [
                0.298759723623683,
                44.85198249383688
              ],
              [
                0.298811275543841,
                44.85202841536728
              ],
              [
                0.298238686743579,
                44.85266372587293
              ],
              [
                0.298238686743579,
                44.85266372587293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09723816090343056,
          "ground": "gnd"
        },
        "75_LVBranch0147776": {
          "bus1": "75_LVBus0719603",
          "bus2": "75_LVBus0719605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.298238686743579,
                44.85266372587293
              ],
              [
                0.298238686743579,
                44.85266372587293
              ],
              [
                0.296289165665254,
                44.85382307088458
              ],
              [
                0.296267003705193,
                44.85383624737178
              ],
              [
                0.296267003705193,
                44.85383624737178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20314983636497008,
          "ground": "gnd"
        },
        "75_LVBranch0013440": {
          "bus1": "75_LVBus0719603",
          "bus2": "75_LVBus0719604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.298238686743579,
                44.85266372587293
              ],
              [
                0.298238686743579,
                44.85266372587293
              ],
              [
                0.298454799573203,
                44.85336246016515
              ],
              [
                0.29885593136115,
                44.85381477701926
              ],
              [
                0.298862723123464,
                44.85382243335069
              ],
              [
                0.299072763515516,
                44.85429601772275
              ],
              [
                0.298825343558247,
                44.85475073607841
              ],
              [
                0.298227257626989,
                44.85507652111575
              ],
              [
                0.298217216596051,
                44.85508199508034
              ],
              [
                0.298167451047115,
                44.85510910308522
              ],
              [
                0.298167451047115,
                44.85510910308522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3148154433752143,
          "ground": "gnd"
        },
        "75_337704": {
          "bus1": "75_MVBus113856",
          "bus2": "75_MVLV059627",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.300647415824612,
                44.841276111184506
              ],
              [
                0.300670547242931,
                44.841269600948124
              ],
              [
                0.300683091425828,
                44.841282824732204
              ],
              [
                0.300706781660945,
                44.84134106151454
              ],
              [
                0.301078234649917,
                44.84126185379646
              ],
              [
                0.301119811238193,
                44.84123073377946
              ],
              [
                0.301584621275257,
                44.84113200351283
              ],
              [
                0.302241721489988,
                44.84103526017075
              ],
              [
                0.302804753312363,
                44.84094066604079
              ],
              [
                0.304215160047744,
                44.84073626478884
              ],
              [
                0.305393377008754,
                44.84054142773703
              ],
              [
                0.306879866326525,
                44.840344034730094
              ],
              [
                0.307762088155204,
                44.8402193868874
              ],
              [
                0.308671168956097,
                44.840266509891066
              ],
              [
                0.309237665024702,
                44.84033073367765
              ],
              [
                0.309563046227362,
                44.840334372343655
              ],
              [
                0.309830218156384,
                44.84028391897961
              ],
              [
                0.310574094229646,
                44.83999636429874
              ],
              [
                0.311531198361256,
                44.83971409497605
              ],
              [
                0.312254802500269,
                44.83938278964489
              ],
              [
                0.313171731237191,
                44.83881314753962
              ],
              [
                0.312932257545229,
                44.838495960381486
              ],
              [
                0.312575602696304,
                44.83804036627581
              ],
              [
                0.312591858270426,
                44.8380112159184
              ],
              [
                0.312757751979137,
                44.838000168989105
              ],
              [
                0.314582716273427,
                44.83788741131604
              ],
              [
                0.314606969884951,
                44.837891625700806
              ],
              [
                0.31461196685519,
                44.83791534448096
              ],
              [
                0.31461546353822,
                44.83793194580561
              ],
              [
                0.31462453102216,
                44.837950808597746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.3253204591682657,
          "ground": "gnd"
        },
        "75_284306": {
          "bus1": "75_MVLV059627",
          "bus2": "75_MVBus113862",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.31462453102216,
                44.837950808597746
              ],
              [
                0.314630214516573,
                44.837931775253125
              ],
              [
                0.314628588420971,
                44.837915550110246
              ],
              [
                0.314626095060574,
                44.837890788524085
              ],
              [
                0.314653766227302,
                44.837883026988706
              ],
              [
                0.318973539209761,
                44.83765513038834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.34941608149305453,
          "ground": "gnd"
        },
        "75_343173": {
          "bus1": "75_MVBus113862",
          "bus2": "75_MVBus113865",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318973539209761,
                44.83765513038834
              ],
              [
                0.318973539209761,
                44.83765513038834
              ],
              [
                0.322172740081147,
                44.837470089013
              ],
              [
                0.322172740081147,
                44.837470089013
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2537930155795813,
          "ground": "gnd"
        },
        "75_259350": {
          "bus1": "75_MVBus113865",
          "bus2": "75_MVBus113866",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322172740081147,
                44.837470089013
              ],
              [
                0.322172740081147,
                44.837470089013
              ],
              [
                0.326023528263487,
                44.837214243810834
              ],
              [
                0.330513521866255,
                44.83702153367327
              ],
              [
                0.330513521866255,
                44.83702153367327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6614735701806854,
          "ground": "gnd"
        },
        "75_306212": {
          "bus1": "75_MVBus113866",
          "bus2": "75_MVLV156750",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330513521866255,
                44.83702153367327
              ],
              [
                0.330513521866255,
                44.83702153367327
              ],
              [
                0.330543728688181,
                44.837263698330325
              ],
              [
                0.33061438059075,
                44.83726329136505
              ],
              [
                0.330635888895645,
                44.83726474409417
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03260380887254927,
          "ground": "gnd"
        },
        "75_LVBranch1043289": {
          "bus1": "75_MVLV156750_LV",
          "bus2": "75_LVBus0719925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330635888895645,
                44.83726474409417
              ],
              [
                0.330617753414938,
                44.83727607497137
              ],
              [
                0.330617753414938,
                44.83727607497137
              ],
              [
                0.330490064548156,
                44.837276299654484
              ],
              [
                0.330479275643283,
                44.83722210125587
              ],
              [
                0.330479275643283,
                44.83722210125587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016179455719182986,
          "ground": "gnd"
        },
        "75_LVBranch1651167": {
          "bus1": "75_LVBus0719925",
          "bus2": "75_LVBus0719926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330479275643283,
                44.83722210125587
              ],
              [
                0.330479275643283,
                44.83722210125587
              ],
              [
                0.330480571790566,
                44.837038695385814
              ],
              [
                0.330458881396848,
                44.837034567094776
              ],
              [
                0.330225305769803,
                44.837057905825496
              ],
              [
                0.330225305769803,
                44.837057905825496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040807302467152196,
          "ground": "gnd"
        },
        "75_LVBranch0591284": {
          "bus1": "75_LVBus0719926",
          "bus2": "75_LVBus0719934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330225305769803,
                44.837057905825496
              ],
              [
                0.330225305769803,
                44.837057905825496
              ],
              [
                0.330223424996305,
                44.836967969874856
              ],
              [
                0.33022341032084,
                44.83696732179724
              ],
              [
                0.330225271471067,
                44.83695351768222
              ],
              [
                0.330225736919843,
                44.836950062157754
              ],
              [
                0.330225874806675,
                44.836949038964654
              ],
              [
                0.330225874806675,
                44.836949038964654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012108660243707495,
          "ground": "gnd"
        },
        "75_LVBranch0160773": {
          "bus1": "75_LVBus0719926",
          "bus2": "75_LVBus0719927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330225305769803,
                44.837057905825496
              ],
              [
                0.330225305769803,
                44.837057905825496
              ],
              [
                0.330219006724162,
                44.83705830413044
              ],
              [
                0.329712589249888,
                44.83708917728381
              ],
              [
                0.328901249209897,
                44.83712789711636
              ],
              [
                0.328186682942893,
                44.837141632410095
              ],
              [
                0.328180376727992,
                44.83714187751328
              ],
              [
                0.328180376727992,
                44.83714187751328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1620065529098734,
          "ground": "gnd"
        },
        "75_LVBranch0146363": {
          "bus1": "75_LVBus0719927",
          "bus2": "75_LVBus0719928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.328180376727992,
                44.83714187751328
              ],
              [
                0.328180376727992,
                44.83714187751328
              ],
              [
                0.327605103000892,
                44.83716711489457
              ],
              [
                0.326065717614652,
                44.837261942952125
              ],
              [
                0.326065717614652,
                44.837261942952125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16774738169680006,
          "ground": "gnd"
        },
        "75_LVBranch0724253": {
          "bus1": "75_LVBus0719928",
          "bus2": "75_LVBus0719929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.326065717614652,
                44.837261942952125
              ],
              [
                0.326065717614652,
                44.837261942952125
              ],
              [
                0.325544167963373,
                44.837291504613134
              ],
              [
                0.325544167963373,
                44.837291504613134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04136941339552139,
          "ground": "gnd"
        },
        "75_LVBranch0554692": {
          "bus1": "75_LVBus0719929",
          "bus2": "75_LVBus0719931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.325544167963373,
                44.837291504613134
              ],
              [
                0.325544167963373,
                44.837291504613134
              ],
              [
                0.325851998781752,
                44.837832819288366
              ],
              [
                0.325854365147094,
                44.83783699221309
              ],
              [
                0.325854365147094,
                44.83783699221309
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06539322508356513,
          "ground": "gnd"
        },
        "75_LVBranch0111535": {
          "bus1": "75_LVBus0719929",
          "bus2": "75_LVBus0719930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.325544167963373,
                44.837291504613134
              ],
              [
                0.325544167963373,
                44.837291504613134
              ],
              [
                0.325203705502597,
                44.83730897964638
              ],
              [
                0.325151281902576,
                44.83731166789629
              ],
              [
                0.325151281902576,
                44.83731166789629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031146072168599253,
          "ground": "gnd"
        },
        "75_LVBranch0677057": {
          "bus1": "75_LVBus0719928",
          "bus2": "75_LVBus0719932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.326065717614652,
                44.837261942952125
              ],
              [
                0.326065717614652,
                44.837261942952125
              ],
              [
                0.326019859917372,
                44.836936877619664
              ],
              [
                0.325924694862665,
                44.836555318937926
              ],
              [
                0.325795089138409,
                44.83616452205054
              ],
              [
                0.325648719195704,
                44.83579548107223
              ],
              [
                0.325643306524472,
                44.83577651491508
              ],
              [
                0.325643306524472,
                44.83577651491508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16875512728448605,
          "ground": "gnd"
        },
        "75_LVBranch0140823": {
          "bus1": "75_LVBus0719927",
          "bus2": "75_LVBus0719933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.328180376727992,
                44.83714187751328
              ],
              [
                0.328180376727992,
                44.83714187751328
              ],
              [
                0.328175653688036,
                44.83713888538644
              ],
              [
                0.328068150115366,
                44.83700528779995
              ],
              [
                0.328063426769894,
                44.83700230466007
              ],
              [
                0.328063426769894,
                44.83700230466007
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018107132411800876,
          "ground": "gnd"
        },
        "75_LVBranch0610744": {
          "bus1": "75_LVBus0719925",
          "bus2": "75_LVBus0719935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330479275643283,
                44.83722210125587
              ],
              [
                0.330479275643283,
                44.83722210125587
              ],
              [
                0.330485105111237,
                44.83729891885159
              ],
              [
                0.330488548884816,
                44.837383016934574
              ],
              [
                0.33048858206158,
                44.83738385429357
              ],
              [
                0.330499842244978,
                44.83765854191716
              ],
              [
                0.330524628145669,
                44.83792773516309
              ],
              [
                0.330555126006508,
                44.83819669038013
              ],
              [
                0.330569091312172,
                44.83830826882659
              ],
              [
                0.330569612020284,
                44.83831243508177
              ],
              [
                0.330595474904041,
                44.83851921515184
              ],
              [
                0.330601008071754,
                44.838563420894104
              ],
              [
                0.330601008071754,
                44.838563420894104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1494108009252616,
          "ground": "gnd"
        },
        "75_LVBranch1423338": {
          "bus1": "75_MVLV156750_LV",
          "bus2": "75_LVBus0719920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330635888895645,
                44.83726474409417
              ],
              [
                0.330613771795865,
                44.837270037323584
              ],
              [
                0.330613771795865,
                44.837270037323584
              ],
              [
                0.330510071154319,
                44.83726815189913
              ],
              [
                0.330500029690165,
                44.83725655165938
              ],
              [
                0.330496199601952,
                44.83722162619757
              ],
              [
                0.330494851730498,
                44.837041069408265
              ],
              [
                0.330464012157404,
                44.83702443936928
              ],
              [
                0.330169029745816,
                44.83704568972652
              ],
              [
                0.330169029745816,
                44.83704568972652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06017776580454252,
          "ground": "gnd"
        },
        "75_LVBranch0036553": {
          "bus1": "75_LVBus0719920",
          "bus2": "75_LVBus0719921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330169029745816,
                44.83704568972652
              ],
              [
                0.330169029745816,
                44.83704568972652
              ],
              [
                0.329917463162034,
                44.837063644117286
              ],
              [
                0.329760075368767,
                44.83707113752279
              ],
              [
                0.329760075368767,
                44.83707113752279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03246366633446224,
          "ground": "gnd"
        },
        "75_LVBranch1403960": {
          "bus1": "75_LVBus0719921",
          "bus2": "75_LVBus0719923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.329760075368767,
                44.83707113752279
              ],
              [
                0.329760075368767,
                44.83707113752279
              ],
              [
                0.329763117201759,
                44.83703466351095
              ],
              [
                0.329777742074653,
                44.8370337688564
              ],
              [
                0.329797963022118,
                44.8373747142642
              ],
              [
                0.329808649212406,
                44.837503966980265
              ],
              [
                0.329808649212406,
                44.837503966980265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0575320995962565,
          "ground": "gnd"
        },
        "75_LVBranch0323170": {
          "bus1": "75_LVBus0719921",
          "bus2": "75_LVBus0719922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.329760075368767,
                44.83707113752279
              ],
              [
                0.329760075368767,
                44.83707113752279
              ],
              [
                0.329747450977107,
                44.83707160969557
              ],
              [
                0.329704753694806,
                44.83707319938261
              ],
              [
                0.329351007178664,
                44.83708636072197
              ],
              [
                0.329005641798786,
                44.83710205773551
              ],
              [
                0.328927175562005,
                44.837105623514724
              ],
              [
                0.328921488573746,
                44.83710587992768
              ],
              [
                0.328901818224264,
                44.83710677263337
              ],
              [
                0.328901818224264,
                44.83710677263337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06797892192967292,
          "ground": "gnd"
        },
        "75_LVBranch1517717": {
          "bus1": "75_MVLV156750_LV",
          "bus2": "75_LVBus0719916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330635888895645,
                44.83726474409417
              ],
              [
                0.330617399858447,
                44.837256679204906
              ],
              [
                0.330617399858447,
                44.837256679204906
              ],
              [
                0.330597742935334,
                44.83725014962438
              ],
              [
                0.33056777627278,
                44.837223638375434
              ],
              [
                0.330584323201933,
                44.837038449389944
              ],
              [
                0.330800345429444,
                44.83701550158852
              ],
              [
                0.330930434655035,
                44.83700651176328
              ],
              [
                0.331125010769071,
                44.83699306158883
              ],
              [
                0.331128158321207,
                44.836992740910304
              ],
              [
                0.331128158321207,
                44.836992740910304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06943117417915992,
          "ground": "gnd"
        },
        "75_LVBranch0483931": {
          "bus1": "75_LVBus0719916",
          "bus2": "75_LVBus0719917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.331128158321207,
                44.836992740910304
              ],
              [
                0.331128158321207,
                44.836992740910304
              ],
              [
                0.33116377021779,
                44.83699055402745
              ],
              [
                0.331272703501291,
                44.83697522300848
              ],
              [
                0.331292144892925,
                44.83697365991529
              ],
              [
                0.331317844580102,
                44.836974243966786
              ],
              [
                0.331416688886234,
                44.83697648125374
              ],
              [
                0.331454543981294,
                44.83697803296377
              ],
              [
                0.331580969885178,
                44.83697668654588
              ],
              [
                0.331707206284636,
                44.836981328787864
              ],
              [
                0.331958495003037,
                44.83698978156153
              ],
              [
                0.331964810013987,
                44.83698999526878
              ],
              [
                0.331964810013987,
                44.83698999526878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06638841228564937,
          "ground": "gnd"
        },
        "75_LVBranch0264234": {
          "bus1": "75_LVBus0719917",
          "bus2": "75_LVBus0719918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.331964810013987,
                44.83698999526878
              ],
              [
                0.331964810013987,
                44.83698999526878
              ],
              [
                0.3319637639436,
                44.83702057631405
              ],
              [
                0.331989051470871,
                44.83702101775991
              ],
              [
                0.331990518566484,
                44.83697834290338
              ],
              [
                0.332088425825855,
                44.836980616548274
              ],
              [
                0.332088425825855,
                44.836980616548274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017888996579822243,
          "ground": "gnd"
        },
        "75_LVBranch1293050": {
          "bus1": "75_MVLV156750_LV",
          "bus2": "75_LVBus0719910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330635888895645,
                44.83726474409417
              ],
              [
                0.330615597418993,
                44.83725968754678
              ],
              [
                0.330615597418993,
                44.83725968754678
              ],
              [
                0.330548772227533,
                44.837255296509674
              ],
              [
                0.330532471217581,
                44.83703579714199
              ],
              [
                0.330696242966808,
                44.83701883650033
              ],
              [
                0.330766199052734,
                44.836942308027204
              ],
              [
                0.330792733667274,
                44.83691327903652
              ],
              [
                0.330792733667274,
                44.83691327903652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05681223606828545,
          "ground": "gnd"
        },
        "75_LVBranch0582848": {
          "bus1": "75_LVBus0719910",
          "bus2": "75_LVBus0719911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330792733667274,
                44.83691327903652
              ],
              [
                0.330792733667274,
                44.83691327903652
              ],
              [
                0.330799047965231,
                44.836913159894856
              ],
              [
                0.330982285738994,
                44.836909796844274
              ],
              [
                0.331045477967327,
                44.8369086421887
              ],
              [
                0.331070747469214,
                44.83690817478366
              ],
              [
                0.33118179560629,
                44.836901213863136
              ],
              [
                0.331184077056778,
                44.83690106638573
              ],
              [
                0.331314579545895,
                44.83689288439062
              ],
              [
                0.331287079387606,
                44.836794439213435
              ],
              [
                0.331282488073295,
                44.836777548680125
              ],
              [
                0.331282488073295,
                44.836777548680125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05441039182808,
          "ground": "gnd"
        },
        "75_LVBranch1278488": {
          "bus1": "75_LVBus0719911",
          "bus2": "75_LVBus0719912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.331282488073295,
                44.836777548680125
              ],
              [
                0.331282488073295,
                44.836777548680125
              ],
              [
                0.331258533952156,
                44.83670151741326
              ],
              [
                0.331258533952156,
                44.83670151741326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008658940597744809,
          "ground": "gnd"
        },
        "75_LVBranch1423344": {
          "bus1": "75_LVBus0719912",
          "bus2": "75_LVBus0719914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.331258533952156,
                44.83670151741326
              ],
              [
                0.331258533952156,
                44.83670151741326
              ],
              [
                0.331353938084515,
                44.8367086947744
              ],
              [
                0.331353938084515,
                44.8367086947744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007585699462855726,
          "ground": "gnd"
        },
        "75_LVBranch0781429": {
          "bus1": "75_LVBus0719912",
          "bus2": "75_LVBus0719913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.331258533952156,
                44.83670151741326
              ],
              [
                0.331258533952156,
                44.83670151741326
              ],
              [
                0.331208841888408,
                44.83659953779085
              ],
              [
                0.331192046905348,
                44.83656505152375
              ],
              [
                0.331189973749595,
                44.83656080307363
              ],
              [
                0.331189973749595,
                44.83656080307363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016550410688110202,
          "ground": "gnd"
        },
        "75_229316": {
          "bus1": "75_MVBus113866",
          "bus2": "75_MVLV013196",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330513521866255,
                44.83702153367327
              ],
              [
                0.330980236251309,
                44.83699123977956
              ],
              [
                0.331007159740883,
                44.837137819499496
              ],
              [
                0.331023736007619,
                44.83726933848047
              ],
              [
                0.331187885498311,
                44.837312360445665
              ],
              [
                0.331990133482531,
                44.837319849049365
              ],
              [
                0.332140755486744,
                44.837362101964594
              ],
              [
                0.332180049233184,
                44.83791143047953
              ],
              [
                0.332191214497322,
                44.83795482969495
              ],
              [
                0.332204657229968,
                44.83796856995888
              ],
              [
                0.332237347109908,
                44.837974535240996
              ],
              [
                0.332264273367126,
                44.83796420054376
              ],
              [
                0.332338225416991,
                44.83791056998009
              ],
              [
                0.332474585641193,
                44.83784452292624
              ],
              [
                0.332566150450807,
                44.83783080956057
              ],
              [
                0.332648397914517,
                44.83783043194746
              ],
              [
                0.332722378189184,
                44.83784972533343
              ],
              [
                0.332751430150524,
                44.83788803291943
              ],
              [
                0.332791239798382,
                44.8383144935045
              ],
              [
                0.332756185013787,
                44.838414708411655
              ],
              [
                0.33275767552026,
                44.83841440257833
              ],
              [
                0.332824977380351,
                44.83840059923182
              ],
              [
                0.332842620836292,
                44.83788510937356
              ],
              [
                0.332868359583187,
                44.83788602667019
              ],
              [
                0.332870544550701,
                44.83788610233947
              ],
              [
                0.33287259050768,
                44.837886175484215
              ],
              [
                0.332898671989056,
                44.83789834571018
              ],
              [
                0.332916666031158,
                44.83790259533538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.40434356503070884,
          "ground": "gnd"
        },
        "75_417966": {
          "bus1": "75_MVLV013196",
          "bus2": "75_MVLV026477",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.332916666031158,
                44.83790259533538
              ],
              [
                0.332897922281677,
                44.83790056344316
              ],
              [
                0.332873086495378,
                44.83789738621693
              ],
              [
                0.332870299448034,
                44.83789717365058
              ],
              [
                0.332866264206272,
                44.837896857440114
              ],
              [
                0.332857424135337,
                44.8378961750532
              ],
              [
                0.332835989902556,
                44.83841158707446
              ],
              [
                0.332755714169903,
                44.838428195918645
              ],
              [
                0.332755773057737,
                44.83843113912883
              ],
              [
                0.332911968458672,
                44.84033845014322
              ],
              [
                0.332895124183308,
                44.840727568841174
              ],
              [
                0.332903259389083,
                44.84152160054352
              ],
              [
                0.332896297833469,
                44.8417249769481
              ],
              [
                0.334467042869616,
                44.84195066674562
              ],
              [
                0.334939701799329,
                44.842069396987064
              ],
              [
                0.335978315889276,
                44.84233662375276
              ],
              [
                0.336254299541616,
                44.84243562289957
              ],
              [
                0.336751110691579,
                44.84262074291859
              ],
              [
                0.337305453089816,
                44.84283065616603
              ],
              [
                0.337785659151554,
                44.84301349117069
              ],
              [
                0.338390339374577,
                44.84317681357641
              ],
              [
                0.338942999613381,
                44.84340084989176
              ],
              [
                0.33985174965938,
                44.84375122667053
              ],
              [
                0.340720352272555,
                44.84428661149242
              ],
              [
                0.341023299551059,
                44.844515036621594
              ],
              [
                0.341317130382036,
                44.84481078537328
              ],
              [
                0.341510739276333,
                44.84509225997407
              ],
              [
                0.341618474405198,
                44.84535038109816
              ],
              [
                0.341688163761039,
                44.845585221909815
              ],
              [
                0.341935995796324,
                44.845566893722385
              ],
              [
                0.342059944195327,
                44.845556465875006
              ],
              [
                0.342195958644261,
                44.84538404228328
              ],
              [
                0.342306628492746,
                44.84539767607984
              ],
              [
                0.34232497051684,
                44.845401120665244
              ],
              [
                0.342343312543193,
                44.84540456524769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.3515341673719012,
          "ground": "gnd"
        },
        "75_330409": {
          "bus1": "75_MVLV026477",
          "bus2": "75_MVBus113867",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.342343312543193,
                44.84540456524769
              ],
              [
                0.342325682608344,
                44.8453995949836
              ],
              [
                0.342308052676628,
                44.84539462471666
              ],
              [
                0.342221866755862,
                44.845366488800316
              ],
              [
                0.342096202548787,
                44.845382482176525
              ],
              [
                0.342096202548787,
                44.845382482176525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.019088705669809206,
          "ground": "gnd"
        },
        "75_52721": {
          "bus1": "75_MVBus113867",
          "bus2": "75_MVBus113868",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.342096202548787,
                44.845382482176525
              ],
              [
                0.342096202548787,
                44.845382482176525
              ],
              [
                0.341268038560601,
                44.845900766725876
              ],
              [
                0.340292068092907,
                44.84568905013594
              ],
              [
                0.33933346029188,
                44.84548041929001
              ],
              [
                0.338415036199628,
                44.84528815415511
              ],
              [
                0.337153806161824,
                44.84520649235608
              ],
              [
                0.336085368862876,
                44.845160630112886
              ],
              [
                0.336085368862876,
                44.845160630112886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.5075543627591471,
          "ground": "gnd"
        },
        "75_193846": {
          "bus1": "75_MVBus113868",
          "bus2": "75_MVLV026777",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.336085368862876,
                44.845160630112886
              ],
              [
                0.336085368862876,
                44.845160630112886
              ],
              [
                0.335069788313848,
                44.84516095515569
              ],
              [
                0.333850429907389,
                44.84517132957525
              ],
              [
                0.332650352730967,
                44.84512434039454
              ],
              [
                0.331444816465495,
                44.84507656414545
              ],
              [
                0.330255871835946,
                44.84502358797102
              ],
              [
                0.329247022352411,
                44.84499990478388
              ],
              [
                0.329228069790244,
                44.84499939805622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5411585684650737,
          "ground": "gnd"
        },
        "75_LVBranch0367004": {
          "bus1": "75_MVLV026777_LV",
          "bus2": "75_LVBus0719297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.329228069790244,
                44.84499939805622
              ],
              [
                0.329230612237353,
                44.84501276946336
              ],
              [
                0.329230612237353,
                44.84501276946336
              ],
              [
                0.329231463825318,
                44.84501722967293
              ],
              [
                0.329347785102696,
                44.84553970160791
              ],
              [
                0.329322344493685,
                44.84597411051095
              ],
              [
                0.329314435860879,
                44.84597070059016
              ],
              [
                0.329314435860879,
                44.84597070059016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10833394618100474,
          "ground": "gnd"
        },
        "75_136751": {
          "bus1": "75_MVBus113868",
          "bus2": "75_MVBus113869",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.336085368862876,
                44.845160630112886
              ],
              [
                0.336085368862876,
                44.845160630112886
              ],
              [
                0.335627979972261,
                44.845946761668706
              ],
              [
                0.33477527782612,
                44.84722800994134
              ],
              [
                0.33477527782612,
                44.84722800994134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.25208538211029163,
          "ground": "gnd"
        },
        "75_52865": {
          "bus1": "75_MVBus113869",
          "bus2": "75_MVBus113870",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.33477527782612,
                44.84722800994134
              ],
              [
                0.33477527782612,
                44.84722800994134
              ],
              [
                0.334028190599277,
                44.84832977283603
              ],
              [
                0.33330035371959,
                44.84942718441784
              ],
              [
                0.332610671276646,
                44.85042695221781
              ],
              [
                0.332610671276646,
                44.85042695221781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3945437706362377,
          "ground": "gnd"
        },
        "75_52864": {
          "bus1": "75_MVBus113870",
          "bus2": "75_MVBus113871",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.332610671276646,
                44.85042695221781
              ],
              [
                0.332610671276646,
                44.85042695221781
              ],
              [
                0.331845599751297,
                44.850218792992116
              ],
              [
                0.330776159804866,
                44.84992831257724
              ],
              [
                0.329693291827662,
                44.849635544062565
              ],
              [
                0.328614780702471,
                44.84934256516076
              ],
              [
                0.327518637073365,
                44.84904675330107
              ],
              [
                0.326429467997383,
                44.84875180426635
              ],
              [
                0.325315717485953,
                44.84845066498031
              ],
              [
                0.324218164003422,
                44.84816263103415
              ],
              [
                0.324218164003422,
                44.84816263103415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7095756362258316,
          "ground": "gnd"
        },
        "75_78503": {
          "bus1": "75_MVBus113871",
          "bus2": "75_MVBus113873",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.324218164003422,
                44.84816263103415
              ],
              [
                0.324218164003422,
                44.84816263103415
              ],
              [
                0.322978279930595,
                44.847814288465536
              ],
              [
                0.321946343417269,
                44.847607254199744
              ],
              [
                0.32099473182587,
                44.847407813651515
              ],
              [
                0.32099473182587,
                44.847407813651515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2685759373574566,
          "ground": "gnd"
        },
        "75_363841": {
          "bus1": "75_MVBus113873",
          "bus2": "75_MVLV049921",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.32099473182587,
                44.847407813651515
              ],
              [
                0.32099473182587,
                44.847407813651515
              ],
              [
                0.321070613582546,
                44.84747177678671
              ],
              [
                0.320907881707624,
                44.84759187130282
              ],
              [
                0.320950299863322,
                44.84763507801119
              ],
              [
                0.320971367609468,
                44.84765130730957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03369478519860619,
          "ground": "gnd"
        },
        "75_LVBranch1213083": {
          "bus1": "75_MVLV049921_LV",
          "bus2": "75_LVBus0719376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320971367609468,
                44.84765130730957
              ],
              [
                0.320946129072545,
                44.84763920362977
              ],
              [
                0.320946129072545,
                44.84763920362977
              ],
              [
                0.320898776251581,
                44.84761499033904
              ],
              [
                0.320696456829365,
                44.84775399384159
              ],
              [
                0.320388719667626,
                44.847989322980716
              ],
              [
                0.320473318423894,
                44.84805987897302
              ],
              [
                0.3204694418098,
                44.84807618348162
              ],
              [
                0.3204694418098,
                44.84807618348162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07470765849073187,
          "ground": "gnd"
        },
        "75_LVBranch1037127": {
          "bus1": "75_MVLV049921_LV",
          "bus2": "75_LVBus0719374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320971367609468,
                44.84765130730957
              ],
              [
                0.320956634886714,
                44.84763266544641
              ],
              [
                0.320956634886714,
                44.84763266544641
              ],
              [
                0.320905336293928,
                44.84757758187013
              ],
              [
                0.320839270976004,
                44.84749603699994
              ],
              [
                0.320825028577969,
                44.84748203775411
              ],
              [
                0.320589993249949,
                44.84733517077964
              ],
              [
                0.32049557264064,
                44.847277463722044
              ],
              [
                0.320418384820984,
                44.84725463957948
              ],
              [
                0.320397083734741,
                44.84723787506163
              ],
              [
                0.320391696890048,
                44.847233637819386
              ],
              [
                0.320379002070706,
                44.84723389173328
              ],
              [
                0.320379002070706,
                44.84723389173328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0650532450454948,
          "ground": "gnd"
        },
        "75_LVBranch1242742": {
          "bus1": "75_MVLV049921_LV",
          "bus2": "75_LVBus0719371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320971367609468,
                44.84765130730957
              ],
              [
                0.320963087837481,
                44.84763224346822
              ],
              [
                0.320963087837481,
                44.84763224346822
              ],
              [
                0.320948090963418,
                44.84759918289025
              ],
              [
                0.320984076091078,
                44.84757211909029
              ],
              [
                0.320987794419507,
                44.84756931682617
              ],
              [
                0.321115666703772,
                44.847473130510856
              ],
              [
                0.321105223003406,
                44.84743410684296
              ],
              [
                0.321092739970091,
                44.84738745209387
              ],
              [
                0.321091680598062,
                44.8473835098643
              ],
              [
                0.32108570741699,
                44.847361159113156
              ],
              [
                0.32108570741699,
                44.847361159113156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035807486511286665,
          "ground": "gnd"
        },
        "75_LVBranch1671033": {
          "bus1": "75_LVBus0719371",
          "bus2": "75_LVBus0719372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.32108570741699,
                44.847361159113156
              ],
              [
                0.32108570741699,
                44.847361159113156
              ],
              [
                0.321123503293801,
                44.84737296126444
              ],
              [
                0.321416024447245,
                44.84714904902411
              ],
              [
                0.321392726348944,
                44.8471111942457
              ],
              [
                0.321392726348944,
                44.8471111942457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04182545748794516,
          "ground": "gnd"
        },
        "75_LVBranch1580953": {
          "bus1": "75_MVLV049921_LV",
          "bus2": "75_LVBus0719355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320971367609468,
                44.84765130730957
              ],
              [
                0.320949192589417,
                44.84764403722485
              ],
              [
                0.320949192589417,
                44.84764403722485
              ],
              [
                0.320895865875404,
                44.847632563150235
              ],
              [
                0.320891363234304,
                44.84763571997973
              ],
              [
                0.320817295638165,
                44.84768767680817
              ],
              [
                0.320710009078653,
                44.84776293293646
              ],
              [
                0.320750052525483,
                44.84779588425531
              ],
              [
                0.320757496272218,
                44.84780761792796
              ],
              [
                0.320757496272218,
                44.84780761792796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03130993918850598,
          "ground": "gnd"
        },
        "75_LVBranch1161392": {
          "bus1": "75_LVBus0719355",
          "bus2": "75_LVBus0719356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320757496272218,
                44.84780761792796
              ],
              [
                0.320757496272218,
                44.84780761792796
              ],
              [
                0.320783261968496,
                44.84779949604996
              ],
              [
                0.321029215293311,
                44.84800632298517
              ],
              [
                0.321031018658643,
                44.84832141012715
              ],
              [
                0.321031018658643,
                44.84832141012715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06734909911494971,
          "ground": "gnd"
        },
        "75_LVBranch1128240": {
          "bus1": "75_LVBus0719356",
          "bus2": "75_LVBus0719357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321031018658643,
                44.84832141012715
              ],
              [
                0.321031018658643,
                44.84832141012715
              ],
              [
                0.32102362075178,
                44.84844693320145
              ],
              [
                0.320999925606755,
                44.848446032541666
              ],
              [
                0.320961866286475,
                44.84844537336537
              ],
              [
                0.320961866286475,
                44.84844537336537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018847011942917352,
          "ground": "gnd"
        },
        "75_LVBranch0765765": {
          "bus1": "75_LVBus0719356",
          "bus2": "75_LVBus0719358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321031018658643,
                44.84832141012715
              ],
              [
                0.321031018658643,
                44.84832141012715
              ],
              [
                0.321214111740114,
                44.848333301717624
              ],
              [
                0.321220408219652,
                44.84833371362701
              ],
              [
                0.321220408219652,
                44.84833371362701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015034412887213378,
          "ground": "gnd"
        },
        "75_LVBranch0988976": {
          "bus1": "75_LVBus0719355",
          "bus2": "75_LVBus0719359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320757496272218,
                44.84780761792796
              ],
              [
                0.320757496272218,
                44.84780761792796
              ],
              [
                0.320707467152992,
                44.84776643148994
              ],
              [
                0.320557820097174,
                44.847886638596904
              ],
              [
                0.320293584126139,
                44.84809374549385
              ],
              [
                0.320215774388323,
                44.84815473897744
              ],
              [
                0.320233542376731,
                44.8481853040259
              ],
              [
                0.320233542376731,
                44.8481853040259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06780358978447301,
          "ground": "gnd"
        },
        "75_LVBranch1018084": {
          "bus1": "75_LVBus0719359",
          "bus2": "75_LVBus0719360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320233542376731,
                44.8481853040259
              ],
              [
                0.320233542376731,
                44.8481853040259
              ],
              [
                0.320220902776515,
                44.84818507307234
              ],
              [
                0.320185851892593,
                44.84817430149249
              ],
              [
                0.319968368195383,
                44.848339821030585
              ],
              [
                0.319955835882183,
                44.84832995575088
              ],
              [
                0.319919513473819,
                44.84830429708107
              ],
              [
                0.319935980895868,
                44.84828958129649
              ],
              [
                0.319945388791576,
                44.848269661943505
              ],
              [
                0.319945388791576,
                44.848269661943505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03914601091614869,
          "ground": "gnd"
        },
        "75_LVBranch0738754": {
          "bus1": "75_LVBus0719360",
          "bus2": "75_LVBus0719361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319945388791576,
                44.848269661943505
              ],
              [
                0.319945388791576,
                44.848269661943505
              ],
              [
                0.319902932024232,
                44.848309203571254
              ],
              [
                0.319673802280802,
                44.84850404832101
              ],
              [
                0.319460100986085,
                44.84866071059192
              ],
              [
                0.319416145496794,
                44.84866886857016
              ],
              [
                0.319416145496794,
                44.84866886857016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061610085872166154,
          "ground": "gnd"
        },
        "75_LVBranch0206978": {
          "bus1": "75_LVBus0719361",
          "bus2": "75_LVBus0719362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319416145496794,
                44.84866886857016
              ],
              [
                0.319416145496794,
                44.84866886857016
              ],
              [
                0.319349557229964,
                44.848707662975876
              ],
              [
                0.319347645011198,
                44.84870877969287
              ],
              [
                0.318910008749639,
                44.849048988860496
              ],
              [
                0.318910008749639,
                44.849048988860496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05824731405658324,
          "ground": "gnd"
        },
        "75_LVBranch0846705": {
          "bus1": "75_LVBus0719362",
          "bus2": "75_LVBus0719368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318910008749639,
                44.849048988860496
              ],
              [
                0.318910008749639,
                44.849048988860496
              ],
              [
                0.31888018170411,
                44.84903820440967
              ],
              [
                0.318772163313384,
                44.849108010937
              ],
              [
                0.318730880136346,
                44.849106599246305
              ],
              [
                0.318175008128556,
                44.84862395960298
              ],
              [
                0.318156539440439,
                44.84862122847618
              ],
              [
                0.318106752242582,
                44.84864446695449
              ],
              [
                0.318090900690098,
                44.848645265698536
              ],
              [
                0.318067849177173,
                44.84862619234851
              ],
              [
                0.318067849177173,
                44.84862619234851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09703766654996424,
          "ground": "gnd"
        },
        "75_LVBranch0022692": {
          "bus1": "75_LVBus0719362",
          "bus2": "75_LVBus0719363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318910008749639,
                44.849048988860496
              ],
              [
                0.318910008749639,
                44.849048988860496
              ],
              [
                0.318760146863844,
                44.8491654828279
              ],
              [
                0.318710903976219,
                44.84920376627016
              ],
              [
                0.31870913431555,
                44.8492051375121
              ],
              [
                0.318706635722678,
                44.84920708025882
              ],
              [
                0.318706635722678,
                44.84920708025882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023814568744445958,
          "ground": "gnd"
        },
        "75_LVBranch0701227": {
          "bus1": "75_LVBus0719363",
          "bus2": "75_LVBus0719367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318706635722678,
                44.84920708025882
              ],
              [
                0.318706635722678,
                44.84920708025882
              ],
              [
                0.318741371031021,
                44.84965328691624
              ],
              [
                0.318741714956423,
                44.84965777393332
              ],
              [
                0.318741714956423,
                44.84965777393332
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05016177584447664,
          "ground": "gnd"
        },
        "75_LVBranch0687550": {
          "bus1": "75_LVBus0719363",
          "bus2": "75_LVBus0719364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318706635722678,
                44.84920708025882
              ],
              [
                0.318706635722678,
                44.84920708025882
              ],
              [
                0.318702256307341,
                44.84921032023514
              ],
              [
                0.318425998850512,
                44.84941441394027
              ],
              [
                0.318420969875691,
                44.849418127889
              ],
              [
                0.318325081339462,
                44.84948649131478
              ],
              [
                0.318325081339462,
                44.84948649131478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04329045960143684,
          "ground": "gnd"
        },
        "75_LVBranch1541962": {
          "bus1": "75_LVBus0719364",
          "bus2": "75_LVBus0719366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318325081339462,
                44.84948649131478
              ],
              [
                0.318325081339462,
                44.84948649131478
              ],
              [
                0.318324506055336,
                44.849453037283716
              ],
              [
                0.317728863509127,
                44.8489166100058
              ],
              [
                0.317704506929228,
                44.84892561172636
              ],
              [
                0.317704506929228,
                44.84892561172636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08185421732596924,
          "ground": "gnd"
        },
        "75_LVBranch0677565": {
          "bus1": "75_LVBus0719364",
          "bus2": "75_LVBus0719365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318325081339462,
                44.84948649131478
              ],
              [
                0.318325081339462,
                44.84948649131478
              ],
              [
                0.31830999569605,
                44.8494972462806
              ],
              [
                0.318174484261487,
                44.84959385668334
              ],
              [
                0.318088301313978,
                44.84965752981703
              ],
              [
                0.318031655770876,
                44.8496993845225
              ],
              [
                0.318026789465138,
                44.849702795516656
              ],
              [
                0.317339567383863,
                44.85018456981683
              ],
              [
                0.317292499439776,
                44.85021756597565
              ],
              [
                0.317292499439776,
                44.85021756597565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11517276831316178,
          "ground": "gnd"
        },
        "75_LVBranch0837371": {
          "bus1": "75_LVBus0719359",
          "bus2": "75_LVBus0719369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320233542376731,
                44.8481853040259
              ],
              [
                0.320233542376731,
                44.8481853040259
              ],
              [
                0.320193175840815,
                44.848152193654194
              ],
              [
                0.32030481522655,
                44.84807306765267
              ],
              [
                0.320261690187034,
                44.8480361369787
              ],
              [
                0.320257393313582,
                44.84801851346439
              ],
              [
                0.320257393313582,
                44.84801851346439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024652071204155836,
          "ground": "gnd"
        },
        "75_32755": {
          "bus1": "75_MVBus113873",
          "bus2": "75_MVBus113875",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.32099473182587,
                44.847407813651515
              ],
              [
                0.321621981026926,
                44.84696798474427
              ],
              [
                0.321823204663783,
                44.84593544316391
              ],
              [
                0.322334915468528,
                44.84485956087313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3116903398747145,
          "ground": "gnd"
        },
        "75_52843": {
          "bus1": "75_MVBus113875",
          "bus2": "75_MVLV052694",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322334915468528,
                44.84485956087313
              ],
              [
                0.322334915468528,
                44.84485956087313
              ],
              [
                0.323120899390651,
                44.84568037116472
              ],
              [
                0.323105187976127,
                44.84569205105346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11036999078136298,
          "ground": "gnd"
        },
        "75_LVBranch0532862": {
          "bus1": "75_MVLV052694_LV",
          "bus2": "75_LVBus0719414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.323105187976127,
                44.84569205105346
              ],
              [
                0.323118267619834,
                44.8457018179838
              ],
              [
                0.323118267619834,
                44.8457018179838
              ],
              [
                0.323235888379208,
                44.845790285370825
              ],
              [
                0.323240248275214,
                44.84579354100945
              ],
              [
                0.323240248275214,
                44.84579354100945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014031996763344753,
          "ground": "gnd"
        },
        "75_LVBranch0175909": {
          "bus1": "75_LVBus0719414",
          "bus2": "75_LVBus0719415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.323240248275214,
                44.84579354100945
              ],
              [
                0.323240248275214,
                44.84579354100945
              ],
              [
                0.322914518227346,
                44.84606691340177
              ],
              [
                0.322914518227346,
                44.84606691340177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03982533129988795,
          "ground": "gnd"
        },
        "75_LVBranch0435134": {
          "bus1": "75_LVBus0719415",
          "bus2": "75_LVBus0719419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322914518227346,
                44.84606691340177
              ],
              [
                0.322914518227346,
                44.84606691340177
              ],
              [
                0.322417669636359,
                44.84579720819624
              ],
              [
                0.321448884048466,
                44.84502747097971
              ],
              [
                0.321444666910429,
                44.84502411890435
              ],
              [
                0.321444666910429,
                44.84502411890435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1647269078675864,
          "ground": "gnd"
        },
        "75_LVBranch0306338": {
          "bus1": "75_LVBus0719419",
          "bus2": "75_LVBus0719420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321444666910429,
                44.84502411890435
              ],
              [
                0.321444666910429,
                44.84502411890435
              ],
              [
                0.320961720961127,
                44.844718644230056
              ],
              [
                0.320471703757176,
                44.84425102161317
              ],
              [
                0.320157074582318,
                44.84404513389444
              ],
              [
                0.320157074582318,
                44.84404513389444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1497051369928914,
          "ground": "gnd"
        },
        "75_LVBranch0052808": {
          "bus1": "75_LVBus0719415",
          "bus2": "75_LVBus0719416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322914518227346,
                44.84606691340177
              ],
              [
                0.322914518227346,
                44.84606691340177
              ],
              [
                0.322910646492467,
                44.84607046871035
              ],
              [
                0.322572938103902,
                44.84634799433642
              ],
              [
                0.322572938103902,
                44.84634799433642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04129164801466462,
          "ground": "gnd"
        },
        "75_LVBranch0516216": {
          "bus1": "75_LVBus0719416",
          "bus2": "75_LVBus0719418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322572938103902,
                44.84634799433642
              ],
              [
                0.322572938103902,
                44.84634799433642
              ],
              [
                0.323112831908685,
                44.84688557282822
              ],
              [
                0.323583094829488,
                44.84737687333161
              ],
              [
                0.323614838869253,
                44.847411336711644
              ],
              [
                0.323614838869253,
                44.847411336711644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1440536017878342,
          "ground": "gnd"
        },
        "75_LVBranch0123017": {
          "bus1": "75_LVBus0719416",
          "bus2": "75_LVBus0719417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322572938103902,
                44.84634799433642
              ],
              [
                0.322572938103902,
                44.84634799433642
              ],
              [
                0.322568732197675,
                44.84635134559153
              ],
              [
                0.322327505694952,
                44.84657877027026
              ],
              [
                0.322128626613945,
                44.84673867707025
              ],
              [
                0.322119300771771,
                44.84674617263158
              ],
              [
                0.322047551726205,
                44.8468012406809
              ],
              [
                0.321924344877515,
                44.84689580366856
              ],
              [
                0.321733510980267,
                44.847042279571646
              ],
              [
                0.32172940057804,
                44.84704543459761
              ],
              [
                0.32172940057804,
                44.84704543459761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10234485622819649,
          "ground": "gnd"
        },
        "75_LVBranch0172873": {
          "bus1": "75_LVBus0719414",
          "bus2": "75_LVBus0719421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.323240248275214,
                44.84579354100945
              ],
              [
                0.323240248275214,
                44.84579354100945
              ],
              [
                0.323488039869619,
                44.84560170211543
              ],
              [
                0.323701938603063,
                44.84543610175166
              ],
              [
                0.323736415030778,
                44.84540941448224
              ],
              [
                0.3238390640838,
                44.84532994120947
              ],
              [
                0.324117711052264,
                44.845114208827
              ],
              [
                0.324121353873829,
                44.84511138709301
              ],
              [
                0.32461840615975,
                44.84472656224417
              ],
              [
                0.32461840615975,
                44.84472656224417
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16102986958287302,
          "ground": "gnd"
        },
        "75_LVBranch1075545": {
          "bus1": "75_LVBus0719421",
          "bus2": "75_LVBus0719424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.32461840615975,
                44.84472656224417
              ],
              [
                0.32461840615975,
                44.84472656224417
              ],
              [
                0.324617278791578,
                44.84469955844262
              ],
              [
                0.324927205009642,
                44.84446916186737
              ],
              [
                0.325029180888966,
                44.844385455510974
              ],
              [
                0.325393424949922,
                44.844086452926604
              ],
              [
                0.325391768956487,
                44.84406991249586
              ],
              [
                0.325361328908477,
                44.844048438697094
              ],
              [
                0.325325881499033,
                44.84402342761204
              ],
              [
                0.325312511516472,
                44.84401399755912
              ],
              [
                0.325312511516472,
                44.84401399755912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10538855460771764,
          "ground": "gnd"
        },
        "75_LVBranch0930837": {
          "bus1": "75_LVBus0719424",
          "bus2": "75_LVBus0719425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.325312511516472,
                44.84401399755912
              ],
              [
                0.325312511516472,
                44.84401399755912
              ],
              [
                0.325368801659659,
                44.84401614823485
              ],
              [
                0.325585753795939,
                44.84383530456054
              ],
              [
                0.325928600034678,
                44.84358813135124
              ],
              [
                0.325940207497657,
                44.8435797593327
              ],
              [
                0.325937523881787,
                44.84356049197112
              ],
              [
                0.325934980981564,
                44.84354223488332
              ],
              [
                0.325934980981564,
                44.84354223488332
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07496574970142487,
          "ground": "gnd"
        },
        "75_LVBranch0636885": {
          "bus1": "75_LVBus0719421",
          "bus2": "75_LVBus0719423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.32461840615975,
                44.84472656224417
              ],
              [
                0.32461840615975,
                44.84472656224417
              ],
              [
                0.32506557294025,
                44.84533023555585
              ],
              [
                0.325234470601339,
                44.84589589573214
              ],
              [
                0.325235779480011,
                44.84590029233444
              ],
              [
                0.325235779480011,
                44.84590029233444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14059357302605258,
          "ground": "gnd"
        },
        "75_LVBranch0095994": {
          "bus1": "75_LVBus0719421",
          "bus2": "75_LVBus0719422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.32461840615975,
                44.84472656224417
              ],
              [
                0.32461840615975,
                44.84472656224417
              ],
              [
                0.324239485077952,
                44.844455038625235
              ],
              [
                0.324237065488505,
                44.84445304206064
              ],
              [
                0.324235358229436,
                44.84445163432123
              ],
              [
                0.324235358229436,
                44.84445163432123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04301921339226614,
          "ground": "gnd"
        },
        "75_193853": {
          "bus1": "75_MVBus113875",
          "bus2": "75_MVLV097318",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322334915468528,
                44.84485956087313
              ],
              [
                0.322867777166813,
                44.843827916369996
              ],
              [
                0.323245996841895,
                44.84309270238499
              ],
              [
                0.323749571791706,
                44.842122908503875
              ],
              [
                0.32498880924637,
                44.84168533537197
              ],
              [
                0.326597446869519,
                44.841114955795426
              ],
              [
                0.326615137095079,
                44.84111008654746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5755216647830751,
          "ground": "gnd"
        },
        "75_LVBranch0414520": {
          "bus1": "75_MVLV097318_LV",
          "bus2": "75_LVBus0719650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.326615137095079,
                44.84111008654746
              ],
              [
                0.326628216279625,
                44.841119853042294
              ],
              [
                0.326628216279625,
                44.841119853042294
              ],
              [
                0.326652529113413,
                44.84121005395197
              ],
              [
                0.326916494074036,
                44.84164168948662
              ],
              [
                0.327020151536001,
                44.8418057554789
              ],
              [
                0.327102745879945,
                44.84193660627925
              ],
              [
                0.327175529021291,
                44.8420519197897
              ],
              [
                0.327259248414875,
                44.842184563451156
              ],
              [
                0.327398223614676,
                44.84240474119354
              ],
              [
                0.327434478335322,
                44.84246217493124
              ],
              [
                0.327454891014174,
                44.84249451437234
              ],
              [
                0.327457475134146,
                44.842498619251785
              ],
              [
                0.327457475134146,
                44.842498619251785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16691102680169137,
          "ground": "gnd"
        },
        "75_LVBranch0396639": {
          "bus1": "75_LVBus0719650",
          "bus2": "75_LVBus0719651",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.327457475134146,
                44.842498619251785
              ],
              [
                0.327457475134146,
                44.842498619251785
              ],
              [
                0.327462688359767,
                44.84249607793696
              ],
              [
                0.327702877867525,
                44.842371725298776
              ],
              [
                0.327852637380206,
                44.84230208564773
              ],
              [
                0.328034223586933,
                44.8422389004488
              ],
              [
                0.328297656703699,
                44.84214723433087
              ],
              [
                0.328328805706897,
                44.842138066076785
              ],
              [
                0.328331962894427,
                44.84213713382526
              ],
              [
                0.328619627536551,
                44.84205245808198
              ],
              [
                0.328650163714612,
                44.84204943280538
              ],
              [
                0.329007578555436,
                44.84198255354094
              ],
              [
                0.329257406538526,
                44.84193581355942
              ],
              [
                0.329262817823497,
                44.8419347963249
              ],
              [
                0.329390829029346,
                44.84191427165163
              ],
              [
                0.329527285833603,
                44.84189239788949
              ],
              [
                0.329528707447991,
                44.84189225279761
              ],
              [
                0.329533542947929,
                44.84189177391759
              ],
              [
                0.329533542947929,
                44.84189177391759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1793037717720187,
          "ground": "gnd"
        },
        "75_LVBranch0285740": {
          "bus1": "75_LVBus0719650",
          "bus2": "75_LVBus0719652",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.327457475134146,
                44.842498619251785
              ],
              [
                0.327457475134146,
                44.842498619251785
              ],
              [
                0.32752569458488,
                44.84293305021468
              ],
              [
                0.327525910155148,
                44.84294710808009
              ],
              [
                0.327525971136726,
                44.842951041054704
              ],
              [
                0.327525976052714,
                44.84295160798045
              ],
              [
                0.327525976052714,
                44.84295160798045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050640522013942625,
          "ground": "gnd"
        },
        "75_LVBranch0666049": {
          "bus1": "75_MVLV097318_LV",
          "bus2": "75_LVBus0719645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.326615137095079,
                44.84111008654746
              ],
              [
                0.326614736774026,
                44.84109660115523
              ],
              [
                0.326614736774026,
                44.84109660115523
              ],
              [
                0.326629239874584,
                44.840998892698245
              ],
              [
                0.326629239874584,
                44.840998892698245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010918590706805863,
          "ground": "gnd"
        },
        "75_LVBranch0507745": {
          "bus1": "75_LVBus0719645",
          "bus2": "75_LVBus0719647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.326629239874584,
                44.840998892698245
              ],
              [
                0.326629239874584,
                44.840998892698245
              ],
              [
                0.328119709388487,
                44.841134613686364
              ],
              [
                0.328816361134476,
                44.841116521247294
              ],
              [
                0.328819994064338,
                44.841116425399875
              ],
              [
                0.329158104726448,
                44.84110764154701
              ],
              [
                0.329296450279862,
                44.84110425611421
              ],
              [
                0.329300082885209,
                44.84110416924248
              ],
              [
                0.329889057119332,
                44.84113485641506
              ],
              [
                0.329893235147398,
                44.841135076356956
              ],
              [
                0.330280400861842,
                44.84112311437897
              ],
              [
                0.330898156852777,
                44.84118698000853
              ],
              [
                0.331434306967668,
                44.84119515896163
              ],
              [
                0.331434306967668,
                44.84119515896163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.38160969735030614,
          "ground": "gnd"
        },
        "75_LVBranch0516185": {
          "bus1": "75_LVBus0719647",
          "bus2": "75_LVBus0719648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.331434306967668,
                44.84119515896163
              ],
              [
                0.331434306967668,
                44.84119515896163
              ],
              [
                0.331439317593947,
                44.84119790424598
              ],
              [
                0.331968316401427,
                44.84143546493138
              ],
              [
                0.33204659476487,
                44.841612210082324
              ],
              [
                0.332101955583191,
                44.841737190776925
              ],
              [
                0.332120989864993,
                44.84178017516981
              ],
              [
                0.332120989864993,
                44.84178017516981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09012379975678668,
          "ground": "gnd"
        },
        "75_LVBranch0022713": {
          "bus1": "75_LVBus0719645",
          "bus2": "75_LVBus0719646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.326629239874584,
                44.840998892698245
              ],
              [
                0.326629239874584,
                44.840998892698245
              ],
              [
                0.326623059654196,
                44.84099984181144
              ],
              [
                0.326217475615633,
                44.84107347445196
              ],
              [
                0.326211295380002,
                44.84107442354207
              ],
              [
                0.326211295380002,
                44.84107442354207
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0340946373163663,
          "ground": "gnd"
        },
        "75_17945": {
          "bus1": "75_MVBus113873",
          "bus2": "75_MVBus113874",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.32099473182587,
                44.847407813651515
              ],
              [
                0.31993438501466,
                44.847254900892665
              ],
              [
                0.318893190654032,
                44.846989923102896
              ],
              [
                0.318299163300588,
                44.84703102014958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22013645706512244,
          "ground": "gnd"
        },
        "75_329263": {
          "bus1": "75_MVBus113874",
          "bus2": "75_MVLV081731",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318299163300588,
                44.84703102014958
              ],
              [
                0.318299163300588,
                44.84703102014958
              ],
              [
                0.318276416654502,
                44.847040996152366
              ],
              [
                0.318207470403931,
                44.84713250767793
              ],
              [
                0.318053118522908,
                44.84730548531736
              ],
              [
                0.318049496652869,
                44.84731261701707
              ],
              [
                0.318084323664956,
                44.847331662834335
              ],
              [
                0.318081514485769,
                44.84734500863668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04073492501906887,
          "ground": "gnd"
        },
        "75_LVBranch1585309": {
          "bus1": "75_MVLV081731_LV",
          "bus2": "75_LVBus0719556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318081514485769,
                44.84734500863668
              ],
              [
                0.318064815731354,
                44.84735141527396
              ],
              [
                0.318064815731354,
                44.84735141527396
              ],
              [
                0.318052074718337,
                44.84736695472612
              ],
              [
                0.317975338408075,
                44.84746051900887
              ],
              [
                0.317971727368306,
                44.847500617526464
              ],
              [
                0.31805890182925,
                44.847507457666595
              ],
              [
                0.318100206362658,
                44.84751069649614
              ],
              [
                0.318192017949761,
                44.84755408797581
              ],
              [
                0.318268315471707,
                44.847588944972465
              ],
              [
                0.318253191689549,
                44.847600769912674
              ],
              [
                0.318253048434289,
                44.84760088425919
              ],
              [
                0.31822991953164,
                44.84761898695266
              ],
              [
                0.318236023916049,
                44.847630669312615
              ],
              [
                0.318237041421936,
                44.847632613375396
              ],
              [
                0.318237041421936,
                44.847632613375396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05073117713887208,
          "ground": "gnd"
        },
        "75_LVBranch0839987": {
          "bus1": "75_LVBus0719556",
          "bus2": "75_LVBus0719557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318237041421936,
                44.847632613375396
              ],
              [
                0.318237041421936,
                44.847632613375396
              ],
              [
                0.31824194166283,
                44.8476324600717
              ],
              [
                0.318249678014936,
                44.84763222367951
              ],
              [
                0.318250931595126,
                44.84763218362574
              ],
              [
                0.31825456561631,
                44.847632070144
              ],
              [
                0.31827579040722,
                44.84761521025556
              ],
              [
                0.318276597757401,
                44.84761456820886
              ],
              [
                0.318293394913317,
                44.84760123530902
              ],
              [
                0.318648547741254,
                44.847793833480814
              ],
              [
                0.318662453665075,
                44.84780137569843
              ],
              [
                0.318664995309416,
                44.84779928978295
              ],
              [
                0.318696575595264,
                44.847773405800076
              ],
              [
                0.318715401676643,
                44.847773237201665
              ],
              [
                0.318715401676643,
                44.847773237201665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048278025165361005,
          "ground": "gnd"
        },
        "75_LVBranch1225697": {
          "bus1": "75_LVBus0719557",
          "bus2": "75_LVBus0719558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318715401676643,
                44.847773237201665
              ],
              [
                0.318715401676643,
                44.847773237201665
              ],
              [
                0.318712080010369,
                44.84778501709215
              ],
              [
                0.318680703819171,
                44.84781225442773
              ],
              [
                0.318848318170542,
                44.84790670634486
              ],
              [
                0.318874001861593,
                44.847921184976286
              ],
              [
                0.31897723325225,
                44.84797936044942
              ],
              [
                0.318975936967437,
                44.847995298206854
              ],
              [
                0.318975936967437,
                44.847995298206854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03692902571385177,
          "ground": "gnd"
        },
        "75_LVBranch1425087": {
          "bus1": "75_LVBus0719558",
          "bus2": "75_LVBus0719559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318975936967437,
                44.847995298206854
              ],
              [
                0.318975936967437,
                44.847995298206854
              ],
              [
                0.318996352694493,
                44.84799103779654
              ],
              [
                0.319125943884104,
                44.848063893032055
              ],
              [
                0.319270621474864,
                44.848145238569224
              ],
              [
                0.319246490056986,
                44.84816729102209
              ],
              [
                0.319246490056986,
                44.84816729102209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032424014138944676,
          "ground": "gnd"
        },
        "75_LVBranch1161391": {
          "bus1": "75_LVBus0719559",
          "bus2": "75_LVBus0719560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319246490056986,
                44.84816729102209
              ],
              [
                0.319246490056986,
                44.84816729102209
              ],
              [
                0.319242583355736,
                44.84815007948034
              ],
              [
                0.319130222884506,
                44.84808795843603
              ],
              [
                0.31896930974804,
                44.84819534308943
              ],
              [
                0.31861492093878,
                44.8484144468743
              ],
              [
                0.31861030727081,
                44.84841752060738
              ],
              [
                0.31861030727081,
                44.84841752060738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06824746739315188,
          "ground": "gnd"
        },
        "75_LVBranch0786539": {
          "bus1": "75_LVBus0719559",
          "bus2": "75_LVBus0719561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319246490056986,
                44.84816729102209
              ],
              [
                0.319246490056986,
                44.84816729102209
              ],
              [
                0.31927122068844,
                44.848165079880445
              ],
              [
                0.319276311086866,
                44.848161061107355
              ],
              [
                0.320162081115396,
                44.847461756038214
              ],
              [
                0.320191919759569,
                44.8474381971474
              ],
              [
                0.320175061842552,
                44.84740485052503
              ],
              [
                0.320174472043137,
                44.84740367008117
              ],
              [
                0.320174472043137,
                44.84740367008117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11478070918413884,
          "ground": "gnd"
        },
        "75_LVBranch1449506": {
          "bus1": "75_MVLV081731_LV",
          "bus2": "75_LVBus0719542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318081514485769,
                44.84734500863668
              ],
              [
                0.318073238811553,
                44.847332863671866
              ],
              [
                0.318073238811553,
                44.847332863671866
              ],
              [
                0.318037660258415,
                44.8473136151575
              ],
              [
                0.318178993259232,
                44.84715091741587
              ],
              [
                0.318268949971664,
                44.84703726960737
              ],
              [
                0.31828341324965,
                44.84702341716334
              ],
              [
                0.31828925566182,
                44.84702168854421
              ],
              [
                0.31828925566182,
                44.84702168854421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041699893712627716,
          "ground": "gnd"
        },
        "75_LVBranch1584676": {
          "bus1": "75_LVBus0719542",
          "bus2": "75_LVBus0719543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.31828925566182,
                44.84702168854421
              ],
              [
                0.31828925566182,
                44.84702168854421
              ],
              [
                0.318261501059686,
                44.84699662689909
              ],
              [
                0.318261471404035,
                44.846994296020235
              ],
              [
                0.318260909053193,
                44.84695278055421
              ],
              [
                0.318280012909427,
                44.84683914143359
              ],
              [
                0.318227631699635,
                44.84665757780467
              ],
              [
                0.318226818363682,
                44.846655934392075
              ],
              [
                0.3181909736526,
                44.84658312831583
              ],
              [
                0.318189834020984,
                44.846580714152665
              ],
              [
                0.31813436449965,
                44.84646331770084
              ],
              [
                0.318082437015085,
                44.8464282045855
              ],
              [
                0.318123213354359,
                44.84638300955422
              ],
              [
                0.318123213354359,
                44.84638300955422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07617913425563859,
          "ground": "gnd"
        },
        "75_LVBranch1419762": {
          "bus1": "75_LVBus0719543",
          "bus2": "75_LVBus0719544",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318123213354359,
                44.84638300955422
              ],
              [
                0.318123213354359,
                44.84638300955422
              ],
              [
                0.318054225242858,
                44.84640250470544
              ],
              [
                0.317713173311923,
                44.84612830388134
              ],
              [
                0.317486610314016,
                44.84596610059949
              ],
              [
                0.317477326955015,
                44.84595945258199
              ],
              [
                0.317202671453638,
                44.845778229883436
              ],
              [
                0.31699974984355,
                44.84564506107352
              ],
              [
                0.316887694998601,
                44.84555578903272
              ],
              [
                0.316834631255507,
                44.8455899617721
              ],
              [
                0.316834631255507,
                44.8455899617721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1434095307983242,
          "ground": "gnd"
        },
        "75_LVBranch1411103": {
          "bus1": "75_LVBus0719543",
          "bus2": "75_LVBus0719545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318123213354359,
                44.84638300955422
              ],
              [
                0.318123213354359,
                44.84638300955422
              ],
              [
                0.318048238196033,
                44.84637952370539
              ],
              [
                0.317971205348792,
                44.84631605024673
              ],
              [
                0.317958309095972,
                44.84623399165055
              ],
              [
                0.318053633517442,
                44.84617375207194
              ],
              [
                0.31808412702172,
                44.846154479520415
              ],
              [
                0.318211357411471,
                44.846035494352684
              ],
              [
                0.318406985811963,
                44.84577952345872
              ],
              [
                0.31846972521544,
                44.845738661888234
              ],
              [
                0.318513793149636,
                44.845732233891724
              ],
              [
                0.318591665441527,
                44.84571920814482
              ],
              [
                0.318595167097883,
                44.84572450868758
              ],
              [
                0.318597885695812,
                44.845731180514505
              ],
              [
                0.318597885695812,
                44.845731180514505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1047598116169963,
          "ground": "gnd"
        },
        "75_LVBranch1621473": {
          "bus1": "75_LVBus0719545",
          "bus2": "75_LVBus0719546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318597885695812,
                44.845731180514505
              ],
              [
                0.318597885695812,
                44.845731180514505
              ],
              [
                0.318645630562758,
                44.84566774899556
              ],
              [
                0.318646945779027,
                44.8456660005531
              ],
              [
                0.318735167816483,
                44.845548811762434
              ],
              [
                0.318770982805974,
                44.84550123145522
              ],
              [
                0.318854541802315,
                44.84539022852478
              ],
              [
                0.318866471645157,
                44.84537436825741
              ],
              [
                0.31889197709191,
                44.845340500434084
              ],
              [
                0.318902489998895,
                44.8453369137418
              ],
              [
                0.318902489998895,
                44.8453369137418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05017125477499715,
          "ground": "gnd"
        },
        "75_LVBranch1295425": {
          "bus1": "75_LVBus0719546",
          "bus2": "75_LVBus0719547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318902489998895,
                44.8453369137418
              ],
              [
                0.318902489998895,
                44.8453369137418
              ],
              [
                0.318900117627747,
                44.84533361329341
              ],
              [
                0.318939214196751,
                44.8452813063107
              ],
              [
                0.318957034514544,
                44.84525747404792
              ],
              [
                0.31901207795424,
                44.8451838288014
              ],
              [
                0.319021842546493,
                44.84518590579436
              ],
              [
                0.319021842546493,
                44.84518590579436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020070179032856683,
          "ground": "gnd"
        },
        "75_LVBranch1569868": {
          "bus1": "75_LVBus0719547",
          "bus2": "75_LVBus0719548",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319021842546493,
                44.84518590579436
              ],
              [
                0.319021842546493,
                44.84518590579436
              ],
              [
                0.319013513364751,
                44.8451882098023
              ],
              [
                0.31899475150936,
                44.84521465210708
              ],
              [
                0.318966310585806,
                44.8452622233474
              ],
              [
                0.319367728322329,
                44.84541589648426
              ],
              [
                0.319409562894105,
                44.84543209183358
              ],
              [
                0.319426677519302,
                44.84543586870365
              ],
              [
                0.319426677519302,
                44.84543586870365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05096370902266008,
          "ground": "gnd"
        },
        "75_LVBranch1280849": {
          "bus1": "75_LVBus0719548",
          "bus2": "75_LVBus0719549",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319426677519302,
                44.84543586870365
              ],
              [
                0.319426677519302,
                44.84543586870365
              ],
              [
                0.319437005090324,
                44.84544477600211
              ],
              [
                0.319532055074817,
                44.84548142350798
              ],
              [
                0.319676045933954,
                44.84554202588881
              ],
              [
                0.319693044943314,
                44.84554515278891
              ],
              [
                0.319693044943314,
                44.84554515278891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02444505686000207,
          "ground": "gnd"
        },
        "75_LVBranch1255208": {
          "bus1": "75_LVBus0719549",
          "bus2": "75_LVBus0719550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319693044943314,
                44.84554515278891
              ],
              [
                0.319693044943314,
                44.84554515278891
              ],
              [
                0.319707222945402,
                44.84555390550286
              ],
              [
                0.319971096301698,
                44.845648918385926
              ],
              [
                0.319986340713416,
                44.845654406490745
              ],
              [
                0.319922201212859,
                44.845703260025154
              ],
              [
                0.319773153215445,
                44.845795053978826
              ],
              [
                0.319768367423123,
                44.84579799864289
              ],
              [
                0.319768367423123,
                44.84579799864289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04973062022658269,
          "ground": "gnd"
        },
        "75_LVBranch1419758": {
          "bus1": "75_LVBus0719550",
          "bus2": "75_LVBus0719551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319768367423123,
                44.84579799864289
              ],
              [
                0.319768367423123,
                44.84579799864289
              ],
              [
                0.319756233425778,
                44.8457942858665
              ],
              [
                0.319747655457754,
                44.84580032831496
              ],
              [
                0.31958593280105,
                44.84591423998825
              ],
              [
                0.319539461888994,
                44.845946950972035
              ],
              [
                0.319541967937022,
                44.8459553104064
              ],
              [
                0.319541967937022,
                44.8459553104064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026108889173318772,
          "ground": "gnd"
        },
        "75_LVBranch1298001": {
          "bus1": "75_LVBus0719551",
          "bus2": "75_LVBus0719552",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319541967937022,
                44.8459553104064
              ],
              [
                0.319541967937022,
                44.8459553104064
              ],
              [
                0.319529808642368,
                44.84595159714274
              ],
              [
                0.319449374592247,
                44.846008268251666
              ],
              [
                0.319383410732933,
                44.84605473081716
              ],
              [
                0.319384471650291,
                44.846063882604426
              ],
              [
                0.319384471650291,
                44.846063882604426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018354999161534595,
          "ground": "gnd"
        },
        "75_LVBranch0992901": {
          "bus1": "75_LVBus0719547",
          "bus2": "75_LVBus0719553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319021842546493,
                44.84518590579436
              ],
              [
                0.319021842546493,
                44.84518590579436
              ],
              [
                0.319018319253335,
                44.8451791023001
              ],
              [
                0.319031891166491,
                44.84516189543441
              ],
              [
                0.319197759431985,
                44.844983206950246
              ],
              [
                0.319222486494295,
                44.844966338967474
              ],
              [
                0.319222486494295,
                44.844966338967474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029503398556466942,
          "ground": "gnd"
        },
        "75_LVBranch0819881": {
          "bus1": "75_LVBus0719553",
          "bus2": "75_LVBus0719554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319222486494295,
                44.844966338967474
              ],
              [
                0.319222486494295,
                44.844966338967474
              ],
              [
                0.319221645226472,
                44.84495951253421
              ],
              [
                0.319330793466958,
                44.84491002466363
              ],
              [
                0.319381580146612,
                44.84488701993521
              ],
              [
                0.319387215673555,
                44.8448892643443
              ],
              [
                0.319387215673555,
                44.8448892643443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01626474053215171,
          "ground": "gnd"
        },
        "75_LVBranch0835164": {
          "bus1": "75_MVLV081731_LV",
          "bus2": "75_LVBus0719529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318081514485769,
                44.84734500863668
              ],
              [
                0.318062988548667,
                44.84734212348569
              ],
              [
                0.318062988548667,
                44.84734212348569
              ],
              [
                0.318004389392804,
                44.84739821230759
              ],
              [
                0.317984910391073,
                44.847424866300194
              ],
              [
                0.3179306560736,
                44.847520686286195
              ],
              [
                0.317789148823851,
                44.847610078416665
              ],
              [
                0.317638132507726,
                44.84770535167863
              ],
              [
                0.317649128834496,
                44.847713956475324
              ],
              [
                0.317648676456636,
                44.84771737622416
              ],
              [
                0.317648181311394,
                44.847732833767964
              ],
              [
                0.317648181311394,
                44.847732833767964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05689465203717496,
          "ground": "gnd"
        },
        "75_LVBranch1112275": {
          "bus1": "75_LVBus0719529",
          "bus2": "75_LVBus0719530",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.317648181311394,
                44.847732833767964
              ],
              [
                0.317648181311394,
                44.847732833767964
              ],
              [
                0.317621162648332,
                44.847728011669744
              ],
              [
                0.317612207748077,
                44.84771961517159
              ],
              [
                0.317481707599383,
                44.84780433170187
              ],
              [
                0.317454599870623,
                44.84782192956091
              ],
              [
                0.317440754301983,
                44.8478309255931
              ],
              [
                0.317453784346965,
                44.84784275271656
              ],
              [
                0.317453093089986,
                44.84786188662686
              ],
              [
                0.317453093089986,
                44.84786188662686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02552058313008107,
          "ground": "gnd"
        },
        "75_LVBranch1429335": {
          "bus1": "75_LVBus0719530",
          "bus2": "75_LVBus0719531",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.317453093089986,
                44.84786188662686
              ],
              [
                0.317453093089986,
                44.84786188662686
              ],
              [
                0.317415666509247,
                44.847857377897036
              ],
              [
                0.317406545326901,
                44.84784938322398
              ],
              [
                0.317389468073432,
                44.84786030855205
              ],
              [
                0.317345956538146,
                44.84786528872781
              ],
              [
                0.317000332489755,
                44.84806222508719
              ],
              [
                0.316976365523827,
                44.84807340215511
              ],
              [
                0.31695531874181,
                44.848083220063984
              ],
              [
                0.316930116589578,
                44.848094977344786
              ],
              [
                0.316913958608017,
                44.84810250939576
              ],
              [
                0.316923037260982,
                44.848110980197035
              ],
              [
                0.316921601807713,
                44.84811850278155
              ],
              [
                0.316921601807713,
                44.84811850278155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054644802342125307,
          "ground": "gnd"
        },
        "75_LVBranch1397665": {
          "bus1": "75_LVBus0719531",
          "bus2": "75_LVBus0719532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.316921601807713,
                44.84811850278155
              ],
              [
                0.316921601807713,
                44.84811850278155
              ],
              [
                0.316906289991438,
                44.84811591919509
              ],
              [
                0.316892219652586,
                44.8481076809405
              ],
              [
                0.316886624252847,
                44.848110619667295
              ],
              [
                0.316866280642164,
                44.84812127819456
              ],
              [
                0.316845949338368,
                44.84813194594095
              ],
              [
                0.316669274103976,
                44.84822457992511
              ],
              [
                0.316427412827188,
                44.84842177631847
              ],
              [
                0.316456471207143,
                44.848439808309095
              ],
              [
                0.316456763502219,
                44.84845621600677
              ],
              [
                0.316456763502219,
                44.84845621600677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058534697710382534,
          "ground": "gnd"
        },
        "75_LVBranch1112276": {
          "bus1": "75_LVBus0719532",
          "bus2": "75_LVBus0719533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.316456763502219,
                44.84845621600677
              ],
              [
                0.316456763502219,
                44.84845621600677
              ],
              [
                0.316429711160636,
                44.84845826705289
              ],
              [
                0.316400210648283,
                44.84844406887114
              ],
              [
                0.316115895024268,
                44.848742878389956
              ],
              [
                0.316051445461309,
                44.84881060981086
              ],
              [
                0.316085384021621,
                44.84882694976116
              ],
              [
                0.316089568385303,
                44.84884240301656
              ],
              [
                0.316089568385303,
                44.84884240301656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05914220240305285,
          "ground": "gnd"
        },
        "75_LVBranch1049145": {
          "bus1": "75_LVBus0719533",
          "bus2": "75_LVBus0719534",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.316089568385303,
                44.84884240301656
              ],
              [
                0.316089568385303,
                44.84884240301656
              ],
              [
                0.316058654261438,
                44.848844212316216
              ],
              [
                0.316030510775947,
                44.848831658422995
              ],
              [
                0.315998077471237,
                44.84886149393843
              ],
              [
                0.315996580302651,
                44.84886302308367
              ],
              [
                0.315972100174488,
                44.84888802862751
              ],
              [
                0.31572388161509,
                44.84914161120381
              ],
              [
                0.315558808440343,
                44.84931025053068
              ],
              [
                0.31554454539912,
                44.84932482611307
              ],
              [
                0.315586904327888,
                44.84934581015949
              ],
              [
                0.315605316354703,
                44.84934346611382
              ],
              [
                0.315605316354703,
                44.84934346611382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0775713630714557,
          "ground": "gnd"
        },
        "75_LVBranch1633458": {
          "bus1": "75_LVBus0719534",
          "bus2": "75_LVBus0719535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.315605316354703,
                44.84934346611382
              ],
              [
                0.315605316354703,
                44.84934346611382
              ],
              [
                0.315604830547127,
                44.849357250312025
              ],
              [
                0.315589446217751,
                44.849371004592264
              ],
              [
                0.315568085614487,
                44.84936149897407
              ],
              [
                0.315528190102977,
                44.849343745135016
              ],
              [
                0.315498631538737,
                44.849371716710166
              ],
              [
                0.315165262367337,
                44.84967350352956
              ],
              [
                0.314973665338747,
                44.84984695571106
              ],
              [
                0.314898492807339,
                44.849904394944545
              ],
              [
                0.314840984831381,
                44.84994833766249
              ],
              [
                0.314821961666214,
                44.849947989146095
              ],
              [
                0.314766143212933,
                44.84991236227862
              ],
              [
                0.314766143212933,
                44.84991236227862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10307939967814347,
          "ground": "gnd"
        },
        "75_LVBranch1538373": {
          "bus1": "75_LVBus0719535",
          "bus2": "75_LVBus0719536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.314766143212933,
                44.84991236227862
              ],
              [
                0.314766143212933,
                44.84991236227862
              ],
              [
                0.314711090581161,
                44.84996814558196
              ],
              [
                0.314666896446048,
                44.850000680437674
              ],
              [
                0.314713540847124,
                44.85006333858647
              ],
              [
                0.314361236296895,
                44.8502803171101
              ],
              [
                0.314130915246895,
                44.85042307878775
              ],
              [
                0.314064819005647,
                44.85038555368219
              ],
              [
                0.314063563666182,
                44.85038948505873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08815416746628964,
          "ground": "gnd"
        },
        "75_LVBranch1649834": {
          "bus1": "75_LVBus0719536",
          "bus2": "75_LVBus1974687",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.314063563666182,
                44.85038948505873
              ],
              [
                0.314062308326717,
                44.85039341643527
              ],
              [
                0.314111631733868,
                44.850435861672004
              ],
              [
                0.314014214909645,
                44.850503617642154
              ],
              [
                0.3140100531444225,
                44.850500833129914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016890151700353694,
          "ground": "gnd"
        },
        "75_LVBranch1567172": {
          "bus1": "75_LVBus1974687",
          "bus2": "75_LVBus1975327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.3140100531444225,
                44.850500833129914
              ],
              [
                0.3140058913792,
                44.85049804861767
              ],
              [
                0.313927316477236,
                44.85054425002803
              ],
              [
                0.3137435611956,
                44.85065706611028
              ],
              [
                0.313452453555839,
                44.85080386773739
              ],
              [
                0.313466919654963,
                44.85081934765217
              ],
              [
                0.3134560610178365,
                44.85081969292882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057521082755330105,
          "ground": "gnd"
        },
        "75_LVBranch1249952": {
          "bus1": "75_LVBus1975327",
          "bus2": "75_LVBus2002107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.3134560610178365,
                44.85081969292882
              ],
              [
                0.31344520238071,
                44.85082003820548
              ],
              [
                0.313438112498116,
                44.850811837502164
              ],
              [
                0.313403783454984,
                44.850792295473646
              ],
              [
                0.313365955332196,
                44.85077507361112
              ],
              [
                0.313312113012561,
                44.850801555725795
              ],
              [
                0.313291151034956,
                44.850793262632855
              ],
              [
                0.3132886436944825,
                44.850794566281834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015166717875500333,
          "ground": "gnd"
        },
        "75_LVBranch1173333": {
          "bus1": "75_LVBus2002107",
          "bus2": "75_LVBus2002108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.3132886436944825,
                44.850794566281834
              ],
              [
                0.313286136354009,
                44.850795869930806
              ],
              [
                0.313298028657668,
                44.8508052293915
              ],
              [
                0.313289156108094,
                44.850812030756046
              ],
              [
                0.313142862684992,
                44.85088435132173
              ],
              [
                0.31291866702676,
                44.8509769090777
              ],
              [
                0.3129174962412924,
                44.850980831497075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037007656305105406,
          "ground": "gnd"
        },
        "75_LVBranch1460586": {
          "bus1": "75_LVBus2002108",
          "bus2": "75_LVBus2002110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.3129174962412924,
                44.850980831497075
              ],
              [
                0.312918301891118,
                44.85098594483441
              ],
              [
                0.312905904219485,
                44.85099298744097
              ],
              [
                0.312771697029614,
                44.85105636075128
              ],
              [
                0.312749273775596,
                44.85107235190926
              ],
              [
                0.312773729091262,
                44.85114624671205
              ],
              [
                0.31277476355278666,
                44.85114876697842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02493446428919621,
          "ground": "gnd"
        },
        "75_LVBranch1649833": {
          "bus1": "75_LVBus2002110",
          "bus2": "75_LVBus2002113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.31277476355278666,
                44.85114876697842
              ],
              [
                0.312782403383191,
                44.85115121043608
              ],
              [
                0.312849107249287,
                44.851175800109026
              ],
              [
                0.313032723248495,
                44.851273730520425
              ],
              [
                0.313157483183983,
                44.85133783970747
              ],
              [
                0.313193391334262,
                44.85130993113924
              ],
              [
                0.313209228339507,
                44.851301871863285
              ],
              [
                0.313211624904649,
                44.85129926155187
              ],
              [
                0.3132119867475195,
                44.85130044685425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04233723817390522,
          "ground": "gnd"
        },
        "75_LVBranch1037452": {
          "bus1": "75_LVBus2002113",
          "bus2": "75_LVBus2002114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.3132119867475195,
                44.85130044685425
              ],
              [
                0.31321234859039,
                44.851301632156634
              ],
              [
                0.31316863978435,
                44.8513476085742
              ],
              [
                0.313352627168328,
                44.851444744479274
              ],
              [
                0.313884847588667,
                44.85173582447273
              ],
              [
                0.313921818295049,
                44.851755090857004
              ],
              [
                0.313969991919976,
                44.85171260600879
              ],
              [
                0.313969991919976,
                44.85171260600879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08703880202191351,
          "ground": "gnd"
        },
        "75_LVBranch0770244": {
          "bus1": "75_LVBus2002110",
          "bus2": "75_LVBus2002111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.31277476355278666,
                44.85114876697842
              ],
              [
                0.312768158183907,
                44.85114884378713
              ],
              [
                0.312695764807762,
                44.851148289922996
              ],
              [
                0.312525919443692,
                44.851247808990635
              ],
              [
                0.312452582577345,
                44.851194026643654
              ],
              [
                0.312476620278265,
                44.85116908568269
              ],
              [
                0.312476620278265,
                44.85116908568269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034804874265169455,
          "ground": "gnd"
        },
        "75_LVBranch1648313": {
          "bus1": "75_LVBus2002111",
          "bus2": "75_LVBus2002112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.312476620278265,
                44.85116908568269
              ],
              [
                0.312476620278265,
                44.85116908568269
              ],
              [
                0.312436645873217,
                44.851176549171754
              ],
              [
                0.311913420796893,
                44.85060400640692
              ],
              [
                0.31188101524938,
                44.85059912006987
              ],
              [
                0.311793587781524,
                44.85060996848136
              ],
              [
                0.311760472619311,
                44.85057439672559
              ],
              [
                0.311760472619311,
                44.85057439672559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09353092071128576,
          "ground": "gnd"
        },
        "75_LVBranch1072208": {
          "bus1": "75_LVBus2002108",
          "bus2": "75_LVBus2002109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.3129174962412924,
                44.850980831497075
              ],
              [
                0.312915519805999,
                44.8509796405791
              ],
              [
                0.31279116456411,
                44.85104130510583
              ],
              [
                0.312343790136264,
                44.850541397368715
              ],
              [
                0.312367350582223,
                44.85050308645214
              ],
              [
                0.312367350582223,
                44.85050308645214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08248596565882209,
          "ground": "gnd"
        },
        "75_LVBranch1523482": {
          "bus1": "75_LVBus0719534",
          "bus2": "75_LVBus0719537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.315605316354703,
                44.84934346611382
              ],
              [
                0.315605316354703,
                44.84934346611382
              ],
              [
                0.315626238667,
                44.84935949584886
              ],
              [
                0.315633550229292,
                44.849366116912925
              ],
              [
                0.315621032021001,
                44.849381759166576
              ],
              [
                0.315858655975515,
                44.84949714822874
              ],
              [
                0.315830922722651,
                44.84952606206016
              ],
              [
                0.315829148390117,
                44.849527910036734
              ],
              [
                0.315833120035045,
                44.849549945546904
              ],
              [
                0.315833120035045,
                44.849549945546904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03471842393426679,
          "ground": "gnd"
        },
        "75_LVBranch1491003": {
          "bus1": "75_LVBus0719537",
          "bus2": "75_LVBus0719538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.315833120035045,
                44.849549945546904
              ],
              [
                0.315833120035045,
                44.849549945546904
              ],
              [
                0.315870786392825,
                44.849543653250656
              ],
              [
                0.315897540316116,
                44.849516637934045
              ],
              [
                0.31596320913084,
                44.84954954740496
              ],
              [
                0.316260585121782,
                44.84971776501208
              ],
              [
                0.316285362511509,
                44.849731777788485
              ],
              [
                0.316288931954376,
                44.849733804580765
              ],
              [
                0.316312953273667,
                44.84974738962633
              ],
              [
                0.31632533153409,
                44.84973631543729
              ],
              [
                0.316328220193797,
                44.849733732066824
              ],
              [
                0.316337239150605,
                44.84972566450875
              ],
              [
                0.316357514794698,
                44.84972705240624
              ],
              [
                0.316357514794698,
                44.84972705240624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053100340251888124,
          "ground": "gnd"
        },
        "75_LVBranch0890708": {
          "bus1": "75_LVBus0719538",
          "bus2": "75_LVBus0719539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.316357514794698,
                44.84972705240624
              ],
              [
                0.316357514794698,
                44.84972705240624
              ],
              [
                0.316373105002374,
                44.84974329029611
              ],
              [
                0.316350905949968,
                44.84976571943645
              ],
              [
                0.316385351573428,
                44.849786945192996
              ],
              [
                0.316740486838847,
                44.85000578581077
              ],
              [
                0.316741117830165,
                44.85000617525304
              ],
              [
                0.316862062219205,
                44.85008070139543
              ],
              [
                0.316878345483451,
                44.85008091843687
              ],
              [
                0.316896761896072,
                44.85006830815969
              ],
              [
                0.316896761896072,
                44.85006830815969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06200262058001248,
          "ground": "gnd"
        },
        "75_LVBranch0998362": {
          "bus1": "75_LVBus0719537",
          "bus2": "75_LVBus0719540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.315833120035045,
                44.849549945546904
              ],
              [
                0.315833120035045,
                44.849549945546904
              ],
              [
                0.315879738309134,
                44.849541288887465
              ],
              [
                0.315932659818297,
                44.84957239040274
              ],
              [
                0.315890900837656,
                44.84966493834234
              ],
              [
                0.31582051836888,
                44.84974874745478
              ],
              [
                0.315739964434648,
                44.84981512214484
              ],
              [
                0.315739964434648,
                44.84981512214484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04063066476529066,
          "ground": "gnd"
        },
        "75_17827": {
          "bus1": "75_MVBus113871",
          "bus2": "75_MVBus113872",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.324218164003422,
                44.84816263103415
              ],
              [
                0.324218164003422,
                44.84816263103415
              ],
              [
                0.323593424045885,
                44.849447073574794
              ],
              [
                0.323016727909953,
                44.85065194419664
              ],
              [
                0.323016727909953,
                44.85065194419664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.29248560837347193,
          "ground": "gnd"
        },
        "75_221633": {
          "bus1": "75_MVBus113872",
          "bus2": "75_MVLV139051",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.323016727909953,
                44.85065194419664
              ],
              [
                0.323016727909953,
                44.85065194419664
              ],
              [
                0.322967508550725,
                44.85064082502111
              ],
              [
                0.32234039927156,
                44.8504214226598
              ],
              [
                0.322319706237622,
                44.850371595024136
              ],
              [
                0.322302600916466,
                44.85036575837581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06510164470825208,
          "ground": "gnd"
        },
        "75_LVBranch1255206": {
          "bus1": "75_MVLV139051_LV",
          "bus2": "75_LVBus0719881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322302600916466,
                44.85036575837581
              ],
              [
                0.322306743028927,
                44.85037892525718
              ],
              [
                0.322306743028927,
                44.85037892525718
              ],
              [
                0.322296517658759,
                44.85042189034058
              ],
              [
                0.322273334826133,
                44.85045728599627
              ],
              [
                0.322273334826133,
                44.85045728599627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009182051702826509,
          "ground": "gnd"
        },
        "75_LVBranch0354871": {
          "bus1": "75_LVBus0719881",
          "bus2": "75_LVBus0719882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322273334826133,
                44.85045728599627
              ],
              [
                0.322273334826133,
                44.85045728599627
              ],
              [
                0.32227880638566,
                44.850459536257524
              ],
              [
                0.32240512784077,
                44.85051143583219
              ],
              [
                0.322410599410919,
                44.85051368608693
              ],
              [
                0.322410599410919,
                44.85051368608693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012531070902401258,
          "ground": "gnd"
        },
        "75_LVBranch1419766": {
          "bus1": "75_LVBus0719882",
          "bus2": "75_LVBus0719889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322410599410919,
                44.85051368608693
              ],
              [
                0.322410599410919,
                44.85051368608693
              ],
              [
                0.322677669099371,
                44.85034140968588
              ],
              [
                0.322682227281857,
                44.8503384697305
              ],
              [
                0.322682356598924,
                44.85033839111355
              ],
              [
                0.322682356598924,
                44.85033839111355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028999952899640274,
          "ground": "gnd"
        },
        "75_LVBranch0167548": {
          "bus1": "75_LVBus0719882",
          "bus2": "75_LVBus0719883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322410599410919,
                44.85051368608693
              ],
              [
                0.322410599410919,
                44.85051368608693
              ],
              [
                0.322574829969182,
                44.850575724682166
              ],
              [
                0.322635451370308,
                44.85059861383105
              ],
              [
                0.322780180805559,
                44.85065146073632
              ],
              [
                0.322997868429742,
                44.850730948503205
              ],
              [
                0.322997868429742,
                44.850730948503205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05232871103682316,
          "ground": "gnd"
        },
        "75_LVBranch0343108": {
          "bus1": "75_LVBus0719883",
          "bus2": "75_LVBus0719884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322997868429742,
                44.850730948503205
              ],
              [
                0.322997868429742,
                44.850730948503205
              ],
              [
                0.32335124109115,
                44.85086615810433
              ],
              [
                0.323372346223436,
                44.85087437989863
              ],
              [
                0.323372346223436,
                44.85087437989863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033621414427858154,
          "ground": "gnd"
        },
        "75_LVBranch0438149": {
          "bus1": "75_LVBus0719884",
          "bus2": "75_LVBus0719886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.323372346223436,
                44.85087437989863
              ],
              [
                0.323372346223436,
                44.85087437989863
              ],
              [
                0.323377990288563,
                44.850876408315564
              ],
              [
                0.323711728818502,
                44.85099491021053
              ],
              [
                0.323792169602153,
                44.851023468707055
              ],
              [
                0.323813550332319,
                44.851031065621676
              ],
              [
                0.323866153493397,
                44.85104974099717
              ],
              [
                0.323866153493397,
                44.85104974099717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043629980953636384,
          "ground": "gnd"
        },
        "75_LVBranch0275049": {
          "bus1": "75_LVBus0719886",
          "bus2": "75_LVBus0719887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.323866153493397,
                44.85104974099717
              ],
              [
                0.323866153493397,
                44.85104974099717
              ],
              [
                0.324084475682686,
                44.85117772536416
              ],
              [
                0.324241010367809,
                44.85132116489008
              ],
              [
                0.324276005525719,
                44.85135323107976
              ],
              [
                0.324276005525719,
                44.85135323107976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04705463137113052,
          "ground": "gnd"
        },
        "75_LVBranch0966438": {
          "bus1": "75_LVBus0719887",
          "bus2": "75_LVBus0719888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.324276005525719,
                44.85135323107976
              ],
              [
                0.324276005525719,
                44.85135323107976
              ],
              [
                0.324318835085646,
                44.85135951849057
              ],
              [
                0.324368529011013,
                44.85140596065708
              ],
              [
                0.324485615551198,
                44.851536704938404
              ],
              [
                0.324491909892989,
                44.851546320998075
              ],
              [
                0.324493562785806,
                44.85155205551162
              ],
              [
                0.32449177683281,
                44.851557394420276
              ],
              [
                0.324477598185007,
                44.851564054934975
              ],
              [
                0.324468270099831,
                44.8515684375614
              ],
              [
                0.324468270099831,
                44.8515684375614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031836237158881245,
          "ground": "gnd"
        },
        "75_LVBranch0424525": {
          "bus1": "75_LVBus0719884",
          "bus2": "75_LVBus0719885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.323372346223436,
                44.85087437989863
              ],
              [
                0.323372346223436,
                44.85087437989863
              ],
              [
                0.322854007668036,
                44.851338844865005
              ],
              [
                0.322850073658157,
                44.851342363058244
              ],
              [
                0.322850073658157,
                44.851342363058244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06640186490391575,
          "ground": "gnd"
        },
        "75_LVBranch1297998": {
          "bus1": "75_MVLV139051_LV",
          "bus2": "75_LVBus0719879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322302600916466,
                44.85036575837581
              ],
              [
                0.322292986376647,
                44.85037738752455
              ],
              [
                0.322292986376647,
                44.85037738752455
              ],
              [
                0.322257004984931,
                44.8504215110149
              ],
              [
                0.322235712289496,
                44.850447628812795
              ],
              [
                0.322235712289496,
                44.850447628812795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009023876350983992,
          "ground": "gnd"
        },
        "75_LVBranch1161410": {
          "bus1": "75_MVLV139051_LV",
          "bus2": "75_LVBus0719863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322302600916466,
                44.85036575837581
              ],
              [
                0.322283825834495,
                44.850367647040336
              ],
              [
                0.322283825834495,
                44.850367647040336
              ],
              [
                0.32220891837155,
                44.850393362023055
              ],
              [
                0.322185735819344,
                44.850428748668335
              ],
              [
                0.322185735819344,
                44.850428748668335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010913583558695449,
          "ground": "gnd"
        },
        "75_LVBranch0650169": {
          "bus1": "75_LVBus0719863",
          "bus2": "75_LVBus0719864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322185735819344,
                44.850428748668335
              ],
              [
                0.322185735819344,
                44.850428748668335
              ],
              [
                0.321766595068267,
                44.85027043475149
              ],
              [
                0.321761017240736,
                44.85026832648334
              ],
              [
                0.321761017240736,
                44.85026832648334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038014291860454436,
          "ground": "gnd"
        },
        "75_LVBranch0562812": {
          "bus1": "75_LVBus0719864",
          "bus2": "75_LVBus0719865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321761017240736,
                44.85026832648334
              ],
              [
                0.321761017240736,
                44.85026832648334
              ],
              [
                0.321755940482823,
                44.85026565152701
              ],
              [
                0.321437497735297,
                44.85009746015423
              ],
              [
                0.321385293100024,
                44.85006988341477
              ],
              [
                0.321385293100024,
                44.85006988341477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036993496159037374,
          "ground": "gnd"
        },
        "75_LVBranch1569254": {
          "bus1": "75_LVBus0719865",
          "bus2": "75_LVBus0719877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321385293100024,
                44.85006988341477
              ],
              [
                0.321385293100024,
                44.85006988341477
              ],
              [
                0.321394886146546,
                44.85005148787591
              ],
              [
                0.321287776918573,
                44.84993196231433
              ],
              [
                0.321343073318788,
                44.84988782297283
              ],
              [
                0.321365740988467,
                44.8498425209226
              ],
              [
                0.321465582494716,
                44.84976581447087
              ],
              [
                0.321632135828315,
                44.84964160491894
              ],
              [
                0.321764064971416,
                44.84954139795861
              ],
              [
                0.321810888593269,
                44.849504562581814
              ],
              [
                0.321835973293506,
                44.84950552442051
              ],
              [
                0.321846424207346,
                44.849509989008894
              ],
              [
                0.321846424207346,
                44.849509989008894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08426504910567376,
          "ground": "gnd"
        },
        "75_LVBranch0816865": {
          "bus1": "75_LVBus0719865",
          "bus2": "75_LVBus0719871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321385293100024,
                44.85006988341477
              ],
              [
                0.321385293100024,
                44.85006988341477
              ],
              [
                0.321383309988635,
                44.85006384590703
              ],
              [
                0.321378305380453,
                44.85004864781188
              ],
              [
                0.321378305380453,
                44.85004864781188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0024236773616151163,
          "ground": "gnd"
        },
        "75_LVBranch0968414": {
          "bus1": "75_LVBus0719871",
          "bus2": "75_LVBus0719872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321378305380453,
                44.85004864781188
              ],
              [
                0.321378305380453,
                44.85004864781188
              ],
              [
                0.321402083164282,
                44.85002728122223
              ],
              [
                0.321397083298052,
                44.85002142255909
              ],
              [
                0.321375737540429,
                44.84999638876651
              ],
              [
                0.32133171330752,
                44.84995101149052
              ],
              [
                0.321287049735127,
                44.84990267136023
              ],
              [
                0.321271281423939,
                44.84988607103419
              ],
              [
                0.321165373763112,
                44.849774629004166
              ],
              [
                0.321146375909321,
                44.849754640624646
              ],
              [
                0.321114221066264,
                44.84972210344671
              ],
              [
                0.321106484580547,
                44.84971426933673
              ],
              [
                0.321102530615086,
                44.84971027423766
              ],
              [
                0.321082712830624,
                44.849690225884736
              ],
              [
                0.321038987827423,
                44.849699693359
              ],
              [
                0.321038987827423,
                44.849699693359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05181951752105807,
          "ground": "gnd"
        },
        "75_LVBranch1188790": {
          "bus1": "75_LVBus0719872",
          "bus2": "75_LVBus0719873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321038987827423,
                44.849699693359
              ],
              [
                0.321038987827423,
                44.849699693359
              ],
              [
                0.321058262766512,
                44.849665702171706
              ],
              [
                0.321023202807791,
                44.84963200522167
              ],
              [
                0.320989168593958,
                44.8496021329131
              ],
              [
                0.320925292760382,
                44.84954608181519
              ],
              [
                0.320878255369838,
                44.84950396037738
              ],
              [
                0.320799962182089,
                44.84943384378351
              ],
              [
                0.320781081502395,
                44.84941692560795
              ],
              [
                0.320732259240225,
                44.849372747078704
              ],
              [
                0.32065203794451,
                44.84930595120219
              ],
              [
                0.320641919793409,
                44.84929752470689
              ],
              [
                0.320632526314819,
                44.8492896962827
              ],
              [
                0.320628449564,
                44.84928630175189
              ],
              [
                0.320622212743078,
                44.84928107726927
              ],
              [
                0.320615251902917,
                44.84927523673111
              ],
              [
                0.320603920365886,
                44.84926573536492
              ],
              [
                0.320588842269661,
                44.84926752932057
              ],
              [
                0.320578045207622,
                44.84926880765238
              ],
              [
                0.320563487938237,
                44.84927053913981
              ],
              [
                0.320563487938237,
                44.84927053913981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0644706209736488,
          "ground": "gnd"
        },
        "75_LVBranch1426782": {
          "bus1": "75_LVBus0719873",
          "bus2": "75_LVBus0719874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320563487938237,
                44.84927053913981
              ],
              [
                0.320563487938237,
                44.84927053913981
              ],
              [
                0.320580993002107,
                44.849240735505546
              ],
              [
                0.320548098440719,
                44.84921189159219
              ],
              [
                0.320530676633082,
                44.849196610567205
              ],
              [
                0.320462153951862,
                44.84913651542899
              ],
              [
                0.320426711210802,
                44.84910503366117
              ],
              [
                0.320407666113484,
                44.84908812141433
              ],
              [
                0.32025573646403,
                44.848953155104695
              ],
              [
                0.320197586672242,
                44.84890530590017
              ],
              [
                0.32018591725182,
                44.84889570834216
              ],
              [
                0.320161338141397,
                44.84887548284607
              ],
              [
                0.320152567693139,
                44.848868268593314
              ],
              [
                0.320143182777733,
                44.848860557250056
              ],
              [
                0.320102463204718,
                44.84882705350156
              ],
              [
                0.320057167406252,
                44.848856583157435
              ],
              [
                0.320057167406252,
                44.848856583157435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06799044308923836,
          "ground": "gnd"
        },
        "75_LVBranch0851670": {
          "bus1": "75_LVBus0719872",
          "bus2": "75_LVBus0719875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321038987827423,
                44.849699693359
              ],
              [
                0.321038987827423,
                44.849699693359
              ],
              [
                0.321120508110171,
                44.84965965006757
              ],
              [
                0.32115212955654,
                44.849685933277755
              ],
              [
                0.321161685701856,
                44.84968469520745
              ],
              [
                0.321161685701856,
                44.84968469520745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012443850425772014,
          "ground": "gnd"
        },
        "75_LVBranch1437242": {
          "bus1": "75_LVBus0719875",
          "bus2": "75_LVBus0719876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321161685701856,
                44.84968469520745
              ],
              [
                0.321161685701856,
                44.84968469520745
              ],
              [
                0.321104660087484,
                44.8496305328217
              ],
              [
                0.321145813205093,
                44.84960680239487
              ],
              [
                0.321222516945789,
                44.849558618356504
              ],
              [
                0.321297482083423,
                44.84951024056319
              ],
              [
                0.321424981295875,
                44.8494185456629
              ],
              [
                0.321492459790573,
                44.849361708400096
              ],
              [
                0.321618666370589,
                44.84924585855826
              ],
              [
                0.321758799422885,
                44.84910049933481
              ],
              [
                0.321808352257737,
                44.84905811739542
              ],
              [
                0.321820048334786,
                44.84904944147038
              ],
              [
                0.321831455279607,
                44.8490477332789
              ],
              [
                0.321849136058974,
                44.84905583886673
              ],
              [
                0.321849136058974,
                44.84905583886673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09632011272780606,
          "ground": "gnd"
        },
        "75_LVBranch0623078": {
          "bus1": "75_LVBus0719865",
          "bus2": "75_LVBus0719866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321385293100024,
                44.85006988341477
              ],
              [
                0.321385293100024,
                44.85006988341477
              ],
              [
                0.321574421746768,
                44.850445309222884
              ],
              [
                0.321753301925446,
                44.8507373932418
              ],
              [
                0.321814031997332,
                44.85083655615639
              ],
              [
                0.321961820899699,
                44.8510006684001
              ],
              [
                0.322118756728295,
                44.85117492558086
              ],
              [
                0.322693957611361,
                44.85174304055887
              ],
              [
                0.322693957611361,
                44.85174304055887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21420464209582196,
          "ground": "gnd"
        },
        "75_LVBranch0506660": {
          "bus1": "75_LVBus0719866",
          "bus2": "75_LVBus0719867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322693957611361,
                44.85174304055887
              ],
              [
                0.322693957611361,
                44.85174304055887
              ],
              [
                0.322981534933799,
                44.85183442970566
              ],
              [
                0.322981534933799,
                44.85183442970566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024898402862198625,
          "ground": "gnd"
        },
        "75_LVBranch0402901": {
          "bus1": "75_LVBus0719867",
          "bus2": "75_LVBus0719868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.322981534933799,
                44.85183442970566
              ],
              [
                0.322981534933799,
                44.85183442970566
              ],
              [
                0.322992302109,
                44.85190279980331
              ],
              [
                0.32300753259563,
                44.851985260360976
              ],
              [
                0.323015502954765,
                44.85202839558003
              ],
              [
                0.323015502954765,
                44.85202839558003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021722717431636965,
          "ground": "gnd"
        },
        "75_LVBranch1585310": {
          "bus1": "75_LVBus0719868",
          "bus2": "75_LVBus0719869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.323015502954765,
                44.85202839558003
              ],
              [
                0.323015502954765,
                44.85202839558003
              ],
              [
                0.323073859120396,
                44.85200642687192
              ],
              [
                0.323196652925867,
                44.85209105683416
              ],
              [
                0.323376074242728,
                44.85221470692134
              ],
              [
                0.323391748219206,
                44.8522311522664
              ],
              [
                0.323437136617253,
                44.85227878496407
              ],
              [
                0.323455855252134,
                44.85233009695537
              ],
              [
                0.323481815182703,
                44.85240125444008
              ],
              [
                0.323483403787836,
                44.852405611189965
              ],
              [
                0.323483403787836,
                44.852405611189965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06164634113776942,
          "ground": "gnd"
        },
        "75_LVBranch1218865": {
          "bus1": "75_LVBus0719869",
          "bus2": "75_LVBus0719870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.323483403787836,
                44.852405611189965
              ],
              [
                0.323483403787836,
                44.852405611189965
              ],
              [
                0.32350745256613,
                44.85244203965791
              ],
              [
                0.32362243482316,
                44.85244403806667
              ],
              [
                0.323628097802169,
                44.85244414136146
              ],
              [
                0.323633925432591,
                44.85244423866176
              ],
              [
                0.323633925432591,
                44.85244423866176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014472925894158559,
          "ground": "gnd"
        },
        "75_52842": {
          "bus1": "75_MVBus113870",
          "bus2": "75_MVLV026807",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.332610671276646,
                44.85042695221781
              ],
              [
                0.332610671276646,
                44.85042695221781
              ],
              [
                0.331627222796456,
                44.851883361374576
              ],
              [
                0.330874793165163,
                44.85289013189266
              ],
              [
                0.330239148803859,
                44.85361511628629
              ],
              [
                0.330225636465464,
                44.853635636705846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.40121213391808286,
          "ground": "gnd"
        },
        "75_32660": {
          "bus1": "75_MVLV026807",
          "bus2": "75_MVBus113898",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.330225636465464,
                44.853635636705846
              ],
              [
                0.330203174713326,
                44.85366056511623
              ],
              [
                0.330185127761589,
                44.85377004169882
              ],
              [
                0.329832613146066,
                44.8546861214059
              ],
              [
                0.329475419273626,
                44.8556011436739
              ],
              [
                0.329289884044969,
                44.856273171424355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.29943762620916153,
          "ground": "gnd"
        },
        "75_32779": {
          "bus1": "75_MVBus113898",
          "bus2": "75_MVBus113930",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.329289884044969,
                44.856273171424355
              ],
              [
                0.329289884044969,
                44.856273171424355
              ],
              [
                0.340681256010332,
                44.85801328264474
              ],
              [
                0.340681256010332,
                44.85801328264474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9209341216690007,
          "ground": "gnd"
        },
        "75_78509": {
          "bus1": "75_MVBus113930",
          "bus2": "75_MVBus113931",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
