            "coordinates": [
              [
                0.340681256010332,
                44.85801328264474
              ],
              [
                0.340681256010332,
                44.85801328264474
              ],
              [
                0.340528887723408,
                44.85857171451787
              ],
              [
                0.340130480493901,
                44.86003125152336
              ],
              [
                0.339444460066874,
                44.86153255995542
              ],
              [
                0.339444460066874,
                44.86153255995542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4038698937745751,
          "ground": "gnd"
        },
        "75_78510": {
          "bus1": "75_MVBus113931",
          "bus2": "75_MVBus113932",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.339444460066874,
                44.86153255995542
              ],
              [
                0.339444460066874,
                44.86153255995542
              ],
              [
                0.339170495300115,
                44.86141180520539
              ],
              [
                0.337069141531822,
                44.86099594460397
              ],
              [
                0.337069141531822,
                44.86099594460397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19786881435780526,
          "ground": "gnd"
        },
        "75_52823": {
          "bus1": "75_MVBus113932",
          "bus2": "75_MVLV050553",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.337069141531822,
                44.86099594460397
              ],
              [
                0.337069141531822,
                44.86099594460397
              ],
              [
                0.33738355474562,
                44.8603523127784
              ],
              [
                0.33738184079647,
                44.86036379845723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07572016767252449,
          "ground": "gnd"
        },
        "75_LVBranch1041729": {
          "bus1": "75_MVLV050553_LV",
          "bus2": "75_LVBus0719400",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.33738184079647,
                44.86036379845723
              ],
              [
                0.33740156660332,
                44.86034778941882
              ],
              [
                0.33740156660332,
                44.86034778941882
              ],
              [
                0.337425757335174,
                44.86032083938678
              ],
              [
                0.337660603523016,
                44.860290065963866
              ],
              [
                0.337678219829249,
                44.86028775776372
              ],
              [
                0.337718145890367,
                44.860303650546676
              ],
              [
                0.337718145890367,
                44.860303650546676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027459527592143262,
          "ground": "gnd"
        },
        "75_LVBranch1484949": {
          "bus1": "75_LVBus0719400",
          "bus2": "75_LVBus0719401",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.337718145890367,
                44.860303650546676
              ],
              [
                0.337718145890367,
                44.860303650546676
              ],
              [
                0.33774232894537,
                44.86028115404223
              ],
              [
                0.337816537130507,
                44.86027267276329
              ],
              [
                0.337830789133767,
                44.860271050399334
              ],
              [
                0.338651115919115,
                44.86017732217975
              ],
              [
                0.339065482836087,
                44.86012997403974
              ],
              [
                0.339091768047822,
                44.860143496045275
              ],
              [
                0.339091768047822,
                44.860143496045275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1116317620093969,
          "ground": "gnd"
        },
        "75_LVBranch1005109": {
          "bus1": "75_LVBus0719401",
          "bus2": "75_LVBus0719402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.339091768047822,
                44.860143496045275
              ],
              [
                0.339091768047822,
                44.860143496045275
              ],
              [
                0.339098452673056,
                44.86012459644496
              ],
              [
                0.339404875970355,
                44.86009093093732
              ],
              [
                0.339490781694609,
                44.860081490548204
              ],
              [
                0.339540813153059,
                44.86011586630377
              ],
              [
                0.339559339052732,
                44.860115004856574
              ],
              [
                0.339559339052732,
                44.860115004856574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04050828435001649,
          "ground": "gnd"
        },
        "75_LVBranch1190285": {
          "bus1": "75_LVBus0719402",
          "bus2": "75_LVBus0719403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.339559339052732,
                44.860115004856574
              ],
              [
                0.339559339052732,
                44.860115004856574
              ],
              [
                0.339538082171605,
                44.860098478830615
              ],
              [
                0.339517434881658,
                44.85999410387611
              ],
              [
                0.339572906467727,
                44.85998740579097
              ],
              [
                0.339668501808375,
                44.85997585524246
              ],
              [
                0.339701141952306,
                44.859971911094696
              ],
              [
                0.339781858829181,
                44.85996216966082
              ],
              [
                0.339792112280707,
                44.859950658502896
              ],
              [
                0.339792112280707,
                44.859950658502896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03691561779720956,
          "ground": "gnd"
        },
        "75_LVBranch1466958": {
          "bus1": "75_LVBus0719400",
          "bus2": "75_LVBus0719404",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.337718145890367,
                44.860303650546676
              ],
              [
                0.337718145890367,
                44.860303650546676
              ],
              [
                0.33769906511294,
                44.86021463520399
              ],
              [
                0.337678662651348,
                44.86019368854862
              ],
              [
                0.33755802513344,
                44.86020575554495
              ],
              [
                0.337536510519565,
                44.860184779721585
              ],
              [
                0.337536510519565,
                44.860184779721585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02535245276178234,
          "ground": "gnd"
        },
        "75_LVBranch0517410": {
          "bus1": "75_LVBus0719404",
          "bus2": "75_LVBus0719405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.337536510519565,
                44.860184779721585
              ],
              [
                0.337536510519565,
                44.860184779721585
              ],
              [
                0.336025890022489,
                44.85919475405378
              ],
              [
                0.336025890022489,
                44.85919475405378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16235889524032773,
          "ground": "gnd"
        },
        "75_155428": {
          "bus1": "75_MVBus113932",
          "bus2": "75_MVLV159258",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.337069141531822,
                44.86099594460397
              ],
              [
                0.337069141531822,
                44.86099594460397
              ],
              [
                0.334922280413871,
                44.861239271216306
              ],
              [
                0.333122555319633,
                44.86144369997149
              ],
              [
                0.332135516397772,
                44.86151434972999
              ],
              [
                0.331832253364994,
                44.860996247595544
              ],
              [
                0.33180169158166,
                44.86100569764312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.45664231444310077,
          "ground": "gnd"
        },
        "75_LVBranch0483423": {
          "bus1": "75_MVLV159258_LV",
          "bus2": "75_LVBus0719992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.33180169158166,
                44.86100569764312
              ],
              [
                0.331765366245446,
                44.86099913548679
              ],
              [
                0.331765366245446,
                44.86099913548679
              ],
              [
                0.331292863777222,
                44.86087668888871
              ],
              [
                0.331292863777222,
                44.86087668888871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0397471318283785,
          "ground": "gnd"
        },
        "75_LVBranch0561015": {
          "bus1": "75_LVBus0719992",
          "bus2": "75_LVBus0719993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.331292863777222,
                44.86087668888871
              ],
              [
                0.331292863777222,
                44.86087668888871
              ],
              [
                0.330645548962914,
                44.86095705105353
              ],
              [
                0.329685755375839,
                44.86107621145775
              ],
              [
                0.329598544146275,
                44.86108703313742
              ],
              [
                0.328905566103633,
                44.86117306000344
              ],
              [
                0.328735945810461,
                44.86119412362089
              ],
              [
                0.32866733794752,
                44.861202637744924
              ],
              [
                0.328651707763209,
                44.861204575766045
              ],
              [
                0.328651707763209,
                44.861204575766045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21190583037475672,
          "ground": "gnd"
        },
        "75_LVBranch0386737": {
          "bus1": "75_LVBus0719992",
          "bus2": "75_LVBus0719994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.331292863777222,
                44.86087668888871
              ],
              [
                0.331292863777222,
                44.86087668888871
              ],
              [
                0.33183113081807,
                44.86082161356911
              ],
              [
                0.332968570498383,
                44.86070522786665
              ],
              [
                0.334226755978945,
                44.860576481325175
              ],
              [
                0.334226755978945,
                44.860576481325175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.234275439079404,
          "ground": "gnd"
        },
        "75_LVBranch1298004": {
          "bus1": "75_LVBus0719994",
          "bus2": "75_LVBus0719995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.334226755978945,
                44.860576481325175
              ],
              [
                0.334226755978945,
                44.860576481325175
              ],
              [
                0.33432887813516,
                44.860551251686005
              ],
              [
                0.333640166596843,
                44.85885604368235
              ],
              [
                0.333667247042812,
                44.85875556581441
              ],
              [
                0.333667960934563,
                44.85875294251876
              ],
              [
                0.333669156472045,
                44.85874852847513
              ],
              [
                0.333669156472045,
                44.85874852847513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21680419537508072,
          "ground": "gnd"
        },
        "75_136752": {
          "bus1": "75_MVBus113931",
          "bus2": "75_MVLV006999",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.339444460066874,
                44.86153255995542
              ],
              [
                0.339444460066874,
                44.86153255995542
              ],
              [
                0.339706491708772,
                44.86164211224165
              ],
              [
                0.340056548432303,
                44.86237838046089
              ],
              [
                0.339641367311074,
                44.86316595564503
              ],
              [
                0.339807526325087,
                44.864172492096785
              ],
              [
                0.339827124386778,
                44.86416255355877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3164906243866292,
          "ground": "gnd"
        },
        "75_LVBranch0596998": {
          "bus1": "75_MVLV006999_LV",
          "bus2": "75_LVBus0719067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.339827124386778,
                44.86416255355877
              ],
              [
                0.339829175227854,
                44.864175969867084
              ],
              [
                0.339829175227854,
                44.864175969867084
              ],
              [
                0.339899581735147,
                44.86463547468153
              ],
              [
                0.339789944870721,
                44.86473561237917
              ],
              [
                0.339772864420616,
                44.86475121087204
              ],
              [
                0.339877077926567,
                44.865356537296655
              ],
              [
                0.339881687392384,
                44.86538332512388
              ],
              [
                0.3398922386229,
                44.8654445817125
              ],
              [
                0.340800484125679,
                44.86664845591191
              ],
              [
                0.340800484125679,
                44.86664845591191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2971214613836988,
          "ground": "gnd"
        },
        "75_LVBranch0703790": {
          "bus1": "75_MVLV006999_LV",
          "bus2": "75_LVBus0719059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.339827124386778,
                44.86416255355877
              ],
              [
                0.339808191277445,
                44.864163443694814
              ],
              [
                0.339808191277445,
                44.864163443694814
              ],
              [
                0.33931213761857,
                44.864208804149634
              ],
              [
                0.339305826467092,
                44.864209103829765
              ],
              [
                0.33913708944123,
                44.864238594119264
              ],
              [
                0.339071547211801,
                44.86419810712015
              ],
              [
                0.339015998080956,
                44.8640773367319
              ],
              [
                0.338931325181515,
                44.86389323700986
              ],
              [
                0.338964248935401,
                44.86363018061097
              ],
              [
                0.338986228540915,
                44.86345454331737
              ],
              [
                0.338992250881346,
                44.86340640799252
              ],
              [
                0.338992250881346,
                44.86340640799252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15058206013620618,
          "ground": "gnd"
        },
        "75_LVBranch0324190": {
          "bus1": "75_LVBus0719059",
          "bus2": "75_LVBus0719065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.338992250881346,
                44.86340640799252
              ],
              [
                0.338992250881346,
                44.86340640799252
              ],
              [
                0.338986172435483,
                44.863405155306005
              ],
              [
                0.338255564378175,
                44.863177565741715
              ],
              [
                0.338121549871862,
                44.86313582045063
              ],
              [
                0.337953603660032,
                44.86308350039041
              ],
              [
                0.337441958225255,
                44.86294465308365
              ],
              [
                0.336939989872055,
                44.86280378332244
              ],
              [
                0.336722450364209,
                44.8627024085053
              ],
              [
                0.336612551650938,
                44.862656761542986
              ],
              [
                0.335973015896898,
                44.86241140838043
              ],
              [
                0.335921068363709,
                44.862387442286
              ],
              [
                0.33538640658255,
                44.862477207297516
              ],
              [
                0.33538640658255,
                44.862477207297516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3118821870095863,
          "ground": "gnd"
        },
        "75_LVBranch0157481": {
          "bus1": "75_LVBus0719059",
          "bus2": "75_LVBus0719060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.338992250881346,
                44.86340640799252
              ],
              [
                0.338992250881346,
                44.86340640799252
              ],
              [
                0.339385614827272,
                44.863009370242004
              ],
              [
                0.339389434399852,
                44.86300550747297
              ],
              [
                0.339389434399852,
                44.86300550747297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054500054940025335,
          "ground": "gnd"
        },
        "75_LVBranch0976425": {
          "bus1": "75_LVBus0719060",
          "bus2": "75_LVBus0719061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.339389434399852,
                44.86300550747297
              ],
              [
                0.339389434399852,
                44.86300550747297
              ],
              [
                0.339406858680543,
                44.86301390246966
              ],
              [
                0.340023032646783,
                44.86243901078103
              ],
              [
                0.340018109730521,
                44.86242489471551
              ],
              [
                0.340018109730521,
                44.86242489471551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08361135444832204,
          "ground": "gnd"
        },
        "75_LVBranch1178815": {
          "bus1": "75_LVBus0719061",
          "bus2": "75_LVBus0719062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.340018109730521,
                44.86242489471551
              ],
              [
                0.340018109730521,
                44.86242489471551
              ],
              [
                0.340034629447116,
                44.8624281537045
              ],
              [
                0.340046654095215,
                44.86241913084722
              ],
              [
                0.340038599010348,
                44.86240203395557
              ],
              [
                0.340038599010348,
                44.86240203395557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004740254218623196,
          "ground": "gnd"
        },
        "75_LVBranch1069748": {
          "bus1": "75_LVBus0719062",
          "bus2": "75_LVBus0719063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.340038599010348,
                44.86240203395557
              ],
              [
                0.340038599010348,
                44.86240203395557
              ],
              [
                0.34011985638592,
                44.86244418124502
              ],
              [
                0.340225375427297,
                44.86234726196898
              ],
              [
                0.340228619448033,
                44.8623442795099
              ],
              [
                0.340264485472236,
                44.86231134078116
              ],
              [
                0.340420225092418,
                44.862191855347355
              ],
              [
                0.340427890946121,
                44.86216850167229
              ],
              [
                0.340457824709495,
                44.862127735792875
              ],
              [
                0.340463266014231,
                44.862125926744035
              ],
              [
                0.340480498489093,
                44.862120210114476
              ],
              [
                0.340480498489093,
                44.862120210114476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05447877127077369,
          "ground": "gnd"
        },
        "75_LVBranch1122148": {
          "bus1": "75_LVBus0719063",
          "bus2": "75_LVBus0719064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.340480498489093,
                44.862120210114476
              ],
              [
                0.340480498489093,
                44.862120210114476
              ],
              [
                0.340472381490475,
                44.86209846945885
              ],
              [
                0.340720342906378,
                44.86180480550714
              ],
              [
                0.34073047951483,
                44.861767172574105
              ],
              [
                0.340727755945943,
                44.86176266959135
              ],
              [
                0.340717305368596,
                44.86174534049116
              ],
              [
                0.340717305368596,
                44.86174534049116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04746503900836723,
          "ground": "gnd"
        },
        "75_52850": {
          "bus1": "75_MVBus113930",
          "bus2": "75_MVLV081786",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.340681256010332,
                44.85801328264474
              ],
              [
                0.340681256010332,
                44.85801328264474
              ],
              [
                0.340941414273701,
                44.85708142743715
              ],
              [
                0.340944571162464,
                44.8570681233509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10557805937707578,
          "ground": "gnd"
        },
        "75_LVBranch0528262": {
          "bus1": "75_MVLV081786_LV",
          "bus2": "75_LVBus0719576",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.340944571162464,
                44.8570681233509
              ],
              [
                0.340930875845028,
                44.857058788310994
              ],
              [
                0.340930875845028,
                44.857058788310994
              ],
              [
                0.340821648168462,
                44.85702042757695
              ],
              [
                0.340821648168462,
                44.85702042757695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009628755053049198,
          "ground": "gnd"
        },
        "75_LVBranch0325255": {
          "bus1": "75_LVBus0719576",
          "bus2": "75_LVBus0719577",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.340821648168462,
                44.85702042757695
              ],
              [
                0.340821648168462,
                44.85702042757695
              ],
              [
                0.340176324238517,
                44.856745077527805
              ],
              [
                0.339866921878665,
                44.85662828104944
              ],
              [
                0.339453251598297,
                44.85647212264288
              ],
              [
                0.339308044022494,
                44.8564173008197
              ],
              [
                0.339301703425996,
                44.856414909723576
              ],
              [
                0.338629811629699,
                44.85607141806143
              ],
              [
                0.338518082848324,
                44.856014304093264
              ],
              [
                0.338319717255329,
                44.8558938630503
              ],
              [
                0.337944672839498,
                44.85565926593543
              ],
              [
                0.337786920275218,
                44.85556059538281
              ],
              [
                0.337786920275218,
                44.85556059538281
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.29072630724879756,
          "ground": "gnd"
        },
        "75_LVBranch0240616": {
          "bus1": "75_LVBus0719576",
          "bus2": "75_LVBus0719578",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.340821648168462,
                44.85702042757695
              ],
              [
                0.340821648168462,
                44.85702042757695
              ],
              [
                0.341014532974826,
                44.856911681615244
              ],
              [
                0.340748514815468,
                44.85658739081337
              ],
              [
                0.340679248278237,
                44.85649343774166
              ],
              [
                0.340569297427675,
                44.85634432343048
              ],
              [
                0.340371282560882,
                44.85602304309535
              ],
              [
                0.340356049720594,
                44.85599833057652
              ],
              [
                0.340305282004199,
                44.8559159586504
              ],
              [
                0.340279898362772,
                44.855874768183924
              ],
              [
                0.340254502117361,
                44.85583357748385
              ],
              [
                0.339984536999522,
                44.85539555807152
              ],
              [
                0.339982038244918,
                44.85539150001719
              ],
              [
                0.339949110726936,
                44.855255574154114
              ],
              [
                0.339815641514301,
                44.85470450593339
              ],
              [
                0.339815641514301,
                44.85470450593339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28476357058702123,
          "ground": "gnd"
        },
        "75_LVBranch0648589": {
          "bus1": "75_MVLV081786_LV",
          "bus2": "75_LVBus0719563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.340944571162464,
                44.8570681233509
              ],
              [
                0.340958058758478,
                44.85707760758912
              ],
              [
                0.340958058758478,
                44.85707760758912
              ],
              [
                0.341200383441495,
                44.8572606508819
              ],
              [
                0.341372563442903,
                44.85738813511242
              ],
              [
                0.341372563442903,
                44.85738813511242
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047585102630136496,
          "ground": "gnd"
        },
        "75_LVBranch0566371": {
          "bus1": "75_LVBus0719563",
          "bus2": "75_LVBus0719564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.341372563442903,
                44.85738813511242
              ],
              [
                0.341372563442903,
                44.85738813511242
              ],
              [
                0.341843349727756,
                44.85796204312211
              ],
              [
                0.342184137760985,
                44.85827442925651
              ],
              [
                0.342240043779636,
                44.858325681118146
              ],
              [
                0.342203237901571,
                44.85848926397453
              ],
              [
                0.342201448206643,
                44.85849723034295
              ],
              [
                0.342174535660156,
                44.85861683262574
              ],
              [
                0.342160628355318,
                44.85867863654113
              ],
              [
                0.342013585827165,
                44.859127569014305
              ],
              [
                0.342005251127521,
                44.859153034060036
              ],
              [
                0.341880998370217,
                44.85952056472397
              ],
              [
                0.341880998370217,
                44.85952056472397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26084943061976723,
          "ground": "gnd"
        },
        "75_LVBranch0916583": {
          "bus1": "75_LVBus0719564",
          "bus2": "75_LVBus0719565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.341880998370217,
                44.85952056472397
              ],
              [
                0.341880998370217,
                44.85952056472397
              ],
              [
                0.341858599195426,
                44.85958882826559
              ],
              [
                0.341854003285467,
                44.85960169250061
              ],
              [
                0.341835601132592,
                44.85960724422595
              ],
              [
                0.341835601132592,
                44.85960724422595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010844859525777673,
          "ground": "gnd"
        },
        "75_LVBranch1648251": {
          "bus1": "75_LVBus0719565",
          "bus2": "75_LVBus0719566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.341835601132592,
                44.85960724422595
              ],
              [
                0.341835601132592,
                44.85960724422595
              ],
              [
                0.341842524512329,
                44.859625571153785
              ],
              [
                0.34187407582996,
                44.859633690237025
              ],
              [
                0.341863794226968,
                44.85981433473298
              ],
              [
                0.341883264884598,
                44.85982527660499
              ],
              [
                0.341883264884598,
                44.85982527660499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026813519122495508,
          "ground": "gnd"
        },
        "75_LVBranch1553413": {
          "bus1": "75_LVBus0719566",
          "bus2": "75_LVBus0719567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.341883264884598,
                44.85982527660499
              ],
              [
                0.341883264884598,
                44.85982527660499
              ],
              [
                0.341865898626781,
                44.85983618253413
              ],
              [
                0.341713154951781,
                44.860159047827786
              ],
              [
                0.341660283077295,
                44.860270811989
              ],
              [
                0.341644014361103,
                44.860305185031564
              ],
              [
                0.34156575528801,
                44.86047072679615
              ],
              [
                0.341492356888299,
                44.86045972779158
              ],
              [
                0.341479321797268,
                44.86046305514456
              ],
              [
                0.341457234907301,
                44.86046869316201
              ],
              [
                0.341457234907301,
                44.86046869316201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08510881899788297,
          "ground": "gnd"
        },
        "75_LVBranch1270023": {
          "bus1": "75_LVBus0719567",
          "bus2": "75_LVBus0719568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.341457234907301,
                44.86046869316201
              ],
              [
                0.341457234907301,
                44.86046869316201
              ],
              [
                0.341487325289782,
                44.86048514455768
              ],
              [
                0.341555467968916,
                44.860493115400246
              ],
              [
                0.341440422883704,
                44.86074786750804
              ],
              [
                0.341423746008194,
                44.860784806416504
              ],
              [
                0.341413483017575,
                44.86080757334387
              ],
              [
                0.341303591719699,
                44.861051522632316
              ],
              [
                0.341232638802126,
                44.86120902665018
              ],
              [
                0.341180690554708,
                44.8611967417145
              ],
              [
                0.341171582966636,
                44.861194588623164
              ],
              [
                0.341148989551373,
                44.86118924955388
              ],
              [
                0.341148989551373,
                44.86118924955388
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09897513988296573,
          "ground": "gnd"
        },
        "75_LVBranch0832180": {
          "bus1": "75_LVBus0719566",
          "bus2": "75_LVBus0719569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.341883264884598,
                44.85982527660499
              ],
              [
                0.341883264884598,
                44.85982527660499
              ],
              [
                0.341858439502808,
                44.8598218767722
              ],
              [
                0.341839057196631,
                44.859870121580734
              ],
              [
                0.341760015126098,
                44.85985599760831
              ],
              [
                0.341774814586496,
                44.859819897488116
              ],
              [
                0.341678894511979,
                44.859827809016736
              ],
              [
                0.34165193294953,
                44.859830029908984
              ],
              [
                0.341635778042728,
                44.85985023404803
              ],
              [
                0.341635778042728,
                44.85985023404803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030554978602399634,
          "ground": "gnd"
        },
        "75_LVBranch1228088": {
          "bus1": "75_LVBus0719569",
          "bus2": "75_LVBus0719570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.341635778042728,
                44.85985023404803
              ],
              [
                0.341635778042728,
                44.85985023404803
              ],
              [
                0.341610233831781,
                44.859836141217336
              ],
              [
                0.341161351248402,
                44.85988872313325
              ],
              [
                0.341097731460549,
                44.85989617443304
              ],
              [
                0.341086292239622,
                44.859919288949555
              ],
              [
                0.341086292239622,
                44.859919288949555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046331641743754134,
          "ground": "gnd"
        },
        "75_LVBranch1624257": {
          "bus1": "75_LVBus0719570",
          "bus2": "75_LVBus0719571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.341086292239622,
                44.859919288949555
              ],
              [
                0.341086292239622,
                44.859919288949555
              ],
              [
                0.341062807966565,
                44.85990171523925
              ],
              [
                0.340452442872033,
                44.85997370610685
              ],
              [
                0.340431723248569,
                44.8598851205384
              ],
              [
                0.340430900345208,
                44.85988159665639
              ],
              [
                0.340430679940689,
                44.85988068392939
              ],
              [
                0.340430679940689,
                44.85988068392939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06207524471355255,
          "ground": "gnd"
        },
        "75_LVBranch0844589": {
          "bus1": "75_LVBus0719565",
          "bus2": "75_LVBus0719572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.341835601132592,
                44.85960724422595
              ],
              [
                0.341835601132592,
                44.85960724422595
              ],
              [
                0.342062520430617,
                44.859678951926306
              ],
              [
                0.342202138984001,
                44.85966525260432
              ],
              [
                0.342368010501448,
                44.859648977342516
              ],
              [
                0.342475904278487,
                44.859638393387925
              ],
              [
                0.342490116015716,
                44.85961874785465
              ],
              [
                0.342490116015716,
                44.85961874785465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05506421210726974,
          "ground": "gnd"
        },
        "75_LVBranch1254069": {
          "bus1": "75_LVBus0719572",
          "bus2": "75_LVBus0719573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.342490116015716,
                44.85961874785465
              ],
              [
                0.342490116015716,
                44.85961874785465
              ],
              [
                0.342511776857919,
                44.85963354409478
              ],
              [
                0.343283044786468,
                44.85953115759741
              ],
              [
                0.343298869401692,
                44.85952905908036
              ],
              [
                0.343315999954424,
                44.85950879135442
              ],
              [
                0.343315999954424,
                44.85950879135442
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06828722425558642,
          "ground": "gnd"
        },
        "75_LVBranch0990383": {
          "bus1": "75_LVBus0719573",
          "bus2": "75_LVBus0719574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.343315999954424,
                44.85950879135442
              ],
              [
                0.343315999954424,
                44.85950879135442
              ],
              [
                0.343336687518645,
                44.85952356985207
              ],
              [
                0.343665362269384,
                44.85947803999442
              ],
              [
                0.343665879368676,
                44.85947737452494
              ],
              [
                0.343678501965054,
                44.85946112816972
              ],
              [
                0.343678501965054,
                44.85946112816972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030931133560155425,
          "ground": "gnd"
        },
        "75_101476": {
          "bus1": "75_MVBus113930",
          "bus2": "75_MVBus113933",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.340681256010332,
                44.85801328264474
              ],
              [
                0.341705427596803,
                44.858213592468914
              ],
              [
                0.342492758497927,
                44.85856842723118
              ],
              [
                0.343848058976495,
                44.85917652414149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2842863428333827,
          "ground": "gnd"
        },
        "75_55904": {
          "bus1": "75_MVBus113933",
          "bus2": "75_MVBus113934",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.343848058976495,
                44.85917652414149
              ],
              [
                0.344827984309316,
                44.8596157330278
              ],
              [
                0.345374794640221,
                44.85986080128609
              ],
              [
                0.346042498448908,
                44.859911606560075
              ],
              [
                0.347189064579424,
                44.8601066134432
              ],
              [
                0.348213336992301,
                44.86028301189441
              ],
              [
                0.349276168720267,
                44.86046882257111
              ],
              [
                0.350141611447044,
                44.860619624512225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5291140199340638,
          "ground": "gnd"
        },
        "75_33252": {
          "bus1": "75_MVBus113934",
          "bus2": "75_MVLV134438",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.350141611447044,
                44.860619624512225
              ],
              [
                0.349298140714727,
                44.86170781149846
              ],
              [
                0.349216869106554,
                44.861799291462845
              ],
              [
                0.349208903158436,
                44.86180379969117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1501128301065474,
          "ground": "gnd"
        },
        "75_LVBranch0508789": {
          "bus1": "75_MVLV134438_LV",
          "bus2": "75_LVBus0719797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349208903158436,
                44.86180379969117
              ],
              [
                0.349190983805259,
                44.86180822766477
              ],
              [
                0.349190983805259,
                44.86180822766477
              ],
              [
                0.349188482149973,
                44.86180884842765
              ],
              [
                0.349137464552281,
                44.86185747855346
              ],
              [
                0.349137464552281,
                44.86185747855346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.006952146878680984,
          "ground": "gnd"
        },
        "75_LVBranch0648586": {
          "bus1": "75_LVBus0719797",
          "bus2": "75_LVBus0719798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349137464552281,
                44.86185747855346
              ],
              [
                0.349137464552281,
                44.86185747855346
              ],
              [
                0.349110922925231,
                44.86184396335523
              ],
              [
                0.349105729060231,
                44.86184131456087
              ],
              [
                0.348565980130299,
                44.861566394880874
              ],
              [
                0.348561109269971,
                44.861563913832065
              ],
              [
                0.348499974856604,
                44.8615327792587
              ],
              [
                0.348403514702911,
                44.86148364328889
              ],
              [
                0.348380900064931,
                44.861472124099606
              ],
              [
                0.348314895014083,
                44.861438508369
              ],
              [
                0.34828150763337,
                44.86142149561236
              ],
              [
                0.347890880550278,
                44.861194578883044
              ],
              [
                0.347794191040059,
                44.8611384112544
              ],
              [
                0.347773801931436,
                44.86112657214429
              ],
              [
                0.347768906018126,
                44.86112373071179
              ],
              [
                0.347768906018126,
                44.86112373071179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13552225623637754,
          "ground": "gnd"
        },
        "75_LVBranch0354275": {
          "bus1": "75_LVBus0719798",
          "bus2": "75_LVBus0719799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.347768906018126,
                44.86112373071179
              ],
              [
                0.347768906018126,
                44.86112373071179
              ],
              [
                0.347864031299932,
                44.86099706960642
              ],
              [
                0.347864230859711,
                44.860996794282244
              ],
              [
                0.347867006293469,
                44.860993101365686
              ],
              [
                0.347867006293469,
                44.860993101365686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016457612007274594,
          "ground": "gnd"
        },
        "75_LVBranch0030666": {
          "bus1": "75_LVBus0719798",
          "bus2": "75_LVBus0719800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.347768906018126,
                44.86112373071179
              ],
              [
                0.347768906018126,
                44.86112373071179
              ],
              [
                0.347325259282434,
                44.86093283594019
              ],
              [
                0.34697901386052,
                44.86078384172516
              ],
              [
                0.346899470776395,
                44.860749612192
              ],
              [
                0.346424929547022,
                44.86056141385816
              ],
              [
                0.346424929547022,
                44.86056141385816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12325964246531115,
          "ground": "gnd"
        },
        "75_LVBranch1107137": {
          "bus1": "75_LVBus0719800",
          "bus2": "75_LVBus0719801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.346424929547022,
                44.86056141385816
              ],
              [
                0.346424929547022,
                44.86056141385816
              ],
              [
                0.346440940995994,
                44.86055620514908
              ],
              [
                0.346471773903168,
                44.86052059148376
              ],
              [
                0.34615636946384,
                44.86036359420334
              ],
              [
                0.345875621906252,
                44.86022384834969
              ],
              [
                0.345845588546808,
                44.860230621539564
              ],
              [
                0.345845588546808,
                44.860230621539564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06604180249543766,
          "ground": "gnd"
        },
        "75_LVBranch1519984": {
          "bus1": "75_LVBus0719801",
          "bus2": "75_LVBus0719802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.345845588546808,
                44.860230621539564
              ],
              [
                0.345845588546808,
                44.860230621539564
              ],
              [
                0.345839073444275,
                44.86020754260681
              ],
              [
                0.345797180299644,
                44.8601860838955
              ],
              [
                0.345544990446361,
                44.86005688442159
              ],
              [
                0.345205846853899,
                44.85985301143625
              ],
              [
                0.345164106319429,
                44.859867041063836
              ],
              [
                0.345164106319429,
                44.859867041063836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07000833470983281,
          "ground": "gnd"
        },
        "75_LVBranch1296934": {
          "bus1": "75_LVBus0719802",
          "bus2": "75_LVBus0719803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.345164106319429,
                44.859867041063836
              ],
              [
                0.345164106319429,
                44.859867041063836
              ],
              [
                0.345122237917707,
                44.859858745766125
              ],
              [
                0.344713125973242,
                44.860219897505914
              ],
              [
                0.344673771468106,
                44.86025463710037
              ],
              [
                0.344685546740875,
                44.86027564266415
              ],
              [
                0.344685546740875,
                44.86027564266415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06244595396894921,
          "ground": "gnd"
        },
        "75_LVBranch0916589": {
          "bus1": "75_LVBus0719802",
          "bus2": "75_LVBus0719804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.345164106319429,
                44.859867041063836
              ],
              [
                0.345164106319429,
                44.859867041063836
              ],
              [
                0.34517082972082,
                44.85985054413983
              ],
              [
                0.345176540182533,
                44.85983655721415
              ],
              [
                0.345026662899959,
                44.85974127835574
              ],
              [
                0.344857092903316,
                44.85963347939814
              ],
              [
                0.344836409791946,
                44.85963311514013
              ],
              [
                0.344836409791946,
                44.85963311514013
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039027150027154386,
          "ground": "gnd"
        },
        "75_LVBranch0363658": {
          "bus1": "75_LVBus0719800",
          "bus2": "75_LVBus0719805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.346424929547022,
                44.86056141385816
              ],
              [
                0.346424929547022,
                44.86056141385816
              ],
              [
                0.346403075790393,
                44.8605907112813
              ],
              [
                0.3462525442262,
                44.860792490187656
              ],
              [
                0.346206021163278,
                44.86085233882429
              ],
              [
                0.346083634405349,
                44.86100977293868
              ],
              [
                0.345948997212606,
                44.861182938422196
              ],
              [
                0.345808259076747,
                44.86136398343558
              ],
              [
                0.345776067844702,
                44.86140538477673
              ],
              [
                0.345528573401659,
                44.86142864138189
              ],
              [
                0.345134787691028,
                44.86146565126504
              ],
              [
                0.345128517196929,
                44.861466239923644
              ],
              [
                0.345128517196929,
                44.861466239923644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1585234464236383,
          "ground": "gnd"
        },
        "75_LVBranch0119737": {
          "bus1": "75_MVLV134438_LV",
          "bus2": "75_LVBus0719788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349208903158436,
                44.86180379969117
              ],
              [
                0.349205936973439,
                44.861817125442904
              ],
              [
                0.349205936973439,
                44.861817125442904
              ],
              [
                0.349205907210524,
                44.86181725087084
              ],
              [
                0.349153701944733,
                44.86186406013477
              ],
              [
                0.349153701944733,
                44.86186406013477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.006653725953814435,
          "ground": "gnd"
        },
        "75_LVBranch0504085": {
          "bus1": "75_LVBus0719788",
          "bus2": "75_LVBus0719789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349153701944733,
                44.86186406013477
              ],
              [
                0.349153701944733,
                44.86186406013477
              ],
              [
                0.349309462967444,
                44.861951836412835
              ],
              [
                0.349916971851956,
                44.8622941750943
              ],
              [
                0.350016105408596,
                44.86235003392291
              ],
              [
                0.350066497032912,
                44.86237842802013
              ],
              [
                0.350066497032912,
                44.86237842802013
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09204388846979734,
          "ground": "gnd"
        },
        "75_LVBranch0508781": {
          "bus1": "75_LVBus0719789",
          "bus2": "75_LVBus0719793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.350066497032912,
                44.86237842802013
              ],
              [
                0.350066497032912,
                44.86237842802013
              ],
              [
                0.350148172286484,
                44.86226490200964
              ],
              [
                0.350427585603999,
                44.861876509402485
              ],
              [
                0.350429409079378,
                44.861873968955365
              ],
              [
                0.350430460598072,
                44.861872503304
              ],
              [
                0.350430460598072,
                44.861872503304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06315464783488157,
          "ground": "gnd"
        },
        "75_LVBranch0528284": {
          "bus1": "75_LVBus0719793",
          "bus2": "75_LVBus0719794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.350430460598072,
                44.861872503304
              ],
              [
                0.350430460598072,
                44.861872503304
              ],
              [
                0.350133317649359,
                44.86175217774764
              ],
              [
                0.350133317649359,
                44.86175217774764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02702495304619712,
          "ground": "gnd"
        },
        "75_LVBranch0275974": {
          "bus1": "75_LVBus0719794",
          "bus2": "75_LVBus0719795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.350133317649359,
                44.86175217774764
              ],
              [
                0.350133317649359,
                44.86175217774764
              ],
              [
                0.350120567041032,
                44.86174252796643
              ],
              [
                0.350046686067842,
                44.86168665588427
              ],
              [
                0.349938618292529,
                44.86160493064872
              ],
              [
                0.349864725040691,
                44.86154905822188
              ],
              [
                0.349851974525178,
                44.861539408410756
              ],
              [
                0.349851974525178,
                44.861539408410756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03245818889365274,
          "ground": "gnd"
        },
        "75_LVBranch0504086": {
          "bus1": "75_LVBus0719789",
          "bus2": "75_LVBus0719790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.350066497032912,
                44.86237842802013
              ],
              [
                0.350066497032912,
                44.86237842802013
              ],
              [
                0.350349385453784,
                44.86252793677345
              ],
              [
                0.350848134951467,
                44.8627915290003
              ],
              [
                0.351254188952004,
                44.86300612519169
              ],
              [
                0.351311125582383,
                44.8630362109877
              ],
              [
                0.351769063633419,
                44.86322949686286
              ],
              [
                0.352210262945238,
                44.86336163033338
              ],
              [
                0.352216151266719,
                44.86336325676158
              ],
              [
                0.352216151266719,
                44.86336325676158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2029772177787275,
          "ground": "gnd"
        },
        "75_LVBranch0674509": {
          "bus1": "75_LVBus0719790",
          "bus2": "75_LVBus0719791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.352216151266719,
                44.86336325676158
              ],
              [
                0.352216151266719,
                44.86336325676158
              ],
              [
                0.352096220064833,
                44.86381842128132
              ],
              [
                0.352096219426127,
                44.863818439264676
              ],
              [
                0.352095744625847,
                44.86382290244544
              ],
              [
                0.352095744625847,
                44.86382290244544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051961873933725734,
          "ground": "gnd"
        },
        "75_LVBranch0505406": {
          "bus1": "75_LVBus0719790",
          "bus2": "75_LVBus0719792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.352216151266719,
                44.86336325676158
              ],
              [
                0.352216151266719,
                44.86336325676158
              ],
              [
                0.352307947928083,
                44.86330342775869
              ],
              [
                0.352877889450485,
                44.86293200229579
              ],
              [
                0.353440281100184,
                44.862878236006416
              ],
              [
                0.353441721771043,
                44.8628782798869
              ],
              [
                0.353446599759238,
                44.862878430515224
              ],
              [
                0.353446599759238,
                44.862878430515224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11628530264281697,
          "ground": "gnd"
        },
        "75_101568": {
          "bus1": "75_MVBus113934",
          "bus2": "75_MVBus113935",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.350141611447044,
                44.860619624512225
              ],
              [
                0.350482803790219,
                44.86012262062546
              ],
              [
                0.350325355884259,
                44.859547488995595
              ],
              [
                0.350132264122795,
                44.8588559550613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2049278317393563,
          "ground": "gnd"
        },
        "75_243058": {
          "bus1": "75_MVBus113935",
          "bus2": "75_MVLV094690",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.350132264122795,
                44.8588559550613
              ],
              [
                0.350132264122795,
                44.8588559550613
              ],
              [
                0.350101865744987,
                44.85890221243209
              ],
              [
                0.350054451494335,
                44.85874069233189
              ],
              [
                0.349828963765005,
                44.8587762130346
              ],
              [
                0.349815127857155,
                44.85876828917901
              ],
              [
                0.349800615878663,
                44.85866125571786
              ],
              [
                0.349781674220361,
                44.85865781962494
              ],
              [
                0.349633190678111,
                44.858669794309215
              ],
              [
                0.349597688161265,
                44.85866925411274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06897572224098551,
          "ground": "gnd"
        },
        "75_286908": {
          "bus1": "75_MVLV094690",
          "bus2": "75_MVLV114558",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349597688161265,
                44.85866925411274
              ],
              [
                0.349624837462228,
                44.85865247687181
              ],
              [
                0.349640047164055,
                44.85864809004018
              ],
              [
                0.349702056253553,
                44.85863142751229
              ],
              [
                0.34962096541368,
                44.85794595789397
              ],
              [
                0.349964647132054,
                44.85743589191661
              ],
              [
                0.350202507776372,
                44.85709875794945
              ],
              [
                0.35045761605317,
                44.85683753908687
              ],
              [
                0.351756644666172,
                44.855569684317175
              ],
              [
                0.351702402769923,
                44.855460020297
              ],
              [
                0.351451942560735,
                44.85545079176404
              ],
              [
                0.350238088409188,
                44.85539705496276
              ],
              [
                0.35021665864398,
                44.85538428884084
              ],
              [
                0.350211008051882,
                44.855362476426755
              ],
              [
                0.350206013173691,
                44.855343213079486
              ],
              [
                0.350194956558373,
                44.855337903552225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5331709414783362,
          "ground": "gnd"
        },
        "75_218033": {
          "bus1": "75_MVLV114558",
          "bus2": "75_MVLV103276",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.350194956558373,
                44.855337903552225
              ],
              [
                0.350179953435722,
                44.85534255508329
              ],
              [
                0.350168065526467,
                44.85536454667668
              ],
              [
                0.350148404967753,
                44.85540093815365
              ],
              [
                0.350132348586843,
                44.85541244472934
              ],
              [
                0.34996506028145,
                44.85540353119045
              ],
              [
                0.349951993729085,
                44.85536509304285
              ],
              [
                0.349944217054045,
                44.85534224363081
              ],
              [
                0.349939688305009,
                44.85533584593685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.029020035046355575,
          "ground": "gnd"
        },
        "75_LVBranch1664011": {
          "bus1": "75_MVLV114558_LV",
          "bus2": "75_LVBus0719708",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.350194956558373,
                44.855337903552225
              ],
              [
                0.350168157321281,
                44.855342747645025
              ],
              [
                0.350168157321281,
                44.855342747645025
              ],
              [
                0.350127497020553,
                44.85537384855878
              ],
              [
                0.350073443535869,
                44.85537213781559
              ],
              [
                0.350072895850862,
                44.8553697526453
              ],
              [
                0.350071558170003,
                44.855363970234954
              ],
              [
                0.350071393480994,
                44.85536326547386
              ],
              [
                0.350069836854402,
                44.85535652539875
              ],
              [
                0.350069836854402,
                44.85535652539875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010754795517433134,
          "ground": "gnd"
        },
        "75_LVBranch0763207": {
          "bus1": "75_MVLV094690_LV",
          "bus2": "75_LVBus0719633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349597688161265,
                44.85866925411274
              ],
              [
                0.349633096130779,
                44.85867921289178
              ],
              [
                0.349633096130779,
                44.85867921289178
              ],
              [
                0.349657298511187,
                44.85868732339945
              ],
              [
                0.349665455372782,
                44.85873826960565
              ],
              [
                0.349661232628417,
                44.85875207658224
              ],
              [
                0.349650787869496,
                44.858765474628825
              ],
              [
                0.349639571710539,
                44.858777086297835
              ],
              [
                0.349627617895888,
                44.85878631836752
              ],
              [
                0.349609882125174,
                44.85879486150934
              ],
              [
                0.349594718844636,
                44.858800787730026
              ],
              [
                0.349554245707313,
                44.858806267271035
              ],
              [
                0.349542698511218,
                44.85881580356717
              ],
              [
                0.349571617195752,
                44.85892501289939
              ],
              [
                0.349586365555333,
                44.858932179436394
              ],
              [
                0.349693928880165,
                44.858918352458986
              ],
              [
                0.349703415468741,
                44.85892727771988
              ],
              [
                0.349711213072397,
                44.85893460702525
              ],
              [
                0.349711213072397,
                44.85893460702525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04642737078558663,
          "ground": "gnd"
        },
        "75_LVBranch1641000": {
          "bus1": "75_MVLV094690_LV",
          "bus2": "75_LVBus0719622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349597688161265,
                44.85866925411274
              ],
              [
                0.349632195914181,
                44.85866005920118
              ],
              [
                0.349632195914181,
                44.85866005920118
              ],
              [
                0.349723400351345,
                44.85863845184698
              ],
              [
                0.349718827890862,
                44.85859200589731
              ],
              [
                0.349731241038224,
                44.85858159443085
              ],
              [
                0.349806823243114,
                44.85857597308128
              ],
              [
                0.349806823243114,
                44.85857597308128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020296008426698733,
          "ground": "gnd"
        },
        "75_LVBranch0308277": {
          "bus1": "75_LVBus0719622",
          "bus2": "75_LVBus0719623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349806823243114,
                44.85857597308128
              ],
              [
                0.349806823243114,
                44.85857597308128
              ],
              [
                0.349809079711612,
                44.85859042754573
              ],
              [
                0.34981160477343,
                44.85860657835767
              ],
              [
                0.349834991969035,
                44.858756455277785
              ],
              [
                0.349834991969035,
                44.858756455277785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020180008489014408,
          "ground": "gnd"
        },
        "75_LVBranch0706665": {
          "bus1": "75_LVBus0719623",
          "bus2": "75_LVBus0719625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349834991969035,
                44.858756455277785
              ],
              [
                0.349834991969035,
                44.858756455277785
              ],
              [
                0.349271236349447,
                44.858825437624226
              ],
              [
                0.349271236349447,
                44.858825437624226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045214003999776646,
          "ground": "gnd"
        },
        "75_LVBranch0187387": {
          "bus1": "75_LVBus0719625",
          "bus2": "75_LVBus0719626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349271236349447,
                44.858825437624226
              ],
              [
                0.349271236349447,
                44.858825437624226
              ],
              [
                0.349374772870811,
                44.85919981261254
              ],
              [
                0.349374772870811,
                44.85919981261254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042401140732224715,
          "ground": "gnd"
        },
        "75_LVBranch0596678": {
          "bus1": "75_LVBus0719626",
          "bus2": "75_LVBus0719629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349374772870811,
                44.85919981261254
              ],
              [
                0.349374772870811,
                44.85919981261254
              ],
              [
                0.348529895248653,
                44.859294077434804
              ],
              [
                0.348464484093901,
                44.85908774918376
              ],
              [
                0.347729568783278,
                44.85916905295422
              ],
              [
                0.347729568783278,
                44.85916905295422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1498862381282104,
          "ground": "gnd"
        },
        "75_LVBranch0026881": {
          "bus1": "75_LVBus0719629",
          "bus2": "75_LVBus0719630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.347729568783278,
                44.85916905295422
              ],
              [
                0.347729568783278,
                44.85916905295422
              ],
              [
                0.34758559439527,
                44.8589537145592
              ],
              [
                0.347582854408217,
                44.858949661331245
              ],
              [
                0.347582854408217,
                44.858949661331245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02699808214615311,
          "ground": "gnd"
        },
        "75_LVBranch0515783": {
          "bus1": "75_LVBus0719626",
          "bus2": "75_LVBus0719627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349374772870811,
                44.85919981261254
              ],
              [
                0.349374772870811,
                44.85919981261254
              ],
              [
                0.34932847557648,
                44.85897847949956
              ],
              [
                0.349733236562626,
                44.85892821945622
              ],
              [
                0.349733236562626,
                44.85892821945622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05734347239892854,
          "ground": "gnd"
        },
        "75_LVBranch0062777": {
          "bus1": "75_LVBus0719627",
          "bus2": "75_LVBus0719628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349733236562626,
                44.85892821945622
              ],
              [
                0.349733236562626,
                44.85892821945622
              ],
              [
                0.351574547045404,
                44.858655305319395
              ],
              [
                0.352435660049152,
                44.85851164369249
              ],
              [
                0.35267815584146,
                44.858476576404264
              ],
              [
                0.352683419982112,
                44.85847581627823
              ],
              [
                0.352703103539222,
                44.858472967028725
              ],
              [
                0.353581247067831,
                44.858337592388104
              ],
              [
                0.353587555245444,
                44.858337354832514
              ],
              [
                0.353587555245444,
                44.858337354832514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3116659078933112,
          "ground": "gnd"
        },
        "75_LVBranch0014164": {
          "bus1": "75_LVBus0719626",
          "bus2": "75_LVBus0719631",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349374772870811,
                44.85919981261254
              ],
              [
                0.349374772870811,
                44.85919981261254
              ],
              [
                0.349716598656604,
                44.85967152876729
              ],
              [
                0.34974264578032,
                44.8597074654622
              ],
              [
                0.349746181323024,
                44.85971191984524
              ],
              [
                0.349746181323024,
                44.85971191984524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06403566192942275,
          "ground": "gnd"
        },
        "75_LVBranch0112720": {
          "bus1": "75_LVBus0719623",
          "bus2": "75_LVBus0719624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.349834991969035,
                44.858756455277785
              ],
              [
                0.349834991969035,
                44.858756455277785
              ],
              [
                0.350099272102682,
                44.858713265210675
              ],
              [
                0.350099272102682,
                44.858713265210675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021433115845235093,
          "ground": "gnd"
        },
        "75_193844": {
          "bus1": "75_MVBus113933",
          "bus2": "75_MVLV070736",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.343848058976495,
                44.85917652414149
              ],
              [
                0.344074969771403,
                44.85898560180486
              ],
              [
                0.344276817644755,
                44.85880926130078
              ],
              [
                0.344286266954594,
                44.85879756428056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.053051445505145185,
          "ground": "gnd"
        },
        "75_32738": {
          "bus1": "75_MVBus113898",
          "bus2": "75_MVBus113899",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.329289884044969,
                44.856273171424355
              ],
              [
                0.329289884044969,
                44.856273171424355
              ],
              [
                0.328247369786261,
                44.85611617531138
              ],
              [
                0.327094679848982,
                44.85593708994795
              ],
              [
                0.326097451108051,
                44.85580644170907
              ],
              [
                0.325074347085772,
                44.85567048116618
              ],
              [
                0.324295163838737,
                44.85556418774772
              ],
              [
                0.323493415678878,
                44.85545791807197
              ],
              [
                0.32265633666422,
                44.855346831990126
              ],
              [
                0.32265633666422,
                44.855346831990126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.53439989471701,
          "ground": "gnd"
        },
        "75_32737": {
          "bus1": "75_MVBus113899",
          "bus2": "75_MVBus113928",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.32265633666422,
                44.855346831990126
              ],
              [
                0.32265633666422,
                44.855346831990126
              ],
              [
                0.3223269885118,
                44.856375214477254
              ],
              [
                0.321994506360119,
                44.857413346620135
              ],
              [
                0.321784120354131,
                44.8583786234759
              ],
              [
                0.321615356082638,
                44.8594089022731
              ],
              [
                0.321785882565581,
                44.86065200269699
              ],
              [
                0.321041635899041,
                44.8613752628426
              ],
              [
                0.321014073054101,
                44.86191035277069
              ],
              [
                0.321014073054101,
                44.86191035277069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7572579093636922,
          "ground": "gnd"
        },
        "75_193281": {
          "bus1": "75_MVBus113928",
          "bus2": "75_MVBus113929",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321014073054101,
                44.86191035277069
              ],
              [
                0.321014073054101,
                44.86191035277069
              ],
              [
                0.322283620746944,
                44.862701959544374
              ],
              [
                0.323560009208969,
                44.863489033517
              ],
              [
                0.324855733531966,
                44.86428505548236
              ],
              [
                0.324855733531966,
                44.86428505548236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.40228234130263346,
          "ground": "gnd"
        },
        "75_78751": {
          "bus1": "75_MVBus113929",
          "bus2": "75_MVLV082090",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.324855733531966,
                44.86428505548236
              ],
              [
                0.324855733531966,
                44.86428505548236
              ],
              [
                0.326529486621784,
                44.86478506454657
              ],
              [
                0.327966437718724,
                44.8652094788565
              ],
              [
                0.327984194179178,
                44.86521423774166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2664466911498947,
          "ground": "gnd"
        },
        "75_LVBranch0233932": {
          "bus1": "75_MVLV082090_LV",
          "bus2": "75_LVBus0719582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.327984194179178,
                44.86521423774166
              ],
              [
                0.32799497925219,
                44.865225338950964
              ],
              [
                0.32799497925219,
                44.865225338950964
              ],
              [
                0.328018356795779,
                44.86525075936456
              ],
              [
                0.328199577571892,
                44.865437389620574
              ],
              [
                0.328635270076696,
                44.86579711796544
              ],
              [
                0.328667315299577,
                44.86582357767137
              ],
              [
                0.32907063459378,
                44.86604253458942
              ],
              [
                0.329301048834632,
                44.8661676331796
              ],
              [
                0.329836665488077,
                44.866419971389
              ],
              [
                0.329836665488077,
                44.866419971389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19900819607295642,
          "ground": "gnd"
        },
        "75_LVBranch0548320": {
          "bus1": "75_LVBus0719582",
          "bus2": "75_LVBus0719586",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.329836665488077,
                44.866419971389
              ],
              [
                0.329836665488077,
                44.866419971389
              ],
              [
                0.330525404746165,
                44.8666366527166
              ],
              [
                0.330552766217017,
                44.86664947653568
              ],
              [
                0.331209397689954,
                44.86686022550594
              ],
              [
                0.331209397689954,
                44.86686022550594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11904243342595791,
          "ground": "gnd"
        },
        "75_LVBranch0611261": {
          "bus1": "75_LVBus0719586",
          "bus2": "75_LVBus0719587",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.331209397689954,
                44.86686022550594
              ],
              [
                0.331209397689954,
                44.86686022550594
              ],
              [
                0.331260946029153,
                44.866832981919885
              ],
              [
                0.331505466952743,
                44.866703775452336
              ],
              [
                0.331510499050266,
                44.86670105065152
              ],
              [
                0.331510499050266,
                44.86670105065152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029650356660137073,
          "ground": "gnd"
        },
        "75_LVBranch0113785": {
          "bus1": "75_LVBus0719582",
          "bus2": "75_LVBus0719583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.329836665488077,
                44.866419971389
              ],
              [
                0.329836665488077,
                44.866419971389
              ],
              [
                0.329836731599562,
                44.86642447133144
              ],
              [
                0.329840643369044,
                44.86671678065161
              ],
              [
                0.329843775872884,
                44.86695117703447
              ],
              [
                0.32985539984257,
                44.86731339311624
              ],
              [
                0.32988552978462,
                44.867414001902624
              ],
              [
                0.329974731890004,
                44.86754917321152
              ],
              [
                0.329974731890004,
                44.86754917321152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1273230689013154,
          "ground": "gnd"
        },
        "75_LVBranch0730726": {
          "bus1": "75_LVBus0719583",
          "bus2": "75_LVBus0719584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.329974731890004,
                44.86754917321152
              ],
              [
                0.329974731890004,
                44.86754917321152
              ],
              [
                0.330050113729322,
                44.867555879061776
              ],
              [
                0.330171103253901,
                44.867702559991415
              ],
              [
                0.330514007239529,
                44.868089440084525
              ],
              [
                0.330600890700454,
                44.868214554545986
              ],
              [
                0.330658344486805,
                44.86836752119777
              ],
              [
                0.330676752017368,
                44.86849549405034
              ],
              [
                0.330670739619594,
                44.86862912343446
              ],
              [
                0.330630803396731,
                44.86875506431591
              ],
              [
                0.330609207418946,
                44.86880892670625
              ],
              [
                0.33059975380229,
                44.86883506356033
              ],
              [
                0.330578113832904,
                44.8688344723497
              ],
              [
                0.330578113832904,
                44.8688344723497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16326014037042885,
          "ground": "gnd"
        },
        "75_LVBranch0018400": {
          "bus1": "75_LVBus0719582",
          "bus2": "75_LVBus0719585",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.329836665488077,
                44.866419971389
              ],
              [
                0.329836665488077,
                44.866419971389
              ],
              [
                0.329741940803627,
                44.86586023447243
              ],
              [
                0.329634260308336,
                44.86534071466137
              ],
              [
                0.329633332194139,
                44.86533626202933
              ],
              [
                0.329633332194139,
                44.86533626202933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12150980243860698,
          "ground": "gnd"
        },
        "75_LVBranch0045356": {
          "bus1": "75_MVLV082090_LV",
          "bus2": "75_LVBus0719580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.327984194179178,
                44.86521423774166
              ],
              [
                0.327975695530939,
                44.86520217941857
              ],
              [
                0.327975695530939,
                44.86520217941857
              ],
              [
                0.327687172668077,
                44.86489356951082
              ],
              [
                0.327440138742979,
                44.86431471897239
              ],
              [
                0.327384527518572,
                44.86418440390833
              ],
              [
                0.327377522867305,
                44.86417091514425
              ],
              [
                0.327233768233915,
                44.863893920119935
              ],
              [
                0.327233768233915,
                44.863893920119935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15795283067888136,
          "ground": "gnd"
        },
        "75_155573": {
          "bus1": "75_MVBus113929",
          "bus2": "75_MVLV026775",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.324855733531966,
                44.86428505548236
              ],
              [
                0.324855733531966,
                44.86428505548236
              ],
              [
                0.325088734683032,
                44.86410836255143
              ],
              [
                0.325135543389473,
                44.863648391503084
              ],
              [
                0.325651776100909,
                44.86321519398375
              ],
              [
                0.32562140533442,
                44.86321540543256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14127393446878253,
          "ground": "gnd"
        },
        "75_LVBranch0151237": {
          "bus1": "75_MVLV026775_LV",
          "bus2": "75_LVBus0719292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.32562140533442,
                44.86321540543256
              ],
              [
                0.325646621988787,
                44.86320021824878
              ],
              [
                0.325646621988787,
                44.86320021824878
              ],
              [
                0.325609946733335,
                44.86316152669722
              ],
              [
                0.32593543242801,
                44.86297468548284
              ],
              [
                0.326557786462856,
                44.86264971334713
              ],
              [
                0.326557786462856,
                44.86264971334713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09926578130271566,
          "ground": "gnd"
        },
        "75_LVBranch0469133": {
          "bus1": "75_LVBus0719292",
          "bus2": "75_LVBus0719295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.326557786462856,
                44.86264971334713
              ],
              [
                0.326557786462856,
                44.86264971334713
              ],
              [
                0.326560051819048,
                44.862653911435416
              ],
              [
                0.326630081348114,
                44.86273324882793
              ],
              [
                0.32669800354739,
                44.862859217707
              ],
              [
                0.32685344002437,
                44.86319924647928
              ],
              [
                0.327122355731155,
                44.86368154878602
              ],
              [
                0.327122355731155,
                44.86368154878602
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12329431393250695,
          "ground": "gnd"
        },
        "75_LVBranch0414530": {
          "bus1": "75_LVBus0719292",
          "bus2": "75_LVBus0719293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.326557786462856,
                44.86264971334713
              ],
              [
                0.326557786462856,
                44.86264971334713
              ],
              [
                0.326554701610742,
                44.862645788253865
              ],
              [
                0.326413397969071,
                44.86244858146828
              ],
              [
                0.326258904711539,
                44.8623475961934
              ],
              [
                0.325879755739445,
                44.86215023117213
              ],
              [
                0.325741120572234,
                44.862099389061854
              ],
              [
                0.325552540815628,
                44.86203022665839
              ],
              [
                0.325529774923504,
                44.862021624148525
              ],
              [
                0.325529774923504,
                44.862021624148525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10995137297544134,
          "ground": "gnd"
        },
        "75_LVBranch0358962": {
          "bus1": "75_LVBus0719292",
          "bus2": "75_LVBus0719294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.326557786462856,
                44.86264971334713
              ],
              [
                0.326557786462856,
                44.86264971334713
              ],
              [
                0.326564056962014,
                44.86264913473461
              ],
              [
                0.326956158618773,
                44.86250200396872
              ],
              [
                0.326973849597386,
                44.8624990599951
              ],
              [
                0.327133945852423,
                44.862472436122445
              ],
              [
                0.327552646319938,
                44.86240281490338
              ],
              [
                0.32793632090305,
                44.862339005878276
              ],
              [
                0.327985913354213,
                44.862325629404246
              ],
              [
                0.328111848930957,
                44.86229166134735
              ],
              [
                0.328620251825925,
                44.86215454987219
              ],
              [
                0.328626166511152,
                44.86215295695429
              ],
              [
                0.328626166511152,
                44.86215295695429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17340621965112277,
          "ground": "gnd"
        },
        "75_LVBranch0131767": {
          "bus1": "75_MVLV026775_LV",
          "bus2": "75_LVBus0719284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.32562140533442,
                44.86321540543256
              ],
              [
                0.325604065627411,
                44.86322088388662
              ],
              [
                0.325604065627411,
                44.86322088388662
              ],
              [
                0.325477696380995,
                44.863224969616844
              ],
              [
                0.325092189335628,
                44.863312013347645
              ],
              [
                0.325092189335628,
                44.863312013347645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04196468061338103,
          "ground": "gnd"
        },
        "75_LVBranch0625973": {
          "bus1": "75_LVBus0719284",
          "bus2": "75_LVBus0719285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.325092189335628,
                44.863312013347645
              ],
              [
                0.325092189335628,
                44.863312013347645
              ],
              [
                0.325088616360731,
                44.8631389086831
              ],
              [
                0.325067672890286,
                44.862811891487404
              ],
              [
                0.325069669015395,
                44.86263204126922
              ],
              [
                0.325067010736343,
                44.862497138616746
              ],
              [
                0.325066124646193,
                44.86245217106752
              ],
              [
                0.325062601109491,
                44.862273479927545
              ],
              [
                0.325062055675168,
                44.86224575775706
              ],
              [
                0.325061964667806,
                44.86224125735985
              ],
              [
                0.325061964667806,
                44.86224125735985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11903678582348205,
          "ground": "gnd"
        },
        "75_LVBranch0064011": {
          "bus1": "75_LVBus0719284",
          "bus2": "75_LVBus0719286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.325092189335628,
                44.863312013347645
              ],
              [
                0.325092189335628,
                44.863312013347645
              ],
              [
                0.32478164147747,
                44.86353535731013
              ],
              [
                0.324781769974543,
                44.86355814127826
              ],
              [
                0.32478319033574,
                44.86380365449637
              ],
              [
                0.324783324064632,
                44.86382734730808
              ],
              [
                0.324785291903018,
                44.86416552662861
              ],
              [
                0.324785291903018,
                44.86416552662861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10493680074013262,
          "ground": "gnd"
        },
        "75_LVBranch0379741": {
          "bus1": "75_LVBus0719286",
          "bus2": "75_LVBus0719288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.324785291903018,
                44.86416552662861
              ],
              [
                0.324785291903018,
                44.86416552662861
              ],
              [
                0.324384022016699,
                44.8659852961272
              ],
              [
                0.324379913805187,
                44.86600908258421
              ],
              [
                0.324293993863514,
                44.86650686812126
              ],
              [
                0.324293993863514,
                44.86650686812126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2630978034391435,
          "ground": "gnd"
        },
        "75_LVBranch0399064": {
          "bus1": "75_LVBus0719288",
          "bus2": "75_LVBus0719290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.324293993863514,
                44.86650686812126
              ],
              [
                0.324293993863514,
                44.86650686812126
              ],
              [
                0.324386809230463,
                44.86693827153751
              ],
              [
                0.324388717193932,
                44.86694712386507
              ],
              [
                0.324388717193932,
                44.86694712386507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049494644920587555,
          "ground": "gnd"
        },
        "75_LVBranch0244008": {
          "bus1": "75_LVBus0719288",
          "bus2": "75_LVBus0719289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.324293993863514,
                44.86650686812126
              ],
              [
                0.324293993863514,
                44.86650686812126
              ],
              [
                0.323244578242278,
                44.86662771460562
              ],
              [
                0.323214093704594,
                44.866625062141125
              ],
              [
                0.323214093704594,
                44.866625062141125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08644235002258685,
          "ground": "gnd"
        },
        "75_LVBranch0245553": {
          "bus1": "75_LVBus0719286",
          "bus2": "75_LVBus0719287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.324785291903018,
                44.86416552662861
              ],
              [
                0.324785291903018,
                44.86416552662861
              ],
              [
                0.325389947059199,
                44.864160593398644
              ],
              [
                0.325401248151213,
                44.86416050240275
              ],
              [
                0.325401248151213,
                44.86416050240275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04868401919892514,
          "ground": "gnd"
        },
        "75_155395": {
          "bus1": "75_MVBus113928",
          "bus2": "75_MVLV008594",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321014073054101,
                44.86191035277069
              ],
              [
                0.321014073054101,
                44.86191035277069
              ],
              [
                0.320991554964511,
                44.861981525549716
              ],
              [
                0.320991093722893,
                44.861995013355575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.008107128391419641,
          "ground": "gnd"
        },
        "75_LVBranch0119714": {
          "bus1": "75_MVLV008594_LV",
          "bus2": "75_LVBus0719102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320991093722893,
                44.861995013355575
              ],
              [
                0.321009863683222,
                44.86199302577777
              ],
              [
                0.321009863683222,
                44.86199302577777
              ],
              [
                0.321628891134403,
                44.86187869659767
              ],
              [
                0.321628891134403,
                44.86187869659767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05054821701425806,
          "ground": "gnd"
        },
        "75_LVBranch1470049": {
          "bus1": "75_LVBus0719102",
          "bus2": "75_LVBus0719103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321628891134403,
                44.86187869659767
              ],
              [
                0.321628891134403,
                44.86187869659767
              ],
              [
                0.321653553581705,
                44.86182697042383
              ],
              [
                0.321305162749462,
                44.86118702492643
              ],
              [
                0.321126792681757,
                44.860845912446756
              ],
              [
                0.321147497275376,
                44.86083938046213
              ],
              [
                0.321194447443928,
                44.860824564180135
              ],
              [
                0.321197480031065,
                44.860823611837866
              ],
              [
                0.321203203858467,
                44.86082170092011
              ],
              [
                0.321203203858467,
                44.86082170092011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12938683764101228,
          "ground": "gnd"
        },
        "75_LVBranch1388659": {
          "bus1": "75_LVBus0719103",
          "bus2": "75_LVBus0719104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321203203858467,
                44.86082170092011
              ],
              [
                0.321203203858467,
                44.86082170092011
              ],
              [
                0.321168874077615,
                44.860819823398096
              ],
              [
                0.320940151801957,
                44.860426928410575
              ],
              [
                0.32094003251393,
                44.860426728287514
              ],
              [
                0.320932099220577,
                44.86041308718378
              ],
              [
                0.320968203775614,
                44.86040328247505
              ],
              [
                0.320968203775614,
                44.86040328247505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054697073131524984,
          "ground": "gnd"
        },
        "75_LVBranch0119768": {
          "bus1": "75_LVBus0719102",
          "bus2": "75_LVBus0719105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.321628891134403,
                44.86187869659767
              ],
              [
                0.321628891134403,
                44.86187869659767
              ],
              [
                0.32184849506642,
                44.8618563878337
              ],
              [
                0.32184858388955,
                44.86185638045766
              ],
              [
                0.32310925580761,
                44.861711096740414
              ],
              [
                0.323288267804088,
                44.86169106777591
              ],
              [
                0.324074047883345,
                44.86165973623056
              ],
              [
                0.324116902084286,
                44.86165431836115
              ],
              [
                0.324956295962319,
                44.861582920630546
              ],
              [
                0.324962523232977,
                44.86158213438091
              ],
              [
                0.324962523232977,
                44.86158213438091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26575873282969914,
          "ground": "gnd"
        },
        "75_LVBranch0432165": {
          "bus1": "75_LVBus0719105",
          "bus2": "75_LVBus0719107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.324962523232977,
                44.86158213438091
              ],
              [
                0.324962523232977,
                44.86158213438091
              ],
              [
                0.32500108927116,
                44.86009305380755
              ],
              [
                0.325001200549238,
                44.86008855710092
              ],
              [
                0.325001200549238,
                44.86008855710092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1660079847722998,
          "ground": "gnd"
        },
        "75_LVBranch0418973": {
          "bus1": "75_LVBus0719105",
          "bus2": "75_LVBus0719106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.324962523232977,
                44.86158213438091
              ],
              [
                0.324962523232977,
                44.86158213438091
              ],
              [
                0.326512146524289,
                44.861425387797134
              ],
              [
                0.3269282813603,
                44.86138329059861
              ],
              [
                0.3269282813603,
                44.86138329059861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1569303510220154,
          "ground": "gnd"
        },
        "75_LVBranch0484610": {
          "bus1": "75_MVLV008594_LV",
          "bus2": "75_LVBus0719097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320991093722893,
                44.861995013355575
              ],
              [
                0.320972411604547,
                44.86199737143137
              ],
              [
                0.320972411604547,
                44.86199737143137
              ],
              [
                0.320617731549048,
                44.86205123086593
              ],
              [
                0.320117987551822,
                44.86211191335782
              ],
              [
                0.320117987551822,
                44.86211191335782
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0687334888549488,
          "ground": "gnd"
        },
        "75_LVBranch0053337": {
          "bus1": "75_LVBus0719097",
          "bus2": "75_LVBus0719098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320117987551822,
                44.86211191335782
              ],
              [
                0.320117987551822,
                44.86211191335782
              ],
              [
                0.319269652192945,
                44.86220733238246
              ],
              [
                0.319269652192945,
                44.86220733238246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06788206586048473,
          "ground": "gnd"
        },
        "75_LVBranch0745147": {
          "bus1": "75_LVBus0719098",
          "bus2": "75_LVBus0719099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319269652192945,
                44.86220733238246
              ],
              [
                0.319269652192945,
                44.86220733238246
              ],
              [
                0.319130066501013,
                44.86217035664431
              ],
              [
                0.319030378991877,
                44.86201505525296
              ],
              [
                0.318964707657866,
                44.86191274099323
              ],
              [
                0.318748507627291,
                44.86157590846408
              ],
              [
                0.318768081019287,
                44.86157058889054
              ],
              [
                0.318782611016833,
                44.86156444831428
              ],
              [
                0.318782611016833,
                44.86156444831428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08738295036070824,
          "ground": "gnd"
        },
        "75_LVBranch1040203": {
          "bus1": "75_LVBus0719099",
          "bus2": "75_LVBus0719100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318782611016833,
                44.86156444831428
              ],
              [
                0.318782611016833,
                44.86156444831428
              ],
              [
                0.318716415198578,
                44.86156356202077
              ],
              [
                0.31856466401197,
                44.86133840557283
              ],
              [
                0.318499442397637,
                44.861360642510796
              ],
              [
                0.318498550061341,
                44.861359078626684
              ],
              [
                0.31846698219184,
                44.861303841670484
              ],
              [
                0.318441386823947,
                44.861259079020805
              ],
              [
                0.31841139156877,
                44.86125347396341
              ],
              [
                0.31841139156877,
                44.86125347396341
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053331881473259964,
          "ground": "gnd"
        },
        "75_17933": {
          "bus1": "75_MVBus113899",
          "bus2": "75_MVBus113900",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.32265633666422,
                44.855346831990126
              ],
              [
                0.32265633666422,
                44.855346831990126
              ],
              [
                0.321499729766967,
                44.855189903052356
              ],
              [
                0.320293617689243,
                44.85502774769629
              ],
              [
                0.319084645968291,
                44.854866147631334
              ],
              [
                0.317867799555874,
                44.854706315661566
              ],
              [
                0.317867799555874,
                44.854706315661566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.385147409515444,
          "ground": "gnd"
        },
        "75_17934": {
          "bus1": "75_MVBus113900",
          "bus2": "75_MVLV135967",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.317867799555874,
                44.854706315661566
              ],
              [
                0.317867799555874,
                44.854706315661566
              ],
              [
                0.317881773164697,
                44.85571840860612
              ],
              [
                0.317888609867539,
                44.856405625596125
              ],
              [
                0.317899687401967,
                44.857085758352596
              ],
              [
                0.317898581056849,
                44.85709922533229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.26443740199053695,
          "ground": "gnd"
        },
        "75_LVBranch1419862": {
          "bus1": "75_MVLV135967_LV",
          "bus2": "75_LVBus0719834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.317898581056849,
                44.85709922533229
              ],
              [
                0.31787786891943,
                44.85709023590009
              ],
              [
                0.31787786891943,
                44.85709023590009
              ],
              [
                0.317638816868723,
                44.85707709055081
              ],
              [
                0.317218544979364,
                44.85719477240734
              ],
              [
                0.316900071213435,
                44.85728395815734
              ],
              [
                0.316920044293019,
                44.857320043653374
              ],
              [
                0.316923844815784,
                44.857324440989444
              ],
              [
                0.316923844815784,
                44.857324440989444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08658970927630279,
          "ground": "gnd"
        },
        "75_LVBranch1301203": {
          "bus1": "75_LVBus0719834",
          "bus2": "75_LVBus0719835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.316923844815784,
                44.857324440989444
              ],
              [
                0.316923844815784,
                44.857324440989444
              ],
              [
                0.316931910095373,
                44.857350141421726
              ],
              [
                0.317329358640761,
                44.85794323075437
              ],
              [
                0.317339597534561,
                44.85795849786083
              ],
              [
                0.317339597534561,
                44.85795849786083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07781950870655274,
          "ground": "gnd"
        },
        "75_LVBranch0819203": {
          "bus1": "75_MVLV135967_LV",
          "bus2": "75_LVBus0719829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.317898581056849,
                44.85709922533229
              ],
              [
                0.317888322466639,
                44.85708730498354
              ],
              [
                0.317888322466639,
                44.85708730498354
              ],
              [
                0.317941767561498,
                44.85706281968567
              ],
              [
                0.318037521660217,
                44.857067189313
              ],
              [
                0.318179876536963,
                44.857115032162895
              ],
              [
                0.318307064055856,
                44.85718529808685
              ],
              [
                0.318404336916717,
                44.85722047552819
              ],
              [
                0.318411777228219,
                44.85722707177143
              ],
              [
                0.318411777228219,
                44.85722707177143
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04734886585445659,
          "ground": "gnd"
        },
        "75_LVBranch1385134": {
          "bus1": "75_LVBus0719829",
          "bus2": "75_LVBus0719830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.318411777228219,
                44.85722707177143
              ],
              [
                0.318411777228219,
                44.85722707177143
              ],
              [
                0.31846180153105,
                44.857217441481154
              ],
              [
                0.31883590266521,
                44.857101745026704
              ],
              [
                0.318990442654874,
                44.85706683489947
              ],
              [
                0.319095230430277,
                44.8570949871203
              ],
              [
                0.319252587047657,
                44.857352429014824
              ],
              [
                0.31927022984461,
                44.85738057168815
              ],
              [
                0.319301610043286,
                44.85736843183778
              ],
              [
                0.319341920158786,
                44.8574407705209
              ],
              [
                0.319341920158786,
                44.8574407705209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10410196005799474,
          "ground": "gnd"
        },
        "75_LVBranch1053162": {
          "bus1": "75_LVBus0719830",
          "bus2": "75_LVBus0719831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.319341920158786,
                44.8574407705209
              ],
              [
                0.319341920158786,
                44.8574407705209
              ],
              [
                0.319338824452751,
                44.85745609062007
              ],
              [
                0.319712234392095,
                44.85820175170295
              ],
              [
                0.319897495600574,
                44.85852110141366
              ],
              [
                0.320209220662898,
                44.85844686341823
              ],
              [
                0.320355897748993,
                44.858481295163145
              ],
              [
                0.320361148028923,
                44.858429745572835
              ],
              [
                0.320361148028923,
                44.858429745572835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17201105359178276,
          "ground": "gnd"
        },
        "75_LVBranch1485732": {
          "bus1": "75_LVBus0719831",
          "bus2": "75_LVBus0719832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.320361148028923,
                44.858429745572835
              ],
              [
                0.320361148028923,
                44.858429745572835
              ],
              [
                0.320431185570872,
                44.85833316849359
              ],
              [
                0.320666340319132,
                44.85826690581034
              ],
              [
                0.320900052437134,
                44.858287612851896
              ],
              [
                0.320918519195231,
                44.858278565754645
              ],
              [
                0.320918519195231,
                44.858278565754645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05245647030730593,
          "ground": "gnd"
        },
        "75_101466": {
          "bus1": "75_MVBus113900",
          "bus2": "75_MVBus113901",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.317867799555874,
                44.854706315661566
              ],
              [
                0.317231910185847,
                44.8546178348203
              ],
              [
                0.316675947702247,
                44.85454178111867
              ],
              [
                0.315515677715808,
                44.8543838223111
              ],
              [
                0.314344757799042,
                44.85422461237853
              ],
              [
                0.313236537816198,
                44.85409988415367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3722725118262831,
          "ground": "gnd"
        },
        "75_55933": {
          "bus1": "75_MVBus113901",
          "bus2": "75_MVBus113902",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.313236537816198,
                44.85409988415367
              ],
              [
                0.313236537816198,
                44.85409988415367
              ],
              [
                0.3128539641385,
                44.85490418998144
              ],
              [
                0.312565446897265,
                44.855564829585866
              ],
              [
                0.31219389145297,
                44.856411183275036
              ],
              [
                0.311829401821291,
                44.85724865031476
              ],
              [
                0.311462300170214,
                44.85808668049887
              ],
              [
                0.311387768595737,
                44.858316953401925
              ],
              [
                0.311387768595737,
                44.858316953401925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.49099747659132353,
          "ground": "gnd"
        },
        "75_155412": {
          "bus1": "75_MVBus113902",
          "bus2": "75_MVLV100287",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.311387768595737,
                44.858316953401925
              ],
              [
                0.311387768595737,
                44.858316953401925
              ],
              [
                0.311230789349442,
                44.85833306648898
              ],
              [
                0.311236711564755,
                44.85830823410929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.01253632299698414,
          "ground": "gnd"
        },
        "75_LVBranch0227669": {
          "bus1": "75_MVLV100287_LV",
          "bus2": "75_LVBus0719665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.311236711564755,
                44.85830823410929
              ],
              [
                0.311219986738054,
                44.858312803833066
              ],
              [
                0.311219986738054,
                44.858312803833066
              ],
              [
                0.311184281615401,
                44.858434775472
              ],
              [
                0.311175124454219,
                44.858533498909736
              ],
              [
                0.311173687031205,
                44.8585490741903
              ],
              [
                0.311349725832622,
                44.85897882199095
              ],
              [
                0.311385104087671,
                44.85906517233946
              ],
              [
                0.311548430743098,
                44.85946389716141
              ],
              [
                0.311587051323032,
                44.85955818875229
              ],
              [
                0.311634482213662,
                44.85967397504734
              ],
              [
                0.311766105930188,
                44.85999530627063
              ],
              [
                0.311818431181035,
                44.86012302299812
              ],
              [
                0.311829159037862,
                44.860149204586236
              ],
              [
                0.311935168962394,
                44.86040799198023
              ],
              [
                0.31204183148266,
                44.86066834782349
              ],
              [
                0.312059486182988,
                44.860711454789026
              ],
              [
                0.312059486182988,
                44.860711454789026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2768694722313202,
          "ground": "gnd"
        },
        "75_LVBranch0105550": {
          "bus1": "75_LVBus0719665",
          "bus2": "75_LVBus0719666",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.312059486182988,
                44.860711454789026
              ],
              [
                0.312059486182988,
                44.860711454789026
              ],
              [
                0.312153432891283,
                44.86091671951661
              ],
              [
                0.312337424935615,
                44.861318710548936
              ],
              [
                0.312486179606057,
                44.86164371126333
              ],
              [
                0.312585170390855,
                44.86185999112837
              ],
              [
                0.312646682591199,
                44.86199438117141
              ],
              [
                0.3128785130277,
                44.862500890866606
              ],
              [
                0.3128785130277,
                44.862500890866606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2091291617016664,
          "ground": "gnd"
        },
        "75_LVBranch0817050": {
          "bus1": "75_MVLV100287_LV",
          "bus2": "75_LVBus0719654",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.311236711564755,
                44.85830823410929
              ],
              [
                0.311246385918005,
                44.858299594097296
              ],
              [
                0.311246385918005,
                44.858299594097296
              ],
              [
                0.311256316829181,
                44.8583051658383
              ],
              [
                0.311256316829181,
                44.8583051658383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0009997652396878355,
          "ground": "gnd"
        },
        "75_LVBranch1176853": {
          "bus1": "75_LVBus0719654",
          "bus2": "75_LVBus0719659",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.311256316829181,
                44.8583051658383
              ],
              [
                0.311256316829181,
                44.8583051658383
              ],
              [
                0.311262586673015,
                44.858304597085485
              ],
              [
                0.311297428029519,
                44.8583366377066
              ],
              [
                0.311873570809174,
                44.85828045628292
              ],
              [
                0.311884711001249,
                44.858322481005544
              ],
              [
                0.31189440824679,
                44.85833171038194
              ],
              [
                0.311898186545096,
                44.85833531571027
              ],
              [
                0.311898186545096,
                44.85833531571027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05749835480094221,
          "ground": "gnd"
        },
        "75_LVBranch0765770": {
          "bus1": "75_LVBus0719659",
          "bus2": "75_LVBus0719660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.311898186545096,
                44.85833531571027
              ],
              [
                0.311898186545096,
                44.85833531571027
              ],
              [
                0.311900463827029,
                44.85833111966722
              ],
              [
                0.311904951271057,
                44.85832283431959
              ],
              [
                0.3118963556491,
                44.85827726627939
              ],
              [
                0.312738016272538,
                44.858189907040654
              ],
              [
                0.312756756761719,
                44.85824773566778
              ],
              [
                0.312764537130581,
                44.85825296192126
              ],
              [
                0.312769007642172,
                44.858255968082815
              ],
              [
                0.312769131129773,
                44.85825605132466
              ],
              [
                0.312769131129773,
                44.85825605132466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08176672274967692,
          "ground": "gnd"
        },
        "75_LVBranch1259180": {
          "bus1": "75_LVBus0719660",
          "bus2": "75_LVBus0719661",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.312769131129773,
                44.85825605132466
              ],
              [
                0.312769131129773,
                44.85825605132466
              ],
              [
                0.312779590835382,
                44.85824632788934
              ],
              [
                0.312776291820538,
                44.858231583488184
              ],
              [
                0.31276588463895,
                44.85818501957719
              ],
              [
                0.313827762415788,
                44.8580747965415
              ],
              [
                0.313909623327476,
                44.85806531989127
              ],
              [
                0.313931032666748,
                44.85810152226044
              ],
              [
                0.313950828565301,
                44.85812113967754
              ],
              [
                0.313950828565301,
                44.85812113967754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10668396441197031,
          "ground": "gnd"
        },
        "75_LVBranch1485960": {
          "bus1": "75_LVBus0719661",
          "bus2": "75_LVBus0719662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.313950828565301,
                44.85812113967754
              ],
              [
                0.313950828565301,
                44.85812113967754
              ],
              [
                0.313947488819015,
                44.85809912459938
              ],
              [
                0.31423568115286,
                44.85806744411025
              ],
              [
                0.314319258101226,
                44.85804585199412
              ],
              [
                0.31433244988423,
                44.85805850124415
              ],
              [
                0.314334713939882,
                44.85806410317581
              ],
              [
                0.314334713939882,
                44.85806410317581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03493651681554077,
          "ground": "gnd"
        },
        "75_LVBranch0791516": {
          "bus1": "75_LVBus0719662",
          "bus2": "75_LVBus0719663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.314334713939882,
                44.85806410317581
              ],
              [
                0.314334713939882,
                44.85806410317581
              ],
              [
                0.314327088993147,
                44.85804758803604
              ],
              [
                0.314328192019781,
                44.85804332544281
              ],
              [
                0.314349327720412,
                44.85803745945871
              ],
              [
                0.31440921325151,
                44.85802209131816
              ],
              [
                0.314479196638777,
                44.85800209450114
              ],
              [
                0.314596109645876,
                44.85796783265871
              ],
              [
                0.314701106791355,
                44.85793844497744
              ],
              [
                0.314747620323496,
                44.8579255399279
              ],
              [
                0.314770371572947,
                44.857919073636545
              ],
              [
                0.314788305510649,
                44.85791358979331
              ],
              [
                0.31479301066774,
                44.85791256029867
              ],
              [
                0.314796211089695,
                44.85791675777047
              ],
              [
                0.314799297414917,
                44.857923409465684
              ],
              [
                0.314803195042123,
                44.857927916626295
              ],
              [
                0.314807936833217,
                44.85793181842435
              ],
              [
                0.314811906885347,
                44.85794271512641
              ],
              [
                0.314811906885347,
                44.85794271512641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045649317135515066,
          "ground": "gnd"
        },
        "75_LVBranch0885839": {
          "bus1": "75_LVBus0719654",
          "bus2": "75_LVBus0719655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.311256316829181,
                44.8583051658383
              ],
              [
                0.311256316829181,
                44.8583051658383
              ],
              [
                0.311250046659333,
                44.858305743582385
              ],
              [
                0.31122330370357,
                44.85830819500277
              ],
              [
                0.311219445966645,
                44.85830992370801
              ],
              [
                0.311095114653421,
                44.858340410892744
              ],
              [
                0.311014808349821,
                44.858312907300984
              ],
              [
                0.310989867365872,
                44.85827611766506
              ],
              [
                0.310946635333457,
                44.85819986220613
              ],
              [
                0.310963007485357,
                44.85818547878061
              ],
              [
                0.310964971393397,
                44.85818120502463
              ],
              [
                0.310964971393397,
                44.85818120502463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036663631534908814,
          "ground": "gnd"
        },
        "75_LVBranch1088834": {
          "bus1": "75_LVBus0719655",
          "bus2": "75_LVBus0719656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.310964971393397,
                44.85818120502463
              ],
              [
                0.310964971393397,
                44.85818120502463
              ],
              [
                0.31094073694619,
                44.858181111136865
              ],
              [
                0.310841446284078,
                44.85802091481223
              ],
              [
                0.310619451075255,
                44.8575435176953
              ],
              [
                0.310600202384093,
                44.857513031739806
              ],
              [
                0.310595010602013,
                44.85750480269916
              ],
              [
                0.310597074995631,
                44.85750054879053
              ],
              [
                0.310597074995631,
                44.85750054879053
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08246652527093494,
          "ground": "gnd"
        },
        "75_LVBranch1161400": {
          "bus1": "75_LVBus0719656",
          "bus2": "75_LVBus0719657",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.310597074995631,
                44.85750054879053
              ],
              [
                0.310597074995631,
                44.85750054879053
              ],
              [
                0.31057186714617,
                44.85749870043228
              ],
              [
                0.310505518174385,
                44.85727887930717
              ],
              [
                0.310500616253666,
                44.857262656811635
              ],
              [
                0.310429822402477,
                44.85698297471052
              ],
              [
                0.310417252129138,
                44.85693332970524
              ],
              [
                0.310393620721816,
                44.856758929340174
              ],
              [
                0.310381416676728,
                44.8564720721905
              ],
              [
                0.310371989007552,
                44.856285525078846
              ],
              [
                0.310365638276432,
                44.85615994747781
              ],
              [
                0.310392955704345,
                44.85583845585232
              ],
              [
                0.310486023892164,
                44.85565900905001
              ],
              [
                0.310496294529335,
                44.85565868474631
              ],
              [
                0.310536136604205,
                44.85565740973662
              ],
              [
                0.310536136604205,
                44.85565740973662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21310305106203556,
          "ground": "gnd"
        },
        "75_LVBranch1261309": {
          "bus1": "75_LVBus0719657",
          "bus2": "75_LVBus0719658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.310536136604205,
                44.85565740973662
              ],
              [
                0.310536136604205,
                44.85565740973662
              ],
              [
                0.310503273106346,
                44.85563716490574
              ],
              [
                0.310422846989591,
                44.85561203398909
              ],
              [
                0.310359679650777,
                44.855697367131064
              ],
              [
                0.310346997642973,
                44.855705933836965
              ],
              [
                0.310294726515903,
                44.85570879807228
              ],
              [
                0.310241547159489,
                44.85570705688788
              ],
              [
                0.31023340349559,
                44.8557027955118
              ],
              [
                0.310218854646974,
                44.85569516843676
              ],
              [
                0.310175170308797,
                44.855652051153875
              ],
              [
                0.310172654898952,
                44.855649557650615
              ],
              [
                0.309985961320379,
                44.855442291438834
              ],
              [
                0.309985207239737,
                44.85544145882023
              ],
              [
                0.309972317568519,
                44.85542715005323
              ],
              [
                0.309970092273199,
                44.85542467986775
              ],
              [
                0.309962820774388,
                44.85541660155701
              ],
              [
                0.309946210988259,
                44.85541139291399
              ],
              [
                0.309937171042276,
                44.85541510482644
              ],
              [
                0.309880650496326,
                44.85543992567702
              ],
              [
                0.309880650496326,
                44.85543992567702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0775629161968849,
          "ground": "gnd"
        },
        "75_101483": {
          "bus1": "75_MVBus113902",
          "bus2": "75_MVBus113903",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.311387768595737,
                44.858316953401925
              ],
              [
                0.311252797868615,
                44.8587421996465
              ],
              [
                0.310719406951202,
                44.85926422543231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.12015981341754722,
          "ground": "gnd"
        },
        "75_52760": {
          "bus1": "75_MVBus113903",
          "bus2": "75_MVBus113926",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.310719406951202,
                44.85926422543231
              ],
              [
                0.310719406951202,
                44.85926422543231
              ],
              [
                0.309869989228642,
                44.8589939474153
              ],
              [
                0.308217903414808,
                44.85847791213577
              ],
              [
                0.308217903414808,
                44.85847791213577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21616901276480094,
          "ground": "gnd"
        },
        "75_408632": {
          "bus1": "75_MVBus113926",
          "bus2": "75_MVLV070737",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.308217903414808,
                44.85847791213577
              ],
              [
                0.308217903414808,
                44.85847791213577
              ],
              [
                0.308104540097709,
                44.85849788153312
              ],
              [
                0.307459446971155,
                44.85750301898974
              ],
              [
                0.307401004764984,
                44.85753085346329
              ],
              [
                0.306825971900419,
                44.857830972250234
              ],
              [
                0.306702086435249,
                44.85789371876166
              ],
              [
                0.306696254285655,
                44.85789512307639
              ],
              [
                0.306649187782653,
                44.8578591221498
              ],
              [
                0.306618022817618,
                44.85788022392847
              ],
              [
                0.306321859122383,
                44.858036137483914
              ],
              [
                0.306092882577439,
                44.85810666737933
              ],
              [
                0.305680443642346,
                44.858202819974785
              ],
              [
                0.30466913369868,
                44.85840869377567
              ],
              [
                0.30225533235843,
                44.856185039389956
              ],
              [
                0.302247082804428,
                44.85617744638608
              ],
              [
                0.302234939927448,
                44.856162826540725
              ],
              [
                0.302235301557595,
                44.8561521981503
              ],
              [
                0.302245801328751,
                44.856141414731404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6969158272778648,
          "ground": "gnd"
        },
        "75_136672": {
          "bus1": "75_MVBus113926",
          "bus2": "75_MVLV026204",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.308217903414808,
                44.85847791213577
              ],
              [
                0.308217903414808,
                44.85847791213577
              ],
              [
                0.306613048387726,
                44.85797153809238
              ],
              [
                0.306608618640705,
                44.85798761613628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13877105418782745,
          "ground": "gnd"
        },
        "75_LVBranch0042483": {
          "bus1": "75_MVLV026204_LV",
          "bus2": "75_LVBus0719251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.306608618640705,
                44.85798761613628
              ],
              [
                0.306591422227247,
                44.85799331917252
              ],
              [
                0.306591422227247,
                44.85799331917252
              ],
              [
                0.306182429203999,
                44.858157270227665
              ],
              [
                0.306177909147232,
                44.85815877063421
              ],
              [
                0.306177909147232,
                44.85815877063421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037502396738324326,
          "ground": "gnd"
        },
        "75_LVBranch1449505": {
          "bus1": "75_LVBus0719251",
          "bus2": "75_LVBus0719256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.306177909147232,
                44.85815877063421
              ],
              [
                0.306177909147232,
                44.85815877063421
              ],
              [
                0.306187635930477,
                44.85813373856064
              ],
              [
                0.306249560800524,
                44.858090861957315
              ],
              [
                0.306501826196164,
                44.85799734860771
              ],
              [
                0.306512366715445,
                44.85799100130246
              ],
              [
                0.306794227616337,
                44.857838423205585
              ],
              [
                0.30693162844336,
                44.857766477766496
              ],
              [
                0.307941949141642,
                44.85723743819467
              ],
              [
                0.30796892068407,
                44.85725376955858
              ],
              [
                0.307974698342826,
                44.8572559541793
              ],
              [
                0.307974698342826,
                44.8572559541793
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17725881124275378,
          "ground": "gnd"
        },
        "75_LVBranch0224586": {
          "bus1": "75_LVBus0719251",
          "bus2": "75_LVBus0719252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.306177909147232,
                44.85815877063421
              ],
              [
                0.306177909147232,
                44.85815877063421
              ],
              [
                0.30610480941514,
                44.85817322542723
              ],
              [
                0.30579397627137,
                44.8582600008164
              ],
              [
                0.305720876307404,
                44.85827445535512
              ],
              [
                0.305720876307404,
                44.85827445535512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03838737287070489,
          "ground": "gnd"
        },
        "75_LVBranch0434362": {
          "bus1": "75_LVBus0719252",
          "bus2": "75_LVBus0719253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.305720876307404,
                44.85827445535512
              ],
              [
                0.305720876307404,
                44.85827445535512
              ],
              [
                0.304891880329097,
                44.85843652985494
              ],
              [
                0.304885709797657,
                44.85843749596627
              ],
              [
                0.304885709797657,
                44.85843749596627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06845431112368705,
          "ground": "gnd"
        },
        "75_LVBranch0026758": {
          "bus1": "75_LVBus0719253",
          "bus2": "75_LVBus0719254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.304885709797657,
                44.85843749596627
              ],
              [
                0.304885709797657,
                44.85843749596627
              ],
              [
                0.304879632004469,
                44.858436259394175
              ],
              [
                0.304612843298631,
                44.85838842074836
              ],
              [
                0.302243159469606,
                44.85618097307116
              ],
              [
                0.30062994235703,
                44.857178417175305
              ],
              [
                0.300628674000518,
                44.857179203554004
              ],
              [
                0.300625166893823,
                44.857181370241356
              ],
              [
                0.300625166893823,
                44.857181370241356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5003473004349103,
          "ground": "gnd"
        },
        "75_LVBranch0034754": {
          "bus1": "75_LVBus0719252",
          "bus2": "75_LVBus0719255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.305720876307404,
                44.85827445535512
              ],
              [
                0.305720876307404,
                44.85827445535512
              ],
              [
                0.305653199430234,
                44.85877838420944
              ],
              [
                0.305624799878209,
                44.859010519262135
              ],
              [
                0.305624693306283,
                44.85901136306711
              ],
              [
                0.305624244899114,
                44.859014998807936
              ],
              [
                0.305624244899114,
                44.859014998807936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08265016878982408,
          "ground": "gnd"
        },
        "75_32751": {
          "bus1": "75_MVBus113903",
          "bus2": "75_MVBus113904",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.310719406951202,
                44.85926422543231
              ],
              [
                0.310719406951202,
                44.85926422543231
              ],
              [
                0.310055705627915,
                44.86004400115217
              ],
              [
                0.309399694605496,
                44.86078738476618
              ],
              [
                0.308097928559093,
                44.8622832647815
              ],
              [
                0.307528216939333,
                44.86293727778123
              ],
              [
                0.307528216939333,
                44.86293727778123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4798289737648557,
          "ground": "gnd"
        },
        "75_52837": {
          "bus1": "75_MVBus113904",
          "bus2": "75_MVBus113925",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.307528216939333,
                44.86293727778123
              ],
              [
                0.307528216939333,
                44.86293727778123
              ],
              [
                0.30899438679591,
                44.86332543562879
              ],
              [
                0.30899438679591,
                44.86332543562879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1236460065458528,
          "ground": "gnd"
        },
        "75_78501": {
          "bus1": "75_MVBus113925",
          "bus2": "75_MVLV031012",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.30899438679591,
                44.86332543562879
              ],
              [
                0.30899438679591,
                44.86332543562879
              ],
              [
                0.310409121853726,
                44.86370245340841
              ],
              [
                0.311507524086069,
                44.86399461533907
              ],
              [
                0.31152525151542,
                44.86399943034508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21208730411714877,
          "ground": "gnd"
        },
        "75_LVBranch0472805": {
          "bus1": "75_MVLV031012_LV",
          "bus2": "75_LVBus0719316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.31152525151542,
                44.86399943034508
              ],
              [
                0.311532926974389,
                44.86397336140277
              ],
              [
                0.311532926974389,
                44.86397336140277
              ],
              [
                0.311533613682572,
                44.86402771899692
              ],
              [
                0.311718628796904,
                44.86404101955331
              ],
              [
                0.311718628796904,
                44.86404101955331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020737786698774446,
          "ground": "gnd"
        },
        "75_LVBranch0700186": {
          "bus1": "75_LVBus0719316",
          "bus2": "75_LVBus0719322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.311718628796904,
                44.86404101955331
              ],
              [
                0.311718628796904,
                44.86404101955331
              ],
              [
                0.311438311947569,
                44.864414402264856
              ],
              [
                0.311435871650211,
                44.864418550334285
              ],
              [
                0.311435871650211,
                44.864418550334285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0475372994522852,
          "ground": "gnd"
        },
        "75_LVBranch0589052": {
          "bus1": "75_LVBus0719316",
          "bus2": "75_LVBus0719317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.311718628796904,
                44.86404101955331
              ],
              [
                0.311718628796904,
                44.86404101955331
              ],
              [
                0.3112410433035,
                44.864121341539466
              ],
              [
                0.311150505399824,
                44.86413538984307
              ],
              [
                0.311150505399824,
                44.86413538984307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04610991921176492,
          "ground": "gnd"
        },
        "75_LVBranch1390570": {
          "bus1": "75_LVBus0719317",
          "bus2": "75_LVBus0719318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.311150505399824,
                44.86413538984307
              ],
              [
                0.311150505399824,
                44.86413538984307
              ],
              [
                0.311133255628975,
                44.864121586024964
              ],
              [
                0.310734231737714,
                44.86416675455163
              ],
              [
                0.310559377343928,
                44.86418655177972
              ],
              [
                0.310528494393921,
                44.86419005177752
              ],
              [
                0.310326375559031,
                44.86421892153287
              ],
              [
                0.310317811529063,
                44.86424052031844
              ],
              [
                0.310317811529063,
                44.86424052031844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06923699285870086,
          "ground": "gnd"
        },
        "75_LVBranch1298008": {
          "bus1": "75_LVBus0719318",
          "bus2": "75_LVBus0719319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.310317811529063,
                44.86424052031844
              ],
              [
                0.310317811529063,
                44.86424052031844
              ],
              [
                0.310297603411135,
                44.86422212730806
              ],
              [
                0.31015775196863,
                44.864237491883436
              ],
              [
                0.310019805733974,
                44.86425264833062
              ],
              [
                0.309928019410401,
                44.8642627318056
              ],
              [
                0.30973140142764,
                44.86428433251525
              ],
              [
                0.309720120005481,
                44.8642978285773
              ],
              [
                0.309720120005481,
                44.8642978285773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04961810625526204,
          "ground": "gnd"
        },
        "75_LVBranch1176874": {
          "bus1": "75_LVBus0719319",
          "bus2": "75_LVBus0719320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.309720120005481,
                44.8642978285773
              ],
              [
                0.309720120005481,
                44.8642978285773
              ],
              [
                0.309702696575832,
                44.86428637869207
              ],
              [
                0.309556213628928,
                44.86429865155243
              ],
              [
                0.309175006950622,
                44.86434712887399
              ],
              [
                0.309039550887763,
                44.864365119078194
              ],
              [
                0.309038325670874,
                44.86439748765487
              ],
              [
                0.309036373713665,
                44.86440177060977
              ],
              [
                0.309036373713665,
                44.86440177060977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059126822596250836,
          "ground": "gnd"
        },
        "75_LVBranch0730725": {
          "bus1": "75_LVBus0719320",
          "bus2": "75_LVBus0719321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.309036373713665,
                44.86440177060977
              ],
              [
                0.309036373713665,
                44.86440177060977
              ],
              [
                0.308977917238672,
                44.86433604058374
              ],
              [
                0.308718596669476,
                44.864382400511026
              ],
              [
                0.308510414275283,
                44.86439911688259
              ],
              [
                0.308405744012404,
                44.8643375130269
              ],
              [
                0.308214748051805,
                44.86436488279739
              ],
              [
                0.308189961170152,
                44.86436843118919
              ],
              [
                0.308125888932292,
                44.8643776098637
              ],
              [
                0.308125888932292,
                44.8643776098637
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07963291476290145,
          "ground": "gnd"
        },
        "75_LVBranch0378111": {
          "bus1": "75_LVBus0719316",
          "bus2": "75_LVBus0719323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.311718628796904,
                44.86404101955331
              ],
              [
                0.311718628796904,
                44.86404101955331
              ],
              [
                0.311767618209333,
                44.864029078807945
              ],
              [
                0.311834109397217,
                44.863997457621615
              ],
              [
                0.311933049977145,
                44.8639501731204
              ],
              [
                0.312243577687884,
                44.86388254803662
              ],
              [
                0.312315639974431,
                44.863866855371604
              ],
              [
                0.312455653233434,
                44.86383301016631
              ],
              [
                0.312681072232723,
                44.863792300195804
              ],
              [
                0.312885127565635,
                44.86371826718435
              ],
              [
                0.313318649628115,
                44.86353257041961
              ],
              [
                0.313318649628115,
                44.86353257041961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13962939483793418,
          "ground": "gnd"
        },
        "75_LVBranch0720584": {
          "bus1": "75_LVBus0719323",
          "bus2": "75_LVBus0719324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.313318649628115,
                44.86353257041961
              ],
              [
                0.313318649628115,
                44.86353257041961
              ],
              [
                0.313343928275783,
                44.863611501079134
              ],
              [
                0.313361045146914,
                44.86366497212961
              ],
              [
                0.313428766448449,
                44.86391379796403
              ],
              [
                0.31342989494025,
                44.86391792151401
              ],
              [
                0.31342989494025,
                44.86391792151401
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04372224296333669,
          "ground": "gnd"
        },
        "75_LVBranch0416851": {
          "bus1": "75_LVBus0719323",
          "bus2": "75_LVBus0719327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.313318649628115,
                44.86353257041961
              ],
              [
                0.313318649628115,
                44.86353257041961
              ],
              [
                0.313324694201369,
                44.86353125061748
              ],
              [
                0.313559292479647,
                44.86349483700776
              ],
              [
                0.313645495798225,
                44.86347606460045
              ],
              [
                0.314055909294388,
                44.86352321087433
              ],
              [
                0.314200206311661,
                44.86353978304334
              ],
              [
                0.314200206311661,
                44.86353978304334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07101164332481129,
          "ground": "gnd"
        },
        "75_LVBranch0338255": {
          "bus1": "75_LVBus0719323",
          "bus2": "75_LVBus0719325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.313318649628115,
                44.86353257041961
              ],
              [
                0.313318649628115,
                44.86353257041961
              ],
              [
                0.313255089910751,
                44.863340388169895
              ],
              [
                0.313255012805906,
                44.86334007184367
              ],
              [
                0.313229872953534,
                44.86328281871249
              ],
              [
                0.313205961353414,
                44.86322833233265
              ],
              [
                0.313073848372989,
                44.862927409017814
              ],
              [
                0.313073848372989,
                44.862927409017814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07001765765300302,
          "ground": "gnd"
        },
        "75_LVBranch0513480": {
          "bus1": "75_LVBus0719325",
          "bus2": "75_LVBus0719326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.313073848372989,
                44.862927409017814
              ],
              [
                0.313073848372989,
                44.862927409017814
              ],
              [
                0.313356245161466,
                44.86290415377043
              ],
              [
                0.314041203695798,
                44.86284775049807
              ],
              [
                0.314133643704976,
                44.86284014095253
              ],
              [
                0.314138712953947,
                44.8628395500291
              ],
              [
                0.314208998084992,
                44.86283130952434
              ],
              [
                0.314208998084992,
                44.86283130952434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0903560675870857,
          "ground": "gnd"
        },
        "75_17948": {
          "bus1": "75_MVBus113925",
          "bus2": "75_MVLV026774",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.30899438679591,
                44.86332543562879
              ],
              [
                0.30899438679591,
                44.86332543562879
              ],
              [
                0.309112548941333,
                44.86316790024895
              ],
              [
                0.30911527288594,
                44.86315454398256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.019841897803609645,
          "ground": "gnd"
        },
        "75_LVBranch0590718": {
          "bus1": "75_MVLV026774_LV",
          "bus2": "75_LVBus0719277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.30911527288594,
                44.86315454398256
              ],
              [
                0.309134237789231,
                44.86315418154293
              ],
              [
                0.309134237789231,
                44.86315418154293
              ],
              [
                0.309140555100547,
                44.86315406364877
              ],
              [
                0.309525837159585,
                44.86308195297717
              ],
              [
                0.309583604801201,
                44.86308086347463
              ],
              [
                0.309583604801201,
                44.86308086347463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03655401536533762,
          "ground": "gnd"
        },
        "75_LVBranch0525802": {
          "bus1": "75_LVBus0719277",
          "bus2": "75_LVBus0719278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.309583604801201,
                44.86308086347463
              ],
              [
                0.309583604801201,
                44.86308086347463
              ],
              [
                0.309227321275652,
                44.86208878590555
              ],
              [
                0.309225758792782,
                44.86208442940113
              ],
              [
                0.309225758792782,
                44.86208442940113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11428757355580041,
          "ground": "gnd"
        },
        "75_LVBranch0393344": {
          "bus1": "75_LVBus0719277",
          "bus2": "75_LVBus0719279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.309583604801201,
                44.86308086347463
              ],
              [
                0.309583604801201,
                44.86308086347463
              ],
              [
                0.310813358418029,
                44.86302246313023
              ],
              [
                0.310813358418029,
                44.86302246313023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09740932275484702,
          "ground": "gnd"
        },
        "75_LVBranch0620971": {
          "bus1": "75_LVBus0719279",
          "bus2": "75_LVBus0719280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.310813358418029,
                44.86302246313023
              ],
              [
                0.310813358418029,
                44.86302246313023
              ],
              [
                0.311378428524657,
                44.86299458435326
              ],
              [
                0.311632388913445,
                44.86298103289811
              ],
              [
                0.312095360931203,
                44.862956324907955
              ],
              [
                0.312130932254281,
                44.86295329737156
              ],
              [
                0.313064260440717,
                44.86291164055813
              ],
              [
                0.313064260440717,
                44.86291164055813
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17833083833534874,
          "ground": "gnd"
        },
        "75_LVBranch0000248": {
          "bus1": "75_LVBus0719280",
          "bus2": "75_LVBus0719281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.313064260440717,
                44.86291164055813
              ],
              [
                0.313064260440717,
                44.86291164055813
              ],
              [
                0.312933516260945,
                44.86264876565267
              ],
              [
                0.312932030402427,
                44.86264577823016
              ],
              [
                0.312932030402427,
                44.86264577823016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03133892324306776,
          "ground": "gnd"
        },
        "75_LVBranch0306287": {
          "bus1": "75_LVBus0719279",
          "bus2": "75_LVBus0719282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.310813358418029,
                44.86302246313023
              ],
              [
                0.310813358418029,
                44.86302246313023
              ],
              [
                0.310689409335985,
                44.862673648907155
              ],
              [
                0.310674956140586,
                44.86263297578929
              ],
              [
                0.310674956140586,
                44.86263297578929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044644186480125886,
          "ground": "gnd"
        },
        "75_32752": {
          "bus1": "75_MVBus113904",
          "bus2": "75_MVBus113905",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.307528216939333,
                44.86293727778123
              ],
              [
                0.307528216939333,
                44.86293727778123
              ],
              [
                0.307100288366288,
                44.86343493601892
              ],
              [
                0.30665934910406,
                44.86395619698056
              ],
              [
                0.30665934910406,
                44.86395619698056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.13242806866145396,
          "ground": "gnd"
        },
        "75_155413": {
          "bus1": "75_MVBus113905",
          "bus2": "75_MVLV026709",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.30665934910406,
                44.86395619698056
              ],
              [
                0.30665934910406,
                44.86395619698056
              ],
              [
                0.30663606542799,
                44.86345453456719
              ],
              [
                0.306634058057814,
                44.86346521370179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05577966207099158,
          "ground": "gnd"
        },
        "75_LVBranch0147552": {
          "bus1": "75_MVLV026709_LV",
          "bus2": "75_LVBus0719274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.306634058057814,
                44.86346521370179
              ],
              [
                0.30665277332144,
                44.86346302059726
              ],
              [
                0.30665277332144,
                44.86346302059726
              ],
              [
                0.306874671244657,
                44.86343051740624
              ],
              [
                0.307105541732255,
                44.86340350528826
              ],
              [
                0.307729517888529,
                44.86333048091022
              ],
              [
                0.307974027278065,
                44.86335917841841
              ],
              [
                0.307974027278065,
                44.86335917841841
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1059619606605409,
          "ground": "gnd"
        },
        "75_LVBranch1072323": {
          "bus1": "75_LVBus0719274",
          "bus2": "75_LVBus0719275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.307974027278065,
                44.86335917841841
              ],
              [
                0.307974027278065,
                44.86335917841841
              ],
              [
                0.307855694668461,
                44.86338541766437
              ],
              [
                0.30784702842765,
                44.863388902372215
              ],
              [
                0.307847281759794,
                44.8634289639985
              ],
              [
                0.307850343102229,
                44.86343872859382
              ],
              [
                0.307850343102229,
                44.86343872859382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01614699520763707,
          "ground": "gnd"
        },
        "75_LVBranch0034755": {
          "bus1": "75_MVLV026709_LV",
          "bus2": "75_LVBus0719271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.306634058057814,
                44.86346521370179
              ],
              [
                0.306615289051266,
                44.86346714488654
              ],
              [
                0.306615289051266,
                44.86346714488654
              ],
              [
                0.306161816828139,
                44.863509441985556
              ],
              [
                0.305955877339111,
                44.86353064853805
              ],
              [
                0.305843224425062,
                44.86354225219205
              ],
              [
                0.305201778301078,
                44.86360290578268
              ],
              [
                0.305195517828387,
                44.86360354635538
              ],
              [
                0.305195517828387,
                44.86360354635538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11323064615859758,
          "ground": "gnd"
        },
        "75_LVBranch0610057": {
          "bus1": "75_LVBus0719271",
          "bus2": "75_LVBus0719272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.305195517828387,
                44.86360354635538
              ],
              [
                0.305195517828387,
                44.86360354635538
              ],
              [
                0.304764891240401,
                44.863644467705335
              ],
              [
                0.304176971936641,
                44.86369257741524
              ],
              [
                0.303347726221865,
                44.86376043316233
              ],
              [
                0.302704453482883,
                44.86381306687608
              ],
              [
                0.302380266071911,
                44.86383959175077
              ],
              [
                0.302162224980891,
                44.863857428105334
              ],
              [
                0.301451581926861,
                44.863915569941724
              ],
              [
                0.301425291126458,
                44.863936085442056
              ],
              [
                0.30140824579299,
                44.86394938442983
              ],
              [
                0.301085998162348,
                44.864200789848994
              ],
              [
                0.300514293786989,
                44.864414707049605
              ],
              [
                0.300446107749393,
                44.86444021692617
              ],
              [
                0.30034312320528,
                44.864478743074685
              ],
              [
                0.300340172995752,
                44.86447984933226
              ],
              [
                0.300333105332206,
                44.8644824991884
              ],
              [
                0.300333105332206,
                44.8644824991884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.40805122006346956,
          "ground": "gnd"
        },
        "75_101484": {
          "bus1": "75_MVBus113905",
          "bus2": "75_MVBus113906",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.30665934910406,
                44.86395619698056
              ],
              [
                0.30665934910406,
                44.86395619698056
              ],
              [
                0.305996587354083,
                44.86470317274153
              ],
              [
                0.305328616720755,
                44.86546799924261
              ],
              [
                0.305328616720755,
                44.86546799924261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.19820983131609332,
          "ground": "gnd"
        },
        "75_52838": {
          "bus1": "75_MVBus113906",
          "bus2": "75_MVBus113907",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.305328616720755,
                44.86546799924261
              ],
              [
                0.305328616720755,
                44.86546799924261
              ],
              [
                0.30465331938702,
                44.866206954374405
              ],
              [
                0.303967402769039,
                44.866955958518915
              ],
              [
                0.303276734156165,
                44.867707435672116
              ],
              [
                0.30265170990393,
                44.86838255969624
              ],
              [
                0.302019011424911,
                44.86908350609401
              ],
              [
                0.302019011424911,
                44.86908350609401
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4794239700400676,
          "ground": "gnd"
        },
        "75_17949": {
          "bus1": "75_MVBus113907",
          "bus2": "75_MVBus113908",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.302019011424911,
                44.86908350609401
              ],
              [
                0.302019011424911,
                44.86908350609401
              ],
              [
                0.301703242563274,
                44.86955335941296
              ],
              [
                0.301703242563274,
                44.86955335941296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05787093051639083,
          "ground": "gnd"
        },
        "75_52814": {
          "bus1": "75_MVBus113908",
          "bus2": "75_MVLV156931",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301703242563274,
                44.86955335941296
              ],
              [
                0.301703242563274,
                44.86955335941296
              ],
              [
                0.301485110045479,
                44.869987816172085
              ],
              [
                0.301463334796514,
                44.86997390937538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0512658549960982,
          "ground": "gnd"
        },
        "75_LVBranch0591597": {
          "bus1": "75_MVLV156931_LV",
          "bus2": "75_LVBus0719937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301463334796514,
                44.86997390937538
              ],
              [
                0.301438687174016,
                44.869980500047696
              ],
              [
                0.301438687174016,
                44.869980500047696
              ],
              [
                0.301395872276194,
                44.870037735949055
              ],
              [
                0.301395064147382,
                44.870039079681355
              ],
              [
                0.301395064147382,
                44.870039079681355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007366901989021413,
          "ground": "gnd"
        },
        "75_LVBranch0705517": {
          "bus1": "75_LVBus0719937",
          "bus2": "75_LVBus0719938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301395064147382,
                44.870039079681355
              ],
              [
                0.301395064147382,
                44.870039079681355
              ],
              [
                0.301565060439892,
                44.87014318442355
              ],
              [
                0.301686381279456,
                44.87028862616319
              ],
              [
                0.301755745728788,
                44.87045501009807
              ],
              [
                0.301810233643722,
                44.870619572192595
              ],
              [
                0.301863436693654,
                44.87086632132089
              ],
              [
                0.301888619704533,
                44.87092668228898
              ],
              [
                0.301903002795384,
                44.870961174135765
              ],
              [
                0.301994658347617,
                44.8712461788179
              ],
              [
                0.302065201689093,
                44.87179336130575
              ],
              [
                0.302043474413306,
                44.871905277483634
              ],
              [
                0.301752189656098,
                44.87231773758894
              ],
              [
                0.301668718366187,
                44.872497230010964
              ],
              [
                0.30162750913819,
                44.87273092004851
              ],
              [
                0.30162750913819,
                44.87273092004851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.31791262667342685,
          "ground": "gnd"
        },
        "75_LVBranch0443856": {
          "bus1": "75_LVBus0719937",
          "bus2": "75_LVBus0719943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301395064147382,
                44.870039079681355
              ],
              [
                0.301395064147382,
                44.870039079681355
              ],
              [
                0.302129222752036,
                44.86982029599705
              ],
              [
                0.302134929741521,
                44.86981819677752
              ],
              [
                0.302134929741521,
                44.86981819677752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06341320858297717,
          "ground": "gnd"
        },
        "75_LVBranch0091267": {
          "bus1": "75_LVBus0719937",
          "bus2": "75_LVBus0719939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301395064147382,
                44.870039079681355
              ],
              [
                0.301395064147382,
                44.870039079681355
              ],
              [
                0.301117874034856,
                44.86994431704376
              ],
              [
                0.30089453986148,
                44.869814367709196
              ],
              [
                0.30089453986148,
                44.869814367709196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04710912295128409,
          "ground": "gnd"
        },
        "75_LVBranch0528281": {
          "bus1": "75_LVBus0719939",
          "bus2": "75_LVBus0719940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.30089453986148,
                44.869814367709196
              ],
              [
                0.30089453986148,
                44.869814367709196
              ],
              [
                0.300867474640839,
                44.8702324622027
              ],
              [
                0.300867207504604,
                44.87023666813604
              ],
              [
                0.300867184375597,
                44.870236955631526
              ],
              [
                0.300867184375597,
                44.870236955631526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047011604935167366,
          "ground": "gnd"
        },
        "75_LVBranch0484621": {
          "bus1": "75_LVBus0719939",
          "bus2": "75_LVBus0719941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.30089453986148,
                44.869814367709196
              ],
              [
                0.30089453986148,
                44.869814367709196
              ],
              [
                0.300692290166605,
                44.86976243775731
              ],
              [
                0.300192622032435,
                44.86963413823357
              ],
              [
                0.299442260444903,
                44.869410225669334
              ],
              [
                0.29943040517007,
                44.86940709164536
              ],
              [
                0.298677612845035,
                44.86921738229662
              ],
              [
                0.298524552493874,
                44.869169514280095
              ],
              [
                0.298524552493874,
                44.869169514280095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2006100985192538,
          "ground": "gnd"
        },
        "75_LVBranch0674485": {
          "bus1": "75_LVBus0719941",
          "bus2": "75_LVBus0719942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.298524552493874,
                44.869169514280095
              ],
              [
                0.298524552493874,
                44.869169514280095
              ],
              [
                0.298526190530561,
                44.86917386335826
              ],
              [
                0.298527816251262,
                44.869178203211504
              ],
              [
                0.298640398176193,
                44.86947760657042
              ],
              [
                0.298513381968305,
                44.86985342898761
              ],
              [
                0.298513381968305,
                44.86985342898761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07839496622499181,
          "ground": "gnd"
        },
        "75_44585": {
          "bus1": "75_MVBus113908",
          "bus2": "75_MVBus113909",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301703242563274,
                44.86955335941296
              ],
              [
                0.301085356235966,
                44.86988388363498
              ],
              [
                0.300883361968243,
                44.86998709472173
              ],
              [
                0.299534880326307,
                44.87001572571258
              ],
              [
                0.298198891470931,
                44.87004041229098
              ],
              [
                0.296874766486481,
                44.870063790391136
              ],
              [
                0.295548505945696,
                44.87008739207794
              ],
              [
                0.295205631523795,
                44.87009165923196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5295918262011349,
          "ground": "gnd"
        },
        "75_52826": {
          "bus1": "75_MVBus113909",
          "bus2": "75_MVLV006973",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.295205631523795,
                44.87009165923196
              ],
              [
                0.295205631523795,
                44.87009165923196
              ],
              [
                0.295435349454233,
                44.869539200739
              ],
              [
                0.295962490014712,
                44.8682520292688
              ],
              [
                0.29595867118824,
                44.8682685951661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21300686103937977,
          "ground": "gnd"
        },
        "75_LVBranch0357830": {
          "bus1": "75_MVLV006973_LV",
          "bus2": "75_LVBus0719053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.29595867118824,
                44.8682685951661
              ],
              [
                0.295976596799249,
                44.868264175871595
              ],
              [
                0.295976596799249,
                44.868264175871595
              ],
              [
                0.296152313439414,
                44.86822751128248
              ],
              [
                0.296152313439414,
                44.86822751128248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014471840520195338,
          "ground": "gnd"
        },
        "75_LVBranch0516426": {
          "bus1": "75_LVBus0719053",
          "bus2": "75_LVBus0719054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.296152313439414,
                44.86822751128248
              ],
              [
                0.296152313439414,
                44.86822751128248
              ],
              [
                0.296146841202063,
                44.868225259698285
              ],
              [
                0.295465959725158,
                44.86794535233088
              ],
              [
                0.294978672835372,
                44.867517098023356
              ],
              [
                0.294978084330706,
                44.86751658327346
              ],
              [
                0.294974688442325,
                44.86751360524508
              ],
              [
                0.294974688442325,
                44.86751360524508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1243721144409506,
          "ground": "gnd"
        },
        "75_LVBranch0147553": {
          "bus1": "75_LVBus0719053",
          "bus2": "75_LVBus0719055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.296152313439414,
                44.86822751128248
              ],
              [
                0.296152313439414,
                44.86822751128248
              ],
              [
                0.296157732474061,
                44.8682298338633
              ],
              [
                0.296841814076309,
                44.86849817119045
              ],
              [
                0.296841814076309,
                44.86849817119045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06224007224236941,
          "ground": "gnd"
        },
        "75_LVBranch0367005": {
          "bus1": "75_LVBus0719055",
          "bus2": "75_LVBus0719057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.296841814076309,
                44.86849817119045
              ],
              [
                0.296841814076309,
                44.86849817119045
              ],
              [
                0.296839785835857,
                44.86850243454394
              ],
              [
                0.296586069419638,
                44.86903484621431
              ],
              [
                0.296550400526581,
                44.86908788443661
              ],
              [
                0.296142899742557,
                44.869586582099
              ],
              [
                0.296142899742557,
                44.869586582099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1336019401326593,
          "ground": "gnd"
        },
        "75_LVBranch0159895": {
          "bus1": "75_LVBus0719055",
          "bus2": "75_LVBus0719056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.296841814076309,
                44.86849817119045
              ],
              [
                0.296841814076309,
                44.86849817119045
              ],
              [
                0.296847365843953,
                44.868500325236255
              ],
              [
                0.29716449818176,
                44.86864916592784
              ],
              [
                0.297362783854315,
                44.86872595284879
              ],
              [
                0.297362783854315,
                44.86872595284879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04837067457268593,
          "ground": "gnd"
        },
        "75_136730": {
          "bus1": "75_MVBus113909",
          "bus2": "75_MVBus113910",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.295205631523795,
                44.87009165923196
              ],
              [
                0.295205631523795,
                44.87009165923196
              ],
              [
                0.294222764459468,
                44.87011267001822
              ],
              [
                0.293010755821042,
                44.87013699671615
              ],
              [
                0.291661711281087,
                44.87016173153337
              ],
              [
                0.291661711281087,
                44.87016173153337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2801660841385472,
          "ground": "gnd"
        },
        "75_96984": {
          "bus1": "75_MVBus113910",
          "bus2": "75_MVLV011665",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.291661711281087,
                44.87016173153337
              ],
              [
                0.291145144570401,
                44.86891402037836
              ],
              [
                0.290399350134955,
                44.86760622767101
              ],
              [
                0.289582983641611,
                44.8661822762177
              ],
              [
                0.289421966390667,
                44.86566865040848
              ],
              [
                0.288967779994835,
                44.86424682348073
              ],
              [
                0.288966603411962,
                44.86423335928389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.692773217100306,
          "ground": "gnd"
        },
        "75_78484": {
          "bus1": "75_MVBus113910",
          "bus2": "75_MVBus113911",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.291661711281087,
                44.87016173153337
              ],
              [
                0.291661711281087,
                44.87016173153337
              ],
              [
                0.290351919874449,
                44.87018459531814
              ],
              [
                0.290351919874449,
                44.87018459531814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10353704192212336,
          "ground": "gnd"
        },
        "75_73179": {
          "bus1": "75_MVBus113911",
          "bus2": "75_MVBus113913",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.290351919874449,
                44.87018459531814
              ],
              [
                0.290351919874449,
                44.87018459531814
              ],
              [
                0.289027664456566,
                44.870209874552124
              ],
              [
                0.287641592033359,
                44.87023046335148
              ],
              [
                0.286201903950654,
                44.870260098111245
              ],
              [
                0.284812544777309,
                44.870285674052944
              ],
              [
                0.283417798202466,
                44.870310088611085
              ],
              [
                0.282495385502526,
                44.870327728943096
              ],
              [
                0.282495385502526,
                44.870327728943096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6210650882072057,
          "ground": "gnd"
        },
        "75_96707": {
          "bus1": "75_MVBus113913",
          "bus2": "75_MVLV058569",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.282495385502526,
                44.870327728943096
              ],
              [
                0.282495385502526,
                44.870327728943096
              ],
              [
                0.282420134731666,
                44.87098989296705
              ],
              [
                0.282788264632502,
                44.87162981520078
              ],
              [
                0.283152771029737,
                44.8722914340645
              ],
              [
                0.283187994284072,
                44.87229980929304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22962587086296732,
          "ground": "gnd"
        },
        "75_LVBranch0012444": {
          "bus1": "75_MVLV058569_LV",
          "bus2": "75_LVBus0719439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.283187994284072,
                44.87229980929304
              ],
              [
                0.28319998487282,
                44.87231027163923
              ],
              [
                0.28319998487282,
                44.87231027163923
              ],
              [
                0.28347541187337,
                44.872550655669855
              ],
              [
                0.283475752625829,
                44.872550680003314
              ],
              [
                0.283916343315676,
                44.87258152142702
              ],
              [
                0.283957803672887,
                44.87258442488101
              ],
              [
                0.284571375505804,
                44.87237706554531
              ],
              [
                0.284572733700656,
                44.87237660492444
              ],
              [
                0.284572733700656,
                44.87237660492444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12656284519734526,
          "ground": "gnd"
        },
        "75_73161": {
          "bus1": "75_MVBus113913",
          "bus2": "75_MVBus113914",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.282495385502526,
                44.870327728943096
              ],
              [
                0.282025313224133,
                44.87032353261013
              ],
              [
                0.280573722392224,
                44.870362814931994
              ],
              [
                0.279280436840946,
                44.8703847843952
              ],
              [
                0.27827224023428,
                44.870432084242985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.33401995985736954,
          "ground": "gnd"
        },
        "75_48698": {
          "bus1": "75_MVBus113914",
          "bus2": "75_MVLV025205",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.27827224023428,
                44.870432084242985
              ],
              [
                0.27827224023428,
                44.870432084242985
              ],
              [
                0.277758131951027,
                44.87131135241935
              ],
              [
                0.277362567576687,
                44.87202182155553
              ],
              [
                0.276851953818674,
                44.872917059477025
              ],
              [
                0.276324919732388,
                44.873854961788695
              ],
              [
                0.275830952976051,
                44.874776545986414
              ],
              [
                0.275832747815276,
                44.874789293154706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5199383016856431,
          "ground": "gnd"
        },
        "75_169124": {
          "bus1": "75_MVLV025205",
          "bus2": "75_MVBus113938",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.275832747815276,
                44.874789293154706
              ],
              [
                0.27581857340725,
                44.87479826010089
              ],
              [
                0.274985608590781,
                44.87562272552556
              ],
              [
                0.273814038955123,
                44.87720201423037
              ],
              [
                0.273359423411244,
                44.87814031377666
              ],
              [
                0.273024234166046,
                44.87913232020955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5349008449655762,
          "ground": "gnd"
        },
        "75_73169": {
          "bus1": "75_MVBus113938",
          "bus2": "75_MVBus113949",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.273024234166046,
                44.87913232020955
              ],
              [
                0.273024234166046,
                44.87913232020955
              ],
              [
                0.271906786583543,
                44.87898990286185
              ],
              [
                0.271234167334264,
                44.87892319027491
              ],
              [
                0.270603548162645,
                44.87883399169026
              ],
              [
                0.27011784387834,
                44.878751974246406
              ],
              [
                0.269390921875638,
                44.87852125012095
              ],
              [
                0.268843537321859,
                44.87829815824887
              ],
              [
                0.268843537321859,
                44.87829815824887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.34635961077760374,
          "ground": "gnd"
        },
        "75_2518": {
          "bus1": "75_MVBus113949",
          "bus2": "75_MVBus113950",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268843537321859,
                44.87829815824887
              ],
              [
                0.268843537321859,
                44.87829815824887
              ],
              [
                0.268231887191868,
                44.878074264369374
              ],
              [
                0.267818167674299,
                44.8778953669745
              ],
              [
                0.267818167674299,
                44.8778953669745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09261792228668354,
          "ground": "gnd"
        },
        "75_241885": {
          "bus1": "75_MVBus113950",
          "bus2": "75_MVLV070898",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.267818167674299,
                44.8778953669745
              ],
              [
                0.267818167674299,
                44.8778953669745
              ],
              [
                0.267816743528319,
                44.87784532226385
              ],
              [
                0.265668809848952,
                44.87688548483357
              ],
              [
                0.265577380502856,
                44.87689229928899
              ],
              [
                0.265547410078558,
                44.87692415558221
              ],
              [
                0.265568580997689,
                44.87695931977304
              ],
              [
                0.265565115953581,
                44.876975981425566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2217911715730126,
          "ground": "gnd"
        },
        "75_269878": {
          "bus1": "75_MVLV070898",
          "bus2": "75_MVBus113951",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.265565115953581,
                44.876975981425566
              ],
              [
                0.265549868238159,
                44.876972537168875
              ],
              [
                0.265507746733022,
                44.876958385344345
              ],
              [
                0.264771231631697,
                44.87753741162032
              ],
              [
                0.264214537551376,
                44.877926179455805
              ],
              [
                0.26292067037739,
                44.878829685651006
              ],
              [
                0.263183275862139,
                44.879140278628874
              ],
              [
                0.26326172566464,
                44.87908639838328
              ],
              [
                0.26326172566464,
                44.87908639838328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3442803506448831,
          "ground": "gnd"
        },
        "75_73780": {
          "bus1": "75_MVBus113951",
          "bus2": "75_MVBus113952",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.26326172566464,
                44.87908639838328
              ],
              [
                0.26326172566464,
                44.87908639838328
              ],
              [
                0.262533554656867,
                44.87915609189922
              ],
              [
                0.262533554656867,
                44.87915609189922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05805352696155513,
          "ground": "gnd"
        },
        "75_148677": {
          "bus1": "75_MVBus113951",
          "bus2": "75_MVLV130949",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.26326172566464,
                44.87908639838328
              ],
              [
                0.264213771885255,
                44.879815677218886
              ],
              [
                0.263997470218507,
                44.880717700908654
              ],
              [
                0.26349349772356,
                44.88225630782209
              ],
              [
                0.262975488042773,
                44.88383442891902
              ],
              [
                0.262577824124788,
                44.88524013754053
              ],
              [
                0.262596815644681,
                44.88522666485929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7272535067452,
          "ground": "gnd"
        },
        "75_LVBranch0679017": {
          "bus1": "75_MVLV130949_LV",
          "bus2": "75_LVBus0719780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.262596815644681,
                44.88522666485929
              ],
              [
                0.262585764213512,
                44.88523763238682
              ],
              [
                0.262585764213512,
                44.88523763238682
              ],
              [
                0.262497074984435,
                44.88532569126975
              ],
              [
                0.262497074984435,
                44.88532569126975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01203577971161178,
          "ground": "gnd"
        },
        "75_LVBranch0679071": {
          "bus1": "75_LVBus0719780",
          "bus2": "75_LVBus0719786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.262497074984435,
                44.88532569126975
              ],
              [
                0.262497074984435,
                44.88532569126975
              ],
              [
                0.262503312244538,
                44.88532643829146
              ],
              [
                0.262609357004014,
                44.88533917381115
              ],
              [
                0.262796485614587,
                44.885361638308055
              ],
              [
                0.263295512842825,
                44.885421542406036
              ],
              [
                0.263420269817243,
                44.88543651807957
              ],
              [
                0.26355491831907,
                44.88545267809919
              ],
              [
                0.26425224144004,
                44.88564722680412
              ],
              [
                0.264417133824652,
                44.88569323200313
              ],
              [
                0.264428909033133,
                44.88569652123982
              ],
              [
                0.265072021129422,
                44.88587593876526
              ],
              [
                0.265575317141301,
                44.88596596490091
              ],
              [
                0.265428633668002,
                44.88620876032172
              ],
              [
                0.265279414029266,
                44.88645574592289
              ],
              [
                0.265279414029266,
                44.88645574592289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.31375073713102997,
          "ground": "gnd"
        },
        "75_LVBranch0011330": {
          "bus1": "75_LVBus0719780",
          "bus2": "75_LVBus0719781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.262497074984435,
                44.88532569126975
              ],
              [
                0.262497074984435,
                44.88532569126975
              ],
              [
                0.262130765823734,
                44.885265110319615
              ],
              [
                0.262014039533529,
                44.88522442469121
              ],
              [
                0.262010490999409,
                44.885223188305744
              ],
              [
                0.261667985649647,
                44.885103785243295
              ],
              [
                0.261667985649647,
                44.885103785243295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07043315297647719,
          "ground": "gnd"
        },
        "75_LVBranch0495817": {
          "bus1": "75_LVBus0719781",
          "bus2": "75_LVBus0719782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.261667985649647,
                44.885103785243295
              ],
              [
                0.261667985649647,
                44.885103785243295
              ],
              [
                0.261667831276757,
                44.885108281194285
              ],
              [
                0.261666808592641,
                44.88513717159881
              ],
              [
                0.261666712722712,
                44.88513975213832
              ],
              [
                0.261754662097331,
                44.88532511126446
              ],
              [
                0.26164487527775,
                44.885553803020194
              ],
              [
                0.262226986493251,
                44.88637893585084
              ],
              [
                0.262230401273287,
                44.88638309397067
              ],
              [
                0.262230401273287,
                44.88638309397067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1557090331302998,
          "ground": "gnd"
        },
        "75_LVBranch0042441": {
          "bus1": "75_LVBus0719781",
          "bus2": "75_LVBus0719783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.261667985649647,
                44.885103785243295
              ],
              [
                0.261667985649647,
                44.885103785243295
              ],
              [
                0.261656065617541,
                44.88507816968169
              ],
              [
                0.261654998857052,
                44.885075882210174
              ],
              [
                0.261636186496701,
                44.88503547084479
              ],
              [
                0.261634873511356,
                44.88503265687825
              ],
              [
                0.261624722673611,
                44.885010862599856
              ],
              [
                0.261627344609544,
                44.884940288897944
              ],
              [
                0.261525586657371,
                44.884774726014875
              ],
              [
                0.261524667911232,
                44.884773224124594
              ],
              [
                0.261259703472822,
                44.8844006422196
              ],
              [
                0.261259703472822,
                44.8844006422196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08537943642357568,
          "ground": "gnd"
        },
        "75_LVBranch0738752": {
          "bus1": "75_LVBus0719783",
          "bus2": "75_LVBus0719785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.261259703472822,
                44.8844006422196
              ],
              [
                0.261259703472822,
                44.8844006422196
              ],
              [
                0.261100349519208,
                44.884428166628794
              ],
              [
                0.261061600055747,
                44.88443486122284
              ],
              [
                0.261050696244621,
                44.884436743690024
              ],
              [
                0.261045015012417,
                44.88443772560014
              ],
              [
                0.26056478725532,
                44.88452065239686
              ],
              [
                0.26056277755155,
                44.884542712968276
              ],
              [
                0.260562758553882,
                44.884542883567384
              ],
              [
                0.260561944064913,
                44.884551856958396
              ],
              [
                0.260555975330058,
                44.88461709504999
              ],
              [
                0.260555975330058,
                44.88461709504999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06723880929774458,
          "ground": "gnd"
        },
        "75_LVBranch0041800": {
          "bus1": "75_LVBus0719783",
          "bus2": "75_LVBus0719784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.261259703472822,
                44.8844006422196
              ],
              [
                0.261259703472822,
                44.8844006422196
              ],
              [
                0.261050320801375,
                44.884001373769244
              ],
              [
                0.26104910393805,
                44.88399938039428
              ],
              [
                0.260944150712543,
                44.883828619227415
              ],
              [
                0.260789012731909,
                44.883643651719005
              ],
              [
                0.260778549090688,
                44.883605430679616
              ],
              [
                0.260778527137739,
                44.88360534028985
              ],
              [
                0.260696990993138,
                44.883307521793014
              ],
              [
                0.260533212040793,
                44.88208948264692
              ],
              [
                0.260383001949879,
                44.881599495418676
              ],
              [
                0.260383001949879,
                44.881599495418676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3219991360618376,
          "ground": "gnd"
        },
        "75_234498": {
          "bus1": "75_MVBus113949",
          "bus2": "75_MVLV005427",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268843537321859,
                44.87829815824887
              ],
              [
                0.268843537321859,
                44.87829815824887
              ],
              [
                0.268893716744503,
                44.87828920075777
              ],
              [
                0.268880342290178,
                44.87831376579348
              ],
              [
                0.268864619321065,
                44.87833305919345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.007015207714152909,
          "ground": "gnd"
        },
        "75_LVBranch0969488": {
          "bus1": "75_MVLV005427_LV",
          "bus2": "75_LVBus0719047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268864619321065,
                44.87833305919345
              ],
              [
                0.268892223026325,
                44.878318271224536
              ],
              [
                0.268892223026325,
                44.878318271224536
              ],
              [
                0.268912898578304,
                44.878309795804434
              ],
              [
                0.268989299082231,
                44.87833741904905
              ],
              [
                0.268989299082231,
                44.87833741904905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008658073396944979,
          "ground": "gnd"
        },
        "75_LVBranch1146140": {
          "bus1": "75_LVBus0719047",
          "bus2": "75_LVBus0719049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268989299082231,
                44.87833741904905
              ],
              [
                0.268989299082231,
                44.87833741904905
              ],
              [
                0.269043909777089,
                44.87827780666229
              ],
              [
                0.269047562865899,
                44.8782738171382
              ],
              [
                0.269047562865899,
                44.8782738171382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00843508272184011,
          "ground": "gnd"
        },
        "75_LVBranch1051684": {
          "bus1": "75_LVBus0719047",
          "bus2": "75_LVBus0719048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268989299082231,
                44.87833741904905
              ],
              [
                0.268989299082231,
                44.87833741904905
              ],
              [
                0.269532283864731,
                44.8785337497286
              ],
              [
                0.269571759663366,
                44.878477191805175
              ],
              [
                0.269571759663366,
                44.878477191805175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05514877859338893,
          "ground": "gnd"
        },
        "75_LVBranch1332749": {
          "bus1": "75_MVLV005427_LV",
          "bus2": "75_LVBus0719043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268864619321065,
                44.87833305919345
              ],
              [
                0.26886987157272,
                44.878315612130855
              ],
              [
                0.26886987157272,
                44.878315612130855
              ],
              [
                0.268858485106241,
                44.87829843824676
              ],
              [
                0.268843537321859,
                44.87829815824887
              ],
              [
                0.268827071947586,
                44.878306055691446
              ],
              [
                0.268827071947586,
                44.878306055691446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004860775972390828,
          "ground": "gnd"
        },
        "75_LVBranch0444064": {
          "bus1": "75_LVBus0719043",
          "bus2": "75_LVBus0719044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268827071947586,
                44.878306055691446
              ],
              [
                0.268827071947586,
                44.878306055691446
              ],
              [
                0.268705650311211,
                44.87826222994594
              ],
              [
                0.268703549720928,
                44.878261542763624
              ],
              [
                0.267954784803914,
                44.878014752939876
              ],
              [
                0.267551476285959,
                44.87777962527344
              ],
              [
                0.267091012815444,
                44.877572756982445
              ],
              [
                0.267085646666317,
                44.87757037996923
              ],
              [
                0.267085646666317,
                44.87757037996923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16089972858808813,
          "ground": "gnd"
        },
        "75_LVBranch0152161": {
          "bus1": "75_LVBus0719043",
          "bus2": "75_LVBus0719045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.268827071947586,
                44.878306055691446
              ],
              [
                0.268827071947586,
                44.878306055691446
              ],
              [
                0.269004378243229,
                44.87837004809046
              ],
              [
                0.269458685112042,
                44.87853401810249
              ],
              [
                0.269460096168339,
                44.878534530400024
              ],
              [
                0.269486837681842,
                44.87854338099469
              ],
              [
                0.269872811021822,
                44.87866423051528
              ],
              [
                0.270872231460842,
                44.87887598236489
              ],
              [
                0.271281108285138,
                44.878952879041634
              ],
              [
                0.272227298289674,
                44.87904308094348
              ],
              [
                0.272730829132232,
                44.87912296598341
              ],
              [
                0.272737007609567,
                44.87912391828094
              ],
              [
                0.272737007609567,
                44.87912391828094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.32425603723868873,
          "ground": "gnd"
        },
        "75_181476": {
          "bus1": "75_MVBus113938",
          "bus2": "75_MVBus113939",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.273024234166046,
                44.87913232020955
              ],
              [
                0.273024234166046,
                44.87913232020955
              ],
              [
                0.274043017768833,
                44.87938741391411
              ],
              [
                0.27497716000006,
                44.87935104895147
              ],
              [
                0.276107083437682,
                44.87925855930232
              ],
              [
                0.276107083437682,
                44.87925855930232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2491287980116428,
          "ground": "gnd"
        },
        "75_2512": {
          "bus1": "75_MVBus113939",
          "bus2": "75_MVBus113948",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.276107083437682,
                44.87925855930232
              ],
              [
                0.276107083437682,
                44.87925855930232
              ],
              [
                0.275644979609484,
                44.880460432248704
              ],
              [
                0.275169477448306,
                44.88171206292469
              ],
              [
                0.274754719962393,
                44.88278460375128
              ],
              [
                0.274406961712949,
                44.88369841667529
              ],
              [
                0.273937534255138,
                44.884956780194436
              ],
              [
                0.273349818834671,
                44.88642899336781
              ],
              [
                0.273349818834671,
                44.88642899336781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8261008770700577,
          "ground": "gnd"
        },
        "75_199291": {
          "bus1": "75_MVBus113948",
          "bus2": "75_MVLV127681",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.273349818834671,
                44.88642899336781
              ],
              [
                0.273349818834671,
                44.88642899336781
              ],
              [
                0.27343814296464,
                44.88732720931134
              ],
              [
                0.273455780167422,
                44.887352057609355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1000619407228858,
          "ground": "gnd"
        },
        "75_199677": {
          "bus1": "75_MVLV127681",
          "bus2": "75_MVLV169507",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.273455780167422,
                44.887352057609355
              ],
              [
                0.273455307230155,
                44.88736554530062
              ],
              [
                0.273568634443674,
                44.887660654753816
              ],
              [
                0.274191702469282,
                44.88932882459425
              ],
              [
                0.274202901667834,
                44.89012921663797
              ],
              [
                0.274201474641266,
                44.89116011902552
              ],
              [
                0.273328303056049,
                44.89182088157767
              ],
              [
                0.272075427300278,
                44.8927439745836
              ],
              [
                0.271951404316076,
                44.89354028315945
              ],
              [
                0.27201633445198,
                44.894909347788115
              ],
              [
                0.272014660353877,
                44.89492278606541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9138704754683091,
          "ground": "gnd"
        },
        "75_LVBranch0003968": {
          "bus1": "75_MVLV169507_LV",
          "bus2": "75_LVBus0720000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.272014660353877,
                44.89492278606541
              ],
              [
                0.27199591502087,
                44.89492067199117
              ],
              [
                0.27199591502087,
                44.89492067199117
              ],
              [
                0.270774903084625,
                44.894700405310104
              ],
              [
                0.270774903084625,
                44.894700405310104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09950665671521318,
          "ground": "gnd"
        },
        "75_LVBranch0265786": {
          "bus1": "75_MVLV169507_LV",
          "bus2": "75_LVBus0719997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.272014660353877,
                44.89492278606541
              ],
              [
                0.272033610938567,
                44.89492208768921
              ],
              [
                0.272033610938567,
                44.89492208768921
              ],
              [
                0.272239810245208,
                44.894816575962146
              ],
              [
                0.272239810245208,
                44.894816575962146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02006942185447739,
          "ground": "gnd"
        },
        "75_LVBranch0206266": {
          "bus1": "75_LVBus0719997",
          "bus2": "75_LVBus0719998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.272239810245208,
                44.894816575962146
              ],
              [
                0.272239810245208,
                44.894816575962146
              ],
              [
                0.272829882513074,
                44.8949621318271
              ],
              [
                0.275461641315266,
                44.89610724064177
              ],
              [
                0.277681849030582,
                44.89707394372132
              ],
              [
                0.277754176808207,
                44.89737592395202
              ],
              [
                0.277792265452639,
                44.897534975907924
              ],
              [
                0.277792265452639,
                44.897534975907924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5507087574524585,
          "ground": "gnd"
        },
        "75_LVBranch0502647": {
          "bus1": "75_MVLV127681_LV",
          "bus2": "75_LVBus0719757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.273455780167422,
                44.887352057609355
              ],
              [
                0.273470718430748,
                44.88737835808121
              ],
              [
                0.273470718430748,
                44.88737835808121
              ],
              [
                0.273660819503477,
                44.88766774897498
              ],
              [
                0.274068184955997,
                44.88810888677101
              ],
              [
                0.274773445120765,
                44.888361803641416
              ],
              [
                0.274840155676768,
                44.88840995442847
              ],
              [
                0.275060995517303,
                44.88866344030257
              ],
              [
                0.275334838523518,
                44.888645528358275
              ],
              [
                0.275339496471199,
                44.88864518343563
              ],
              [
                0.275339496471199,
                44.88864518343563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21928003079261602,
          "ground": "gnd"
        },
        "75_LVBranch0396322": {
          "bus1": "75_MVLV127681_LV",
          "bus2": "75_LVBus1918233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.273455780167422,
                44.887352057609355
              ],
              [
                0.273460868644507,
                44.887350677081486
              ],
              [
                0.273460868644507,
                44.887350677081486
              ],
              [
                0.273462462983332,
                44.88735925467811
              ],
              [
                0.273462462983332,
                44.88735925467811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0009615101950029014,
          "ground": "gnd"
        },
        "75_LVBranch0333849": {
          "bus1": "75_MVLV127681_LV",
          "bus2": "75_LVBus0719742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.273455780167422,
                44.887352057609355
              ],
              [
                0.273460868644507,
                44.887350677081486
              ],
              [
                0.273460868644507,
                44.887350677081486
              ],
              [
                0.273345893277847,
                44.887373613933235
              ],
              [
                0.273345893277847,
                44.887373613933235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009434061450752757,
          "ground": "gnd"
        },
        "75_LVBranch0701737": {
          "bus1": "75_LVBus0719742",
          "bus2": "75_LVBus0719750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.273345893277847,
                44.887373613933235
              ],
              [
                0.273345893277847,
                44.887373613933235
              ],
              [
                0.272734957958812,
                44.8873190236585
              ],
              [
                0.272364177760341,
                44.88722366224402
              ],
              [
                0.272297373659844,
                44.88719491620044
              ],
              [
                0.272293561135137,
                44.887193279314616
              ],
              [
                0.271884032379019,
                44.88705429074774
              ],
              [
                0.271884032379019,
                44.88705429074774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12216683696932538,
          "ground": "gnd"
        },
        "75_LVBranch0062369": {
          "bus1": "75_LVBus0719750",
          "bus2": "75_LVBus0719751",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271884032379019,
                44.88705429074774
              ],
              [
                0.271884032379019,
                44.88705429074774
              ],
              [
                0.271502377480522,
                44.88688343036467
              ],
              [
                0.271502377480522,
                44.88688343036467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03563196129874835,
          "ground": "gnd"
        },
        "75_LVBranch0705739": {
          "bus1": "75_LVBus0719751",
          "bus2": "75_LVBus0719753",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271502377480522,
                44.88688343036467
              ],
              [
                0.271502377480522,
                44.88688343036467
              ],
              [
                0.270997500327878,
                44.88691646324966
              ],
              [
                0.270974560989717,
                44.88691796855083
              ],
              [
                0.270974560989717,
                44.88691796855083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041874726995267154,
          "ground": "gnd"
        },
        "75_LVBranch0224588": {
          "bus1": "75_LVBus0719751",
          "bus2": "75_LVBus0719752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271502377480522,
                44.88688343036467
              ],
              [
                0.271502377480522,
                44.88688343036467
              ],
              [
                0.271360488628241,
                44.88681990678273
              ],
              [
                0.271124188007557,
                44.8866986690645
              ],
              [
                0.271043551638786,
                44.88665416944035
              ],
              [
                0.270652217770792,
                44.886438190521545
              ],
              [
                0.270652217770792,
                44.886438190521545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08347348130414375,
          "ground": "gnd"
        },
        "75_LVBranch0419642": {
          "bus1": "75_LVBus0719742",
          "bus2": "75_LVBus0719743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.273345893277847,
                44.887373613933235
              ],
              [
                0.273345893277847,
                44.887373613933235
              ],
              [
                0.273003870557838,
                44.8892464880611
              ],
              [
                0.27300307266844,
                44.889250953999046
              ],
              [
                0.27300307266844,
                44.889250953999046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2103785572031072,
          "ground": "gnd"
        },
        "75_LVBranch0701755": {
          "bus1": "75_LVBus0719743",
          "bus2": "75_LVBus0719749",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.27300307266844,
                44.889250953999046
              ],
              [
                0.27300307266844,
                44.889250953999046
              ],
              [
                0.272725324193406,
                44.88942033539191
              ],
              [
                0.271820046583955,
                44.889739166541354
              ],
              [
                0.271524223159994,
                44.88984334257757
              ],
              [
                0.271524223159994,
                44.88984334257757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13480043934453553,
          "ground": "gnd"
        },
        "75_LVBranch0028646": {
          "bus1": "75_LVBus0719743",
          "bus2": "75_LVBus0719744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.27300307266844,
                44.889250953999046
              ],
              [
                0.27300307266844,
                44.889250953999046
              ],
              [
                0.27277674286702,
                44.89021142931985
              ],
              [
                0.27277674286702,
                44.89021142931985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10822440658772156,
          "ground": "gnd"
        },
        "75_LVBranch0637531": {
          "bus1": "75_LVBus0719744",
          "bus2": "75_LVBus0719745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.27277674286702,
                44.89021142931985
              ],
              [
                0.27277674286702,
                44.89021142931985
              ],
              [
                0.272568596437319,
                44.89054169472205
              ],
              [
                0.272523948634738,
                44.89062468258867
              ],
              [
                0.272523948634738,
                44.89062468258867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05009110017041111,
          "ground": "gnd"
        },
        "75_LVBranch0072058": {
          "bus1": "75_LVBus0719745",
          "bus2": "75_LVBus0719746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.272523948634738,
                44.89062468258867
              ],
              [
                0.272523948634738,
                44.89062468258867
              ],
              [
                0.271749915815317,
                44.8907571684115
              ],
              [
                0.271749915815317,
                44.8907571684115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06289355444772583,
          "ground": "gnd"
        },
        "75_LVBranch0573799": {
          "bus1": "75_LVBus0719746",
          "bus2": "75_LVBus0719747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.271749915815317,
                44.8907571684115
              ],
              [
                0.271749915815317,
                44.8907571684115
              ],
              [
                0.271688567780777,
                44.89071974229917
              ],
              [
                0.27158607357919,
                44.89065721677614
              ],
              [
                0.271353395643443,
                44.890515262664394
              ],
              [
                0.271259550005047,
                44.89045985383794
              ],
              [
                0.271259550005047,
                44.89045985383794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050915159616254854,
          "ground": "gnd"
        },
        "75_LVBranch0038736": {
          "bus1": "75_LVBus0719745",
          "bus2": "75_LVBus0719748",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.272523948634738,
                44.89062468258867
              ],
              [
                0.272523948634738,
                44.89062468258867
              ],
              [
                0.27229682144257,
                44.891046819164025
              ],
              [
                0.272265576501257,
                44.89126064120979
              ],
              [
                0.272233891760266,
                44.891477451280046
              ],
              [
                0.272313610354253,
                44.8920109940801
              ],
              [
                0.272960728501383,
                44.891916423617864
              ],
              [
                0.273482609828476,
                44.89227573775442
              ],
              [
                0.27384669906336,
                44.89264881019755
              ],
              [
                0.27384669906336,
                44.89264881019755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3180056925752104,
          "ground": "gnd"
        },
        "75_LVBranch0211573": {
          "bus1": "75_MVLV127681_LV",
          "bus2": "75_LVBus1917388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.273455780167422,
                44.887352057609355
              ],
              [
                0.273460868644507,
                44.887350677081486
              ],
              [
                0.273460868644507,
                44.887350677081486
              ],
              [
                0.274202150434208,
                44.88729034162279
              ],
              [
                0.274215963941086,
                44.88729021277336
              ],
              [
                0.274334664670745,
                44.887234925959355
              ],
              [
                0.274517472094686,
                44.88721667421742
              ],
              [
                0.275173626275203,
                44.88714039991308
              ],
              [
                0.275173626275203,
                44.88714039991308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13835646939983123,
          "ground": "gnd"
        },
        "75_LVBranch0692213": {
          "bus1": "75_LVBus1917388",
          "bus2": "75_LVBus1917389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.275173626275203,
                44.88714039991308
              ],
              [
                0.275173626275203,
                44.88714039991308
              ],
              [
                0.276150049864068,
                44.88717285306847
              ],
              [
                0.276156302975404,
                44.88717215098458
              ],
              [
                0.276156302975404,
                44.88717215098458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07772326715040033,
          "ground": "gnd"
        },
        "75_169118": {
          "bus1": "75_MVBus113948",
          "bus2": "75_MVLV158384",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.273349818834671,
                44.88642899336781
              ],
              [
                0.273349818834671,
                44.88642899336781
              ],
              [
                0.272674042257759,
                44.88637572813866
              ],
              [
                0.271219754075463,
                44.88626108187077
              ],
              [
                0.270072248842973,
                44.88617061368278
              ],
              [
                0.270053366075225,
                44.88616921648707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.260523787354702,
          "ground": "gnd"
        },
        "75_LVBranch0138904": {
          "bus1": "75_MVLV158384_LV",
          "bus2": "75_LVBus0719958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.270053366075225,
                44.88616921648707
              ],
              [
                0.270034420744743,
                44.886168483945966
              ],
              [
                0.270034420744743,
                44.886168483945966
              ],
              [
                0.269995240658022,
                44.886166976721384
              ],
              [
                0.269733374447541,
                44.88609203639463
              ],
              [
                0.269733374447541,
                44.88609203639463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025401383050160663,
          "ground": "gnd"
        },
        "75_LVBranch0378756": {
          "bus1": "75_LVBus0719958",
          "bus2": "75_LVBus0719959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.269733374447541,
                44.88609203639463
              ],
              [
                0.269733374447541,
                44.88609203639463
              ],
              [
                0.269727105719769,
                44.88609145115236
              ],
              [
                0.269306847967498,
                44.88605224336738
              ],
              [
                0.269131222373847,
                44.88603586287078
              ],
              [
                0.268362509842492,
                44.885970105442645
              ],
              [
                0.268023797547525,
                44.88593850286402
              ],
              [
                0.266739473818086,
                44.885857880039346
              ],
              [
                0.266551312256845,
                44.88584032462867
              ],
              [
                0.266491627464514,
                44.88583475162051
              ],
              [
                0.266491627464514,
                44.88583475162051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25774619595743803,
          "ground": "gnd"
        },
        "75_LVBranch1590334": {
          "bus1": "75_LVBus0719959",
          "bus2": "75_LVBus0719960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.266491627464514,
                44.88583475162051
              ],
              [
                0.266491627464514,
                44.88583475162051
              ],
              [
                0.266481082505858,
                44.885882268674195
              ],
              [
                0.266312443055998,
                44.88588914776056
              ],
              [
                0.266309533521737,
                44.88597105322312
              ],
              [
                0.266283430871621,
                44.885977662903834
              ],
              [
                0.266283430871621,
                44.885977662903834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029984948479644453,
          "ground": "gnd"
        },
        "75_LVBranch1087086": {
          "bus1": "75_LVBus0719960",
          "bus2": "75_LVBus0719961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.266283430871621,
                44.885977662903834
              ],
              [
                0.266283430871621,
                44.885977662903834
              ],
              [
                0.266374451028266,
                44.88604989372906
              ],
              [
                0.266593082628413,
                44.88620152859271
              ],
              [
                0.26662046751971,
                44.886178765019274
              ],
              [
                0.26662046751971,
                44.886178765019274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03823643888198779,
          "ground": "gnd"
        },
        "75_LVBranch1049721": {
          "bus1": "75_LVBus0719961",
          "bus2": "75_LVBus0719962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.26662046751971,
                44.886178765019274
              ],
              [
                0.26662046751971,
                44.886178765019274
              ],
              [
                0.266605487465571,
                44.88621959462251
              ],
              [
                0.266680104412855,
                44.88625974675787
              ],
              [
                0.266979213354468,
                44.88637712387303
              ],
              [
                0.267049913043923,
                44.88643966057164
              ],
              [
                0.267049913043923,
                44.88643966057164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04798999361495598,
          "ground": "gnd"
        },
        "75_LVBranch1506078": {
          "bus1": "75_LVBus0719962",
          "bus2": "75_LVBus0719963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.267049913043923,
                44.88643966057164
              ],
              [
                0.267049913043923,
                44.88643966057164
              ],
              [
                0.267117965307582,
                44.88630585383617
              ],
              [
                0.267112629116146,
                44.88609872580909
              ],
              [
                0.267112629116146,
                44.88609872580909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03883386394207243,
          "ground": "gnd"
        },
        "75_LVBranch0250459": {
          "bus1": "75_LVBus0719958",
          "bus2": "75_LVBus0719964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.269733374447541,
                44.88609203639463
              ],
              [
                0.269733374447541,
                44.88609203639463
              ],
              [
                0.269514682159436,
                44.88588882296765
              ],
              [
                0.26952724948471,
                44.88553319066822
              ],
              [
                0.269523747850071,
                44.885302244424246
              ],
              [
                0.269524055331425,
                44.885293252493724
              ],
              [
                0.269922662450883,
                44.884842040226836
              ],
              [
                0.271156303859202,
                44.88353995830669
              ],
              [
                0.271156303859202,
                44.88353995830669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.32830872897603874,
          "ground": "gnd"
        },
        "75_LVBranch0050273": {
          "bus1": "75_LVBus0719958",
          "bus2": "75_LVBus0719965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.269733374447541,
                44.88609203639463
              ],
              [
                0.269733374447541,
                44.88609203639463
              ],
              [
                0.269672782576283,
                44.886933121927136
              ],
              [
                0.269310687217218,
                44.88699656011855
              ],
              [
                0.269163265357197,
                44.88702238515435
              ],
              [
                0.268561308127353,
                44.88712783790374
              ],
              [
                0.267961641951167,
                44.88723288045595
              ],
              [
                0.267328687766845,
                44.88736655638961
              ],
              [
                0.267061852817249,
                44.88742291002057
              ],
              [
                0.26697930301181,
                44.88744034768491
              ],
              [
                0.266188719437573,
                44.887607646732796
              ],
              [
                0.26592038533282,
                44.88766442841505
              ],
              [
                0.26592038533282,
                44.88766442841505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.40106011085740134,
          "ground": "gnd"
        },
        "75_181468": {
          "bus1": "75_MVBus113939",
          "bus2": "75_MVBus113940",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.276107083437682,
                44.87925855930232
              ],
              [
                0.277398860965105,
                44.87913793666964
              ],
              [
                0.278745622737599,
                44.87878980188695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2161687814277508,
          "ground": "gnd"
        },
        "75_181486": {
          "bus1": "75_MVBus113940",
          "bus2": "75_MVLV058939",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.278745622737599,
                44.87878980188695
              ],
              [
                0.278745622737599,
                44.87878980188695
              ],
              [
                0.277833191347946,
                44.87782578647046
              ],
              [
                0.277820086503383,
                44.87781602255141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12912995041892547,
          "ground": "gnd"
        },
        "75_LVBranch0486655": {
          "bus1": "75_MVLV058939_LV",
          "bus2": "75_LVBus0719441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.277820086503383,
                44.87781602255141
              ],
              [
                0.277801552240355,
                44.87781313953813
              ],
              [
                0.277801552240355,
                44.87781313953813
              ],
              [
                0.27757293951865,
                44.87777753669172
              ],
              [
                0.277572046285739,
                44.8777773940634
              ],
              [
                0.277572046285739,
                44.8777773940634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018564227934509295,
          "ground": "gnd"
        },
        "75_169131": {
          "bus1": "75_MVBus113940",
          "bus2": "75_MVBus113941",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.278745622737599,
                44.87878980188695
              ],
              [
                0.278745622737599,
                44.87878980188695
              ],
              [
                0.279987247509212,
                44.87845596896137
              ],
              [
                0.281122554242671,
                44.878275567846075
              ],
              [
                0.282285205116236,
                44.878359303740574
              ],
              [
                0.283323134960914,
                44.878480144154494
              ],
              [
                0.284616293772294,
                44.878648530230016
              ],
              [
                0.28543528367302,
                44.87860548272387
              ],
              [
                0.285805363768135,
                44.87860172357355
              ],
              [
                0.285805363768135,
                44.87860172357355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5702478885173794,
          "ground": "gnd"
        },
        "75_181469": {
          "bus1": "75_MVBus113941",
          "bus2": "75_MVBus113942",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.285805363768135,
                44.87860172357355
              ],
              [
                0.285805363768135,
                44.87860172357355
              ],
              [
                0.286818592604816,
                44.87971774055517
              ],
              [
                0.286818592604816,
                44.87971774055517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14761693532670955,
          "ground": "gnd"
        },
        "75_96693": {
          "bus1": "75_MVBus113942",
          "bus2": "75_MVLV129041",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.286818592604816,
                44.87971774055517
              ],
              [
                0.286818592604816,
                44.87971774055517
              ],
              [
                0.286297023229901,
                44.88072373412235
              ],
              [
                0.285527110208408,
                44.88221382776752
              ],
              [
                0.284763549507027,
                44.88368663411596
              ],
              [
                0.284218685202828,
                44.88476381783452
              ],
              [
                0.283950957127814,
                44.88572313686046
              ],
              [
                0.283192215291634,
                44.886034840991016
              ],
              [
                0.283175876549065,
                44.88604169922532
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7751280407445488,
          "ground": "gnd"
        },
        "75_LVBranch0582803": {
          "bus1": "75_MVLV129041_LV",
          "bus2": "75_LVBus0719772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.283175876549065,
                44.88604169922532
              ],
              [
                0.283158401770516,
                44.88603642547629
              ],
              [
                0.283158401770516,
                44.88603642547629
              ],
              [
                0.282869651528977,
                44.88597451293777
              ],
              [
                0.282863830724866,
                44.88597275808138
              ],
              [
                0.282863830724866,
                44.88597275808138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024326642018867674,
          "ground": "gnd"
        },
        "75_LVBranch0428125": {
          "bus1": "75_LVBus0719772",
          "bus2": "75_LVBus0719774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.282863830724866,
                44.88597275808138
              ],
              [
                0.282863830724866,
                44.88597275808138
              ],
              [
                0.282664563320231,
                44.88548133276743
              ],
              [
                0.282266705500215,
                44.8850205918622
              ],
              [
                0.281739962745954,
                44.88462416821762
              ],
              [
                0.281739962745954,
                44.88462416821762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1775179003434179,
          "ground": "gnd"
        },
        "75_LVBranch0710069": {
          "bus1": "75_LVBus0719774",
          "bus2": "75_LVBus0719778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.281739962745954,
                44.88462416821762
              ],
              [
                0.281739962745954,
                44.88462416821762
              ],
              [
                0.281546935281668,
                44.884371160043564
              ],
              [
                0.281448254859377,
                44.88424181722334
              ],
              [
                0.281419724708689,
                44.88421610165153
              ],
              [
                0.28042714102919,
                44.88332171471293
              ],
              [
                0.28008365019489,
                44.882908712317004
              ],
              [
                0.280054988180022,
                44.88287423921309
              ],
              [
                0.28005176438015,
                44.8828703641502
              ],
              [
                0.28005176438015,
                44.8828703641502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2368524101541494,
          "ground": "gnd"
        },
        "75_LVBranch0093025": {
          "bus1": "75_LVBus0719774",
          "bus2": "75_LVBus0719775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.281739962745954,
                44.88462416821762
              ],
              [
                0.281739962745954,
                44.88462416821762
              ],
              [
                0.281198347183034,
                44.88466063938825
              ],
              [
                0.281137103287249,
                44.884664762735895
              ],
              [
                0.281137103287249,
                44.884664762735895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04784201122812839,
          "ground": "gnd"
        },
        "75_LVBranch0937767": {
          "bus1": "75_LVBus0719775",
          "bus2": "75_LVBus0719776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.281137103287249,
                44.884664762735895
              ],
              [
                0.281137103287249,
                44.884664762735895
              ],
              [
                0.281131948677346,
                44.884703374693544
              ],
              [
                0.28017946183138,
                44.88478264898899
              ],
              [
                0.280187546682433,
                44.8848315309283
              ],
              [
                0.28018985646498,
                44.88486985900675
              ],
              [
                0.280190133938001,
                44.88487435400882
              ],
              [
                0.280190133938001,
                44.88487435400882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09030807009597976,
          "ground": "gnd"
        },
        "75_LVBranch1156383": {
          "bus1": "75_LVBus0719776",
          "bus2": "75_LVBus0719777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.280190133938001,
                44.88487435400882
              ],
              [
                0.280190133938001,
                44.88487435400882
              ],
              [
                0.280112611539326,
                44.884807379956584
              ],
              [
                0.279303343235452,
                44.88485463756768
              ],
              [
                0.279259209868453,
                44.884891416348914
              ],
              [
                0.279255109645668,
                44.88489484002883
              ],
              [
                0.279255109645668,
                44.88489484002883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07966214586744742,
          "ground": "gnd"
        },
        "75_LVBranch0124396": {
          "bus1": "75_LVBus0719772",
          "bus2": "75_LVBus0719773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.282863830724866,
                44.88597275808138
              ],
              [
                0.282863830724866,
                44.88597275808138
              ],
              [
                0.282310145271788,
                44.88627167010383
              ],
              [
                0.281636117903995,
                44.88646312979299
              ],
              [
                0.280876118869119,
                44.886543231075564
              ],
              [
                0.280056409108505,
                44.88659256755449
              ],
              [
                0.279433122151866,
                44.88678131513645
              ],
              [
                0.279428217115247,
                44.886781844575665
              ],
              [
                0.278502363601205,
                44.88688093729444
              ],
              [
                0.278379347113103,
                44.88689411091553
              ],
              [
                0.278377250556021,
                44.886894332761074
              ],
              [
                0.278373095386316,
                44.88689477715949
              ],
              [
                0.278373095386316,
                44.88689477715949
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.37616819366333204,
          "ground": "gnd"
        },
        "75_LVBranch0031706": {
          "bus1": "75_MVLV129041_LV",
          "bus2": "75_LVBus0719768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.283175876549065,
                44.88604169922532
              ],
              [
                0.283190560289224,
                44.88605025019214
              ],
              [
                0.283190560289224,
                44.88605025019214
              ],
              [
                0.283433192862891,
                44.88619679096731
              ],
              [
                0.283633834296713,
                44.88631364985833
              ],
              [
                0.283686098894746,
                44.8862883755858
              ],
              [
                0.283686098894746,
                44.8862883755858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050637799918643596,
          "ground": "gnd"
        },
        "75_LVBranch0017771": {
          "bus1": "75_LVBus0719768",
          "bus2": "75_LVBus0719770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.283686098894746,
                44.8862883755858
              ],
              [
                0.283686098894746,
                44.8862883755858
              ],
              [
                0.284684031157387,
                44.88588662063306
              ],
              [
                0.285254924897698,
                44.885663183153056
              ],
              [
                0.285260472349882,
                44.88566100982646
              ],
              [
                0.285260472349882,
                44.88566100982646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1425898611260555,
          "ground": "gnd"
        },
        "75_LVBranch0008366": {
          "bus1": "75_LVBus0719768",
          "bus2": "75_LVBus0719769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.283686098894746,
                44.8862883755858
              ],
              [
                0.283686098894746,
                44.8862883755858
              ],
              [
                0.284214113585301,
                44.886607928454616
              ],
              [
                0.285044624639564,
                44.886646192160036
              ],
              [
                0.285135700616204,
                44.886650385950844
              ],
              [
                0.285135700616204,
                44.886650385950844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12774312532043733,
          "ground": "gnd"
        },
        "75_73165": {
          "bus1": "75_MVBus113942",
          "bus2": "75_MVLV005424",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.286818592604816,
                44.87971774055517
              ],
              [
                0.286818592604816,
                44.87971774055517
              ],
              [
                0.288164281464758,
                44.879589049693394
              ],
              [
                0.288178537276267,
                44.87959854579616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10728268202736944,
          "ground": "gnd"
        },
        "75_LVBranch0440354": {
          "bus1": "75_MVLV005424_LV",
          "bus2": "75_LVBus0719037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.288178537276267,
                44.87959854579616
              ],
              [
                0.288178861092762,
                44.879573151507834
              ],
              [
                0.288178861092762,
                44.879573151507834
              ],
              [
                0.288167348252179,
                44.87931838605587
              ],
              [
                0.288176691642288,
                44.87913089598657
              ],
              [
                0.288176458416728,
                44.879120346443386
              ],
              [
                0.288175407778247,
                44.87907445706038
              ],
              [
                0.288175280652695,
                44.879068606245944
              ],
              [
                0.288173768785147,
                44.87878441525201
              ],
              [
                0.288173716257493,
                44.87877480481612
              ],
              [
                0.288175483961248,
                44.878726601363894
              ],
              [
                0.288175590794939,
                44.87872368811667
              ],
              [
                0.288175869419837,
                44.87871609029602
              ],
              [
                0.288176665396308,
                44.878694384805996
              ],
              [
                0.288176894890665,
                44.87868812671945
              ],
              [
                0.288181918034195,
                44.87855115015623
              ],
              [
                0.288173629075809,
                44.87842312214023
              ],
              [
                0.288171801098612,
                44.87839497964941
              ],
              [
                0.28817089612993,
                44.87838100754526
              ],
              [
                0.288167893791937,
                44.878316906763374
              ],
              [
                0.288167893791937,
                44.878316906763374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13966699687022732,
          "ground": "gnd"
        },
        "75_LVBranch0660450": {
          "bus1": "75_LVBus0719037",
          "bus2": "75_LVBus0719041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.288167893791937,
                44.878316906763374
              ],
              [
                0.288167893791937,
                44.878316906763374
              ],
              [
                0.288138354165894,
                44.878122711799904
              ],
              [
                0.288066530591892,
                44.87621226450761
              ],
              [
                0.288067726588356,
                44.87603437689175
              ],
              [
                0.288067752352689,
                44.87602987856331
              ],
              [
                0.288067752352689,
                44.87602987856331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2543579367570367,
          "ground": "gnd"
        },
        "75_LVBranch0586628": {
          "bus1": "75_LVBus0719037",
          "bus2": "75_LVBus0719038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.288167893791937,
                44.878316906763374
              ],
              [
                0.288167893791937,
                44.878316906763374
              ],
              [
                0.288844844213719,
                44.87826813901305
              ],
              [
                0.288875193606179,
                44.87826598473283
              ],
              [
                0.288914754173276,
                44.87826318252997
              ],
              [
                0.288914754173276,
                44.87826318252997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05931336631455558,
          "ground": "gnd"
        },
        "75_LVBranch0578326": {
          "bus1": "75_LVBus0719038",
          "bus2": "75_LVBus0719039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.288914754173276,
                44.87826318252997
              ],
              [
                0.288914754173276,
                44.87826318252997
              ],
              [
                0.289645245161186,
                44.87828246231433
              ],
              [
                0.289668393880748,
                44.878283071523235
              ],
              [
                0.289668393880748,
                44.878283071523235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05958879614137474,
          "ground": "gnd"
        },
        "75_LVBranch0568711": {
          "bus1": "75_LVBus0719037",
          "bus2": "75_LVBus0719040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.288167893791937,
                44.878316906763374
              ],
              [
                0.288167893791937,
                44.878316906763374
              ],
              [
                0.28770082514636,
                44.87837976952781
              ],
              [
                0.28770082514636,
                44.87837976952781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0375601105749976,
          "ground": "gnd"
        },
        "75_LVBranch0062930": {
          "bus1": "75_MVLV005424_LV",
          "bus2": "75_LVBus0719034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.288178537276267,
                44.87959854579616
              ],
              [
                0.2881790676994,
                44.879612034082214
              ],
              [
                0.2881790676994,
                44.879612034082214
              ],
              [
                0.28814489051015,
                44.87984173909952
              ],
              [
                0.288154690935415,
                44.880093161703286
              ],
              [
                0.288154731862442,
                44.8800941162112
              ],
              [
                0.288147829341466,
                44.880291306103
              ],
              [
                0.288136457876104,
                44.880615873496836
              ],
              [
                0.288269182768895,
                44.88090761913443
              ],
              [
                0.288284593548443,
                44.88095430586483
              ],
              [
                0.288284593548443,
                44.88095430586483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1511318074814639,
          "ground": "gnd"
        },
        "75_LVBranch0184204": {
          "bus1": "75_LVBus0719034",
          "bus2": "75_LVBus0719035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.288284593548443,
                44.88095430586483
              ],
              [
                0.288284593548443,
                44.88095430586483
              ],
              [
                0.28849170529358,
                44.88091309753998
              ],
              [
                0.288494152941762,
                44.880912612091784
              ],
              [
                0.288885237232615,
                44.880834794732706
              ],
              [
                0.289050418446822,
                44.88080193115885
              ],
              [
                0.289476281151189,
                44.880327619588535
              ],
              [
                0.292469090123353,
                44.87984060401705
              ],
              [
                0.293437687870423,
                44.87980374040481
              ],
              [
                0.29364821126468,
                44.87971815547701
              ],
              [
                0.293895358289357,
                44.87961768200652
              ],
              [
                0.293895358289357,
                44.87961768200652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4862416009881137,
          "ground": "gnd"
        },
        "75_123675": {
          "bus1": "75_MVBus113942",
          "bus2": "75_MVBus113943",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.286818592604816,
                44.87971774055517
              ],
              [
                0.286818592604816,
                44.87971774055517
              ],
              [
                0.287734036232079,
                44.88079853410686
              ],
              [
                0.288752192614783,
                44.88200837104753
              ],
              [
                0.289243587161991,
                44.88314468226839
              ],
              [
                0.289243587161991,
                44.88314468226839
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4289933435552223,
          "ground": "gnd"
        },
        "75_48712": {
          "bus1": "75_MVBus113943",
          "bus2": "75_MVLV069501",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.289243587161991,
                44.88314468226839
              ],
              [
                0.289243587161991,
                44.88314468226839
              ],
              [
                0.289352721037699,
                44.88346161448459
              ],
              [
                0.289351316723067,
                44.88347506690156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.036260572200072505,
          "ground": "gnd"
        },
        "75_LVBranch0352967": {
          "bus1": "75_MVLV069501_LV",
          "bus2": "75_LVBus0719479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.289351316723067,
                44.88347506690156
              ],
              [
                0.289340471275304,
                44.883463996627476
              ],
              [
                0.289340471275304,
                44.883463996627476
              ],
              [
                0.289186697090045,
                44.88327005295821
              ],
              [
                0.289186697090045,
                44.88327005295821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024741230431527747,
          "ground": "gnd"
        },
        "75_LVBranch0597472": {
          "bus1": "75_LVBus0719479",
          "bus2": "75_LVBus0719483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.289186697090045,
                44.88327005295821
              ],
              [
                0.289186697090045,
                44.88327005295821
              ],
              [
                0.28888927321777,
                44.8828732831643
              ],
              [
                0.288768418202983,
                44.88258377381537
              ],
              [
                0.288766614470703,
                44.88257946647864
              ],
              [
                0.288766614470703,
                44.88257946647864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08402307067319587,
          "ground": "gnd"
        },
        "75_LVBranch0092651": {
          "bus1": "75_LVBus0719479",
          "bus2": "75_LVBus0719480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.289186697090045,
                44.88327005295821
              ],
              [
                0.289186697090045,
                44.88327005295821
              ],
              [
                0.289232607621394,
                44.88315660745468
              ],
              [
                0.289232607621394,
                44.88315660745468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013118572062141625,
          "ground": "gnd"
        },
        "75_LVBranch0118905": {
          "bus1": "75_LVBus0719480",
          "bus2": "75_LVBus0719481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.289232607621394,
                44.88315660745468
              ],
              [
                0.289232607621394,
                44.88315660745468
              ],
              [
                0.292294939283546,
                44.883551634207606
              ],
              [
                0.292321984139867,
                44.88355512224224
              ],
              [
                0.292321984139867,
                44.88355512224224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2480665060333647,
          "ground": "gnd"
        },
        "75_LVBranch0694599": {
          "bus1": "75_LVBus0719481",
          "bus2": "75_LVBus0719482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.292321984139867,
                44.88355512224224
              ],
              [
                0.292321984139867,
                44.88355512224224
              ],
              [
                0.292686974696659,
                44.88340044508225
              ],
              [
                0.293352282845542,
                44.8830355985786
              ],
              [
                0.293455034570534,
                44.882979249715135
              ],
              [
                0.293455034570534,
                44.882979249715135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11020806231904755,
          "ground": "gnd"
        },
        "75_LVBranch0011801": {
          "bus1": "75_MVLV069501_LV",
          "bus2": "75_LVBus0719475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.289351316723067,
                44.88347506690156
              ],
              [
                0.289356562078284,
                44.883488030797174
              ],
              [
                0.289356562078284,
                44.883488030797174
              ],
              [
                0.289448873012754,
                44.88377883674068
              ],
              [
                0.289336598956559,
                44.8842339696915
              ],
              [
                0.289299853721602,
                44.88438290100651
              ],
              [
                0.288656419498579,
                44.88467846093978
              ],
              [
                0.288121845027961,
                44.88485609867627
              ],
              [
                0.287969773197242,
                44.884906632800366
              ],
              [
                0.287969773197242,
                44.884906632800366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22168815080086388,
          "ground": "gnd"
        },
        "75_LVBranch0985083": {
          "bus1": "75_LVBus0719475",
          "bus2": "75_LVBus0719476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.287969773197242,
                44.884906632800366
              ],
              [
                0.287969773197242,
                44.884906632800366
              ],
              [
                0.287946198565844,
                44.884892716848455
              ],
              [
                0.287481924310861,
                44.88496552888298
              ],
              [
                0.287435652111217,
                44.88497278586847
              ],
              [
                0.287437811093532,
                44.88498362311918
              ],
              [
                0.287437811093532,
                44.88498362311918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04494246414564089,
          "ground": "gnd"
        },
        "75_LVBranch0677820": {
          "bus1": "75_LVBus0719475",
          "bus2": "75_LVBus0719477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.287969773197242,
                44.884906632800366
              ],
              [
                0.287969773197242,
                44.884906632800366
              ],
              [
                0.288326995400779,
                44.88519110850545
              ],
              [
                0.28847568027112,
                44.88555945041544
              ],
              [
                0.288485461104708,
                44.885583682581306
              ],
              [
                0.288485461104708,
                44.885583682581306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08776555065129876,
          "ground": "gnd"
        },
        "75_181492": {
          "bus1": "75_MVBus113943",
          "bus2": "75_MVBus113944",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.289243587161991,
                44.88314468226839
              ],
              [
                0.290262868099475,
                44.88382360266448
              ],
              [
                0.291414020479155,
                44.88412490551932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20726717526199767,
          "ground": "gnd"
        },
        "75_73185": {
          "bus1": "75_MVBus113944",
          "bus2": "75_MVBus113947",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.291414020479155,
                44.88412490551932
              ],
              [
                0.291414020479155,
                44.88412490551932
              ],
              [
                0.291942721190602,
                44.88474508956311
              ],
              [
                0.292008473211923,
                44.88526362645744
              ],
              [
                0.292071536077009,
                44.88657826981904
              ],
              [
                0.29212803308797,
                44.88802879162547
              ],
              [
                0.292193865711802,
                44.88927830857673
              ],
              [
                0.292193865711802,
                44.88927830857673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5848428019618734,
          "ground": "gnd"
        },
        "75_96981": {
          "bus1": "75_MVBus113947",
          "bus2": "75_MVLV011705",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.292193865711802,
                44.88927830857673
              ],
              [
                0.292193865711802,
                44.88927830857673
              ],
              [
                0.292404993836163,
                44.89003240625317
              ],
              [
                0.292841127392977,
                44.89159006591431
              ],
              [
                0.293185393867259,
                44.89281958006255
              ],
              [
                0.293381345314474,
                44.89351938269379
              ],
              [
                0.293667472309149,
                44.89454120658821
              ],
              [
                0.29451345906985,
                44.89598526352493
              ],
              [
                0.295360890918844,
                44.89745504727377
              ],
              [
                0.295776765644096,
                44.8981385771051
              ],
              [
                0.29576986559365,
                44.898124395201435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.029450503286812,
          "ground": "gnd"
        },
        "75_LVBranch0665861": {
          "bus1": "75_MVLV011705_LV",
          "bus2": "75_LVBus0719165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.29576986559365,
                44.898124395201435
              ],
              [
                0.295753427594725,
                44.89813114554767
              ],
              [
                0.295753427594725,
                44.89813114554767
              ],
              [
                0.295394974701771,
                44.89818215860786
              ],
              [
                0.295052610239014,
                44.898300023804104
              ],
              [
                0.294805215984258,
                44.898493686089104
              ],
              [
                0.294028716252219,
                44.899695172076
              ],
              [
                0.294028716252219,
                44.899695172076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2349248655390239,
          "ground": "gnd"
        },
        "75_LVBranch0528832": {
          "bus1": "75_LVBus0719165",
          "bus2": "75_LVBus0719167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.294028716252219,
                44.899695172076
              ],
              [
                0.294028716252219,
                44.899695172076
              ],
              [
                0.294585932999732,
                44.89983571094277
              ],
              [
                0.294592262201246,
                44.899835729018214
              ],
              [
                0.294592262201246,
                44.899835729018214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04720022411892176,
          "ground": "gnd"
        },
        "75_LVBranch0015177": {
          "bus1": "75_LVBus0719165",
          "bus2": "75_LVBus0719166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.294028716252219,
                44.899695172076
              ],
              [
                0.294028716252219,
                44.899695172076
              ],
              [
                0.293782027394017,
                44.900230892819515
              ],
              [
                0.293627528581421,
                44.90064675152538
              ],
              [
                0.293503588714703,
                44.90139095305565
              ],
              [
                0.293519187645812,
                44.90195452526612
              ],
              [
                0.29350017149401,
                44.90249877787629
              ],
              [
                0.293500019635611,
                44.90250327392257
              ],
              [
                0.293500019635611,
                44.90250327392257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3173634172314668,
          "ground": "gnd"
        },
        "75_LVBranch0517490": {
          "bus1": "75_MVLV011705_LV",
          "bus2": "75_LVBus0719162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.29576986559365,
                44.898124395201435
              ],
              [
                0.29578237659937,
                44.89811425212742
              ],
              [
                0.29578237659937,
                44.89811425212742
              ],
              [
                0.296073301783568,
                44.89785058955458
              ],
              [
                0.296073301783568,
                44.89785058955458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03723678841728778,
          "ground": "gnd"
        },
        "75_LVBranch0008761": {
          "bus1": "75_LVBus0719162",
          "bus2": "75_LVBus0719163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.296073301783568,
                44.89785058955458
              ],
              [
                0.296073301783568,
                44.89785058955458
              ],
              [
                0.297334983970199,
                44.89710748665973
              ],
              [
                0.297347934173321,
                44.897099861880626
              ],
              [
                0.297347934173321,
                44.897099861880626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1307542962534868,
          "ground": "gnd"
        },
        "75_181397": {
          "bus1": "75_MVBus113947",
          "bus2": "75_MVLV158530",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.292193865711802,
                44.88927830857673
              ],
              [
                0.292193865711802,
                44.88927830857673
              ],
              [
                0.291226269437285,
                44.89003672219291
              ],
              [
                0.290039065761346,
                44.890969777847396
              ],
              [
                0.290025714931254,
                44.89099179957689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2535935662242153,
          "ground": "gnd"
        },
        "75_LVBranch1582179": {
          "bus1": "75_MVLV158530_LV",
          "bus2": "75_LVBus0719981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.290025714931254,
                44.89099179957689
              ],
              [
                0.29000841076568,
                44.89099735428087
              ],
              [
                0.29000841076568,
                44.89099735428087
              ],
              [
                0.289998847420436,
                44.8910410586018
              ],
              [
                0.290005660538519,
                44.891099687699445
              ],
              [
                0.290002964793632,
                44.891062720318686
              ],
              [
                0.290002964793632,
                44.891062720318686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015566560428847078,
          "ground": "gnd"
        },
        "75_LVBranch1125801": {
          "bus1": "75_LVBus0719981",
          "bus2": "75_LVBus0719990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.290002964793632,
                44.891062720318686
              ],
              [
                0.290002964793632,
                44.891062720318686
              ],
              [
                0.289940851227831,
                44.89106104702322
              ],
              [
                0.28986251982258,
                44.891066370143875
              ],
              [
                0.289846140552549,
                44.89108329701989
              ],
              [
                0.28872586800742,
                44.89126858754065
              ],
              [
                0.288719704578462,
                44.891269597924925
              ],
              [
                0.288719704578462,
                44.891269597924925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1047701005776671,
          "ground": "gnd"
        },
        "75_LVBranch1080363": {
          "bus1": "75_LVBus0719981",
          "bus2": "75_LVBus0719982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.290002964793632,
                44.891062720318686
              ],
              [
                0.290002964793632,
                44.891062720318686
              ],
              [
                0.289994769998552,
                44.89106666234599
              ],
              [
                0.289993770782688,
                44.891082875606365
              ],
              [
                0.290002353083086,
                44.89108528411439
              ],
              [
                0.290002353083086,
                44.89108528411439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003314045263799269,
          "ground": "gnd"
        },
        "75_LVBranch0011290": {
          "bus1": "75_LVBus0719982",
          "bus2": "75_LVBus0719983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.290002353083086,
                44.89108528411439
              ],
              [
                0.290002353083086,
                44.89108528411439
              ],
              [
                0.290077346931851,
                44.89144529412102
              ],
              [
                0.290077346931851,
                44.89144529412102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04044402516672549,
          "ground": "gnd"
        },
        "75_LVBranch0478922": {
          "bus1": "75_LVBus0719983",
          "bus2": "75_LVBus0719984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.290077346931851,
                44.89144529412102
              ],
              [
                0.290077346931851,
                44.89144529412102
              ],
              [
                0.290198049904224,
                44.89215176067545
              ],
              [
                0.290384200191086,
                44.89291207658806
              ],
              [
                0.290681459048818,
                44.893573542425344
              ],
              [
                0.290886038717758,
                44.89414726363497
              ],
              [
                0.290886038717758,
                44.89414726363497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3077914033868893,
          "ground": "gnd"
        },
        "75_LVBranch1517694": {
          "bus1": "75_LVBus0719984",
          "bus2": "75_LVBus0719987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.290886038717758,
                44.89414726363497
              ],
              [
                0.290886038717758,
                44.89414726363497
              ],
              [
                0.290941732636587,
                44.8941335303674
              ],
              [
                0.291546272398479,
                44.89405374519056
              ],
              [
                0.291546272398479,
                44.89405374519056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053226498617617475,
          "ground": "gnd"
        },
        "75_LVBranch1196694": {
          "bus1": "75_LVBus0719987",
          "bus2": "75_LVBus0719989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.291546272398479,
                44.89405374519056
              ],
              [
                0.291546272398479,
                44.89405374519056
              ],
              [
                0.291543949498458,
                44.89401140412011
              ],
              [
                0.291543949498458,
                44.89401140412011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004708927091751819,
          "ground": "gnd"
        },
        "75_LVBranch1107426": {
          "bus1": "75_LVBus0719987",
          "bus2": "75_LVBus0719988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.291546272398479,
                44.89405374519056
              ],
              [
                0.291546272398479,
                44.89405374519056
              ],
              [
                0.292675308369249,
                44.89370150981995
              ],
              [
                0.292850980739816,
                44.893638907888345
              ],
              [
                0.29285176611977,
                44.893616410268116
              ],
              [
                0.292851849703125,
                44.893614126408316
              ],
              [
                0.29285193065391,
                44.89361191448115
              ],
              [
                0.29285193065391,
                44.89361191448115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11592096201610845,
          "ground": "gnd"
        },
        "75_LVBranch0769190": {
          "bus1": "75_LVBus0719984",
          "bus2": "75_LVBus0719986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.290886038717758,
                44.89414726363497
              ],
              [
                0.290886038717758,
                44.89414726363497
              ],
              [
                0.290881934276053,
                44.89414147406444
              ],
              [
                0.290661543441466,
                44.89417898656128
              ],
              [
                0.290640903048617,
                44.8940814022327
              ],
              [
                0.290632429626026,
                44.89408291878062
              ],
              [
                0.290411512625327,
                44.894122355526584
              ],
              [
                0.290411512625327,
                44.894122355526584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048270908666852366,
          "ground": "gnd"
        },
        "75_LVBranch0344515": {
          "bus1": "75_LVBus0719984",
          "bus2": "75_LVBus0719985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.290886038717758,
                44.89414726363497
              ],
              [
                0.290886038717758,
                44.89414726363497
              ],
              [
                0.291150192813347,
                44.89527050544402
              ],
              [
                0.291572438771193,
                44.89550929739805
              ],
              [
                0.291575564051264,
                44.89551106484252
              ],
              [
                0.291577387076507,
                44.89551209735035
              ],
              [
                0.291577387076507,
                44.89551209735035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16967924426624015,
          "ground": "gnd"
        },
        "75_LVBranch1468626": {
          "bus1": "75_MVLV158530_LV",
          "bus2": "75_LVBus0719974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.290025714931254,
                44.89099179957689
              ],
              [
                0.290006740554651,
                44.89099146584172
              ],
              [
                0.290006740554651,
                44.89099146584172
              ],
              [
                0.289997985902715,
                44.89102933667294
              ],
              [
                0.289954535590655,
                44.89103441568472
              ],
              [
                0.289770764274929,
                44.89043952954556
              ],
              [
                0.289797773116467,
                44.89039193777637
              ],
              [
                0.289800163652569,
                44.890391640183964
              ],
              [
                0.289800163652569,
                44.890391640183964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08132293014202147,
          "ground": "gnd"
        },
        "75_LVBranch1511138": {
          "bus1": "75_LVBus0719974",
          "bus2": "75_LVBus0719975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.289800163652569,
                44.890391640183964
              ],
              [
                0.289800163652569,
                44.890391640183964
              ],
              [
                0.289756010209353,
                44.890368948291524
              ],
              [
                0.289648035535828,
                44.88989149208288
              ],
              [
                0.289670099292798,
                44.889858636813486
              ],
              [
                0.289674075388946,
                44.889855138461805
              ],
              [
                0.289674075388946,
                44.889855138461805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06259055699098967,
          "ground": "gnd"
        },
        "75_LVBranch1487491": {
          "bus1": "75_LVBus0719975",
          "bus2": "75_LVBus0719976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.289674075388946,
                44.889855138461805
              ],
              [
                0.289674075388946,
                44.889855138461805
              ],
              [
                0.289594768869849,
                44.889821843331084
              ],
              [
                0.289545165366121,
                44.889601497708696
              ],
              [
                0.289475701718249,
                44.88937358569851
              ],
              [
                0.289395297491288,
                44.889145470784634
              ],
              [
                0.289362579717782,
                44.88902941515281
              ],
              [
                0.289255812000103,
                44.888957001595436
              ],
              [
                0.289255812000103,
                44.888957001595436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10893523193190754,
          "ground": "gnd"
        },
        "75_LVBranch1401119": {
          "bus1": "75_LVBus0719976",
          "bus2": "75_LVBus0719977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.289255812000103,
                44.888957001595436
              ],
              [
                0.289255812000103,
                44.888957001595436
              ],
              [
                0.289217922098635,
                44.888983768785835
              ],
              [
                0.288879363429667,
                44.88946744824305
              ],
              [
                0.288856486664265,
                44.88946205721943
              ],
              [
                0.288850475696993,
                44.8894606410673
              ],
              [
                0.288850475696993,
                44.8894606410673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06666174471046633,
          "ground": "gnd"
        },
        "75_LVBranch0763931": {
          "bus1": "75_LVBus0719976",
          "bus2": "75_LVBus0719978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.289255812000103,
                44.888957001595436
              ],
              [
                0.289255812000103,
                44.888957001595436
              ],
              [
                0.288755267286147,
                44.88883618314819
              ],
              [
                0.288519266592719,
                44.88874109092137
              ],
              [
                0.288208039730554,
                44.88858885297089
              ],
              [
                0.288178835391683,
                44.8885910373981
              ],
              [
                0.288178835391683,
                44.8885910373981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09535535399033374,
          "ground": "gnd"
        },
        "75_LVBranch1401115": {
          "bus1": "75_LVBus0719978",
          "bus2": "75_LVBus0719979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.288178835391683,
                44.8885910373981
              ],
              [
                0.288178835391683,
                44.8885910373981
              ],
              [
                0.288015113505005,
                44.88878257388988
              ],
              [
                0.287947022776278,
                44.88908745575613
              ],
              [
                0.287946037013857,
                44.889091900303406
              ],
              [
                0.287946037013857,
                44.889091900303406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059712663862743584,
          "ground": "gnd"
        },
        "75_2532": {
          "bus1": "75_MVBus113944",
          "bus2": "75_MVBus113945",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.291414020479155,
                44.88412490551932
              ],
              [
                0.291414020479155,
                44.88412490551932
              ],
              [
                0.292756654729283,
                44.88413620274195
              ],
              [
                0.293515113626628,
                44.88410887112288
              ],
              [
                0.29418654351649,
                44.88442326474026
              ],
              [
                0.29418654351649,
                44.88442326474026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22960123170577335,
          "ground": "gnd"
        },
        "75_199664": {
          "bus1": "75_MVBus113945",
          "bus2": "75_MVLV107373",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.29418654351649,
                44.88442326474026
              ],
              [
                0.29418654351649,
                44.88442326474026
              ],
              [
                0.294623832010185,
                44.885428831438226
              ],
              [
                0.294865937698419,
                44.88595542396812
              ],
              [
                0.294872512124091,
                44.88596807926178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.17853318512360025,
          "ground": "gnd"
        },
        "75_LVBranch0467543": {
          "bus1": "75_MVLV107373_LV",
          "bus2": "75_LVBus0719681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.294872512124091,
                44.88596807926178
              ],
              [
                0.294879201699798,
                44.88598070069422
              ],
              [
                0.294879201699798,
                44.88598070069422
              ],
              [
                0.294917125230589,
                44.88605224942481
              ],
              [
                0.29515165806457,
                44.886752931543974
              ],
              [
                0.295740035451416,
                44.88767246332941
              ],
              [
                0.296242798056886,
                44.888044478069844
              ],
              [
                0.296243817333176,
                44.88804533368796
              ],
              [
                0.296370305249306,
                44.88815188194062
              ],
              [
                0.296412423150181,
                44.88818735517643
              ],
              [
                0.296412423150181,
                44.88818735517643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2789066431739117,
          "ground": "gnd"
        },
        "75_199663": {
          "bus1": "75_MVBus113945",
          "bus2": "75_MVBus113946",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.29418654351649,
                44.88442326474026
              ],
              [
                0.29418654351649,
                44.88442326474026
              ],
              [
                0.295569939744755,
                44.88462255842603
              ],
              [
                0.295569939744755,
                44.88462255842603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11151667401075147,
          "ground": "gnd"
        },
        "75_2476": {
          "bus1": "75_MVBus113946",
          "bus2": "75_MVLV025211",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.295569939744755,
                44.88462255842603
              ],
              [
                0.295569939744755,
                44.88462255842603
              ],
              [
                0.295762681909045,
                44.884186479750326
              ],
              [
                0.296630893719615,
                44.88414008325411
              ],
              [
                0.297708068375171,
                44.88398901023212
              ],
              [
                0.298838597667303,
                44.883834043979505
              ],
              [
                0.299955823776689,
                44.88367998152553
              ],
              [
                0.300936068890903,
                44.88371309445218
              ],
              [
                0.301557228041598,
                44.88393124756075
              ],
              [
                0.302088457237781,
                44.88429741526788
              ],
              [
                0.302374147288021,
                44.88473625623565
              ],
              [
                0.302616202382438,
                44.885166761633
              ],
              [
                0.30287838878242,
                44.88559368737864
              ],
              [
                0.302907615725477,
                44.885586649733256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7349605019908287,
          "ground": "gnd"
        },
        "75_LVBranch0647277": {
          "bus1": "75_MVLV025211_LV",
          "bus2": "75_LVBus0719243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.302907615725477,
                44.885586649733256
              ],
              [
                0.30292798866486,
                44.8855683369442
              ],
              [
                0.30292798866486,
                44.8855683369442
              ],
              [
                0.302141887817322,
                44.884339563897356
              ],
              [
                0.302120417120316,
                44.88429316347682
              ],
              [
                0.302120417120316,
                44.88429316347682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15544098143497656,
          "ground": "gnd"
        },
        "75_LVBranch0716704": {
          "bus1": "75_LVBus0719243",
          "bus2": "75_LVBus0719244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.302120417120316,
                44.88429316347682
              ],
              [
                0.302120417120316,
                44.88429316347682
              ],
              [
                0.301573485536761,
                44.88436595192184
              ],
              [
                0.301567299761294,
                44.88436690862284
              ],
              [
                0.301567299761294,
                44.88436690862284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04446124312959374,
          "ground": "gnd"
        },
        "75_LVBranch0126971": {
          "bus1": "75_LVBus0719244",
          "bus2": "75_LVBus0719245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.301567299761294,
                44.88436690862284
              ],
              [
                0.301567299761294,
                44.88436690862284
              ],
              [
                0.301425896985017,
                44.88438274732987
              ],
              [
                0.301425896985017,
                44.88438274732987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011309373417443359,
          "ground": "gnd"
        },
        "75_LVBranch0646444": {
          "bus1": "75_LVBus0719243",
          "bus2": "75_LVBus0719249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.302120417120316,
                44.88429316347682
              ],
              [
                0.302120417120316,
                44.88429316347682
              ],
              [
                0.302206279357275,
                44.88358077628808
              ],
              [
                0.302243191890351,
                44.88287901325885
              ],
              [
                0.302243647697079,
                44.88287032097276
              ],
              [
                0.302243647697079,
                44.88287032097276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1584650635520163,
          "ground": "gnd"
        },
        "75_LVBranch0621583": {
          "bus1": "75_LVBus0719243",
          "bus2": "75_LVBus0719246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.302120417120316,
                44.88429316347682
              ],
              [
                0.302120417120316,
                44.88429316347682
              ],
              [
                0.301548975063296,
                44.88412024323141
              ],
              [
                0.301086731090514,
                44.88380152947632
              ],
              [
                0.300938591862378,
                44.8837226964338
              ],
              [
                0.300938591862378,
                44.8837226964338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11456028564001755,
          "ground": "gnd"
        },
        "75_LVBranch0803675": {
          "bus1": "75_LVBus0719246",
          "bus2": "75_LVBus0719247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.300938591862378,
                44.8837226964338
              ],
              [
                0.300938591862378,
                44.8837226964338
              ],
              [
                0.300953386562477,
                44.88367512891059
              ],
              [
                0.300952784185598,
                44.88366526541938
              ],
              [
                0.300946537980071,
                44.88365642257113
              ],
              [
                0.300936447433735,
                44.88364957829239
              ],
              [
                0.300924005807761,
                44.88364508402869
              ],
              [
                0.300568615908979,
                44.88359218414008
              ],
              [
                0.300147084578395,
                44.88358862073819
              ],
              [
                0.299915112297842,
                44.88361083057229
              ],
              [
                0.299380624137837,
                44.88368644568257
              ],
              [
                0.299366553156413,
                44.88368568214746
              ],
              [
                0.299352859364626,
                44.88368325201481
              ],
              [
                0.299339959804089,
                44.883679171978685
              ],
              [
                0.299328320138447,
                44.88367351361649
              ],
              [
                0.299318366120554,
                44.883666401754475
              ],
              [
                0.299310532214579,
                44.8836580693517
              ],
              [
                0.299230317343589,
                44.88351271710485
              ],
              [
                0.299234933577962,
                44.883508294494646
              ],
              [
                0.299234933577962,
                44.883508294494646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15800844852019685,
          "ground": "gnd"
        },
        "75_LVBranch0024789": {
          "bus1": "75_LVBus0719247",
          "bus2": "75_LVBus0719248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.299234933577962,
                44.883508294494646
              ],
              [
                0.299234933577962,
                44.883508294494646
              ],
              [
                0.298817949267568,
                44.88273387532075
              ],
              [
                0.298797218726025,
                44.88269537875458
              ],
              [
                0.298792110548079,
                44.88268588195347
              ],
              [
                0.298792110548079,
                44.88268588195347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09786186523521741,
          "ground": "gnd"
        },
        "75_LVBranch0048522": {
          "bus1": "75_MVLV025211_LV",
          "bus2": "75_LVBus0719234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.302907615725477,
                44.885586649733256
              ],
              [
                0.302926513026136,
                44.885600521221505
              ],
              [
                0.302926513026136,
                44.885600521221505
              ],
              [
                0.302987398791362,
                44.88599587314643
              ],
              [
                0.302987398791362,
                44.88599587314643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044197812306164236,
          "ground": "gnd"
        },
        "75_LVBranch0674423": {
          "bus1": "75_LVBus0719234",
          "bus2": "75_LVBus0719240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.302987398791362,
                44.88599587314643
              ],
              [
                0.302987398791362,
                44.88599587314643
              ],
              [
                0.303863742819531,
                44.88742227891378
              ],
              [
                0.303863742819531,
                44.88742227891378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17297537630302476,
          "ground": "gnd"
        },
        "75_LVBranch1458289": {
          "bus1": "75_LVBus0719240",
          "bus2": "75_LVBus0719241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.303863742819531,
                44.88742227891378
              ],
              [
                0.303863742819531,
                44.88742227891378
              ],
              [
                0.303907109812577,
                44.8874277200727
              ],
              [
                0.304029104511733,
                44.8876191408279
              ],
              [
                0.304057840061545,
                44.88766423501186
              ],
              [
                0.304031063734719,
                44.887676248788644
              ],
              [
                0.30401844091355,
                44.887681918856565
              ],
              [
                0.30401844091355,
                44.887681918856565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036015441412325204,
          "ground": "gnd"
        },
        "75_LVBranch0181457": {
          "bus1": "75_LVBus0719234",
          "bus2": "75_LVBus0719235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.302987398791362,
                44.88599587314643
              ],
              [
                0.302987398791362,
                44.88599587314643
              ],
              [
                0.3021928430479,
                44.88619570294123
              ],
              [
                0.3021928430479,
                44.88619570294123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06658453791169597,
          "ground": "gnd"
        },
        "75_LVBranch0508746": {
          "bus1": "75_LVBus0719235",
          "bus2": "75_LVBus0719236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.3021928430479,
                44.88619570294123
              ],
              [
                0.3021928430479,
                44.88619570294123
              ],
              [
                0.300764527009278,
                44.88654614243015
              ],
              [
                0.300764527009278,
                44.88654614243015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11937187239788961,
          "ground": "gnd"
        },
        "75_LVBranch1279990": {
          "bus1": "75_LVBus0719236",
          "bus2": "75_LVBus0719237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.300764527009278,
                44.88654614243015
              ],
              [
                0.300764527009278,
                44.88654614243015
              ],
              [
                0.300749743011515,
                44.88651839109551
              ],
              [
                0.300477954854244,
                44.886588122609126
              ],
              [
                0.300477954854244,
                44.886588122609126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02612519920913365,
          "ground": "gnd"
        },
        "75_LVBranch1550268": {
          "bus1": "75_LVBus0719237",
          "bus2": "75_LVBus0719238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.300477954854244,
                44.886588122609126
              ],
              [
                0.300477954854244,
                44.886588122609126
              ],
              [
                0.300481697918162,
                44.886594462978685
              ],
              [
                0.300369098035311,
                44.88662308635202
              ],
              [
                0.300357127653043,
                44.88662613173021
              ],
              [
                0.300348990091438,
                44.88662819507096
              ],
              [
                0.300348990091438,
                44.88662819507096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011898361591620216,
          "ground": "gnd"
        },
        "75_LVBranch1141947": {
          "bus1": "75_LVBus0719237",
          "bus2": "75_LVBus0719239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.300477954854244,
                44.886588122609126
              ],
              [
                0.300477954854244,
                44.886588122609126
              ],
              [
                0.300389811695059,
                44.88661073671553
              ],
              [
                0.30045701284784,
                44.88665915954835
              ],
              [
                0.30054053007342,
                44.88668844835053
              ],
              [
                0.300686173577017,
                44.88679844864661
              ],
              [
                0.300673700485492,
                44.88680486789643
              ],
              [
                0.300659111776304,
                44.88681238183482
              ],
              [
                0.300618531698167,
                44.88683328183808
              ],
              [
                0.3006250426845875,
                44.886838341594114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04570580775304827,
          "ground": "gnd"
        },
        "75_LVBranch0930583": {
          "bus1": "75_LVBus0719239",
          "bus2": "75_LVBus1998777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.3006250426845875,
                44.886838341594114
              ],
              [
                0.300631553671008,
                44.886843401350156
              ],
              [
                0.300691815681346,
                44.88683151097712
              ],
              [
                0.301039897350812,
                44.887135507134914
              ],
              [
                0.301373091279209,
                44.88742649611747
              ],
              [
                0.301343308643068,
                44.88745083456536
              ],
              [
                0.301334737485404,
                44.887457847679094
              ],
              [
                0.301316564809977,
                44.88747270968615
              ],
              [
                0.301316564809977,
                44.88747270968615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09700313019907339,
          "ground": "gnd"
        },
        "75_181425": {
          "bus1": "75_MVBus113946",
          "bus2": "75_MVLV107260",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.295569939744755,
                44.88462255842603
              ],
              [
                0.295569939744755,
                44.88462255842603
              ],
              [
                0.296845934733738,
                44.884916709737894
              ],
              [
                0.296863088518721,
                44.884922479244274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1059770890038507,
          "ground": "gnd"
        },
        "75_LVBranch0263037": {
          "bus1": "75_MVLV107260_LV",
          "bus2": "75_LVBus0719678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.296863088518721,
                44.884922479244274
              ],
              [
                0.296877839598536,
                44.88493096662545
              ],
              [
                0.296877839598536,
                44.88493096662545
              ],
              [
                0.297045818931689,
                44.885085077311416
              ],
              [
                0.297045818931689,
                44.885085077311416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02166634693199143,
          "ground": "gnd"
        },
        "75_LVBranch0252699": {
          "bus1": "75_LVBus0719678",
          "bus2": "75_LVBus0719679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.297045818931689,
                44.885085077311416
              ],
              [
                0.297045818931689,
                44.885085077311416
              ],
              [
                0.297248563773821,
                44.885377214719746
              ],
              [
                0.29730139667479,
                44.88545333886466
              ],
              [
                0.29730494363348,
                44.88545845205421
              ],
              [
                0.29730494363348,
                44.88545845205421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046268394810272624,
          "ground": "gnd"
        },
        "75_123674": {
          "bus1": "75_MVBus113941",
          "bus2": "75_MVLV158385",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.285805363768135,
                44.87860172357355
              ],
              [
                0.285805363768135,
                44.87860172357355
              ],
              [
                0.28486559088291,
                44.87742456508287
              ],
              [
                0.284840074870917,
                44.87744087138505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1504223897376724,
          "ground": "gnd"
        },
        "75_LVBranch0472735": {
          "bus1": "75_MVLV158385_LV",
          "bus2": "75_LVBus0719972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.284840074870917,
                44.87744087138505
              ],
              [
                0.284833887068312,
                44.877428114707214
              ],
              [
                0.284833887068312,
                44.877428114707214
              ],
              [
                0.284224425417191,
                44.87627979095059
              ],
              [
                0.283938178507862,
                44.87611149442398
              ],
              [
                0.283877111676996,
                44.87607559201184
              ],
              [
                0.283877111676996,
                44.87607559201184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17200695898507376,
          "ground": "gnd"
        },
        "75_LVBranch0418429": {
          "bus1": "75_MVLV158385_LV",
          "bus2": "75_LVBus0719967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.284840074870917,
                44.87744087138505
              ],
              [
                0.284845496977468,
                44.877453802780764
              ],
              [
                0.284845496977468,
                44.877453802780764
              ],
              [
                0.28531088659582,
                44.87858512191937
              ],
              [
                0.28531088659582,
                44.87858512191937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13099017155336212,
          "ground": "gnd"
        },
        "75_LVBranch0510132": {
          "bus1": "75_LVBus0719967",
          "bus2": "75_LVBus0719968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.28531088659582,
                44.87858512191937
              ],
              [
                0.28531088659582,
                44.87858512191937
              ],
              [
                0.284485318404629,
                44.87866049166511
              ],
              [
                0.28428107974385,
                44.878824446488125
              ],
              [
                0.284276881085898,
                44.87882781451966
              ],
              [
                0.284276881085898,
                44.87882781451966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09060557174471562,
          "ground": "gnd"
        },
        "75_LVBranch0262116": {
          "bus1": "75_LVBus0719967",
          "bus2": "75_LVBus0719969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.28531088659582,
                44.87858512191937
              ],
              [
                0.28531088659582,
                44.87858512191937
              ],
              [
                0.285317179969857,
                44.87858467201638
              ],
              [
                0.285704099837657,
                44.878561026459145
              ],
              [
                0.285752093779348,
                44.87855809414314
              ],
              [
                0.285752093779348,
                44.87855809414314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03499039442068112,
          "ground": "gnd"
        },
        "75_LVBranch0296705": {
          "bus1": "75_LVBus0719969",
          "bus2": "75_LVBus0719970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.285752093779348,
                44.87855809414314
              ],
              [
                0.285752093779348,
                44.87855809414314
              ],
              [
                0.286097561427327,
                44.87863702381775
              ],
              [
                0.286125923629927,
                44.87864350708686
              ],
              [
                0.286125923629927,
                44.87864350708686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031025127120451503,
          "ground": "gnd"
        },
        "75_LVBranch0002845": {
          "bus1": "75_MVLV025205_LV",
          "bus2": "75_LVBus0719230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.275832747815276,
                44.874789293154706
              ],
              [
                0.275842880465329,
                44.87480070237676
              ],
              [
                0.275842880465329,
                44.87480070237676
              ],
              [
                0.275935031700004,
                44.874904536908744
              ],
              [
                0.275935031700004,
                44.874904536908744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013644490852388431,
          "ground": "gnd"
        },
        "75_LVBranch0722459": {
          "bus1": "75_LVBus0719230",
          "bus2": "75_LVBus0719232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.275935031700004,
                44.874904536908744
              ],
              [
                0.275935031700004,
                44.874904536908744
              ],
              [
                0.275928750191216,
                44.87490398775605
              ],
              [
                0.275722977922949,
                44.874885893849225
              ],
              [
                0.275716696418346,
                44.87488534468456
              ],
              [
                0.275716696418346,
                44.87488534468456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017383801496701164,
          "ground": "gnd"
        },
        "75_LVBranch0570782": {
          "bus1": "75_LVBus0719230",
          "bus2": "75_LVBus0719231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.275935031700004,
                44.874904536908744
              ],
              [
                0.275935031700004,
                44.874904536908744
              ],
              [
                0.27615849163958,
                44.874922024831655
              ],
              [
                0.27615849163958,
                44.874922024831655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01776403025872174,
          "ground": "gnd"
        },
        "75_174287": {
          "bus1": "75_MVBus113914",
          "bus2": "75_MVBus113915",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.27827224023428,
                44.870432084242985
              ],
              [
                0.27827224023428,
                44.870432084242985
              ],
              [
                0.278502757131167,
                44.869920261660035
              ],
              [
                0.278502757131167,
                44.869920261660035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.059724370497552484,
          "ground": "gnd"
        },
        "75_96700": {
          "bus1": "75_MVBus113915",
          "bus2": "75_MVLV063909",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.278502757131167,
                44.869920261660035
              ],
              [
                0.278502757131167,
                44.869920261660035
              ],
              [
                0.278609225067789,
                44.86995411639563
              ],
              [
                0.278616704062644,
                44.86994172217032
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.009216490864725214,
          "ground": "gnd"
        },
        "75_LVBranch1468676": {
          "bus1": "75_MVLV063909_LV",
          "bus2": "75_LVBus0719473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.278616704062644,
                44.86994172217032
              ],
              [
                0.278605977169059,
                44.86990901378955
              ],
              [
                0.278605977169059,
                44.86990901378955
              ],
              [
                0.278532065475996,
                44.8698720680848
              ],
              [
                0.278484541698433,
                44.86989230833331
              ],
              [
                0.278434709806233,
                44.86991955965087
              ],
              [
                0.278434709806233,
                44.86991955965087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016484949265594045,
          "ground": "gnd"
        },
        "75_LVBranch0124959": {
          "bus1": "75_MVLV063909_LV",
          "bus2": "75_LVBus0719459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.278616704062644,
                44.86994172217032
              ],
              [
                0.278622729892427,
                44.8699289319478
              ],
              [
                0.278622729892427,
                44.8699289319478
              ],
              [
                0.278621755136942,
                44.86991039668708
              ],
              [
                0.278621755136942,
                44.86991039668708
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002061249183903898,
          "ground": "gnd"
        },
        "75_LVBranch0360765": {
          "bus1": "75_LVBus0719459",
          "bus2": "75_LVBus0719462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.278621755136942,
                44.86991039668708
              ],
              [
                0.278621755136942,
                44.86991039668708
              ],
              [
                0.27997114589262,
                44.86937459238161
              ],
              [
                0.27997114589262,
                44.86937459238161
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12213395454957872,
          "ground": "gnd"
        },
        "75_LVBranch0341808": {
          "bus1": "75_LVBus0719462",
          "bus2": "75_LVBus0719463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.27997114589262,
                44.86937459238161
              ],
              [
                0.27997114589262,
                44.86937459238161
              ],
              [
                0.280343996832867,
                44.86922653741102
              ],
              [
                0.28102791230486,
                44.86895888423869
              ],
              [
                0.28102791230486,
                44.86895888423869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09543868112147014,
          "ground": "gnd"
        },
        "75_LVBranch0164807": {
          "bus1": "75_LVBus0719463",
          "bus2": "75_LVBus0719465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.28102791230486,
                44.86895888423869
              ],
              [
                0.28102791230486,
                44.86895888423869
              ],
              [
                0.280985018186572,
                44.8683849830879
              ],
              [
                0.280983062552996,
                44.86836385628775
              ],
              [
                0.280983062552996,
                44.86836385628775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06622008841626319,
          "ground": "gnd"
        },
        "75_LVBranch0022400": {
          "bus1": "75_LVBus0719463",
          "bus2": "75_LVBus0719464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.28102791230486,
                44.86895888423869
              ],
              [
                0.28102791230486,
                44.86895888423869
              ],
              [
                0.281033481896056,
                44.8689567565597
              ],
              [
                0.281098443313315,
                44.86893125248013
              ],
              [
                0.281821067147676,
                44.86864747189064
              ],
              [
                0.28234071412734,
                44.86844340679904
              ],
              [
                0.282343740350048,
                44.86844196952177
              ],
              [
                0.282527294645415,
                44.868357596115075
              ],
              [
                0.282527294645415,
                44.868357596115075
              ]
            ]
          },
          "max_loading": 1.0,
