{
  "bus": {
    "75_V.AGE": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.8830392027680046,
      "latitude": 44.11653242400153,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV023062": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.878416947177407,
      "latitude": 44.11559838449869,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV037434": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.878514809272404,
      "latitude": 44.117715158416196,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV149458": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.876897104833503,
      "latitude": 44.11784483289203,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV150553": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.877417722316224,
      "latitude": 44.11886579953979,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV058492": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.88208147186846,
      "latitude": 44.12205280530141,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV156002": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.877579640514787,
      "latitude": 44.1225497865513,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV068420": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.878624512445035,
      "latitude": 44.120988968289424,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV150554": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 0.879593885567054,
      "latitude": 44.11870476848928,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV068420_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878624512445035,
      "latitude": 44.120988968289424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0602353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878656386736402,
      "latitude": 44.121082307107216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878691720513741,
      "latitude": 44.12130490836168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878752063660409,
      "latitude": 44.12189981838704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.877543549363947,
      "latitude": 44.121537353702315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.877232528502736,
      "latitude": 44.12025223437243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878898741065691,
      "latitude": 44.12314552541679,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.881574970337195,
      "latitude": 44.12179918903066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV149458_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.876897104833503,
      "latitude": 44.11784483289203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0602355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.876718462409076,
      "latitude": 44.11743654708508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602356": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.876577785984918,
      "latitude": 44.11721240012832,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV037434_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878514809272404,
      "latitude": 44.117715158416196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0602335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878456548095472,
      "latitude": 44.11754337435937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878156867529853,
      "latitude": 44.11702642342435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878093740620929,
      "latitude": 44.117052619994055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878299028456162,
      "latitude": 44.117343311669536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602338": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.877700116962412,
      "latitude": 44.116291410941855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878156498106912,
      "latitude": 44.116773499287284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878218318064599,
      "latitude": 44.11674520789916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.879479484238222,
      "latitude": 44.117106318623655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.877930821377514,
      "latitude": 44.116564421989594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.87815722249488,
      "latitude": 44.11650429508446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.87760815800786,
      "latitude": 44.115966156201814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.877545703370224,
      "latitude": 44.1159653564076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878730052137054,
      "latitude": 44.11760087993298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.877862989534291,
      "latitude": 44.11779686117697,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.876970278944233,
      "latitude": 44.11801951531921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.876861690162384,
      "latitude": 44.118369208230874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.876633426270656,
      "latitude": 44.1179971997998,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.876221173229891,
      "latitude": 44.1179919306815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.875833035965401,
      "latitude": 44.118022971857236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV023062_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878416947177407,
      "latitude": 44.11559838449869,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0602312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.879006712779461,
      "latitude": 44.115497890925624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.879596024855588,
      "latitude": 44.11643264276308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.879740979982911,
      "latitude": 44.11511116403643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.879451792448016,
      "latitude": 44.11467536358167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.880151176960492,
      "latitude": 44.114635033155935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.880306646070032,
      "latitude": 44.11497434388557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.88141400275579,
      "latitude": 44.114493067064394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.883265954763833,
      "latitude": 44.11416121062396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878969240154962,
      "latitude": 44.11549741692773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878975757021388,
      "latitude": 44.11574055803816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878596389718141,
      "latitude": 44.11490751217896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.877169016883554,
      "latitude": 44.11502431209726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878475677878617,
      "latitude": 44.114734929205525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.879415566175507,
      "latitude": 44.114677406349514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.877925337154287,
      "latitude": 44.11577215655623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.878160907992422,
      "latitude": 44.11584717742695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0602300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 0.877799524785233,
      "latitude": 44.11580656087801,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "75_268929": {
      "bus_from": "75_V.AGE",
      "bus_to": "75_MVLV023062",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 664.4470627329965,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_447930": {
      "bus_from": "75_MVLV023062",
      "bus_to": "75_MVLV037434",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 288.21317384449287,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_364123": {
      "bus_from": "75_MVLV037434",
      "bus_to": "75_MVLV149458",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 236.9856240418206,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_346641": {
      "bus_from": "75_MVLV149458",
      "bus_to": "75_MVLV150553",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 159.25032189340698,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_313459": {
      "bus_from": "75_MVLV150553",
      "bus_to": "75_MVLV058492",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1124.2949611779522,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_375859": {
      "bus_from": "75_MVLV058492",
      "bus_to": "75_MVLV156002",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 538.3806506585394,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_261716": {
      "bus_from": "75_MVLV156002",
      "bus_to": "75_MVLV068420",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 274.6012464343348,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_450916": {
      "bus_from": "75_MVLV068420",
      "bus_to": "75_MVLV150554",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 366.0249758406148,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1178521": {
      "bus_from": "75_MVLV068420_LV",
      "bus_to": "75_LVBus0602353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.952091696615835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1314092": {
      "bus_from": "75_MVLV068420_LV",
      "bus_to": "75_LVBus0602351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.72099230015851,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1146452": {
      "bus_from": "75_MVLV068420_LV",
      "bus_to": "75_LVBus0602349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.0185230870781,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0743864": {
      "bus_from": "75_MVLV068420_LV",
      "bus_to": "75_LVBus0602344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 161.89509764828182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1314097": {
      "bus_from": "75_LVBus0602344",
      "bus_to": "75_LVBus0602345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 148.01114933497823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0956971": {
      "bus_from": "75_LVBus0602344",
      "bus_to": "75_LVBus0602346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 286.32917870875076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1571420": {
      "bus_from": "75_LVBus0602346",
      "bus_to": "75_LVBus0602347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 287.0535051857251,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1632582": {
      "bus_from": "75_MVLV149458_LV",
      "bus_to": "75_LVBus0602355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.0852000260872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0790406": {
      "bus_from": "75_LVBus0602355",
      "bus_to": "75_LVBus0602356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.83657611829561,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1197688": {
      "bus_from": "75_MVLV037434_LV",
      "bus_to": "75_LVBus0602335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.781489873974596,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1655638": {
      "bus_from": "75_LVBus0602335",
      "bus_to": "75_LVBus0602337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.24873815821056,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1300115": {
      "bus_from": "75_LVBus0602337",
      "bus_to": "75_LVBus0602342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.831616788707727,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1271538": {
      "bus_from": "75_LVBus0602337",
      "bus_to": "75_LVBus0602341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.70598814249518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0929362": {
      "bus_from": "75_LVBus0602337",
      "bus_to": "75_LVBus0602338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.65061861676111,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0869011": {
      "bus_from": "75_LVBus0602337",
      "bus_to": "75_LVBus0602339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.08433831635553,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1171285": {
      "bus_from": "75_LVBus0602339",
      "bus_to": "75_LVBus0602340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.369496172746957,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1428973": {
      "bus_from": "75_LVBus0602335",
      "bus_to": "75_LVBus0602336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.81397273976629,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0790391": {
      "bus_from": "75_MVLV037434_LV",
      "bus_to": "75_LVBus0602330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 138.1063218052294,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1600338": {
      "bus_from": "75_LVBus0602330",
      "bus_to": "75_LVBus0602333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.315421210910554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0786190": {
      "bus_from": "75_LVBus0602330",
      "bus_to": "75_LVBus0602331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.31758421216993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0879951": {
      "bus_from": "75_LVBus0602331",
      "bus_to": "75_LVBus0602332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.000271624743017,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1221018": {
      "bus_from": "75_MVLV037434_LV",
      "bus_to": "75_LVBus0602328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.211774967831808,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1236779": {
      "bus_from": "75_MVLV037434_LV",
      "bus_to": "75_LVBus0602321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.86639921144769,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1271537": {
      "bus_from": "75_LVBus0602321",
      "bus_to": "75_LVBus0602322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.13259428412366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1149837": {
      "bus_from": "75_LVBus0602322",
      "bus_to": "75_LVBus0602326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.41799654669168,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0786191": {
      "bus_from": "75_LVBus0602322",
      "bus_to": "75_LVBus0602323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.45250056732758,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0879952": {
      "bus_from": "75_LVBus0602323",
      "bus_to": "75_LVBus0602324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.004840363163986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1600339": {
      "bus_from": "75_LVBus0602324",
      "bus_to": "75_LVBus0602325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.260107979293995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0972497": {
      "bus_from": "75_MVLV023062_LV",
      "bus_to": "75_LVBus0602312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.17882392094543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0271083": {
      "bus_from": "75_LVBus0602312",
      "bus_to": "75_LVBus0602313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.86755811897065,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0193989": {
      "bus_from": "75_LVBus0602312",
      "bus_to": "75_LVBus0602314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.09154563067077,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0069787": {
      "bus_from": "75_LVBus0602314",
      "bus_to": "75_LVBus0602315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.67283612901117,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0083626": {
      "bus_from": "75_LVBus0602315",
      "bus_to": "75_LVBus0602316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.165891698095514,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0330976": {
      "bus_from": "75_LVBus0602316",
      "bus_to": "75_LVBus0602317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.7039535285205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0163849": {
      "bus_from": "75_LVBus0602316",
      "bus_to": "75_LVBus0602318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.33416160981615,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0332311": {
      "bus_from": "75_LVBus0602318",
      "bus_to": "75_LVBus0602319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.96678079762617,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0786206": {
      "bus_from": "75_MVLV023062_LV",
      "bus_to": "75_LVBus0602305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.19951849838804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0594975": {
      "bus_from": "75_LVBus0602305",
      "bus_to": "75_LVBus0602310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.021539102930728,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0114965": {
      "bus_from": "75_LVBus0602305",
      "bus_to": "75_LVBus0602306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.0225491618344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0407537": {
      "bus_from": "75_LVBus0602306",
      "bus_to": "75_LVBus0602307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.64823290405432,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0391383": {
      "bus_from": "75_LVBus0602306",
      "bus_to": "75_LVBus0602308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.473549856672346,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0115349": {
      "bus_from": "75_LVBus0602308",
      "bus_to": "75_LVBus0602309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.51047622786864,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1508556": {
      "bus_from": "75_MVLV023062_LV",
      "bus_to": "75_LVBus0602302",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.07650474254847,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1404896": {
      "bus_from": "75_LVBus0602302",
      "bus_to": "75_LVBus0602303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.97910951008165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0905558": {
      "bus_from": "75_MVLV023062_LV",
      "bus_to": "75_LVBus0602300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.83652940017066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "75_MVLV150553_consumption": {
      "bus": "75_MVLV150553",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV150553_production": {
      "bus": "75_MVLV150553",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV058492_consumption": {
      "bus": "75_MVLV058492",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        163489.07861820553,
        163489.07861820553,
        163489.07861820553
      ],
      "q_nom": [
        49046.72358546166,
        49046.72358546166,
        49046.72358546166
      ]
    },
    "75_MVLV058492_production": {
      "bus": "75_MVLV058492",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV156002_consumption": {
      "bus": "75_MVLV156002",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV156002_production": {
      "bus": "75_MVLV156002",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV150554_consumption": {
      "bus": "75_MVLV150554",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        71456.41397159395,
        71456.41397159395,
        71456.41397159395
      ],
      "q_nom": [
        21436.924191478185,
        21436.924191478185,
        21436.924191478185
      ]
    },
    "75_MVLV150554_production": {
      "bus": "75_MVLV150554",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602353_consumption": {
      "bus": "75_LVBus0602353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        75163.29356263,
        75163.29356263,
        75163.29356263
      ],
      "q_nom": [
        22548.988068789,
        22548.988068789,
        22548.988068789
      ]
    },
    "75_LVBus0602353_production": {
      "bus": "75_LVBus0602353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602351_consumption": {
      "bus": "75_LVBus0602351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3724.2868584828675,
        3724.2868584828675,
        3724.2868584828675
      ],
      "q_nom": [
        1117.2860575448601,
        1117.2860575448601,
        1117.2860575448601
      ]
    },
    "75_LVBus0602351_production": {
      "bus": "75_LVBus0602351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602349_consumption": {
      "bus": "75_LVBus0602349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602349_production": {
      "bus": "75_LVBus0602349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602344_consumption": {
      "bus": "75_LVBus0602344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602344_production": {
      "bus": "75_LVBus0602344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602345_consumption": {
      "bus": "75_LVBus0602345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9729.024376587058,
        9729.024376587058,
        9729.024376587058
      ],
      "q_nom": [
        2918.7073129761175,
        2918.7073129761175,
        2918.7073129761175
      ]
    },
    "75_LVBus0602345_production": {
      "bus": "75_LVBus0602345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602346_consumption": {
      "bus": "75_LVBus0602346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602346_production": {
      "bus": "75_LVBus0602346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602347_consumption": {
      "bus": "75_LVBus0602347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        229.05993410280323,
        229.05993410280323,
        229.05993410280323
      ],
      "q_nom": [
        68.71798023084096,
        68.71798023084096,
        68.71798023084096
      ]
    },
    "75_LVBus0602347_production": {
      "bus": "75_LVBus0602347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602355_consumption": {
      "bus": "75_LVBus0602355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602355_production": {
      "bus": "75_LVBus0602355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602356_consumption": {
      "bus": "75_LVBus0602356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1207.8379690926174,
        1207.8379690926174,
        1207.8379690926174
      ],
      "q_nom": [
        362.3513907277852,
        362.3513907277852,
        362.3513907277852
      ]
    },
    "75_LVBus0602356_production": {
      "bus": "75_LVBus0602356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602335_consumption": {
      "bus": "75_LVBus0602335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602335_production": {
      "bus": "75_LVBus0602335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602337_consumption": {
      "bus": "75_LVBus0602337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602337_production": {
      "bus": "75_LVBus0602337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602342_consumption": {
      "bus": "75_LVBus0602342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5187.428781149919,
        5187.428781149919,
        5187.428781149919
      ],
      "q_nom": [
        1556.2286343449757,
        1556.2286343449757,
        1556.2286343449757
      ]
    },
    "75_LVBus0602342_production": {
      "bus": "75_LVBus0602342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602341_consumption": {
      "bus": "75_LVBus0602341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3511.3418924780744,
        3511.3418924780744,
        3511.3418924780744
      ],
      "q_nom": [
        1053.4025677434222,
        1053.4025677434222,
        1053.4025677434222
      ]
    },
    "75_LVBus0602341_production": {
      "bus": "75_LVBus0602341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602338_consumption": {
      "bus": "75_LVBus0602338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602338_production": {
      "bus": "75_LVBus0602338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602339_consumption": {
      "bus": "75_LVBus0602339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602339_production": {
      "bus": "75_LVBus0602339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602340_consumption": {
      "bus": "75_LVBus0602340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602340_production": {
      "bus": "75_LVBus0602340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602336_consumption": {
      "bus": "75_LVBus0602336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6019.1865944859765,
        938.0406201104304,
        0.0
      ],
      "q_nom": [
        1805.755978345793,
        281.4121860331291,
        0.0
      ]
    },
    "75_LVBus0602336_production": {
      "bus": "75_LVBus0602336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602330_consumption": {
      "bus": "75_LVBus0602330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        307.1319422357083,
        307.1319422357083,
        307.1319422357083
      ],
      "q_nom": [
        92.1395826707125,
        92.1395826707125,
        92.1395826707125
      ]
    },
    "75_LVBus0602330_production": {
      "bus": "75_LVBus0602330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602333_consumption": {
      "bus": "75_LVBus0602333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8141.082379511938,
        8141.082379511938,
        8141.082379511938
      ],
      "q_nom": [
        2442.324713853581,
        2442.324713853581,
        2442.324713853581
      ]
    },
    "75_LVBus0602333_production": {
      "bus": "75_LVBus0602333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602331_consumption": {
      "bus": "75_LVBus0602331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1899.5185168722678,
        1899.5185168722678,
        1899.5185168722678
      ],
      "q_nom": [
        569.8555550616803,
        569.8555550616803,
        569.8555550616803
      ]
    },
    "75_LVBus0602331_production": {
      "bus": "75_LVBus0602331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602332_consumption": {
      "bus": "75_LVBus0602332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        325.8922918375859,
        0.0,
        0.0
      ],
      "q_nom": [
        97.76768755127577,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602332_production": {
      "bus": "75_LVBus0602332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602328_consumption": {
      "bus": "75_LVBus0602328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5594.134327593102,
        5594.134327593102,
        5594.134327593102
      ],
      "q_nom": [
        1678.2402982779306,
        1678.2402982779306,
        1678.2402982779306
      ]
    },
    "75_LVBus0602328_production": {
      "bus": "75_LVBus0602328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602321_consumption": {
      "bus": "75_LVBus0602321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602321_production": {
      "bus": "75_LVBus0602321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602322_consumption": {
      "bus": "75_LVBus0602322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602322_production": {
      "bus": "75_LVBus0602322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602326_consumption": {
      "bus": "75_LVBus0602326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5263.571115231838,
        5263.571115231838,
        5263.571115231838
      ],
      "q_nom": [
        1579.0713345695515,
        1579.0713345695515,
        1579.0713345695515
      ]
    },
    "75_LVBus0602326_production": {
      "bus": "75_LVBus0602326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602323_consumption": {
      "bus": "75_LVBus0602323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602323_production": {
      "bus": "75_LVBus0602323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602324_consumption": {
      "bus": "75_LVBus0602324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602324_production": {
      "bus": "75_LVBus0602324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602325_consumption": {
      "bus": "75_LVBus0602325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602325_production": {
      "bus": "75_LVBus0602325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602312_consumption": {
      "bus": "75_LVBus0602312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        860.2613297343487
      ],
      "q_nom": [
        0.0,
        0.0,
        258.0783989203046
      ]
    },
    "75_LVBus0602312_production": {
      "bus": "75_LVBus0602312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602313_consumption": {
      "bus": "75_LVBus0602313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3647.7993282842563,
        8606.693415507074,
        4186.432562861792
      ],
      "q_nom": [
        1094.3397984852768,
        2582.008024652122,
        1255.9297688585375
      ]
    },
    "75_LVBus0602313_production": {
      "bus": "75_LVBus0602313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602314_consumption": {
      "bus": "75_LVBus0602314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6320.872840485135,
        709.6742707207961
      ],
      "q_nom": [
        0.0,
        1896.2618521455406,
        212.90228121623883
      ]
    },
    "75_LVBus0602314_production": {
      "bus": "75_LVBus0602314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602315_consumption": {
      "bus": "75_LVBus0602315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1704.8620723455088,
        0.0,
        0.0
      ],
      "q_nom": [
        511.4586217036526,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602315_production": {
      "bus": "75_LVBus0602315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602316_consumption": {
      "bus": "75_LVBus0602316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1149.3458671886658,
        1149.3458671886658,
        1149.3458671886658
      ],
      "q_nom": [
        344.8037601565997,
        344.8037601565997,
        344.8037601565997
      ]
    },
    "75_LVBus0602316_production": {
      "bus": "75_LVBus0602316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602317_consumption": {
      "bus": "75_LVBus0602317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5189.570919502185,
        0.0
      ],
      "q_nom": [
        0.0,
        1556.8712758506554,
        0.0
      ]
    },
    "75_LVBus0602317_production": {
      "bus": "75_LVBus0602317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602318_consumption": {
      "bus": "75_LVBus0602318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1240.7774929904515,
        0.0,
        0.0
      ],
      "q_nom": [
        372.2332478971354,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602318_production": {
      "bus": "75_LVBus0602318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602319_consumption": {
      "bus": "75_LVBus0602319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8993.90793800828,
        2107.618982242796,
        0.0
      ],
      "q_nom": [
        2698.172381402484,
        632.2856946728388,
        0.0
      ]
    },
    "75_LVBus0602319_production": {
      "bus": "75_LVBus0602319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602305_consumption": {
      "bus": "75_LVBus0602305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4954.145039320283,
        4954.145039320283,
        5210.522107557152
      ],
      "q_nom": [
        1486.243511796085,
        1486.243511796085,
        1563.1566322671454
      ]
    },
    "75_LVBus0602305_production": {
      "bus": "75_LVBus0602305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602310_consumption": {
      "bus": "75_LVBus0602310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        353.0978719894212,
        0.0,
        1193.8478053912079
      ],
      "q_nom": [
        105.92936159682635,
        0.0,
        358.1543416173624
      ]
    },
    "75_LVBus0602310_production": {
      "bus": "75_LVBus0602310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602306_consumption": {
      "bus": "75_LVBus0602306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1590.3728097999985,
        1546.5844565971447,
        2916.6811427665816
      ],
      "q_nom": [
        477.1118429399995,
        463.9753369791434,
        875.0043428299745
      ]
    },
    "75_LVBus0602306_production": {
      "bus": "75_LVBus0602306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602307_consumption": {
      "bus": "75_LVBus0602307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1112.4241769618145,
        0.0
      ],
      "q_nom": [
        0.0,
        333.72725308854433,
        0.0
      ]
    },
    "75_LVBus0602307_production": {
      "bus": "75_LVBus0602307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602308_consumption": {
      "bus": "75_LVBus0602308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        788.4931443556185,
        579.183825404897,
        0.0
      ],
      "q_nom": [
        236.54794330668554,
        173.7551476214691,
        0.0
      ]
    },
    "75_LVBus0602308_production": {
      "bus": "75_LVBus0602308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602309_consumption": {
      "bus": "75_LVBus0602309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602309_production": {
      "bus": "75_LVBus0602309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602302_consumption": {
      "bus": "75_LVBus0602302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3646.369658410869,
        3646.369658410869,
        3646.369658410869
      ],
      "q_nom": [
        1093.9108975232607,
        1093.9108975232607,
        1093.9108975232607
      ]
    },
    "75_LVBus0602302_production": {
      "bus": "75_LVBus0602302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602303_consumption": {
      "bus": "75_LVBus0602303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1205.125921044366
      ],
      "q_nom": [
        0.0,
        0.0,
        361.53777631330973
      ]
    },
    "75_LVBus0602303_production": {
      "bus": "75_LVBus0602303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0602300_consumption": {
      "bus": "75_LVBus0602300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4472.300362614735,
        4472.300362614735,
        4472.300362614735
      ],
      "q_nom": [
        1341.6901087844203,
        1341.6901087844203,
        1341.6901087844203
      ]
    },
    "75_LVBus0602300_production": {
      "bus": "75_LVBus0602300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "75_V.AGE",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:75_MVLV068420_Transformer": {
      "bus": "75_MVLV068420",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV149458_Transformer": {
      "bus": "75_MVLV149458",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV037434_Transformer": {
      "bus": "75_MVLV037434",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV023062_Transformer": {
      "bus": "75_MVLV023062",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "75_MVFeeder4071",
  "transformer": {
    "delta_wye": {
      "75_MVLV068420_Transformer": {
        "bus_from": "75_MVLV068420",
        "bus_to": "75_MVLV068420_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV149458_Transformer": {
        "bus_from": "75_MVLV149458",
        "bus_to": "75_MVLV149458_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV037434_Transformer": {
        "bus_from": "75_MVLV037434",
        "bus_to": "75_MVLV037434_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV023062_Transformer": {
        "bus_from": "75_MVLV023062",
        "bus_to": "75_MVLV023062_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "75_MVFeeder4071",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "75_MVFeeder4071.json",
      "source_sha256": "65b05a75373136ebd3a3d7578c324c3ec234488881c66a14977ab4744b07bcc5"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV023062_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV037434_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV068420_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV149458_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "75_V.AGE": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.8830392027680046,
              44.11653242400153
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV023062": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878416947177407,
              44.11559838449869
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV037434": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878514809272404,
              44.117715158416196
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV149458": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.876897104833503,
              44.11784483289203
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV150553": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.877417722316224,
              44.11886579953979
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV058492": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.88208147186846,
              44.12205280530141
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV156002": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.877579640514787,
              44.1225497865513
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV068420": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878624512445035,
              44.120988968289424
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV150554": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.879593885567054,
              44.11870476848928
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV068420_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878624512445035,
              44.120988968289424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878656386736402,
              44.121082307107216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878691720513741,
              44.12130490836168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878752063660409,
              44.12189981838704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.877543549363947,
              44.121537353702315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.877232528502736,
              44.12025223437243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878898741065691,
              44.12314552541679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.881574970337195,
              44.12179918903066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV149458_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.876897104833503,
              44.11784483289203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.876718462409076,
              44.11743654708508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.876577785984918,
              44.11721240012832
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV037434_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878514809272404,
              44.117715158416196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878456548095472,
              44.11754337435937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878156867529853,
              44.11702642342435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878093740620929,
              44.117052619994055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878299028456162,
              44.117343311669536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.877700116962412,
              44.116291410941855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878156498106912,
              44.116773499287284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878218318064599,
              44.11674520789916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.879479484238222,
              44.117106318623655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.877930821377514,
              44.116564421989594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.87815722249488,
              44.11650429508446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.87760815800786,
              44.115966156201814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.877545703370224,
              44.1159653564076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878730052137054,
              44.11760087993298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.877862989534291,
              44.11779686117697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.876970278944233,
              44.11801951531921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.876861690162384,
              44.118369208230874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.876633426270656,
              44.1179971997998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.876221173229891,
              44.1179919306815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.875833035965401,
              44.118022971857236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV023062_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878416947177407,
              44.11559838449869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.879006712779461,
              44.115497890925624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.879596024855588,
              44.11643264276308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.879740979982911,
              44.11511116403643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.879451792448016,
              44.11467536358167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.880151176960492,
              44.114635033155935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.880306646070032,
              44.11497434388557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.88141400275579,
              44.114493067064394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.883265954763833,
              44.11416121062396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878969240154962,
              44.11549741692773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878975757021388,
              44.11574055803816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878596389718141,
              44.11490751217896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.877169016883554,
              44.11502431209726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878475677878617,
              44.114734929205525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.879415566175507,
              44.114677406349514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.877925337154287,
              44.11577215655623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.878160907992422,
              44.11584717742695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0602300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.877799524785233,
              44.11580656087801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "75_268929": {
          "bus1": "75_V.AGE",
          "bus2": "75_MVLV023062",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.8830392027680046,
                44.11653242400153
              ],
              [
                0.883021152298943,
                44.11653621894138
              ],
              [
                0.883007066416314,
                44.11652720034627
              ],
              [
                0.882946131069607,
                44.11648522848333
              ],
              [
                0.882856229029617,
                44.11643187232851
              ],
              [
                0.880968149166052,
                44.11703978373214
              ],
              [
                0.880655990627664,
                44.11687736263069
              ],
              [
                0.878641538264008,
                44.11759254719101
              ],
              [
                0.877747975596557,
                44.115921130288775
              ],
              [
                0.878442840358392,
                44.11571394495154
              ],
              [
                0.878422913988414,
                44.11562501067659
              ],
              [
                0.87841992434311,
                44.11561169750417
              ],
              [
                0.878416947177407,
                44.11559838449869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6644470627329965,
          "ground": "gnd"
        },
        "75_447930": {
          "bus1": "75_MVLV023062",
          "bus2": "75_MVLV037434",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878416947177407,
                44.11559838449869
              ],
              [
                0.878414679796306,
                44.11561177124471
              ],
              [
                0.878412412414137,
                44.11562515799079
              ],
              [
                0.878397937711153,
                44.11571067358668
              ],
              [
                0.877709381736919,
                44.115915236259376
              ],
              [
                0.87861142488911,
                44.11759756710507
              ],
              [
                0.878491375614053,
                44.1176518422765
              ],
              [
                0.878505170198335,
                44.11768909460552
              ],
              [
                0.878509989734266,
                44.11770212651086
              ],
              [
                0.878514809272404,
                44.117715158416196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.28821317384449285,
          "ground": "gnd"
        },
        "75_364123": {
          "bus1": "75_MVLV037434",
          "bus2": "75_MVLV149458",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878514809272404,
                44.117715158416196
              ],
              [
                0.878498593035891,
                44.11770841286539
              ],
              [
                0.878482376803229,
                44.11770166731232
              ],
              [
                0.878423267170229,
                44.11767708215892
              ],
              [
                0.878304650817092,
                44.11772418214628
              ],
              [
                0.878025030598918,
                44.117813336359085
              ],
              [
                0.877693699973837,
                44.11792252612296
              ],
              [
                0.877430431255214,
                44.117956970286016
              ],
              [
                0.877273900474738,
                44.11797027982218
              ],
              [
                0.877334889976997,
                44.11827328649468
              ],
              [
                0.877351829873672,
                44.118357468984094
              ],
              [
                0.877001268747845,
                44.11838449391577
              ],
              [
                0.876876534871875,
                44.11786797446998
              ],
              [
                0.876876920367424,
                44.11786754798181
              ],
              [
                0.876887012602486,
                44.11785619043735
              ],
              [
                0.876897104833503,
                44.11784483289203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2369856240418206,
          "ground": "gnd"
        },
        "75_346641": {
          "bus1": "75_MVLV149458",
          "bus2": "75_MVLV150553",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.876897104833503,
                44.11784483289203
              ],
              [
                0.876878441230623,
                44.11784585998841
              ],
              [
                0.87685977762706,
                44.11784688708149
              ],
              [
                0.87683077583117,
                44.11784848618277
              ],
              [
                0.876970206093271,
                44.11842821422359
              ],
              [
                0.877358554688074,
                44.11838906038667
              ],
              [
                0.877383352339408,
                44.11838204523172
              ],
              [
                0.87747926784268,
                44.11885308916695
              ],
              [
                0.877453715871722,
                44.11885836765615
              ],
              [
                0.877435719095148,
                44.118862083599424
              ],
              [
                0.877417722316224,
                44.11886579953979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.159250321893407,
          "ground": "gnd"
        },
        "75_313459": {
          "bus1": "75_MVLV150553",
          "bus2": "75_MVLV058492",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.877417722316224,
                44.11886579953979
              ],
              [
                0.877436367084339,
                44.118864547277
              ],
              [
                0.877455011851634,
                44.11886329501092
              ],
              [
                0.877507844888626,
                44.11885974848846
              ],
              [
                0.877472445832904,
                44.118694600555024
              ],
              [
                0.87775252520849,
                44.11867303387438
              ],
              [
                0.877756018225961,
                44.11867747803694
              ],
              [
                0.878435803437585,
                44.11884204591099
              ],
              [
                0.878443888991397,
                44.11888818763727
              ],
              [
                0.878467609218697,
                44.118906022619946
              ],
              [
                0.878593117986306,
                44.11893740385927
              ],
              [
                0.878864640331644,
                44.12081974374852
              ],
              [
                0.878736587268196,
                44.120843319202024
              ],
              [
                0.878730889768334,
                44.12092245975016
              ],
              [
                0.878783174864458,
                44.12146480742102
              ],
              [
                0.877708551394855,
                44.121538662206014
              ],
              [
                0.877967344502088,
                44.122543480843284
              ],
              [
                0.878108042484493,
                44.12326182153945
              ],
              [
                0.878139353763553,
                44.123289380361854
              ],
              [
                0.878240268618941,
                44.123317744196214
              ],
              [
                0.878320771238592,
                44.12329722931463
              ],
              [
                0.879372629500843,
                44.12272046099649
              ],
              [
                0.879488310972842,
                44.12265439070264
              ],
              [
                0.87959058895026,
                44.1225881411949
              ],
              [
                0.879681572769593,
                44.12252657877228
              ],
              [
                0.879854564329488,
                44.122360294688825
              ],
              [
                0.880131715682799,
                44.122316866202446
              ],
              [
                0.880964230552349,
                44.12192551449412
              ],
              [
                0.881519545431865,
                44.12162727333351
              ],
              [
                0.882142146185943,
                44.1216759751091
              ],
              [
                0.882093776886575,
                44.121977718502755
              ],
              [
                0.882092040775574,
                44.1220452305438
              ],
              [
                0.88208147186846,
                44.12205280530141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1242949611779522,
          "ground": "gnd"
        },
        "75_375859": {
          "bus1": "75_MVLV058492",
          "bus2": "75_MVLV156002",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.88208147186846,
                44.12205280530141
              ],
              [
                0.882074298013399,
                44.122043411151736
              ],
              [
                0.882076138359005,
                44.12197767206378
              ],
              [
                0.882088881014564,
                44.12170303406103
              ],
              [
                0.881543288578116,
                44.121657886586284
              ],
              [
                0.880116601843209,
                44.12235015317117
              ],
              [
                0.879855185036508,
                44.122380788373604
              ],
              [
                0.87969001086154,
                44.12254600785788
              ],
              [
                0.879496678357602,
                44.12267704724409
              ],
              [
                0.878322560510036,
                44.12332806229496
              ],
              [
                0.878241131519326,
                44.123339958757974
              ],
              [
                0.878159371012009,
                44.12331677912531
              ],
              [
                0.878107133095481,
                44.123297087809114
              ],
              [
                0.878083534457121,
                44.12326285163025
              ],
              [
                0.878062507216938,
                44.12320151881161
              ],
              [
                0.877918722241433,
                44.122493505377676
              ],
              [
                0.877649363870157,
                44.122535746591375
              ],
              [
                0.877599481422491,
                44.122536571950754
              ],
              [
                0.877579640514787,
                44.1225497865513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5383806506585394,
          "ground": "gnd"
        },
        "75_261716": {
          "bus1": "75_MVLV156002",
          "bus2": "75_MVLV068420",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.877579640514787,
                44.1225497865513
              ],
              [
                0.877594275928212,
                44.12254527019668
              ],
              [
                0.877657498141267,
                44.12254611611414
              ],
              [
                0.87788687523483,
                44.12254918488781
              ],
              [
                0.877692619061867,
                44.121532486871395
              ],
              [
                0.878735135434268,
                44.12146294212982
              ],
              [
                0.878683482819248,
                44.12103023294343
              ],
              [
                0.878651367254023,
                44.12100776241247
              ],
              [
                0.878637939847311,
                44.120998365351724
              ],
              [
                0.878624512445035,
                44.120988968289424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2746012464343348,
          "ground": "gnd"
        },
        "75_450916": {
          "bus1": "75_MVLV068420",
          "bus2": "75_MVLV150554",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878624512445035,
                44.120988968289424
              ],
              [
                0.878637777593609,
                44.12097172679219
              ],
              [
                0.878655927228448,
                44.12096839936833
              ],
              [
                0.878780315318097,
                44.12094560233231
              ],
              [
                0.878782591991922,
                44.120852909005066
              ],
              [
                0.878888040991645,
                44.120833545645866
              ],
              [
                0.87865904725764,
                44.11911929936921
              ],
              [
                0.878621325715714,
                44.11892691787607
              ],
              [
                0.878481819323483,
                44.118885520466335
              ],
              [
                0.878471334454918,
                44.11885690938588
              ],
              [
                0.87855734472744,
                44.118866072066915
              ],
              [
                0.878628076718123,
                44.11891490398395
              ],
              [
                0.879512136649914,
                44.118622256247605
              ],
              [
                0.879612667797074,
                44.11871126039861
              ],
              [
                0.879624253896319,
                44.118721855732076
              ],
              [
                0.879593885567054,
                44.11870476848928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3660249758406148,
          "ground": "gnd"
        },
        "75_LVBranch1178521": {
          "bus1": "75_MVLV068420_LV",
          "bus2": "75_LVBus0602353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878624512445035,
                44.120988968289424
              ],
              [
                0.878644283374582,
                44.12099732608364
              ],
              [
                0.878644283374582,
                44.12099732608364
              ],
              [
                0.878689464833323,
                44.12100641031884
              ],
              [
                0.878696885504256,
                44.12107739902724
              ],
              [
                0.878656386736402,
                44.121082307107216
              ],
              [
                0.878656386736402,
                44.121082307107216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014952091696615835,
          "ground": "gnd"
        },
        "75_LVBranch1314092": {
          "bus1": "75_MVLV068420_LV",
          "bus2": "75_LVBus0602351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878624512445035,
                44.120988968289424
              ],
              [
                0.878642925144085,
                44.120991417701326
              ],
              [
                0.878642925144085,
                44.120991417701326
              ],
              [
                0.87864905847375,
                44.12099223711214
              ],
              [
                0.878699245248939,
                44.120998924268456
              ],
              [
                0.87872919696983,
                44.12130538245864
              ],
              [
                0.87869497764779,
                44.121304951911355
              ],
              [
                0.878691720513741,
                44.12130490836168
              ],
              [
                0.878691720513741,
                44.12130490836168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04172099230015851,
          "ground": "gnd"
        },
        "75_LVBranch1146452": {
          "bus1": "75_MVLV068420_LV",
          "bus2": "75_LVBus0602349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878624512445035,
                44.120988968289424
              ],
              [
                0.878643231733504,
                44.120989209595464
              ],
              [
                0.878643231733504,
                44.120989209595464
              ],
              [
                0.878649471419129,
                44.1209892930267
              ],
              [
                0.878724461352566,
                44.120990241736884
              ],
              [
                0.878814744288753,
                44.12189161872927
              ],
              [
                0.87875820135726,
                44.121899019161695
              ],
              [
                0.878752063660409,
                44.12189981838704
              ],
              [
                0.878752063660409,
                44.12189981838704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11201852308707809,
          "ground": "gnd"
        },
        "75_LVBranch0743864": {
          "bus1": "75_MVLV068420_LV",
          "bus2": "75_LVBus0602344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878624512445035,
                44.120988968289424
              ],
              [
                0.878643166424125,
                44.120987868809266
              ],
              [
                0.878643166424125,
                44.120987868809266
              ],
              [
                0.878749664737408,
                44.12098156802218
              ],
              [
                0.878803903495644,
                44.121447638703806
              ],
              [
                0.877543549363947,
                44.121537353702315
              ],
              [
                0.877543549363947,
                44.121537353702315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1618950976482818,
          "ground": "gnd"
        },
        "75_LVBranch1314097": {
          "bus1": "75_LVBus0602344",
          "bus2": "75_LVBus0602345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.877543549363947,
                44.121537353702315
              ],
              [
                0.877543549363947,
                44.121537353702315
              ],
              [
                0.877543805084867,
                44.121520181048986
              ],
              [
                0.877519768060039,
                44.12140377252265
              ],
              [
                0.877290118535299,
                44.12029177269521
              ],
              [
                0.877279989613358,
                44.12025373288946
              ],
              [
                0.877238768105266,
                44.1202523178842
              ],
              [
                0.877232528502736,
                44.12025223437243
              ],
              [
                0.877232528502736,
                44.12025223437243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14801114933497822,
          "ground": "gnd"
        },
        "75_LVBranch0956971": {
          "bus1": "75_LVBus0602344",
          "bus2": "75_LVBus0602346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.877543549363947,
                44.121537353702315
              ],
              [
                0.877543549363947,
                44.121537353702315
              ],
              [
                0.877666519048589,
                44.12156283876838
              ],
              [
                0.878013768936046,
                44.12324218842038
              ],
              [
                0.878047784598205,
                44.123298973807664
              ],
              [
                0.87813269137967,
                44.12333376024262
              ],
              [
                0.87819774741867,
                44.12335260680796
              ],
              [
                0.878271576479857,
                44.12334592343217
              ],
              [
                0.878351134311002,
                44.12332912786977
              ],
              [
                0.878808862833772,
                44.12309146467988
              ],
              [
                0.878898741065691,
                44.12314552541679
              ],
              [
                0.878898741065691,
                44.12314552541679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.28632917870875074,
          "ground": "gnd"
        },
        "75_LVBranch1571420": {
          "bus1": "75_LVBus0602346",
          "bus2": "75_LVBus0602347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878898741065691,
                44.12314552541679
              ],
              [
                0.878898741065691,
                44.12314552541679
              ],
              [
                0.878847276098495,
                44.12308324629729
              ],
              [
                0.879200582099365,
                44.12288585773281
              ],
              [
                0.879647489938414,
                44.12263616718425
              ],
              [
                0.879724709564788,
                44.1225743848412
              ],
              [
                0.879896272706401,
                44.12241751495412
              ],
              [
                0.88007300874164,
                44.12239180963179
              ],
              [
                0.880162359779302,
                44.12234950538371
              ],
              [
                0.881126041002791,
                44.121893223428096
              ],
              [
                0.881513583921322,
                44.121717309648936
              ],
              [
                0.881583773925303,
                44.12171901965673
              ],
              [
                0.881576844637898,
                44.12178213689871
              ],
              [
                0.881574970337195,
                44.12179918903066
              ],
              [
                0.881574970337195,
                44.12179918903066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2870535051857251,
          "ground": "gnd"
        },
        "75_LVBranch1632582": {
          "bus1": "75_MVLV149458_LV",
          "bus2": "75_LVBus0602355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.876897104833503,
                44.11784483289203
              ],
              [
                0.876892749686398,
                44.11783171719992
              ],
              [
                0.876892749686398,
                44.11783171719992
              ],
              [
                0.876878491051622,
                44.11778878405048
              ],
              [
                0.876819085868078,
                44.11776551598756
              ],
              [
                0.876736868701029,
                44.11775455920283
              ],
              [
                0.876796539659113,
                44.11751406629563
              ],
              [
                0.876747247453725,
                44.117435115975645
              ],
              [
                0.876718462409076,
                44.11743654708508
              ],
              [
                0.876718462409076,
                44.11743654708508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056085200026087204,
          "ground": "gnd"
        },
        "75_LVBranch0790406": {
          "bus1": "75_LVBus0602355",
          "bus2": "75_LVBus0602356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.876718462409076,
                44.11743654708508
              ],
              [
                0.876718462409076,
                44.11743654708508
              ],
              [
                0.876742602497832,
                44.117420656489095
              ],
              [
                0.876618913397797,
                44.1172217277141
              ],
              [
                0.876604375551483,
                44.117198331911155
              ],
              [
                0.876573141322439,
                44.11719793164699
              ],
              [
                0.876576376136898,
                44.11720801979579
              ],
              [
                0.876577785984918,
                44.11721240012832
              ],
              [
                0.876577785984918,
                44.11721240012832
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03383657611829561,
          "ground": "gnd"
        },
        "75_LVBranch1197688": {
          "bus1": "75_MVLV037434_LV",
          "bus2": "75_LVBus0602335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878514809272404,
                44.117715158416196
              ],
              [
                0.878519676409392,
                44.1177021301529
              ],
              [
                0.878519676409392,
                44.1177021301529
              ],
              [
                0.878524530833776,
                44.11768911071234
              ],
              [
                0.87852817852717,
                44.11767932149383
              ],
              [
                0.878456548095472,
                44.11754337435937
              ],
              [
                0.878456548095472,
                44.11754337435937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018781489873974596,
          "ground": "gnd"
        },
        "75_LVBranch1655638": {
          "bus1": "75_LVBus0602335",
          "bus2": "75_LVBus0602337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878456548095472,
                44.11754337435937
              ],
              [
                0.878456548095472,
                44.11754337435937
              ],
              [
                0.878454146027157,
                44.1175392235852
              ],
              [
                0.878156867529853,
                44.11702642342435
              ],
              [
                0.878156867529853,
                44.11702642342435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.062248738158210554,
          "ground": "gnd"
        },
        "75_LVBranch1300115": {
          "bus1": "75_LVBus0602337",
          "bus2": "75_LVBus0602342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878156867529853,
                44.11702642342435
              ],
              [
                0.878156867529853,
                44.11702642342435
              ],
              [
                0.878099153699892,
                44.11705037229227
              ],
              [
                0.878093740620929,
                44.117052619994055
              ],
              [
                0.878093740620929,
                44.117052619994055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005831616788707727,
          "ground": "gnd"
        },
        "75_LVBranch1271538": {
          "bus1": "75_LVBus0602337",
          "bus2": "75_LVBus0602341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878156867529853,
                44.11702642342435
              ],
              [
                0.878156867529853,
                44.11702642342435
              ],
              [
                0.878143717726184,
                44.11705326154719
              ],
              [
                0.878295693672996,
                44.11733708909227
              ],
              [
                0.878299028456162,
                44.117343311669536
              ],
              [
                0.878299028456162,
                44.117343311669536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03770598814249518,
          "ground": "gnd"
        },
        "75_LVBranch0929362": {
          "bus1": "75_LVBus0602337",
          "bus2": "75_LVBus0602338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878156867529853,
                44.11702642342435
              ],
              [
                0.878156867529853,
                44.11702642342435
              ],
              [
                0.877725099054349,
                44.11629172723279
              ],
              [
                0.877700116962412,
                44.116291410941855
              ],
              [
                0.877700116962412,
                44.116291410941855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0906506186167611,
          "ground": "gnd"
        },
        "75_LVBranch0869011": {
          "bus1": "75_LVBus0602337",
          "bus2": "75_LVBus0602339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878156867529853,
                44.11702642342435
              ],
              [
                0.878156867529853,
                44.11702642342435
              ],
              [
                0.878219775092835,
                44.11700921656831
              ],
              [
                0.878112661253639,
                44.11679179752857
              ],
              [
                0.878150664998989,
                44.11677509389966
              ],
              [
                0.878156498106912,
                44.116773499287284
              ],
              [
                0.878156498106912,
                44.116773499287284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035084338316355525,
          "ground": "gnd"
        },
        "75_LVBranch1171285": {
          "bus1": "75_LVBus0602339",
          "bus2": "75_LVBus0602340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878156498106912,
                44.116773499287284
              ],
              [
                0.878156498106912,
                44.116773499287284
              ],
              [
                0.878205574826509,
                44.11674175511729
              ],
              [
                0.878218318064599,
                44.11674520789916
              ],
              [
                0.878218318064599,
                44.11674520789916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006369496172746957,
          "ground": "gnd"
        },
        "75_LVBranch1428973": {
          "bus1": "75_LVBus0602335",
          "bus2": "75_LVBus0602336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878456548095472,
                44.11754337435937
              ],
              [
                0.878456548095472,
                44.11754337435937
              ],
              [
                0.879009855141206,
                44.117335478788576
              ],
              [
                0.879452954028949,
                44.117168993766256
              ],
              [
                0.879429080661802,
                44.11712368432378
              ],
              [
                0.879473854468519,
                44.1171082577463
              ],
              [
                0.879479484238222,
                44.117106318623655
              ],
              [
                0.879479484238222,
                44.117106318623655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09981397273976629,
          "ground": "gnd"
        },
        "75_LVBranch0790391": {
          "bus1": "75_MVLV037434_LV",
          "bus2": "75_LVBus0602330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878514809272404,
                44.117715158416196
              ],
              [
                0.878528282729472,
                44.11770578836266
              ],
              [
                0.878528282729472,
                44.11770578836266
              ],
              [
                0.878565652356594,
                44.117679804634136
              ],
              [
                0.877930821377514,
                44.116564421989594
              ],
              [
                0.877930821377514,
                44.116564421989594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13810632180522942,
          "ground": "gnd"
        },
        "75_LVBranch1600338": {
          "bus1": "75_LVBus0602330",
          "bus2": "75_LVBus0602333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.877930821377514,
                44.116564421989594
              ],
              [
                0.877930821377514,
                44.116564421989594
              ],
              [
                0.877936678499535,
                44.11656286368145
              ],
              [
                0.878151365616738,
                44.11650584441482
              ],
              [
                0.878153313672766,
                44.11650533091232
              ],
              [
                0.87815722249488,
                44.11650429508446
              ],
              [
                0.87815722249488,
                44.11650429508446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019315421210910552,
          "ground": "gnd"
        },
        "75_LVBranch0786190": {
          "bus1": "75_LVBus0602330",
          "bus2": "75_LVBus0602331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.877930821377514,
                44.116564421989594
              ],
              [
                0.877930821377514,
                44.116564421989594
              ],
              [
                0.87760815800786,
                44.115966156201814
              ],
              [
                0.87760815800786,
                44.115966156201814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07131758421216994,
          "ground": "gnd"
        },
        "75_LVBranch0879951": {
          "bus1": "75_LVBus0602331",
          "bus2": "75_LVBus0602332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.87760815800786,
                44.115966156201814
              ],
              [
                0.87760815800786,
                44.115966156201814
              ],
              [
                0.877551942502036,
                44.11596543990097
              ],
              [
                0.87754576576155,
                44.115965357242494
              ],
              [
                0.877545703370224,
                44.1159653564076
              ],
              [
                0.877545703370224,
                44.1159653564076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0050002716247430174,
          "ground": "gnd"
        },
        "75_LVBranch1221018": {
          "bus1": "75_MVLV037434_LV",
          "bus2": "75_LVBus0602328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878514809272404,
                44.117715158416196
              ],
              [
                0.87853214203167,
                44.11771006653509
              ],
              [
                0.87853214203167,
                44.11771006653509
              ],
              [
                0.878602919435674,
                44.1176892776829
              ],
              [
                0.878579253746217,
                44.11763496014002
              ],
              [
                0.878717999685746,
                44.11758272441555
              ],
              [
                0.87872736048934,
                44.117596824212505
              ],
              [
                0.878730052137054,
                44.11760087993298
              ],
              [
                0.878730052137054,
                44.11760087993298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02721177496783181,
          "ground": "gnd"
        },
        "75_LVBranch1236779": {
          "bus1": "75_MVLV037434_LV",
          "bus2": "75_LVBus0602321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878514809272404,
                44.117715158416196
              ],
              [
                0.878504071473086,
                44.117704115683544
              ],
              [
                0.878504071473086,
                44.117704115683544
              ],
              [
                0.878417305724881,
                44.11761488994835
              ],
              [
                0.877862989534291,
                44.11779686117697
              ],
              [
                0.877862989534291,
                44.11779686117697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060866399211447694,
          "ground": "gnd"
        },
        "75_LVBranch1271537": {
          "bus1": "75_LVBus0602321",
          "bus2": "75_LVBus0602322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.877862989534291,
                44.11779686117697
              ],
              [
                0.877862989534291,
                44.11779686117697
              ],
              [
                0.877774878866701,
                44.11782274131406
              ],
              [
                0.877008611475757,
                44.117934481004596
              ],
              [
                0.876970278944233,
                44.11801951531921
              ],
              [
                0.876970278944233,
                44.11801951531921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08013259428412366,
          "ground": "gnd"
        },
        "75_LVBranch1149837": {
          "bus1": "75_LVBus0602322",
          "bus2": "75_LVBus0602326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.876970278944233,
                44.11801951531921
              ],
              [
                0.876970278944233,
                44.11801951531921
              ],
              [
                0.876965778774127,
                44.11801685618733
              ],
              [
                0.87696545919895,
                44.11801666306265
              ],
              [
                0.876940708387095,
                44.1180020333389
              ],
              [
                0.876903949742494,
                44.11802316865475
              ],
              [
                0.876869386761694,
                44.118056932115046
              ],
              [
                0.876861204402926,
                44.11808473588437
              ],
              [
                0.876924506583322,
                44.11835560693294
              ],
              [
                0.876861690162384,
                44.118369208230874
              ],
              [
                0.876861690162384,
                44.118369208230874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050417996546691685,
          "ground": "gnd"
        },
        "75_LVBranch0786191": {
          "bus1": "75_LVBus0602322",
          "bus2": "75_LVBus0602323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.876970278944233,
                44.11801951531921
              ],
              [
                0.876970278944233,
                44.11801951531921
              ],
              [
                0.876947506289468,
                44.117929193621336
              ],
              [
                0.876633426270656,
                44.1179971997998
              ],
              [
                0.876633426270656,
                44.1179971997998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03645250056732758,
          "ground": "gnd"
        },
        "75_LVBranch0879952": {
          "bus1": "75_LVBus0602323",
          "bus2": "75_LVBus0602324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.876633426270656,
                44.1179971997998
              ],
              [
                0.876633426270656,
                44.1179971997998
              ],
              [
                0.876221173229891,
                44.1179919306815
              ],
              [
                0.876221173229891,
                44.1179919306815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033004840363163986,
          "ground": "gnd"
        },
        "75_LVBranch1600339": {
          "bus1": "75_LVBus0602324",
          "bus2": "75_LVBus0602325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.876221173229891,
                44.1179919306815
              ],
              [
                0.876221173229891,
                44.1179919306815
              ],
              [
                0.875839240263424,
                44.11802247944678
              ],
              [
                0.875836625944883,
                44.11802268722431
              ],
              [
                0.875833035965401,
                44.118022971857236
              ],
              [
                0.875833035965401,
                44.118022971857236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031260107979293995,
          "ground": "gnd"
        },
        "75_LVBranch0972497": {
          "bus1": "75_MVLV023062_LV",
          "bus2": "75_LVBus0602312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878416947177407,
                44.11559838449869
              ],
              [
                0.87842439230002,
                44.11561075907296
              ],
              [
                0.87842439230002,
                44.11561075907296
              ],
              [
                0.878476962029705,
                44.1156981785057
              ],
              [
                0.879018545493395,
                44.11552504512031
              ],
              [
                0.879006712779461,
                44.115497890925624
              ],
              [
                0.879006712779461,
                44.115497890925624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06117882392094543,
          "ground": "gnd"
        },
        "75_LVBranch0271083": {
          "bus1": "75_LVBus0602312",
          "bus2": "75_LVBus0602313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.879006712779461,
                44.115497890925624
              ],
              [
                0.879006712779461,
                44.115497890925624
              ],
              [
                0.879012916310711,
                44.1154974163144
              ],
              [
                0.879106871400746,
                44.1154901652806
              ],
              [
                0.879545374925137,
                44.11633505182133
              ],
              [
                0.879586819733615,
                44.11641492108279
              ],
              [
                0.879591220002316,
                44.11642339703097
              ],
              [
                0.879593836504085,
                44.1164284319246
              ],
              [
                0.879596024855588,
                44.11643264276308
              ],
              [
                0.879596024855588,
                44.11643264276308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11986755811897065,
          "ground": "gnd"
        },
        "75_LVBranch0193989": {
          "bus1": "75_LVBus0602312",
          "bus2": "75_LVBus0602314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.879006712779461,
                44.115497890925624
              ],
              [
                0.879006712779461,
                44.115497890925624
              ],
              [
                0.87947423382508,
                44.11537178604472
              ],
              [
                0.87948472948553,
                44.11536895873395
              ],
              [
                0.879529067625379,
                44.11532435412125
              ],
              [
                0.879740979982911,
                44.11511116403643
              ],
              [
                0.879740979982911,
                44.11511116403643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07609154563067076,
          "ground": "gnd"
        },
        "75_LVBranch0069787": {
          "bus1": "75_LVBus0602314",
          "bus2": "75_LVBus0602315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.879740979982911,
                44.11511116403643
              ],
              [
                0.879740979982911,
                44.11511116403643
              ],
              [
                0.879738288381031,
                44.115107108347104
              ],
              [
                0.879455685263871,
                44.11468124285778
              ],
              [
                0.879451792448016,
                44.11467536358167
              ],
              [
                0.879451792448016,
                44.11467536358167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05367283612901117,
          "ground": "gnd"
        },
        "75_LVBranch0083626": {
          "bus1": "75_LVBus0602315",
          "bus2": "75_LVBus0602316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.879451792448016,
                44.11467536358167
              ],
              [
                0.879451792448016,
                44.11467536358167
              ],
              [
                0.880151176960492,
                44.114635033155935
              ],
              [
                0.880151176960492,
                44.114635033155935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056165891698095514,
          "ground": "gnd"
        },
        "75_LVBranch0330976": {
          "bus1": "75_LVBus0602316",
          "bus2": "75_LVBus0602317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.880151176960492,
                44.114635033155935
              ],
              [
                0.880151176960492,
                44.114635033155935
              ],
              [
                0.880304407346965,
                44.11497015037756
              ],
              [
                0.880306646070032,
                44.11497434388557
              ],
              [
                0.880306646070032,
                44.11497434388557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0397039535285205,
          "ground": "gnd"
        },
        "75_LVBranch0163849": {
          "bus1": "75_LVBus0602316",
          "bus2": "75_LVBus0602318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.880151176960492,
                44.114635033155935
              ],
              [
                0.880151176960492,
                44.114635033155935
              ],
              [
                0.880367697174117,
                44.11461359120395
              ],
              [
                0.880824989507256,
                44.11456830506644
              ],
              [
                0.881401672198388,
                44.11449444922461
              ],
              [
                0.88141400275579,
                44.114493067064394
              ],
              [
                0.88141400275579,
                44.114493067064394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10233416160981615,
          "ground": "gnd"
        },
        "75_LVBranch0332311": {
          "bus1": "75_LVBus0602318",
          "bus2": "75_LVBus0602319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.88141400275579,
                44.114493067064394
              ],
              [
                0.88141400275579,
                44.114493067064394
              ],
              [
                0.881420151629824,
                44.11449228583818
              ],
              [
                0.881432455389816,
                44.11449048965584
              ],
              [
                0.881746073915195,
                44.11444477476733
              ],
              [
                0.881758359396756,
                44.1144432031212
              ],
              [
                0.881849198536327,
                44.11442889390241
              ],
              [
                0.882183766180566,
                44.11437620021392
              ],
              [
                0.882242592031478,
                44.11436805522688
              ],
              [
                0.882367449688127,
                44.11435016166166
              ],
              [
                0.882490440661606,
                44.114332530823376
              ],
              [
                0.882531007532733,
                44.11432671405649
              ],
              [
                0.882557230798949,
                44.114320472170824
              ],
              [
                0.882645219017433,
                44.114299541647334
              ],
              [
                0.882933041975477,
                44.11424043102245
              ],
              [
                0.88322050398008,
                44.114172025421574
              ],
              [
                0.883241150888518,
                44.11416711189223
              ],
              [
                0.88325849463091,
                44.11416299064404
              ],
              [
                0.883265954763833,
                44.11416121062396
              ],
              [
                0.883265954763833,
                44.11416121062396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15296678079762618,
          "ground": "gnd"
        },
        "75_LVBranch0786206": {
          "bus1": "75_MVLV023062_LV",
          "bus2": "75_LVBus0602305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878416947177407,
                44.11559838449869
              ],
              [
                0.878428874658951,
                44.11560877768398
              ],
              [
                0.878428874658951,
                44.11560877768398
              ],
              [
                0.878490343311539,
                44.11566234179941
              ],
              [
                0.87894336856342,
                44.11553308669602
              ],
              [
                0.878969240154962,
                44.11549741692773
              ],
              [
                0.878969240154962,
                44.11549741692773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05119951849838804,
          "ground": "gnd"
        },
        "75_LVBranch0594975": {
          "bus1": "75_LVBus0602305",
          "bus2": "75_LVBus0602310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878969240154962,
                44.11549741692773
              ],
              [
                0.878969240154962,
                44.11549741692773
              ],
              [
                0.878969361419428,
                44.11550191488554
              ],
              [
                0.878975513100596,
                44.115731616058866
              ],
              [
                0.878975757021388,
                44.11574055803816
              ],
              [
                0.878975757021388,
                44.11574055803816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027021539102930727,
          "ground": "gnd"
        },
        "75_LVBranch0114965": {
          "bus1": "75_LVBus0602305",
          "bus2": "75_LVBus0602306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878969240154962,
                44.11549741692773
              ],
              [
                0.878969240154962,
                44.11549741692773
              ],
              [
                0.878966649341774,
                44.11549332659489
              ],
              [
                0.878757196329018,
                44.11516192490454
              ],
              [
                0.878596389718141,
                44.11490751217896
              ],
              [
                0.878596389718141,
                44.11490751217896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07202254916183441,
          "ground": "gnd"
        },
        "75_LVBranch0407537": {
          "bus1": "75_LVBus0602306",
          "bus2": "75_LVBus0602307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878596389718141,
                44.11490751217896
              ],
              [
                0.878596389718141,
                44.11490751217896
              ],
              [
                0.878495419109495,
                44.11492207889603
              ],
              [
                0.878257392946925,
                44.11498019837284
              ],
              [
                0.877698553929756,
                44.114993908686984
              ],
              [
                0.877421184527586,
                44.115009836839185
              ],
              [
                0.877175242319514,
                44.115023954789116
              ],
              [
                0.877169016883554,
                44.11502431209726
              ],
              [
                0.877169016883554,
                44.11502431209726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11564823290405432,
          "ground": "gnd"
        },
        "75_LVBranch0391383": {
          "bus1": "75_LVBus0602306",
          "bus2": "75_LVBus0602308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878596389718141,
                44.11490751217896
              ],
              [
                0.878596389718141,
                44.11490751217896
              ],
              [
                0.878593584746883,
                44.11490349990812
              ],
              [
                0.878500923179345,
                44.11477101269529
              ],
              [
                0.878478495311214,
                44.11473894164579
              ],
              [
                0.878475677878617,
                44.114734929205525
              ],
              [
                0.878475677878617,
                44.114734929205525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021473549856672346,
          "ground": "gnd"
        },
        "75_LVBranch0115349": {
          "bus1": "75_LVBus0602308",
          "bus2": "75_LVBus0602309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878475677878617,
                44.114734929205525
              ],
              [
                0.878475677878617,
                44.114734929205525
              ],
              [
                0.879097462536832,
                44.11469698488188
              ],
              [
                0.879415566175507,
                44.114677406349514
              ],
              [
                0.879415566175507,
                44.114677406349514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07551047622786863,
          "ground": "gnd"
        },
        "75_LVBranch1508556": {
          "bus1": "75_MVLV023062_LV",
          "bus2": "75_LVBus0602302",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878416947177407,
                44.11559838449869
              ],
              [
                0.878408906636747,
                44.11561056095524
              ],
              [
                0.878408906636747,
                44.11561056095524
              ],
              [
                0.878406218214205,
                44.11561461666621
              ],
              [
                0.878352053089621,
                44.11569658886615
              ],
              [
                0.8779621385748,
                44.115799635931594
              ],
              [
                0.877925337154287,
                44.11577215655623
              ],
              [
                0.877925337154287,
                44.11577215655623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04807650474254847,
          "ground": "gnd"
        },
        "75_LVBranch1404896": {
          "bus1": "75_LVBus0602302",
          "bus2": "75_LVBus0602303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.877925337154287,
                44.11577215655623
              ],
              [
                0.877925337154287,
                44.11577215655623
              ],
              [
                0.877975081098652,
                44.11578179675041
              ],
              [
                0.878100880828203,
                44.11574739205972
              ],
              [
                0.878158430452744,
                44.115843052617954
              ],
              [
                0.878160883963026,
                44.115847141134864
              ],
              [
                0.878160907992422,
                44.11584717742695
              ],
              [
                0.878160907992422,
                44.11584717742695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026979109510081648,
          "ground": "gnd"
        },
        "75_LVBranch0905558": {
          "bus1": "75_MVLV023062_LV",
          "bus2": "75_LVBus0602300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.878416947177407,
                44.11559838449869
              ],
              [
                0.878411707937134,
                44.11561132682757
              ],
              [
                0.878411707937134,
                44.11561132682757
              ],
              [
                0.878377034923428,
                44.11569690500766
              ],
              [
                0.878323812365503,
                44.11571180444483
              ],
              [
                0.877823408776072,
                44.115851870806026
              ],
              [
                0.877799524785233,
                44.11580656087801
              ],
              [
                0.877799524785233,
                44.11580656087801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06283652940017066,
          "ground": "gnd"
        }
      },
      "transformer": {
        "75_MVLV068420_Transformer": {
          "bus_hv": "75_MVLV068420",
          "bus_lv": "75_MVLV068420_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV149458_Transformer": {
          "bus_hv": "75_MVLV149458",
          "bus_lv": "75_MVLV149458_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV037434_Transformer": {
          "bus_hv": "75_MVLV037434",
          "bus_lv": "75_MVLV037434_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV023062_Transformer": {
          "bus_hv": "75_MVLV023062",
          "bus_lv": "75_MVLV023062_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 458
  }
}
