{
  "bus": {
    "76_AVIG5": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.7934852151104086,
      "latitude": 43.36255573968823,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV016356": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.791510898723746,
      "latitude": 43.364119011009265,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV016379": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.785342067459702,
      "latitude": 43.36556648353419,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006309": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.779643314335282,
      "latitude": 43.368101489491266,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV080111": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.782207705805043,
      "latitude": 43.368151126629904,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV080111_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782207705805043,
      "latitude": 43.368151126629904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782084585401836,
      "latitude": 43.36812351368161,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782921971604235,
      "latitude": 43.36840037493443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782191536569825,
      "latitude": 43.368666819681536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.781956651004266,
      "latitude": 43.36766491337299,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782064153577743,
      "latitude": 43.36766434524596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783123508626834,
      "latitude": 43.36749209471825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783204814997581,
      "latitude": 43.36764012482866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740753": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783351722239173,
      "latitude": 43.36798220439946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783411514413727,
      "latitude": 43.36797058742651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783708036672145,
      "latitude": 43.36739235496944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783784586800403,
      "latitude": 43.36738643160803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783798177676488,
      "latitude": 43.36738469529927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784143131773152,
      "latitude": 43.36730718323741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783788386284034,
      "latitude": 43.36737564948145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783933135509588,
      "latitude": 43.36733315184186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784401628510011,
      "latitude": 43.36732143525713,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740762": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784910591297207,
      "latitude": 43.36715320129591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740763": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.785117030668238,
      "latitude": 43.367533201280565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783904562588294,
      "latitude": 43.36775607685886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740765": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.781171923710243,
      "latitude": 43.36778925569119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.781534553802426,
      "latitude": 43.36860117691746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.780418055364893,
      "latitude": 43.36792055488106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.780329634925691,
      "latitude": 43.36761046934946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.779144111018649,
      "latitude": 43.367625871375374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740770": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.779109363740863,
      "latitude": 43.367381763278416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.781398747145126,
      "latitude": 43.36727729442553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77977375451087,
      "latitude": 43.367609727270846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.780572661766415,
      "latitude": 43.3683065860139,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.780215543508271,
      "latitude": 43.36886498699515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78030568706533,
      "latitude": 43.36897264425895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.779876139879996,
      "latitude": 43.369344065702805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV077663": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.77274598445237,
      "latitude": 43.36984724065334,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV035934": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.773033991209442,
      "latitude": 43.37916519951848,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV096434": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.771271711494892,
      "latitude": 43.38784208656758,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006310": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.767426690540027,
      "latitude": 43.38318161069984,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006311": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.765195835684402,
      "latitude": 43.37820499036006,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV138181": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.762417103728101,
      "latitude": 43.373211944164495,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV138181_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762417103728101,
      "latitude": 43.373211944164495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1741017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762062937389074,
      "latitude": 43.37328883488989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756342921496753,
      "latitude": 43.37771692481962,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762793344080172,
      "latitude": 43.37304052451293,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006312": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.763766705947444,
      "latitude": 43.379034878347895,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006313": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.757637571432315,
      "latitude": 43.382470459891316,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV078831": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.750402786202263,
      "latitude": 43.38530373419015,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV078831_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.750402786202263,
      "latitude": 43.38530373419015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740726": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.750239923917844,
      "latitude": 43.385389871641024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.750004253409042,
      "latitude": 43.38484022348099,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747972867456992,
      "latitude": 43.3821006171489,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.748729482738739,
      "latitude": 43.38520263183104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753398906939903,
      "latitude": 43.384980382363025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV055905": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.757937578307961,
      "latitude": 43.3831023040965,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV055905_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757937578307961,
      "latitude": 43.3831023040965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75818933814989,
      "latitude": 43.38341034449152,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75681516628043,
      "latitude": 43.38394578021429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759035165933908,
      "latitude": 43.38316700955417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.760437280630023,
      "latitude": 43.38203807076925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740651": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762935759859914,
      "latitude": 43.38040457559571,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740652": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761016808324533,
      "latitude": 43.385041774565046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740653": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761570240150237,
      "latitude": 43.385631499036144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.760300773629383,
      "latitude": 43.38608948317424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV080112": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.764175568408576,
      "latitude": 43.37955660533827,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV080112_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.764175568408576,
      "latitude": 43.37955660533827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740779": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76352342307782,
      "latitude": 43.3798216190254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV001293": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.767260892200103,
      "latitude": 43.38312027055819,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV001293_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767260892200103,
      "latitude": 43.38312027055819,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767426822348987,
      "latitude": 43.38480427071334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767533261164273,
      "latitude": 43.385063764712385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740207": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768242804174297,
      "latitude": 43.386894564536995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772172850376878,
      "latitude": 43.38842908402875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772167293312002,
      "latitude": 43.38843904792727,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767404002638137,
      "latitude": 43.38348052730253,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.765087212880438,
      "latitude": 43.38410372112527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768927693770715,
      "latitude": 43.382662868788245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV113012": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.767655398981602,
      "latitude": 43.39515503742178,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006314": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.767499803042831,
      "latitude": 43.39639827188234,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV108038": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.767571892865391,
      "latitude": 43.39627492536088,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV108038_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767571892865391,
      "latitude": 43.39627492536088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767575736296356,
      "latitude": 43.39618961740356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768140116605387,
      "latitude": 43.395487044510375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768728353969495,
      "latitude": 43.39476211963706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.769308985035358,
      "latitude": 43.39396639111629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.769936486442401,
      "latitude": 43.39328918036251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.770149505143333,
      "latitude": 43.39297325523846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767648961163972,
      "latitude": 43.39630644526976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768166159264006,
      "latitude": 43.397112428236035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.765993393724245,
      "latitude": 43.398424648750236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.770712288815995,
      "latitude": 43.39561804136289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771391122392609,
      "latitude": 43.39520616163133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV075651": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.769723179256494,
      "latitude": 43.40032355625894,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV064293": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.768091899290251,
      "latitude": 43.4296611968618,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV104703": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.770820481430417,
      "latitude": 43.47029836071064,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006345": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.770968711756879,
      "latitude": 43.47068938848182,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006346": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.770103269214169,
      "latitude": 43.47130608315978,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006347": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.771997321711598,
      "latitude": 43.47414104871449,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006348": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.77574989474158,
      "latitude": 43.470924381166896,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV018020": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.778081199198792,
      "latitude": 43.47290663786419,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV018020_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.778081199198792,
      "latitude": 43.47290663786419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740408": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.781026894584701,
      "latitude": 43.474440692326084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740409": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.781532731000438,
      "latitude": 43.47430583410204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740396": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.777671300771346,
      "latitude": 43.472946947722,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740398": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775537618590906,
      "latitude": 43.47389192925799,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740405": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77545034533734,
      "latitude": 43.47337175578918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740406": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775217415767644,
      "latitude": 43.47289722365831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740399": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775112653118295,
      "latitude": 43.47389231087095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740400": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775180824860312,
      "latitude": 43.47489308197244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740401": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77525361748919,
      "latitude": 43.474702762789526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740402": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775390985748537,
      "latitude": 43.47512086119054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740403": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775558376696356,
      "latitude": 43.47508701622503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740404": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775908124720322,
      "latitude": 43.4749567269393,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.777970970741495,
      "latitude": 43.4725889632163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV107986": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.772900434699369,
      "latitude": 43.46412189351233,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV107986_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772900434699369,
      "latitude": 43.46412189351233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772675822600152,
      "latitude": 43.46424835161496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773100461509207,
      "latitude": 43.4648256601569,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768889976585155,
      "latitude": 43.46273646515859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773008052780699,
      "latitude": 43.463746410118155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773282080441818,
      "latitude": 43.46313774710777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.774097243642101,
      "latitude": 43.46353802675017,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.776651728335471,
      "latitude": 43.463312012434464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.777287840054988,
      "latitude": 43.463057741347875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.776738642975637,
      "latitude": 43.46488720967585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV079053": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.779146657495295,
      "latitude": 43.4699734282223,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV079053_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.779146657495295,
      "latitude": 43.4699734282223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740732": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.779737637350989,
      "latitude": 43.46995915104141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782031166365662,
      "latitude": 43.46933383180324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.781279788774948,
      "latitude": 43.46906008361092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782406622502082,
      "latitude": 43.46929076706474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782937877951411,
      "latitude": 43.4693113854325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740738": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784142810580777,
      "latitude": 43.46908623024555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784998712130718,
      "latitude": 43.46874837256747,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77929408269007,
      "latitude": 43.47040972602406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV055021": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.772557479789103,
      "latitude": 43.47481713318758,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV055932": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.77534593539657,
      "latitude": 43.479659300650354,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV055932_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77534593539657,
      "latitude": 43.479659300650354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775382007843302,
      "latitude": 43.47983548514239,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740657": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775451261700925,
      "latitude": 43.480129170592036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.776493514491222,
      "latitude": 43.48103449598921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.778921103564454,
      "latitude": 43.48185665635129,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740667": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.779746875386789,
      "latitude": 43.48212177521237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.774197505649864,
      "latitude": 43.483318431135366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740659": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.776007312339753,
      "latitude": 43.48411056681248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.776374043918316,
      "latitude": 43.48455345225488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773870691147394,
      "latitude": 43.48389288638718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772511892406493,
      "latitude": 43.485092296314775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772614744772441,
      "latitude": 43.48598394797358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740664": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.774140775396222,
      "latitude": 43.48409226838436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740668": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772426886534739,
      "latitude": 43.47870310218369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740669": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771392204379222,
      "latitude": 43.47820596770227,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.778808622803891,
      "latitude": 43.47915956094433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740671": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.777573729171282,
      "latitude": 43.47770421373616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740672": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.779444937114605,
      "latitude": 43.479855813722736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV055021_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772557479789103,
      "latitude": 43.47481713318758,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772581854150164,
      "latitude": 43.474853263508614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771643133780563,
      "latitude": 43.47559986719148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740628": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.769458743400854,
      "latitude": 43.47451912345428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740630": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768932038757688,
      "latitude": 43.47414283148748,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740631": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768749591310403,
      "latitude": 43.47404004461686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.766503820255446,
      "latitude": 43.47693845101528,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772685773628724,
      "latitude": 43.47473224739103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772837738596579,
      "latitude": 43.47460214512913,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773184310730329,
      "latitude": 43.4742310907738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773431406672994,
      "latitude": 43.47391200914089,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773617475695565,
      "latitude": 43.47384092327296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773691981477971,
      "latitude": 43.473805292324904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773986737825719,
      "latitude": 43.47366733441652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77391614580486,
      "latitude": 43.473626379432815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.774715532764691,
      "latitude": 43.47365252837873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773903781103537,
      "latitude": 43.473626323790484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77374880187147,
      "latitude": 43.473699630747184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006349": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.766740295706266,
      "latitude": 43.47276070861207,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV022142": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.755272308946172,
      "latitude": 43.474899915542295,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006350": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.754288153887214,
      "latitude": 43.475163485113114,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV149390": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.759250922726767,
      "latitude": 43.48592064330662,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006359": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.758914255975317,
      "latitude": 43.489796644485295,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV103917": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.759716451663302,
      "latitude": 43.490006519744746,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006374": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.766609843286644,
      "latitude": 43.49497041578251,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV129338": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.768416585530139,
      "latitude": 43.49568398379609,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV129338_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768416585530139,
      "latitude": 43.49568398379609,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768440396868016,
      "latitude": 43.495731427687176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768472640145351,
      "latitude": 43.495781351614674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767091026904066,
      "latitude": 43.4982781982843,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767821501960168,
      "latitude": 43.498292528016336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.766308625485883,
      "latitude": 43.49886724222882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768599996400597,
      "latitude": 43.491596334176286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV028118": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.763498846353588,
      "latitude": 43.49563464475649,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV028118_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.763498846353588,
      "latitude": 43.49563464475649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740477": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76333559599128,
      "latitude": 43.49556410623708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.764035933031728,
      "latitude": 43.495070283490364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740479": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761958847536594,
      "latitude": 43.494873139819575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006360": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.756171027598108,
      "latitude": 43.49173844177775,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV009847": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.756191793000718,
      "latitude": 43.49175768767425,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV009847_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756191793000718,
      "latitude": 43.49175768767425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755649118160815,
      "latitude": 43.4912076681943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75616679703515,
      "latitude": 43.4917441618745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755160938364382,
      "latitude": 43.49320838858416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755280791939698,
      "latitude": 43.49387091640177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754470314446837,
      "latitude": 43.494296709116995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75567571142976,
      "latitude": 43.49483671404536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755168901923849,
      "latitude": 43.495188754865715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757285753320099,
      "latitude": 43.49279688512206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757652278322488,
      "latitude": 43.492534017461935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756662414306726,
      "latitude": 43.49344662168681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV149390_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759250922726767,
      "latitude": 43.48592064330662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1741046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7597248977459814,
      "latitude": 43.48589366462622,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2044421": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.760067554042166,
      "latitude": 43.48574832559532,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2152035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.760846291877075,
      "latitude": 43.486003347457576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2063494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7615266664300104,
      "latitude": 43.48513378466288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2063495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7622191394778222,
      "latitude": 43.485119424952714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2063496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762577762488595,
      "latitude": 43.485181920286095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2063497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7627871994796216,
      "latitude": 43.4848569157853,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2083384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7633666870835771,
      "latitude": 43.485231887327046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2083385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.763052482387441,
      "latitude": 43.48587479281014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2083386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.763680832260952,
      "latitude": 43.48501759825552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759359427390216,
      "latitude": 43.4860542635282,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754340146285218,
      "latitude": 43.48734421219181,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006351": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.751582029620578,
      "latitude": 43.476446603562295,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006358": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.750532280790871,
      "latitude": 43.475353505362385,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV067790": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.749424623149501,
      "latitude": 43.47329575580723,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV067790_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749424623149501,
      "latitude": 43.47329575580723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740674": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.74942480821203,
      "latitude": 43.47327774648556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740675": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.750751777991058,
      "latitude": 43.472509246424906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.74652166215609,
      "latitude": 43.47090455315665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740677": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.74623410485213,
      "latitude": 43.470640389314674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV136302": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.750113699540699,
      "latitude": 43.47544130483764,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV136302_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.750113699540699,
      "latitude": 43.47544130483764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749033850960902,
      "latitude": 43.475452088561575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006352": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.750592451121224,
      "latitude": 43.4769182185918,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV022141": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.752713137139088,
      "latitude": 43.47881853885313,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV022141_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.752713137139088,
      "latitude": 43.47881853885313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740416": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75533163428445,
      "latitude": 43.48037561588297,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740417": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75589633945889,
      "latitude": 43.480894620024536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006353": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.748619236334489,
      "latitude": 43.47785129025204,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV023212": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.747395054851364,
      "latitude": 43.47773304894739,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV023212_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747395054851364,
      "latitude": 43.47773304894739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740470": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747672969555289,
      "latitude": 43.477826751335094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740471": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747259938514756,
      "latitude": 43.477819368756755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740472": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747160926239594,
      "latitude": 43.477580952892026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746910501809622,
      "latitude": 43.47709225850274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740474": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746693772867196,
      "latitude": 43.47667412721443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740475": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746595607296921,
      "latitude": 43.47630871729257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006354": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.746447708917364,
      "latitude": 43.478827664235915,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006355": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.744635074361486,
      "latitude": 43.47949172150733,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006356": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.744861167063334,
      "latitude": 43.47984187592803,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV042760": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.746953563399184,
      "latitude": 43.48328315070987,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV042760_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746953563399184,
      "latitude": 43.48328315070987,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746962272248784,
      "latitude": 43.48330995348665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746270671880442,
      "latitude": 43.48347742590423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740594": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746205772076998,
      "latitude": 43.48345967975694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746093644248567,
      "latitude": 43.48329074243148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.745946257701257,
      "latitude": 43.48312981700111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740597": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.745778239649972,
      "latitude": 43.48283597337676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740599": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746141749199274,
      "latitude": 43.48273249258503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.745549256458229,
      "latitude": 43.48286733163158,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744741833801899,
      "latitude": 43.484061834911756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.743619130097327,
      "latitude": 43.48426496359745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.743980099831166,
      "latitude": 43.48484071644576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744051301583374,
      "latitude": 43.48484240239719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744353535158774,
      "latitude": 43.48407420565977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747616937804007,
      "latitude": 43.48315819113709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.74757195409484,
      "latitude": 43.48326542380252,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749381393157433,
      "latitude": 43.48267916270653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746790115431677,
      "latitude": 43.4815489815893,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006357": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.744012175400264,
      "latitude": 43.47814753429709,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV022142_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755272308946172,
      "latitude": 43.474899915542295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740419": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755338376144633,
      "latitude": 43.47494536999716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740421": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75511799387336,
      "latitude": 43.4747281996851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740420": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756456216255553,
      "latitude": 43.47592829869023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV080083": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.762618636568194,
      "latitude": 43.46893695692199,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV038559": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.759511096022412,
      "latitude": 43.465038413056085,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV038559_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759511096022412,
      "latitude": 43.465038413056085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759507821936629,
      "latitude": 43.46508405006665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757458850918915,
      "latitude": 43.466012972486425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756607825858618,
      "latitude": 43.466242325295156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753923872655803,
      "latitude": 43.46677110253295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740549": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75691900506635,
      "latitude": 43.46659731267617,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.760096605051078,
      "latitude": 43.46473516187275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762131138490275,
      "latitude": 43.46392641537633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762765323031607,
      "latitude": 43.46222836947353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762232754816121,
      "latitude": 43.46235168052615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757366275387254,
      "latitude": 43.462092744444824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755322583108166,
      "latitude": 43.46129909384969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75769277892043,
      "latitude": 43.46155433160422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV080083_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762618636568194,
      "latitude": 43.46893695692199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740741": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762213460589451,
      "latitude": 43.46911803458078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740742": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761764664618157,
      "latitude": 43.46952081545648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV001321": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.77115582032227,
      "latitude": 43.47047634263781,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV001321_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77115582032227,
      "latitude": 43.47047634263781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771189431726351,
      "latitude": 43.47045040254807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.770007371275314,
      "latitude": 43.46923931720232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771259304335113,
      "latitude": 43.470553501580504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771508129042491,
      "latitude": 43.47038102369704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772287099437358,
      "latitude": 43.46969091655049,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772146195681161,
      "latitude": 43.46937701202841,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773671608395595,
      "latitude": 43.469006534149656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77040034769366,
      "latitude": 43.471203601884476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006361": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.784610964084295,
      "latitude": 43.49531834288105,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006362": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.789609906306079,
      "latitude": 43.49278935260663,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006363": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.791418421957796,
      "latitude": 43.49187295014375,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006364": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.793376614488478,
      "latitude": 43.491321392736765,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV030925": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.792503951517938,
      "latitude": 43.49110526516241,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV030925_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.792503951517938,
      "latitude": 43.49110526516241,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740504": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.792459697147543,
      "latitude": 43.491071572977326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789827677472789,
      "latitude": 43.490771332153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.792478745960977,
      "latitude": 43.491062340442525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.791776352114504,
      "latitude": 43.490482822279596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740502": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.79139183139087,
      "latitude": 43.489940876543514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.792303498633106,
      "latitude": 43.490432256389475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.792511379992162,
      "latitude": 43.4910550189323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740482": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.793186524543935,
      "latitude": 43.49024953821259,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740488": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.793198059764891,
      "latitude": 43.4899504914331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.792297110992537,
      "latitude": 43.48841590629711,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.791750449996077,
      "latitude": 43.48871031413791,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740492": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.791828806236245,
      "latitude": 43.488816679252295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.791889240688027,
      "latitude": 43.48887114215223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.79133475247837,
      "latitude": 43.48915335768185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740491": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.791489260545704,
      "latitude": 43.488637309965036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.791944653185956,
      "latitude": 43.488237992070125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.79297567707337,
      "latitude": 43.488572207187445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.79296877661734,
      "latitude": 43.486609871007374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.794433457759909,
      "latitude": 43.49005545235454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.794903454830407,
      "latitude": 43.49000773162899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.795647548037311,
      "latitude": 43.48963318056799,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.796172660887758,
      "latitude": 43.48944017369355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.794500784463803,
      "latitude": 43.4902360307695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV016592": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.797199544585724,
      "latitude": 43.49479538996396,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV016592_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.797199544585724,
      "latitude": 43.49479538996396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740374": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.797224185718921,
      "latitude": 43.494804509651075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740375": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.796787605530693,
      "latitude": 43.494972505598646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740376": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.796501850266349,
      "latitude": 43.49512416246595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740377": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.794502106664266,
      "latitude": 43.49612273295401,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740378": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.797900444264975,
      "latitude": 43.49496882976166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.799640378746698,
      "latitude": 43.4953551826202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV138172": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.787297173575521,
      "latitude": 43.49117377434533,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV138172_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787297173575521,
      "latitude": 43.49117377434533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1741011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787196318668095,
      "latitude": 43.490542515138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78651651880959,
      "latitude": 43.490521196174186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782010084880577,
      "latitude": 43.48984203046335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789629709937047,
      "latitude": 43.490788382263815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788940632560026,
      "latitude": 43.491125326990364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006365": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.781624557927423,
      "latitude": 43.4968322060997,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV138138": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.783137843043157,
      "latitude": 43.49817601238936,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006372": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.783921550324365,
      "latitude": 43.49884787603035,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV016591": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.784959283881825,
      "latitude": 43.501107844450594,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006373": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.784960007487974,
      "latitude": 43.501237491107055,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV112896": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.785082920379457,
      "latitude": 43.50140213118635,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV016591_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784959283881825,
      "latitude": 43.501107844450594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784743060590652,
      "latitude": 43.50183632362263,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.791846939910657,
      "latitude": 43.50296362296836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV033754": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.787680419403597,
      "latitude": 43.49734814948774,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV033754_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787680419403597,
      "latitude": 43.49734814948774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740535": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78828569454726,
      "latitude": 43.49713684900026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788603714259154,
      "latitude": 43.49481603043575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78813262705629,
      "latitude": 43.49764918261667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV138138_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783137843043157,
      "latitude": 43.49817601238936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1741009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78341656974146,
      "latitude": 43.498184247610986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006366": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.779832764172719,
      "latitude": 43.49773340227978,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006368": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.773080444311885,
      "latitude": 43.5031412583793,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV146957": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.773661988376402,
      "latitude": 43.50314845096627,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV146957_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773661988376402,
      "latitude": 43.50314845096627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1741021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773761426932198,
      "latitude": 43.503094938253255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772894030443499,
      "latitude": 43.502790870782846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7722336693414,
      "latitude": 43.50263228176663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771826459423538,
      "latitude": 43.50252852715647,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771378451188971,
      "latitude": 43.50151812379947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.778888947824629,
      "latitude": 43.50224725761442,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.779666348655439,
      "latitude": 43.503754341004594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773907759861401,
      "latitude": 43.503329644848826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.769246377637896,
      "latitude": 43.504471080510626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006369": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.770400112068825,
      "latitude": 43.503489720855534,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV090820": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.772101401959636,
      "latitude": 43.50877337062685,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV090820_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772101401959636,
      "latitude": 43.50877337062685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772163403945143,
      "latitude": 43.50875568461092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772060615736193,
      "latitude": 43.50912449427334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771926510363127,
      "latitude": 43.509734443973585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767008594662717,
      "latitude": 43.51066989315529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771783446531958,
      "latitude": 43.510295985346225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771891814175453,
      "latitude": 43.51194380280008,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772818833325323,
      "latitude": 43.509638816793405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740814": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772202874988575,
      "latitude": 43.508503838450345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.778875699073995,
      "latitude": 43.50777543688496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.770980614280734,
      "latitude": 43.508285226285274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006370": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.759057299787457,
      "latitude": 43.508092455632706,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV115592": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.76035238011446,
      "latitude": 43.50911752497684,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV115592_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76035238011446,
      "latitude": 43.50911752497684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.760491758220346,
      "latitude": 43.50914901639684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.764243683759891,
      "latitude": 43.507971253823676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759904615980957,
      "latitude": 43.50957662669251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006371": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.756400323593793,
      "latitude": 43.50935333144477,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV149066": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.756929203918522,
      "latitude": 43.51045188557103,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006367": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.777480067248938,
      "latitude": 43.49473837731877,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV108027": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.777698419944922,
      "latitude": 43.49068686882976,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV108027_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.777698419944922,
      "latitude": 43.49068686882976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.776769335587894,
      "latitude": 43.49088029373459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV033734": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.777270217132685,
      "latitude": 43.49450847081747,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV033734_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.777270217132685,
      "latitude": 43.49450847081747,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.777245566965707,
      "latitude": 43.49449934650651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.776675608129512,
      "latitude": 43.4941252630607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.777187494363308,
      "latitude": 43.492273510247074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.774034751619368,
      "latitude": 43.49489524958008,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77747648067691,
      "latitude": 43.49442628332899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.778900589169358,
      "latitude": 43.49419029947465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006326": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.767751474729263,
      "latitude": 43.42935627022071,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006327": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.766714188030326,
      "latitude": 43.431227036056335,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV042752": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.766770641823834,
      "latitude": 43.43129999398809,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV042752_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.766770641823834,
      "latitude": 43.43129999398809,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.766730162152243,
      "latitude": 43.431287170924456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76533701706572,
      "latitude": 43.43227208273249,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740576": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.764022876686507,
      "latitude": 43.433209651048536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.763395457608263,
      "latitude": 43.43359082171319,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740578": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762771192335803,
      "latitude": 43.433934611298056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.764195584785075,
      "latitude": 43.43542937930395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.764709973503906,
      "latitude": 43.435891067527635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759894592198654,
      "latitude": 43.43381549853289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767788603529244,
      "latitude": 43.430484298581916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.769112684017648,
      "latitude": 43.43116418482821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768643388496391,
      "latitude": 43.42972519456139,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740585": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76611296526887,
      "latitude": 43.42813625351509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771122488409696,
      "latitude": 43.42773844493319,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006328": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.760825558563476,
      "latitude": 43.436709406240546,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006329": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.756620987937495,
      "latitude": 43.43780319016714,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV004141": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.753286296738543,
      "latitude": 43.43463801225533,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV004141_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753286296738543,
      "latitude": 43.43463801225533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753064285467676,
      "latitude": 43.43427983921906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV147157": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.756012803737879,
      "latitude": 43.43796605946552,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV147157_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756012803737879,
      "latitude": 43.43796605946552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1741033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7552882034734756,
      "latitude": 43.43815398993777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2139775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75460557251395,
      "latitude": 43.43854557984338,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2148456": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7538837461350218,
      "latitude": 43.43882076572091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2165769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7532114277469855,
      "latitude": 43.43910950258119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2165770": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.752253254775739,
      "latitude": 43.438852901255345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2165771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.752235061574322,
      "latitude": 43.43881688613197,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2165772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.750580553577068,
      "latitude": 43.438732601895076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756075314114743,
      "latitude": 43.43797992216991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006330": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.760173745537792,
      "latitude": 43.44005100977496,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006331": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.762480175871581,
      "latitude": 43.442006599496985,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV050136": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.763089569273065,
      "latitude": 43.44217435617524,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006339": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.762488253628634,
      "latitude": 43.44202019492412,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006340": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.762619493068428,
      "latitude": 43.44306480151387,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006341": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.761847125066989,
      "latitude": 43.444447527544064,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV030982": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.761539654364802,
      "latitude": 43.44497615149998,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV030982_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761539654364802,
      "latitude": 43.44497615149998,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761551922286772,
      "latitude": 43.44498521303248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761672747717334,
      "latitude": 43.447920332697926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762794380263081,
      "latitude": 43.44836811207164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740511": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.763643598323072,
      "latitude": 43.44277174123439,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006342": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.763720079905934,
      "latitude": 43.44960906270829,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV075650": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.765403993290106,
      "latitude": 43.452032725808394,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV137064": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.769797390311358,
      "latitude": 43.452917562133614,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV137064_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.769797390311358,
      "latitude": 43.452917562133614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1741005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.770538490695381,
      "latitude": 43.45392065846583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.769769377787182,
      "latitude": 43.45424084356832,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771345353039765,
      "latitude": 43.45660082526178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772260851457615,
      "latitude": 43.451240566730206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77334662864831,
      "latitude": 43.45036828946246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773512463452178,
      "latitude": 43.450029386234554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV075650_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.765403993290106,
      "latitude": 43.452032725808394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740681": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.765260050756634,
      "latitude": 43.45203342646583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740682": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.766250085939631,
      "latitude": 43.45186741337164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767388808311681,
      "latitude": 43.45165713504599,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740684": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.764368582524356,
      "latitude": 43.452226933813755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740687": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.764661472267945,
      "latitude": 43.45390268401245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740685": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76284631903603,
      "latitude": 43.45248923796303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740686": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762566911780286,
      "latitude": 43.45327993616246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV129558": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.758189846313053,
      "latitude": 43.44949940992678,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV129558_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.758189846313053,
      "latitude": 43.44949940992678,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755910014558485,
      "latitude": 43.44861599241232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV111536": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.767717576083426,
      "latitude": 43.445527455589755,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV111536_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.767717576083426,
      "latitude": 43.445527455589755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.771998274059373,
      "latitude": 43.44239985621694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76914645724465,
      "latitude": 43.44655615532969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV050136_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.763089569273065,
      "latitude": 43.44217435617524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.763160352777055,
      "latitude": 43.442104284841456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.763173364397998,
      "latitude": 43.442034247029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV115670": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.760123627463191,
      "latitude": 43.44014962445712,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV115670_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.760123627463191,
      "latitude": 43.44014962445712,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759861980136404,
      "latitude": 43.439866706183224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759526033578015,
      "latitude": 43.439691941921566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759263211057793,
      "latitude": 43.43954788204047,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.758851229166926,
      "latitude": 43.439347966547416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.758292311876646,
      "latitude": 43.43907744016813,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757886482394925,
      "latitude": 43.4391366742692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757233330905752,
      "latitude": 43.43872410919994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756771734185571,
      "latitude": 43.43837701822677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756978935250074,
      "latitude": 43.4382717207226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756759013475003,
      "latitude": 43.43900989913467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.758205426194895,
      "latitude": 43.439430851450794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.758107953850119,
      "latitude": 43.439361667128814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757993129029006,
      "latitude": 43.43957885688915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757670014130206,
      "latitude": 43.43964425080437,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756835134654019,
      "latitude": 43.440232083476864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756447783460766,
      "latitude": 43.440469955476125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756067487595468,
      "latitude": 43.44126252965131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757784189422746,
      "latitude": 43.43976179425076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.758104559953463,
      "latitude": 43.43991891974586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.758378073017483,
      "latitude": 43.43988262720082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757835407388747,
      "latitude": 43.43968403626689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757927742009188,
      "latitude": 43.439763689955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76052619785356,
      "latitude": 43.44017929911639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761271730986435,
      "latitude": 43.440829539827945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761694544939343,
      "latitude": 43.44130085578824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761350906456673,
      "latitude": 43.44145094748902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2080775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761110138939002,
      "latitude": 43.44174095807688,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761569392498763,
      "latitude": 43.43982604147474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762231226825953,
      "latitude": 43.43958614844025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.760523956599244,
      "latitude": 43.4405045423537,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75889778224783,
      "latitude": 43.44169433833898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756510665164088,
      "latitude": 43.44326633354852,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759999143635807,
      "latitude": 43.44021475063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006332": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.761661032685272,
      "latitude": 43.427512545849424,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006333": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.760761593380565,
      "latitude": 43.42724980189323,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV016667": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.7617191805915,
      "latitude": 43.42319675385607,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV016667_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7617191805915,
      "latitude": 43.42319675385607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761694913177759,
      "latitude": 43.423151627150034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.760279134094028,
      "latitude": 43.42191800492579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740391": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762860917216531,
      "latitude": 43.42290250404618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006334": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.756402864304672,
      "latitude": 43.42594715037326,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006336": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.75313705489635,
      "latitude": 43.42600059320882,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006338": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.752661347216715,
      "latitude": 43.424898489470195,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV118822": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.752537076180088,
      "latitude": 43.4249403582405,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV118822_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.752537076180088,
      "latitude": 43.4249403582405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.752696711707349,
      "latitude": 43.424956278122416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753114777485488,
      "latitude": 43.4254612799554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75338650872019,
      "latitude": 43.42559083444063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75401062029114,
      "latitude": 43.42698348444985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754799390283792,
      "latitude": 43.42734121644711,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.751816339228663,
      "latitude": 43.42820374421139,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749658720225582,
      "latitude": 43.43037935825708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.752617659136172,
      "latitude": 43.424819051258766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.751278732777622,
      "latitude": 43.42430983901725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.751063558633897,
      "latitude": 43.42443546277391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749946651183827,
      "latitude": 43.424840037633864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.750462629849723,
      "latitude": 43.424006186162686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749942304730796,
      "latitude": 43.42380939495137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75313682606788,
      "latitude": 43.42489307213678,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75354654719432,
      "latitude": 43.425024435254024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754393719065249,
      "latitude": 43.42479488245028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754199235940168,
      "latitude": 43.424722339055215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754444781022214,
      "latitude": 43.424944762680305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754519865648484,
      "latitude": 43.42508462680667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754365147334781,
      "latitude": 43.42514879994922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754822625014246,
      "latitude": 43.42470473831084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.752591569450932,
      "latitude": 43.42469582590921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753260717041275,
      "latitude": 43.424594680497854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753323524273464,
      "latitude": 43.42473993384761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.752943669757907,
      "latitude": 43.42423519442539,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75329259784156,
      "latitude": 43.42408984758394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753763128511874,
      "latitude": 43.424095032119645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754853634485343,
      "latitude": 43.42381029448683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753900547061491,
      "latitude": 43.42445910531828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753491321627062,
      "latitude": 43.42375222092663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.752729734703503,
      "latitude": 43.42220252614615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75192978070081,
      "latitude": 43.42182655669997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.751730755088161,
      "latitude": 43.423793273224355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7524086796148,
      "latitude": 43.42524725319903,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006337": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.748981598422303,
      "latitude": 43.423984658859005,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV022152": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.746695694543941,
      "latitude": 43.425002106709435,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006343": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.74897762956163,
      "latitude": 43.42397852612556,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006344": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.747141409523633,
      "latitude": 43.42149062904321,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV085524": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.749983767501734,
      "latitude": 43.42139240022091,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV085524_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749983767501734,
      "latitude": 43.42139240022091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.748676611509024,
      "latitude": 43.42182291882376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749907244423931,
      "latitude": 43.421182778753746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749829620831846,
      "latitude": 43.42118862797806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV124423": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.74487997520381,
      "latitude": 43.41953343540258,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV124423_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.74487997520381,
      "latitude": 43.41953343540258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744914831857765,
      "latitude": 43.41949146113756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.74535236640061,
      "latitude": 43.41972111725203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747628443878925,
      "latitude": 43.41858860999433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.748364192764944,
      "latitude": 43.41833501343605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.74794523849984,
      "latitude": 43.41813626927135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749005331374109,
      "latitude": 43.41910562285344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.751470911826506,
      "latitude": 43.41897823700743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747857401747256,
      "latitude": 43.41893584653818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744642542726925,
      "latitude": 43.419469274799084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV022152_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746695694543941,
      "latitude": 43.425002106709435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740448": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746849546150428,
      "latitude": 43.42491517609192,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740449": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746658986348682,
      "latitude": 43.42460422866216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740450": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746326702660484,
      "latitude": 43.424181506690935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740444": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747727210620061,
      "latitude": 43.42451925369752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740445": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.745814530580414,
      "latitude": 43.42292576791092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740446": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.742582375505338,
      "latitude": 43.42337968964516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740435": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746787827544807,
      "latitude": 43.424986336906315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747247767901599,
      "latitude": 43.42477433372756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747746365538936,
      "latitude": 43.42453779059311,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749529295655339,
      "latitude": 43.4237453295079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740442": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.74923315477468,
      "latitude": 43.42340345303123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740440": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.750661748818529,
      "latitude": 43.42329464292513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.750575676123733,
      "latitude": 43.422914300866644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747417093821278,
      "latitude": 43.42500439905184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740425": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746760171849299,
      "latitude": 43.424999413848624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740426": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744692427742508,
      "latitude": 43.42601275078045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740427": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744733313334303,
      "latitude": 43.42581039421549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740428": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.743776297946789,
      "latitude": 43.42651687268199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740433": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744248282830346,
      "latitude": 43.42646568712854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740429": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.741632179206516,
      "latitude": 43.42757299479748,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740432": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.741489682036226,
      "latitude": 43.427373120322734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.740768476236594,
      "latitude": 43.42787482713813,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.740991382252259,
      "latitude": 43.429318868747856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006335": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.7569601230025,
      "latitude": 43.42565128942144,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV086768": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.756957380306511,
      "latitude": 43.42561897595669,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV086768_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756957380306511,
      "latitude": 43.42561897595669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756907213661067,
      "latitude": 43.42555522253646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756699948944675,
      "latitude": 43.42541962603613,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756264754075884,
      "latitude": 43.42572343272458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756185457158764,
      "latitude": 43.42498490719418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755903780325489,
      "latitude": 43.42474040953749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754992912108108,
      "latitude": 43.42468080190926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755951287115771,
      "latitude": 43.42465063603204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755610274697843,
      "latitude": 43.42437035521822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755211337466306,
      "latitude": 43.424463836822916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740808": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755502704127673,
      "latitude": 43.424072238150494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757264651993374,
      "latitude": 43.424495381962444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757673400565968,
      "latitude": 43.42437146230147,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757342837778063,
      "latitude": 43.42477887920409,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757421032212545,
      "latitude": 43.42624859356515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757946764465858,
      "latitude": 43.42680038493928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.758346744978224,
      "latitude": 43.426307361687996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.758387778857478,
      "latitude": 43.42762698551944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756982167692741,
      "latitude": 43.42561010475983,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757371965475954,
      "latitude": 43.42584850493342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759004833240793,
      "latitude": 43.42610805661683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.756944663092388,
      "latitude": 43.426220360384406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740789": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757587565279868,
      "latitude": 43.425586217017994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV016666": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.763022552412447,
      "latitude": 43.42651116105083,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV016666_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.763022552412447,
      "latitude": 43.42651116105083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740387": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761107696769655,
      "latitude": 43.42752340778203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76212609283499,
      "latitude": 43.42839772814892,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740383": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.763535070288397,
      "latitude": 43.425713481659194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762016138971127,
      "latitude": 43.42569673968806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76523924284577,
      "latitude": 43.42573114174354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV075651_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.769723179256494,
      "latitude": 43.40032355625894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740693": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768900751121153,
      "latitude": 43.4007453877029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740694": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768934031015949,
      "latitude": 43.40089291737467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740695": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768424758204022,
      "latitude": 43.40220415381007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740696": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768846605056606,
      "latitude": 43.400658749069216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740689": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.769668300390304,
      "latitude": 43.40036674406526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740690": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768842190480873,
      "latitude": 43.400651527451046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.766931439143181,
      "latitude": 43.39829718019211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006315": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.760463669100396,
      "latitude": 43.39514424343822,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV018060": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.76063306499377,
      "latitude": 43.39511540572972,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV018060_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76063306499377,
      "latitude": 43.39511540572972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740411": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761011372825545,
      "latitude": 43.39531176927827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740412": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761439585392181,
      "latitude": 43.3957100233098,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740413": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761867725747137,
      "latitude": 43.396117279986235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740414": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761486677350999,
      "latitude": 43.395691367434615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006316": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.75566897581656,
      "latitude": 43.39473703520596,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006317": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.754870271950817,
      "latitude": 43.39492357290198,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006318": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.752333584816032,
      "latitude": 43.39545460881366,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006319": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.745714148745707,
      "latitude": 43.39529003126115,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006320": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.746151254174975,
      "latitude": 43.39434251627542,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV001328": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.745787962289722,
      "latitude": 43.39426919238214,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV055885": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.748366414011248,
      "latitude": 43.389751939854456,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV055885_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.748366414011248,
      "latitude": 43.389751939854456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740635": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.748599935958227,
      "latitude": 43.389723400388746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749213886909267,
      "latitude": 43.38942161755461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749648194340882,
      "latitude": 43.38948745441681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.750021959428574,
      "latitude": 43.38943700464107,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740636": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.748121140108067,
      "latitude": 43.38953931227318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747298141207659,
      "latitude": 43.389917757867906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747907807857828,
      "latitude": 43.389184178555155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.748529859627455,
      "latitude": 43.38911905287669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746471125414848,
      "latitude": 43.38724537937319,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.745745701242361,
      "latitude": 43.38695459404363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746312906342024,
      "latitude": 43.387383164671846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006321": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.733246990564126,
      "latitude": 43.39542447785695,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV038634": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.732898449515082,
      "latitude": 43.394635053712165,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV038634_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.732898449515082,
      "latitude": 43.394635053712165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.732026625374973,
      "latitude": 43.39491406882457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.73266270902567,
      "latitude": 43.396591765916895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.732031292512738,
      "latitude": 43.39432899946926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.731298902250962,
      "latitude": 43.39314586147902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.732254457465471,
      "latitude": 43.393742400454464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.733831451430255,
      "latitude": 43.390236674890595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.72771082403834,
      "latitude": 43.39616272178373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.733077555914938,
      "latitude": 43.39462266056421,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.734252738658024,
      "latitude": 43.394004248685995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.734706935305167,
      "latitude": 43.396959169981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.738938459654679,
      "latitude": 43.39697361922936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.739727372263638,
      "latitude": 43.397210039992935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006322": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.734213988625731,
      "latitude": 43.401211986281155,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV005995": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.733430784385591,
      "latitude": 43.40148310762729,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV005995_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.733430784385591,
      "latitude": 43.40148310762729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.729800044559162,
      "latitude": 43.40073776032522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.729272973498498,
      "latitude": 43.40036585310551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV006050": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.731762375114696,
      "latitude": 43.406851826360196,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006375": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.730748761280265,
      "latitude": 43.407777422344964,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV042403": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.733965413080517,
      "latitude": 43.412429995730285,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV136307": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.734409239878582,
      "latitude": 43.410286930480794,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006376": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.73436704239837,
      "latitude": 43.41022860375952,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006377": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.734326914040692,
      "latitude": 43.41001240045474,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006378": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.732121670855529,
      "latitude": 43.4095396232643,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006381": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.732422466620555,
      "latitude": 43.41175739372655,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV006086": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.732530898937899,
      "latitude": 43.411682541202595,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV006086_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.732530898937899,
      "latitude": 43.411682541202595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.732933964695423,
      "latitude": 43.411657907817805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006379": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.725855104220441,
      "latitude": 43.41120548845664,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV006084": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.726200750452452,
      "latitude": 43.411508876590716,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV118763": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.732775579631099,
      "latitude": 43.41764439054529,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV118763_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.732775579631099,
      "latitude": 43.41764439054529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.733477678847085,
      "latitude": 43.418031321738646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.732992935973456,
      "latitude": 43.418343769035474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.730504678608553,
      "latitude": 43.41895150707042,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.727195987141747,
      "latitude": 43.41887064469195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.735354373270908,
      "latitude": 43.419415879323886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.736250983791932,
      "latitude": 43.41928653618456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.736232996712167,
      "latitude": 43.41923243399994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.735889159601937,
      "latitude": 43.41990120866937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV006084_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.726200750452452,
      "latitude": 43.411508876590716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.726406186253617,
      "latitude": 43.41161959146753,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.72590512167334,
      "latitude": 43.41224757287662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.727640990310649,
      "latitude": 43.41396725230922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.728304916674535,
      "latitude": 43.414249888535025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.721741147852486,
      "latitude": 43.41372815617831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.726661984753716,
      "latitude": 43.41144313194079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006380": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.715669976006686,
      "latitude": 43.41110268118797,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV022880": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.744405035350103,
      "latitude": 43.41272546531084,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV022880_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744405035350103,
      "latitude": 43.41272546531084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740462": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.74440503329216,
      "latitude": 43.41216365850157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744051560183058,
      "latitude": 43.41169822821416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740464": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.743609888137714,
      "latitude": 43.411163013642955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740465": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.748025061107373,
      "latitude": 43.41106016033423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740466": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.748693326574121,
      "latitude": 43.4106619483076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.748824902697254,
      "latitude": 43.410650203219156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740467": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749398861240875,
      "latitude": 43.40954907775092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740453": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744649667125522,
      "latitude": 43.41277260010096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740454": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.745022288052583,
      "latitude": 43.41317686240668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.745419210800003,
      "latitude": 43.41299442192848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746449287072636,
      "latitude": 43.412465136093424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740458": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.746773118601582,
      "latitude": 43.412807987445795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740459": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.747669460833038,
      "latitude": 43.41244182068104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740455": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.742007166224466,
      "latitude": 43.41572476535861,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740456": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.74099095202649,
      "latitude": 43.415019816459214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV136307_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.734409239878582,
      "latitude": 43.410286930480794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.73432958664481,
      "latitude": 43.41018004522316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.733896750755891,
      "latitude": 43.40985011544596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.732351391699878,
      "latitude": 43.41032396605531,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.735673940863852,
      "latitude": 43.40945462750973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV006050_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.731762375114696,
      "latitude": 43.406851826360196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.732044294952527,
      "latitude": 43.4070016572783,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.734215291359207,
      "latitude": 43.4084265229474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV112914": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.754898843259899,
      "latitude": 43.39965645286414,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006323": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.755177181318805,
      "latitude": 43.400472708402276,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus006324": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.759601801329318,
      "latitude": 43.4052243308281,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV097388": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.759305140467728,
      "latitude": 43.41422494425827,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV097388_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759305140467728,
      "latitude": 43.41422494425827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759306554064919,
      "latitude": 43.414257106429524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755514637614839,
      "latitude": 43.41516823485125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740828": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.76167824071423,
      "latitude": 43.41307311528027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.761847215594616,
      "latitude": 43.413479042097,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.765888199194716,
      "latitude": 43.414653678237514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV112894": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.759755566004561,
      "latitude": 43.40523168952579,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV112894_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.759755566004561,
      "latitude": 43.40523168952579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.75983976244615,
      "latitude": 43.405286843303465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.763345671626644,
      "latitude": 43.40403554985751,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.762361539628355,
      "latitude": 43.4075320908718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768062413935898,
      "latitude": 43.40917228290227,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753515100171148,
      "latitude": 43.40454468364273,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757328564098251,
      "latitude": 43.406563853453996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757269188050544,
      "latitude": 43.40644833302828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757135039599464,
      "latitude": 43.40665917459878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus006325": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.744461713695117,
      "latitude": 43.40154181376392,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV148846": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.74433263422032,
      "latitude": 43.401513144991526,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV148846_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.74433263422032,
      "latitude": 43.401513144991526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1741039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744464885705454,
      "latitude": 43.40153661897084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.7442214031638,
      "latitude": 43.40069633581743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.743372810629115,
      "latitude": 43.402808421298005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744082237206965,
      "latitude": 43.40163105392201,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1741035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.744524748711207,
      "latitude": 43.40154970534427,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2175475": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.748008151232878,
      "latitude": 43.401595956035266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV112914_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754898843259899,
      "latitude": 43.39965645286414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754835609370495,
      "latitude": 43.39968030274615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755368283592085,
      "latitude": 43.39927012972919,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.755860083077242,
      "latitude": 43.39889142942642,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753326741392858,
      "latitude": 43.400790873818345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV033753": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.754018897793695,
      "latitude": 43.39285405257296,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV033753_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.754018897793695,
      "latitude": 43.39285405257296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.757405803820947,
      "latitude": 43.39186337854752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.753132470031028,
      "latitude": 43.39352416713417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.751956616917542,
      "latitude": 43.39389162968393,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.751893481997177,
      "latitude": 43.39366396877567,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740531": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.751649868831019,
      "latitude": 43.393369183812155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740528": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.750588981178765,
      "latitude": 43.39517467333959,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.749168416673614,
      "latitude": 43.39653548828032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV035934_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773033991209442,
      "latitude": 43.37916519951848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773017624644246,
      "latitude": 43.37923076920339,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772835718217516,
      "latitude": 43.379290572540825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740541": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.770972126838181,
      "latitude": 43.379590028974455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.774046345464886,
      "latitude": 43.37889325393487,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773696452187202,
      "latitude": 43.37741578089946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV077663_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77274598445237,
      "latitude": 43.36984724065334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740720": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772670531568529,
      "latitude": 43.36980512037873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740721": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772318925748406,
      "latitude": 43.36906509939741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740714": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773589202362522,
      "latitude": 43.36797967043861,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740715": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773938454497038,
      "latitude": 43.36871075067664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740716": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.774328024791593,
      "latitude": 43.36872187628335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740717": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773873814096716,
      "latitude": 43.36787112316701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740718": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775077876565106,
      "latitude": 43.36741082274414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740699": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.772742117050545,
      "latitude": 43.36988093753062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740706": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.773113111409284,
      "latitude": 43.36979278646484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740707": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.77413781698987,
      "latitude": 43.36947556223807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740708": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.774238305733372,
      "latitude": 43.36944451008314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740709": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775261876646047,
      "latitude": 43.369119873538835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740710": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775140926641418,
      "latitude": 43.36888375144108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740711": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.775121407471222,
      "latitude": 43.36885438053876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.776927427768503,
      "latitude": 43.368616204063834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.770490180072227,
      "latitude": 43.37064184574003,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768719054710452,
      "latitude": 43.37134402616208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740703": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768964255497657,
      "latitude": 43.37219958548117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740704": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.766931038775447,
      "latitude": 43.37417633483615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740702": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.768568512464794,
      "latitude": 43.371604314041235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740705": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.769027788755619,
      "latitude": 43.370013369731126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV016379_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.785342067459702,
      "latitude": 43.36556648353419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.785471619772526,
      "latitude": 43.36582490581704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740350": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.785131461031344,
      "latitude": 43.365970860185605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784753052706615,
      "latitude": 43.36614003555303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784300533991265,
      "latitude": 43.366332831215374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784508389232405,
      "latitude": 43.36639048753224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740363": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783858458786548,
      "latitude": 43.367016382398056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784044308039464,
      "latitude": 43.36692698933549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784190042133751,
      "latitude": 43.36673003780649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78463295668099,
      "latitude": 43.3663303976714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.784712821389165,
      "latitude": 43.36631142444834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78473740172625,
      "latitude": 43.3663081449199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.785116079839624,
      "latitude": 43.36614560293856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783953662913173,
      "latitude": 43.36647553928486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740354": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.783630257098309,
      "latitude": 43.3666142063845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782867899219908,
      "latitude": 43.36682180045352,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740356": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782678056344524,
      "latitude": 43.36667084695086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782412079773957,
      "latitude": 43.366747548708894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782321958008808,
      "latitude": 43.36601327938788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.781384690951798,
      "latitude": 43.367302860035174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740360": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782855920396232,
      "latitude": 43.3670337104741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.782173162797984,
      "latitude": 43.367232445168156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.785287831393782,
      "latitude": 43.366097302194035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.785766103510976,
      "latitude": 43.36641469457757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786014369793198,
      "latitude": 43.3668452940002,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.785086563483576,
      "latitude": 43.36711079063235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740338": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786398247036227,
      "latitude": 43.366694150904266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786386486675366,
      "latitude": 43.36663108685799,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786460845455084,
      "latitude": 43.366595441275265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786275028821131,
      "latitude": 43.36667554666415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787103707332739,
      "latitude": 43.366454563693964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787054937642249,
      "latitude": 43.36639221797681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787299542518592,
      "latitude": 43.36662655021052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787439221837343,
      "latitude": 43.367228581993054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786906201335771,
      "latitude": 43.36708098470332,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787758340162841,
      "latitude": 43.36637674623783,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786273505109677,
      "latitude": 43.36624615879723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.785377413155172,
      "latitude": 43.36567311802493,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.785490804316612,
      "latitude": 43.365820403233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.785893769294915,
      "latitude": 43.36566144302452,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786236953395169,
      "latitude": 43.36550533818199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786931160269542,
      "latitude": 43.36518690190773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787330539357133,
      "latitude": 43.36507213122156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788460422861448,
      "latitude": 43.36476457585101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787261687859563,
      "latitude": 43.36483205764048,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786923106733066,
      "latitude": 43.36477129329031,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787047948436659,
      "latitude": 43.36453966967661,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787278508627025,
      "latitude": 43.364421977264065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786467519784633,
      "latitude": 43.365654040584545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786818422519759,
      "latitude": 43.36602378642189,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786298262428262,
      "latitude": 43.36623727229646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787215041107078,
      "latitude": 43.365827692850964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787520503781989,
      "latitude": 43.366153233406735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787779591882484,
      "latitude": 43.366211954123465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788114769289554,
      "latitude": 43.366176471886014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788497044823576,
      "latitude": 43.366653077304356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788520670234697,
      "latitude": 43.366227421483934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789220069481472,
      "latitude": 43.3659760893433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78724688990454,
      "latitude": 43.36626684213706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787047123068553,
      "latitude": 43.36637866241315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.786925739878551,
      "latitude": 43.36642937156146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787639887983624,
      "latitude": 43.366227307732316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787635070242431,
      "latitude": 43.366268557710086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV016356_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.791510898723746,
      "latitude": 43.364119011009265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1740294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789820003073707,
      "latitude": 43.3643827108727,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789055655524679,
      "latitude": 43.36460934416671,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788464097420979,
      "latitude": 43.36475000967513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78789937853912,
      "latitude": 43.36479402553625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788267322971955,
      "latitude": 43.364457845578016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788031183407032,
      "latitude": 43.36437657961605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.787794240537893,
      "latitude": 43.36411074634667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789729347839254,
      "latitude": 43.36431846374323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789251259980107,
      "latitude": 43.36357063313136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788883205553155,
      "latitude": 43.36365315657656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788301887122913,
      "latitude": 43.36381234929284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.791677914049749,
      "latitude": 43.364146485415695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.792647539744152,
      "latitude": 43.36379978215774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.79277095975843,
      "latitude": 43.36390427205644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740290": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.793126015459863,
      "latitude": 43.36281424141962,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.792683375456135,
      "latitude": 43.36403886697349,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.792604040507653,
      "latitude": 43.36463233111762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.793123271437993,
      "latitude": 43.36451782271547,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.794648648175472,
      "latitude": 43.36465889963773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.791878113259797,
      "latitude": 43.36526052083211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.790881938067239,
      "latitude": 43.36479375026249,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.790336734882773,
      "latitude": 43.36510312975491,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.790753982330924,
      "latitude": 43.365348190071856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.790114002961378,
      "latitude": 43.36517405841426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789705722465919,
      "latitude": 43.365245120131796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788977430602367,
      "latitude": 43.365533250995426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788828891228175,
      "latitude": 43.36558653763354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788643167392085,
      "latitude": 43.36565764309385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788296401102552,
      "latitude": 43.36579997910324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.79036617165318,
      "latitude": 43.3644014145409,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.790009986060076,
      "latitude": 43.36451371132985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.790906448824736,
      "latitude": 43.36481186560564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.790348904276987,
      "latitude": 43.36512119143183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.790090090943109,
      "latitude": 43.36552268119103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789920982984988,
      "latitude": 43.36569325410505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78943440724537,
      "latitude": 43.36601313636071,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78954464062371,
      "latitude": 43.36610278929827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78969288593872,
      "latitude": 43.366216926010395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740262": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.78931919088325,
      "latitude": 43.36593066502124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789268376990487,
      "latitude": 43.36595562190187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789123493382224,
      "latitude": 43.36560745968819,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789088274299561,
      "latitude": 43.36554608267115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789078953723966,
      "latitude": 43.365621646795894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.788892568260587,
      "latitude": 43.3656306442329,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.790369041337671,
      "latitude": 43.36564645948541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.790316157261274,
      "latitude": 43.365897342637176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.790029512606359,
      "latitude": 43.366225595451695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1740259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.789925738072751,
      "latitude": 43.366126342453875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "76_297401": {
      "bus_from": "76_AVIG5",
      "bus_to": "76_MVLV016356",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 265.22216357278705,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_219425": {
      "bus_from": "76_MVLV016356",
      "bus_to": "76_MVLV016379",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 820.8609136559621,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_250211": {
      "bus_from": "76_MVLV016379",
      "bus_to": "76_MVBus006309",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 812.7669481926271,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_354534": {
      "bus_from": "76_MVBus006309",
      "bus_to": "76_MVLV080111",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 237.34108823881607,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1577660": {
      "bus_from": "76_MVLV080111_LV",
      "bus_to": "76_LVBus1740777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.052285059085134,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1389222": {
      "bus_from": "76_MVLV080111_LV",
      "bus_to": "76_LVBus1740774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.28085866499309,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1518229": {
      "bus_from": "76_LVBus1740774",
      "bus_to": "76_LVBus1740775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.19134611242406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1130975": {
      "bus_from": "76_MVLV080111_LV",
      "bus_to": "76_LVBus1740749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.94364095463324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0921984": {
      "bus_from": "76_LVBus1740749",
      "bus_to": "76_LVBus1740750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.713645587440586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1492580": {
      "bus_from": "76_LVBus1740750",
      "bus_to": "76_LVBus1740751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.37693838709113,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1736542": {
      "bus_from": "76_LVBus1740751",
      "bus_to": "76_LVBus1740752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.7173703487228,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1651538": {
      "bus_from": "76_LVBus1740752",
      "bus_to": "76_LVBus1740753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.992599571656505,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1507316": {
      "bus_from": "76_LVBus1740752",
      "bus_to": "76_LVBus1740754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.31953644939485,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0835255": {
      "bus_from": "76_LVBus1740751",
      "bus_to": "76_LVBus1740755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.29284390127876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1651537": {
      "bus_from": "76_LVBus1740755",
      "bus_to": "76_LVBus1740756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.49645086186196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1776434": {
      "bus_from": "76_LVBus1740756",
      "bus_to": "76_LVBus1740759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.1183502668774445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0408380": {
      "bus_from": "76_LVBus1740759",
      "bus_to": "76_LVBus1740760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.356893532202896,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1563517": {
      "bus_from": "76_LVBus1740756",
      "bus_to": "76_LVBus1740757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.2368460761069668,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0236712": {
      "bus_from": "76_LVBus1740757",
      "bus_to": "76_LVBus1740758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.067298235442287,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1413049": {
      "bus_from": "76_LVBus1740756",
      "bus_to": "76_LVBus1740761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.60597646893711,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1436578": {
      "bus_from": "76_LVBus1740761",
      "bus_to": "76_LVBus1740762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.290549225081044,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1667684": {
      "bus_from": "76_LVBus1740762",
      "bus_to": "76_LVBus1740763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.992548700971994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1051985": {
      "bus_from": "76_LVBus1740755",
      "bus_to": "76_LVBus1740764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.461888548949204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0330324": {
      "bus_from": "76_LVBus1740749",
      "bus_to": "76_LVBus1740765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.08742270309696,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0641645": {
      "bus_from": "76_LVBus1740765",
      "bus_to": "76_LVBus1740766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.46767941653356,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0384882": {
      "bus_from": "76_LVBus1740765",
      "bus_to": "76_LVBus1740767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.820285984759025,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0135685": {
      "bus_from": "76_LVBus1740767",
      "bus_to": "76_LVBus1740768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.18802695130414,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0716631": {
      "bus_from": "76_LVBus1740768",
      "bus_to": "76_LVBus1740769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.56131785880777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0134861": {
      "bus_from": "76_LVBus1740769",
      "bus_to": "76_LVBus1740770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.26622995193442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0475149": {
      "bus_from": "76_LVBus1740768",
      "bus_to": "76_LVBus1740772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.22993932811433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0355959": {
      "bus_from": "76_LVBus1740768",
      "bus_to": "76_LVBus1740771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.07013738723069,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0886362": {
      "bus_from": "76_MVLV080111_LV",
      "bus_to": "76_LVBus1740744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 182.13587826870054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0661696": {
      "bus_from": "76_LVBus1740744",
      "bus_to": "76_LVBus1740745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.47333276737395,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1632713": {
      "bus_from": "76_LVBus1740745",
      "bus_to": "76_LVBus1740746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.472530744074103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0183864": {
      "bus_from": "76_LVBus1740745",
      "bus_to": "76_LVBus1740747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.944077070630925,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_205495": {
      "bus_from": "76_MVBus006309",
