    "76_LVBus1273901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.265428310495515,
      "latitude": 43.53083610152347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1273902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.264883430186463,
      "latitude": 43.53126781344658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1273893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.265014513929778,
      "latitude": 43.53165054146581,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1273894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.264880998229352,
      "latitude": 43.53162637393406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV092498": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.264409701280673,
      "latitude": 43.53593490111071,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "76_197468": {
      "bus_from": "76_CAS.S",
      "bus_to": "76_MVLV090875",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4771.6641732448425,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_289910": {
      "bus_from": "76_MVLV090875",
      "bus_to": "76_MVBus021808",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2396.0063144213605,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_258201": {
      "bus_from": "76_MVBus021808",
      "bus_to": "76_MVLV146955",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 507.9612655273844,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_364593": {
      "bus_from": "76_MVLV146955",
      "bus_to": "76_MVLV004767",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 170.6529937203379,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_197564": {
      "bus_from": "76_MVLV146955",
      "bus_to": "76_MVLV106410",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 341.9069586737907,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_252635": {
      "bus_from": "76_MVLV106410",
      "bus_to": "76_MVLV020494",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 219.95342601595215,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_235905": {
      "bus_from": "76_MVLV020494",
      "bus_to": "76_MVBus021809",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 96.18771627764919,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_64482": {
      "bus_from": "76_MVBus021809",
      "bus_to": "76_MVBus021810",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 874.8636108197353,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_361939": {
      "bus_from": "76_MVBus021810",
      "bus_to": "76_MVLV057402",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 29.683435332222718,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_245097": {
      "bus_from": "76_MVLV057402",
      "bus_to": "76_MVLV100819",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 291.22682975246533,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_215730": {
      "bus_from": "76_MVLV100819",
      "bus_to": "76_MVBus021844",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 200.98279288957372,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_3674": {
      "bus_from": "76_MVBus021844",
      "bus_to": "76_MVBus021845",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 498.11621303084,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_310773": {
      "bus_from": "76_MVBus021845",
      "bus_to": "76_MVLV107470",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 687.7752571901531,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1220277": {
      "bus_from": "76_MVLV107470_LV",
      "bus_to": "76_LVBus1273692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.274553348164204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0631877": {
      "bus_from": "76_LVBus1273692",
      "bus_to": "76_LVBus1273693",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.15997653929022,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1571812": {
      "bus_from": "76_LVBus1273693",
      "bus_to": "76_LVBus1273694",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.482621821510524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0502280": {
      "bus_from": "76_LVBus1273693",
      "bus_to": "76_LVBus1273695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.09425977408029,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0752918": {
      "bus_from": "76_LVBus1273695",
      "bus_to": "76_LVBus1273697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.76002507594987,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0557162": {
      "bus_from": "76_LVBus1273695",
      "bus_to": "76_LVBus1273696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.675146431088564,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0609724": {
      "bus_from": "76_LVBus1273692",
      "bus_to": "76_LVBus1273698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 207.27187379054658,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1287410": {
      "bus_from": "76_MVLV107470_LV",
      "bus_to": "76_LVBus1273688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6241529484673616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0524252": {
      "bus_from": "76_LVBus1273688",
      "bus_to": "76_LVBus1273689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.94433091574548,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0549387": {
      "bus_from": "76_LVBus1273689",
      "bus_to": "76_LVBus1273690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 284.5213253390691,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_12005": {
      "bus_from": "76_MVBus021845",
      "bus_to": "76_MVLV123789",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 65.31661106201271,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0517636": {
      "bus_from": "76_MVLV123789_LV",
      "bus_to": "76_LVBus1273849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.80729137459612,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0632086": {
      "bus_from": "76_LVBus1273849",
      "bus_to": "76_LVBus1273854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 315.12663933872494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0437297": {
      "bus_from": "76_LVBus1273854",
      "bus_to": "76_LVBus1273855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.66547450275228,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0049211": {
      "bus_from": "76_LVBus1273855",
      "bus_to": "76_LVBus1273856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.30512487062485,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0015730": {
      "bus_from": "76_LVBus1273849",
      "bus_to": "76_LVBus1273851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.60544677483963,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0562006": {
      "bus_from": "76_LVBus1273851",
      "bus_to": "76_LVBus1273853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.46016173109882,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0129660": {
      "bus_from": "76_LVBus1273851",
      "bus_to": "76_LVBus1273852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.76754120345785,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0015661": {
      "bus_from": "76_LVBus1273849",
      "bus_to": "76_LVBus1273850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.02568680040838,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_128108": {
      "bus_from": "76_MVBus021844",
      "bus_to": "76_MVBus021846",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 822.4160409884033,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_25160": {
      "bus_from": "76_MVBus021846",
      "bus_to": "76_MVBus021847",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 601.2632220778656,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_186483": {
      "bus_from": "76_MVBus021847",
      "bus_to": "76_MVLV050414",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.853582700092715,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0868891": {
      "bus_from": "76_MVLV050414_LV",
      "bus_to": "76_LVBus1273420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.887646812421504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0282515": {
      "bus_from": "76_LVBus1273420",
      "bus_to": "76_LVBus1273421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.724881011568815,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0642665": {
      "bus_from": "76_LVBus1273421",
      "bus_to": "76_LVBus1273422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.68400714628294,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0338151": {
      "bus_from": "76_LVBus1273422",
      "bus_to": "76_LVBus1273423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.93070611766309,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0080214": {
      "bus_from": "76_LVBus1273423",
      "bus_to": "76_LVBus1273424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.776692000073844,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0564871": {
      "bus_from": "76_LVBus1273421",
      "bus_to": "76_LVBus1273425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.44500968518527,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0425771": {
      "bus_from": "76_LVBus1273425",
      "bus_to": "76_LVBus1273426",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.3387255663148,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0141270": {
      "bus_from": "76_LVBus1273421",
      "bus_to": "76_LVBus1273427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.09087703122896,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1214515": {
      "bus_from": "76_LVBus1273427",
      "bus_to": "76_LVBus1273430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 150.90344942891238,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1507793": {
      "bus_from": "76_LVBus1273430",
      "bus_to": "76_LVBus1273431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.33197910011158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0169602": {
      "bus_from": "76_LVBus1273427",
      "bus_to": "76_LVBus1273428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.67494888779819,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0513240": {
      "bus_from": "76_LVBus1273428",
      "bus_to": "76_LVBus1273429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.335146399989014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1328182": {
      "bus_from": "76_MVLV050414_LV",
      "bus_to": "76_LVBus1273409",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.970823061029214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0135108": {
      "bus_from": "76_LVBus1273409",
      "bus_to": "76_LVBus1273410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.7738026967938,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0636167": {
      "bus_from": "76_LVBus1273410",
      "bus_to": "76_LVBus1273411",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.09234728954257,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0733462": {
      "bus_from": "76_LVBus1273411",
      "bus_to": "76_LVBus1273412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 278.22520148315635,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0334996": {
      "bus_from": "76_LVBus1273412",
      "bus_to": "76_LVBus1273413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.15339087133994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1243356": {
      "bus_from": "76_LVBus1273413",
      "bus_to": "76_LVBus1273414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 165.74679682281683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1242517": {
      "bus_from": "76_LVBus1273414",
      "bus_to": "76_LVBus1273415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.267402665175425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0040117": {
      "bus_from": "76_LVBus1273412",
      "bus_to": "76_LVBus1273416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.071065611801206,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1714459": {
      "bus_from": "76_LVBus1273416",
      "bus_to": "76_LVBus1273417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.28254481146561,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1017855": {
      "bus_from": "76_LVBus1273416",
      "bus_to": "76_LVBus1273418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.64705537162702,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_19157": {
      "bus_from": "76_MVBus021846",
      "bus_to": "76_MVBus021848",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 85.14481165429218,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_19225": {
      "bus_from": "76_MVBus021848",
      "bus_to": "76_MVBus021849",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 602.0818928908553,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_64597": {
      "bus_from": "76_MVBus021849",
      "bus_to": "76_MVBus021850",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 208.14643462156906,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_43959": {
      "bus_from": "76_MVBus021850",
      "bus_to": "76_MVLV004877",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 6.20053940084037,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0457084": {
      "bus_from": "76_MVLV004877_LV",
      "bus_to": "76_LVBus1273057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.079613087791307,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0616817": {
      "bus_from": "76_LVBus1273057",
      "bus_to": "76_LVBus1273058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 198.17302466261927,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0428900": {
      "bus_from": "76_LVBus1273057",
      "bus_to": "76_LVBus1273059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.20766049322578,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1100930": {
      "bus_from": "76_LVBus1273059",
      "bus_to": "76_LVBus1273065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.38604759141911,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1120416": {
      "bus_from": "76_LVBus1273065",
      "bus_to": "76_LVBus1273066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.20521455507848,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0670746": {
      "bus_from": "76_LVBus1273059",
      "bus_to": "76_LVBus1273060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.750398328967457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0562023": {
      "bus_from": "76_LVBus1273059",
      "bus_to": "76_LVBus1273061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.75406327072747,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0372450": {
      "bus_from": "76_LVBus1273061",
      "bus_to": "76_LVBus1273062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.812333615351044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0486215": {
      "bus_from": "76_LVBus1273062",
      "bus_to": "76_LVBus1273063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 259.49190381929475,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0675192": {
      "bus_from": "76_LVBus1273063",
      "bus_to": "76_LVBus1273064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.27852784593043,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0375979": {
      "bus_from": "76_LVBus1273057",
      "bus_to": "76_LVBus1273067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.054484931159394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0260116": {
      "bus_from": "76_LVBus1273067",
      "bus_to": "76_LVBus1273068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.739910968493525,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1681445": {
      "bus_from": "76_LVBus1273068",
      "bus_to": "76_LVBus1273069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.73807011364912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_181211": {
      "bus_from": "76_MVBus021850",
      "bus_to": "76_MVLV020484",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1116.4533712109974,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0158363": {
      "bus_from": "76_MVLV020484_LV",
      "bus_to": "76_LVBus1273137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.6460146258527,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0358004": {
      "bus_from": "76_LVBus1273137",
      "bus_to": "76_LVBus1273138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 264.66200727937155,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0275154": {
      "bus_from": "76_LVBus1273138",
      "bus_to": "76_LVBus1273139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 464.97233488358,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0131677": {
      "bus_from": "76_LVBus1273138",
      "bus_to": "76_LVBus1273140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.88969785925336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0343382": {
      "bus_from": "76_LVBus1273137",
      "bus_to": "76_LVBus1273141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 209.225798516585,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0272673": {
      "bus_from": "76_LVBus1273141",
      "bus_to": "76_LVBus1273143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 219.98304980390984,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0007768": {
      "bus_from": "76_LVBus1273141",
      "bus_to": "76_LVBus1273142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.01231997841313,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_299762": {
      "bus_from": "76_MVBus021849",
      "bus_to": "76_MVLV015590",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 273.21118256529434,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1785890": {
      "bus_from": "76_MVLV015590_LV",
      "bus_to": "76_LVBus1273107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.13383215683609,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0537350": {
      "bus_from": "76_LVBus1273107",
      "bus_to": "76_LVBus1273108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.59549258265584,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0630715": {
      "bus_from": "76_LVBus1273108",
      "bus_to": "76_LVBus1273109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.76541154611914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0437221": {
      "bus_from": "76_LVBus1273108",
      "bus_to": "76_LVBus1273110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.26742553239637,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0081074": {
      "bus_from": "76_LVBus1273107",
      "bus_to": "76_LVBus1273111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.9071295931546,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_19226": {
      "bus_from": "76_MVBus021849",
      "bus_to": "76_MVBus021851",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 142.17510478643663,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_83955": {
      "bus_from": "76_MVBus021851",
      "bus_to": "76_MVLV091617",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 41.558163194840304,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0137750": {
      "bus_from": "76_MVLV091617_LV",
      "bus_to": "76_LVBus1273535",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.002956496253944,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1715775": {
      "bus_from": "76_LVBus1273535",
      "bus_to": "76_LVBus1273553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.07468126408233,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0371557": {
      "bus_from": "76_LVBus1273535",
      "bus_to": "76_LVBus1273536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.610677895127488,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0695787": {
      "bus_from": "76_LVBus1273536",
      "bus_to": "76_LVBus1273537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.82984826044158,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1025410": {
      "bus_from": "76_LVBus1273537",
      "bus_to": "76_LVBus1273539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.475448903742112,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0525848": {
      "bus_from": "76_LVBus1273537",
      "bus_to": "76_LVBus1273538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.87137899087097,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0169753": {
      "bus_from": "76_LVBus1273536",
      "bus_to": "76_LVBus1273540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.082376749051114,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0322972": {
      "bus_from": "76_LVBus1273540",
      "bus_to": "76_LVBus1273541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.20811119479445,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0527971": {
      "bus_from": "76_LVBus1273541",
      "bus_to": "76_LVBus1273542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.63732583011128,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0044350": {
      "bus_from": "76_LVBus1273541",
      "bus_to": "76_LVBus1273543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.73079283322384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0471214": {
      "bus_from": "76_LVBus1273543",
      "bus_to": "76_LVBus1273544",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 380.29997061817784,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0693234": {
      "bus_from": "76_LVBus1273544",
      "bus_to": "76_LVBus1273545",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.42024505462945,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0420517": {
      "bus_from": "76_LVBus1273544",
      "bus_to": "76_LVBus1273546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.19936749383386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0295601": {
      "bus_from": "76_LVBus1273540",
      "bus_to": "76_LVBus1273547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.152206152582416,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0726714": {
      "bus_from": "76_LVBus1273547",
      "bus_to": "76_LVBus1273548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.466486289239505,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0276540": {
      "bus_from": "76_LVBus1273547",
      "bus_to": "76_LVBus1273549",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.60110671038598,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0152920": {
      "bus_from": "76_LVBus1273536",
      "bus_to": "76_LVBus1273550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.00842678717527,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1663185": {
      "bus_from": "76_LVBus1273550",
      "bus_to": "76_LVBus1273551",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.01619855227138,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0014087": {
      "bus_from": "76_LVBus1273550",
      "bus_to": "76_LVBus1273552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.067648928772037,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_26256": {
      "bus_from": "76_MVBus021851",
      "bus_to": "76_MVBus021852",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 622.0695741156804,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_255231": {
      "bus_from": "76_MVBus021852",
      "bus_to": "76_MVLV107686",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 32.64834200059845,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_291462": {
      "bus_from": "76_MVLV107686",
      "bus_to": "76_MVBus021854",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 970.6283479560966,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_39668": {
      "bus_from": "76_MVBus021854",
      "bus_to": "76_MVLV145586",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 183.09762185144646,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0580640": {
      "bus_from": "76_MVLV145586_LV",
      "bus_to": "76_LVBus1273891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.26875646972422,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0222785": {
      "bus_from": "76_MVLV145586_LV",
      "bus_to": "76_LVBus1273885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.20537620570965,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0667712": {
      "bus_from": "76_LVBus1273885",
      "bus_to": "76_LVBus1273886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.0800516052022,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0359946": {
      "bus_from": "76_LVBus1273886",
      "bus_to": "76_LVBus1273887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.041868675323734,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0012870": {
      "bus_from": "76_LVBus1273886",
      "bus_to": "76_LVBus1273888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.903121592599,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0170547": {
      "bus_from": "76_LVBus1273885",
      "bus_to": "76_LVBus1273889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.427218095404804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_113737": {
      "bus_from": "76_MVBus021854",
      "bus_to": "76_MVLV022845",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 161.09838497321647,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_37931": {
      "bus_from": "76_MVLV022845",
      "bus_to": "76_MVBus021855",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 363.66909827692973,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_52933": {
      "bus_from": "76_MVBus021855",
      "bus_to": "76_MVBus021856",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 665.7135996210535,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_7380": {
      "bus_from": "76_MVBus021856",
      "bus_to": "76_MVBus021857",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 113.60839304702898,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_287852": {
      "bus_from": "76_MVBus021857",
      "bus_to": "76_MVLV098311",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 22.637065853009574,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1263104": {
      "bus_from": "76_MVLV098311_LV",
      "bus_to": "76_LVBus1273566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.687738418306832,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0025670": {
      "bus_from": "76_LVBus1273566",
      "bus_to": "76_LVBus1273567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.585392763992937,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0086794": {
      "bus_from": "76_LVBus1273567",
      "bus_to": "76_LVBus1273568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.856818951135,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0485483": {
      "bus_from": "76_LVBus1273568",
      "bus_to": "76_LVBus1273569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.08384968432754,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1769411": {
      "bus_from": "76_MVLV098311_LV",
      "bus_to": "76_LVBus1273555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.98884815044936,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0020883": {
      "bus_from": "76_LVBus1273555",
      "bus_to": "76_LVBus1273556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.55023017988069,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0164735": {
      "bus_from": "76_LVBus1273556",
      "bus_to": "76_LVBus1273557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.34325017389711,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0157031": {
      "bus_from": "76_LVBus1273557",
      "bus_to": "76_LVBus1273558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.91918302853976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0355517": {
      "bus_from": "76_LVBus1273558",
      "bus_to": "76_LVBus1273559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.00813422247856,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0537713": {
      "bus_from": "76_LVBus1273559",
      "bus_to": "76_LVBus1273560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.72710105052015,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0876027": {
      "bus_from": "76_LVBus1273560",
      "bus_to": "76_LVBus1273561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.69716008949206,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1325409": {
      "bus_from": "76_LVBus1273561",
      "bus_to": "76_LVBus1273563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.97407590957482,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0855423": {
      "bus_from": "76_LVBus1273563",
      "bus_to": "76_LVBus1273564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.80988003001761,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1047559": {
      "bus_from": "76_LVBus1273561",
      "bus_to": "76_LVBus1273562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.41961775972671,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_101723": {
      "bus_from": "76_MVBus021857",
      "bus_to": "76_MVBus021858",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 247.47465196792137,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_92627": {
      "bus_from": "76_MVBus021858",
      "bus_to": "76_MVBus021860",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 322.70360061081175,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_52917": {
      "bus_from": "76_MVBus021860",
      "bus_to": "76_MVBus021861",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 360.78361318048377,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_75767": {
      "bus_from": "76_MVBus021861",
      "bus_to": "76_MVBus021862",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 245.42755011165667,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_32035": {
      "bus_from": "76_MVBus021862",
      "bus_to": "76_MVLV116877",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 82.62197969469041,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch1408018": {
      "bus_from": "76_MVLV116877_LV",
      "bus_to": "76_LVBus1273827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.609023124239277,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0000460": {
      "bus_from": "76_LVBus1273827",
      "bus_to": "76_LVBus1273828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.65286202751438,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0693730": {
      "bus_from": "76_LVBus1273828",
      "bus_to": "76_LVBus1273830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.23550069060006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0776510": {
      "bus_from": "76_LVBus1273830",
      "bus_to": "76_LVBus1273831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.04216458915289,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0566311": {
      "bus_from": "76_LVBus1273828",
      "bus_to": "76_LVBus1273832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.94013362358935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0368806": {
      "bus_from": "76_LVBus1273832",
      "bus_to": "76_LVBus1273833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.908911394484548,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0307548": {
      "bus_from": "76_LVBus1273828",
      "bus_to": "76_LVBus1273829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.73774501318512,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1831153": {
      "bus_from": "76_MVLV116877_LV",
      "bus_to": "76_LVBus1273822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.333881685889054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0008128": {
      "bus_from": "76_LVBus1273822",
      "bus_to": "76_LVBus1273823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.05636758166133,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0642725": {
      "bus_from": "76_LVBus1273823",
      "bus_to": "76_LVBus1273825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.002378021772664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0298378": {
      "bus_from": "76_LVBus1273823",
      "bus_to": "76_LVBus1273824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.20434078632204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1039708": {
      "bus_from": "76_MVLV116877_LV",
      "bus_to": "76_LVBus1273809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.6253942786013678,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0523105": {
      "bus_from": "76_LVBus1273809",
      "bus_to": "76_LVBus1273810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.2362903765535798,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0485643": {
      "bus_from": "76_LVBus1273810",
      "bus_to": "76_LVBus1273811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.87094080241175,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0674569": {
      "bus_from": "76_LVBus1273811",
      "bus_to": "76_LVBus1273813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.51172090049537,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0600494": {
      "bus_from": "76_LVBus1273813",
      "bus_to": "76_LVBus1273816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.099393819252932,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0408490": {
      "bus_from": "76_LVBus1273816",
      "bus_to": "76_LVBus1273817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.88853295958623,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0949766": {
      "bus_from": "76_LVBus1273817",
      "bus_to": "76_LVBus1273819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.036837182784753,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0244220": {
      "bus_from": "76_LVBus1273817",
      "bus_to": "76_LVBus1273818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.70114525191141,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0365619": {
      "bus_from": "76_LVBus1273816",
      "bus_to": "76_LVBus1273820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.674129246306407,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0215958": {
      "bus_from": "76_LVBus1273813",
      "bus_to": "76_LVBus1273814",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.58848922148364,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0527000": {
      "bus_from": "76_LVBus1273814",
      "bus_to": "76_LVBus1273815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.21053155613207,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0523106": {
      "bus_from": "76_LVBus1273811",
      "bus_to": "76_LVBus1273812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.605925151708412,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_231048": {
      "bus_from": "76_MVBus021862",
      "bus_to": "76_MVLV087090",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 78.09384996715711,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_345839": {
      "bus_from": "76_MVLV087090",
      "bus_to": "76_MVLV123378",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 179.1990473370813,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0776987": {
      "bus_from": "76_MVLV123378_LV",
      "bus_to": "76_LVBus1273841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.91076396658554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0626164": {
      "bus_from": "76_LVBus1273841",
      "bus_to": "76_LVBus1273845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.00655710810425,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0674464": {
      "bus_from": "76_LVBus1273845",
      "bus_to": "76_LVBus1273846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.946101660003848,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0471807": {
      "bus_from": "76_LVBus1273846",
      "bus_to": "76_LVBus1273847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.893337099797408,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0452979": {
      "bus_from": "76_LVBus1273841",
      "bus_to": "76_LVBus1273842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.13388401805724,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0522997": {
      "bus_from": "76_LVBus1273842",
      "bus_to": "76_LVBus1273844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.603656805555815,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0233703": {
      "bus_from": "76_LVBus1273842",
      "bus_to": "76_LVBus1273843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.16780023391825,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1480735": {
      "bus_from": "76_MVLV123378_LV",
      "bus_to": "76_LVBus1273839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.13483176218125,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1607300": {
      "bus_from": "76_LVBus1273839",
      "bus_to": "76_LVBus2131037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.7866276543218563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0369666": {
      "bus_from": "76_LVBus2131037",
      "bus_to": "76_LVBus2131038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.77125425295428,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0876017": {
      "bus_from": "76_LVBus1273839",
      "bus_to": "76_LVBus2131039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.513832710650963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1731434": {
      "bus_from": "76_LVBus2131039",
      "bus_to": "76_LVBus2131040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.4173957634745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0621185": {
      "bus_from": "76_LVBus2131040",
      "bus_to": "76_LVBus2131041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.25335902502179,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0593000": {
      "bus_from": "76_LVBus2131041",
      "bus_to": "76_LVBus2131042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.77471001872573,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1125221": {
      "bus_from": "76_MVLV087090_LV",
      "bus_to": "76_LVBus1273528",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.977729738163141,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0523104": {
      "bus_from": "76_LVBus1273528",
      "bus_to": "76_LVBus1273533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.17796458278434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0231234": {
      "bus_from": "76_LVBus1273528",
      "bus_to": "76_LVBus1273529",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.14190763141151,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0523092": {
      "bus_from": "76_LVBus1273529",
      "bus_to": "76_LVBus1273530",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.77680792169102,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0215940": {
      "bus_from": "76_LVBus1273530",
      "bus_to": "76_LVBus1273531",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.2794567361045,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0215957": {
      "bus_from": "76_LVBus1273531",
      "bus_to": "76_LVBus1273532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.64106806621311,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_101725": {
      "bus_from": "76_MVBus021862",
      "bus_to": "76_MVBus021863",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 244.94729368873743,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_75766": {
      "bus_from": "76_MVBus021863",
      "bus_to": "76_MVLV022844",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1165.9727978339372,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0549180": {
      "bus_from": "76_MVLV022844_LV",
      "bus_to": "76_LVBus1273205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.06704332492746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0415973": {
      "bus_from": "76_LVBus1273205",
      "bus_to": "76_LVBus1273206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 263.0490553051243,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0307488": {
      "bus_from": "76_LVBus1273206",
      "bus_to": "76_LVBus1273207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.8281585425402,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0600335": {
      "bus_from": "76_LVBus1273207",
      "bus_to": "76_LVBus1273208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 273.39834406910774,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0326070": {
      "bus_from": "76_LVBus1273205",
      "bus_to": "76_LVBus1273209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.3809645337324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0620458": {
      "bus_from": "76_LVBus1273209",
      "bus_to": "76_LVBus1273211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.31308773741769,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0342613": {
      "bus_from": "76_LVBus1273211",
      "bus_to": "76_LVBus1273212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.90739921114806,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0467242": {
      "bus_from": "76_LVBus1273212",
      "bus_to": "76_LVBus1273215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.54323771023248,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0365380": {
      "bus_from": "76_LVBus1273215",
      "bus_to": "76_LVBus1273222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.016062698212295,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0211742": {
      "bus_from": "76_LVBus1273215",
      "bus_to": "76_LVBus1273216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.82743052376566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0419303": {
      "bus_from": "76_LVBus1273216",
      "bus_to": "76_LVBus1273221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.85547467745789,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0368753": {
      "bus_from": "76_LVBus1273216",
      "bus_to": "76_LVBus1273217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.598646388115306,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0537643": {
      "bus_from": "76_LVBus1273217",
      "bus_to": "76_LVBus1273218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.699731352353204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0261773": {
      "bus_from": "76_LVBus1273218",
      "bus_to": "76_LVBus1273220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.25167385321479,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0116800": {
      "bus_from": "76_LVBus1273218",
      "bus_to": "76_LVBus1273219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.3663626348243,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0018552": {
      "bus_from": "76_LVBus1273212",
      "bus_to": "76_LVBus1273213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 676.3942314380553,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0037947": {
      "bus_from": "76_LVBus1273213",
      "bus_to": "76_LVBus1273214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1012.2500079943661,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0000398": {
      "bus_from": "76_LVBus1273209",
      "bus_to": "76_LVBus1273210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 124.4241865064574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_52941": {
      "bus_from": "76_MVBus021863",
      "bus_to": "76_MVLV050986",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 90.88327434626977,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_52919": {
      "bus_from": "76_MVLV050986",
      "bus_to": "76_MVBus021865",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 48.40927739146046,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_52918": {
      "bus_from": "76_MVBus021865",
      "bus_to": "76_MVBus021866",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 809.7298980925502,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_7350": {
      "bus_from": "76_MVBus021866",
      "bus_to": "76_MVLV106119",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 38.62213039023277,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0729403": {
      "bus_from": "76_MVLV106119_LV",
      "bus_to": "76_LVBus1273671",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.54969944250726,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0393123": {
      "bus_from": "76_LVBus1273671",
      "bus_to": "76_LVBus1273672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 244.0170785320419,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0333153": {
      "bus_from": "76_LVBus1273671",
      "bus_to": "76_LVBus1273673",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.7284086633678,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_138773": {
      "bus_from": "76_MVBus021866",
      "bus_to": "76_MVLV076826",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 497.33531641835896,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_7382": {
      "bus_from": "76_MVLV076826",
      "bus_to": "76_MVBus021869",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 48.44560023912965,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_37910": {
      "bus_from": "76_MVBus021869",
      "bus_to": "76_MVBus021874",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 303.1820254837989,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_55536": {
      "bus_from": "76_MVBus021874",
      "bus_to": "76_MVBus021875",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 356.6778886607759,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_7652": {
      "bus_from": "76_MVBus021875",
      "bus_to": "76_MVLV064073",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 14.78172238966465,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0092635": {
      "bus_from": "76_MVLV064073_LV",
      "bus_to": "76_LVBus1273501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.8876808548073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0410489": {
      "bus_from": "76_LVBus1273501",
      "bus_to": "76_LVBus1273503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.492620727530813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0617921": {
      "bus_from": "76_LVBus1273503",
      "bus_to": "76_LVBus1273509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.81717008488448,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0235489": {
      "bus_from": "76_LVBus1273503",
      "bus_to": "76_LVBus1273504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.349250191652253,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0708668": {
      "bus_from": "76_LVBus1273504",
      "bus_to": "76_LVBus1273505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.657839612088,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0706649": {
      "bus_from": "76_LVBus1273504",
      "bus_to": "76_LVBus1273506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.08048505129242,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0706683": {
      "bus_from": "76_LVBus1273506",
      "bus_to": "76_LVBus1273508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.58001970546382,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0182103": {
      "bus_from": "76_LVBus1273506",
      "bus_to": "76_LVBus1273507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 183.48453878250308,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0161253": {
      "bus_from": "76_LVBus1273501",
      "bus_to": "76_LVBus1273502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.20767644815017,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_152780": {
      "bus_from": "76_MVBus021875",
      "bus_to": "76_MVBus021876",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 185.4562878551342,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_152773": {
      "bus_from": "76_MVBus021876",
      "bus_to": "76_MVLV116144",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 115.55261612695594,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_142226": {
      "bus_from": "76_MVBus021876",
      "bus_to": "76_MVBus021877",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 243.10194246545183,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_328137": {
      "bus_from": "76_MVBus021877",
      "bus_to": "76_MVLV116143",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 55.092639659180286,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_36984": {
      "bus_from": "76_MVBus021874",
      "bus_to": "76_MVLV116142",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1002.6289557445438,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0561974": {
      "bus_from": "76_MVLV116142_LV",
      "bus_to": "76_LVBus1273805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.242338031330014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0580932": {
      "bus_from": "76_LVBus1273805",
      "bus_to": "76_LVBus1273807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 232.40441507528232,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0499460": {
      "bus_from": "76_LVBus1273805",
      "bus_to": "76_LVBus1273806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.49053109145544,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_164882": {
      "bus_from": "76_MVBus021869",
      "bus_to": "76_MVBus021870",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 604.7322186402075,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_37927": {
      "bus_from": "76_MVBus021870",
      "bus_to": "76_MVLV015707",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 84.92182105113353,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0503975": {
      "bus_from": "76_MVLV015707_LV",
      "bus_to": "76_LVBus1273113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 219.63392403165972,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0401009": {
      "bus_from": "76_LVBus1273113",
      "bus_to": "76_LVBus1273114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.95273542568563,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0142286": {
      "bus_from": "76_LVBus1273114",
      "bus_to": "76_LVBus1273115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.68621336973834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_32022": {
      "bus_from": "76_MVBus021870",
      "bus_to": "76_MVBus021871",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 92.37806504037117,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_255257": {
      "bus_from": "76_MVBus021871",
      "bus_to": "76_MVBus021872",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 55.807366344329495,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_360034": {
      "bus_from": "76_MVBus021872",
      "bus_to": "76_MVBus021873",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 101.73818688069713,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_81246": {
      "bus_from": "76_MVBus021873",
      "bus_to": "76_MVLV021985",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 398.6969807601086,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0388650": {
      "bus_from": "76_MVLV021985_LV",
      "bus_to": "76_LVBus1273203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.5186743752629,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_255258": {
      "bus_from": "76_MVBus021872",
      "bus_to": "76_MVBus021879",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.100039216785892,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0420329": {
      "bus_from": "76_MVLV076826_LV",
      "bus_to": "76_LVBus1273513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.6017774310193698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0588294": {
      "bus_from": "76_LVBus1273513",
      "bus_to": "76_LVBus1273514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.165332875741626,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0469610": {
      "bus_from": "76_LVBus1273514",
      "bus_to": "76_LVBus1273517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.84207228161964,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0304263": {
      "bus_from": "76_LVBus1273514",
      "bus_to": "76_LVBus1273515",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.23264059247127,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1063064": {
      "bus_from": "76_LVBus1273515",
      "bus_to": "76_LVBus1273516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.76841571629747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0245553": {
      "bus_from": "76_LVBus1273513",
      "bus_to": "76_LVBus1273518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.85056135599551,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0409840": {
      "bus_from": "76_LVBus1273518",
      "bus_to": "76_LVBus1273519",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.806393314377,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0524901": {
      "bus_from": "76_LVBus1273519",
      "bus_to": "76_LVBus1273520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.6002623587803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0767177": {
      "bus_from": "76_LVBus1273520",
      "bus_to": "76_LVBus1273521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.682143733256904,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0139387": {
      "bus_from": "76_LVBus1273518",
      "bus_to": "76_LVBus1273522",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 151.09073959628628,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_164860": {
      "bus_from": "76_MVBus021865",
      "bus_to": "76_MVBus021867",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 422.06720853705804,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_7381": {
      "bus_from": "76_MVBus021867",
      "bus_to": "76_MVBus021868",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 183.02862068983714,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_217019": {
      "bus_from": "76_MVBus021868",
      "bus_to": "76_MVLV099068",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.698004801800176,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1686234": {
      "bus_from": "76_MVLV099068_LV",
      "bus_to": "76_LVBus1273597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.49695982635504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1548910": {
      "bus_from": "76_LVBus1273597",
      "bus_to": "76_LVBus1273601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.63605089757252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0919064": {
      "bus_from": "76_LVBus1273597",
      "bus_to": "76_LVBus1273598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.83055783191192,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0871165": {
      "bus_from": "76_LVBus1273598",
      "bus_to": "76_LVBus1273599",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.80703057324346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1528235": {
      "bus_from": "76_LVBus1273599",
      "bus_to": "76_LVBus1273600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.97618580638287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1536995": {
      "bus_from": "76_MVLV099068_LV",
      "bus_to": "76_LVBus1273587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.85434744449896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0683038": {
      "bus_from": "76_LVBus1273587",
      "bus_to": "76_LVBus1273588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.025134882758746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0293182": {
      "bus_from": "76_LVBus1273588",
      "bus_to": "76_LVBus1273589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.29069011327903,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0750426": {
      "bus_from": "76_LVBus1273589",
      "bus_to": "76_LVBus1273590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.505493304115035,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0292870": {
      "bus_from": "76_LVBus1273589",
      "bus_to": "76_LVBus1273591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.42812192589957,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0549393": {
      "bus_from": "76_LVBus1273591",
      "bus_to": "76_LVBus1273592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.85839437484256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0296874": {
      "bus_from": "76_LVBus1273592",
      "bus_to": "76_LVBus1273593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.908715974630105,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1377361": {
      "bus_from": "76_LVBus1273593",
      "bus_to": "76_LVBus1273594",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.31898197526677,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1752294": {
      "bus_from": "76_LVBus1273594",
      "bus_to": "76_LVBus2114514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.16823789555645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0098050": {
      "bus_from": "76_LVBus1273591",
      "bus_to": "76_LVBus1273595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.18073410353111,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1460317": {
      "bus_from": "76_MVLV099068_LV",
      "bus_to": "76_LVBus1273579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.176567638407164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0379771": {
      "bus_from": "76_LVBus1273579",
      "bus_to": "76_LVBus1273580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.19799080067386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0092077": {
      "bus_from": "76_LVBus1273579",
      "bus_to": "76_LVBus1273581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.87462035752777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1675853": {
      "bus_from": "76_LVBus1273581",
      "bus_to": "76_LVBus1273584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.38428338397304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1545711": {
      "bus_from": "76_LVBus1273584",
      "bus_to": "76_LVBus1273585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.99546079228928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0210811": {
      "bus_from": "76_LVBus1273581",
      "bus_to": "76_LVBus1273582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.95293815354752,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0561934": {
      "bus_from": "76_LVBus1273582",
      "bus_to": "76_LVBus1273583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.41206137453466,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1171665": {
      "bus_from": "76_MVLV099068_LV",
      "bus_to": "76_LVBus1273571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.81704781455541,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0549438": {
      "bus_from": "76_LVBus1273571",
      "bus_to": "76_LVBus1273572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.40198070816832,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0753379": {
      "bus_from": "76_LVBus1273572",
      "bus_to": "76_LVBus1273576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.65423960802465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1167555": {
      "bus_from": "76_LVBus1273576",
      "bus_to": "76_LVBus1273577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.70230435593328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0615431": {
      "bus_from": "76_LVBus1273572",
      "bus_to": "76_LVBus1273573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.14031987113957,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0509943": {
      "bus_from": "76_LVBus1273573",
      "bus_to": "76_LVBus1273574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.45284574515331,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0388287": {
      "bus_from": "76_LVBus1273574",
      "bus_to": "76_LVBus1273575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.47699266007936,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_287730": {
      "bus_from": "76_MVBus021867",
      "bus_to": "76_MVLV018441",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 42.31029167765283,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1651257": {
      "bus_from": "76_MVLV018441_LV",
      "bus_to": "76_LVBus1273117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.9744915625157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0855419": {
      "bus_from": "76_LVBus1273117",
      "bus_to": "76_LVBus1273118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.993338617607506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1467361": {
      "bus_from": "76_LVBus1273118",
      "bus_to": "76_LVBus1273119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.78068043187704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1268097": {
      "bus_from": "76_LVBus1273119",
      "bus_to": "76_LVBus1273120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.54177327883315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0549394": {
      "bus_from": "76_MVLV050986_LV",
      "bus_to": "76_LVBus1273442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.887287634046261,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0580903": {
      "bus_from": "76_LVBus1273442",
      "bus_to": "76_LVBus1273450",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.91698974479839,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0062309": {
      "bus_from": "76_LVBus1273450",
      "bus_to": "76_LVBus1273451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.94529319568859,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0437224": {
      "bus_from": "76_LVBus1273442",
      "bus_to": "76_LVBus1273443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.3874545256338,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0031222": {
      "bus_from": "76_LVBus1273443",
      "bus_to": "76_LVBus1273444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.28541581012547,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1240119": {
      "bus_from": "76_LVBus1273444",
      "bus_to": "76_LVBus1273445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.596929730284653,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0853147": {
      "bus_from": "76_LVBus1273445",
      "bus_to": "76_LVBus1273446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.12613961052691,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0652426": {
      "bus_from": "76_LVBus1273444",
      "bus_to": "76_LVBus1273447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.542867621739575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0759493": {
      "bus_from": "76_LVBus1273447",
      "bus_to": "76_LVBus1273448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.137514710300554,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1225980": {
      "bus_from": "76_LVBus1273448",
      "bus_to": "76_LVBus1273449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.53312570601192,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_410379": {
      "bus_from": "76_MVBus021861",
      "bus_to": "76_MVLV110579",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.513427183444449,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1167561": {
      "bus_from": "76_MVLV110579_LV",
      "bus_to": "76_LVBus1273789",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.9402004451969,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0682508": {
      "bus_from": "76_LVBus1273789",
      "bus_to": "76_LVBus1273790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.9227584918893,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0549383": {
      "bus_from": "76_LVBus1273790",
      "bus_to": "76_LVBus1273795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.714764867511576,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0753246": {
      "bus_from": "76_LVBus1273795",
      "bus_to": "76_LVBus1273797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.60437060356733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0015660": {
      "bus_from": "76_LVBus1273795",
      "bus_to": "76_LVBus1273796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.01160124343897,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0110863": {
      "bus_from": "76_LVBus1273790",
      "bus_to": "76_LVBus1273791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.91430563868042,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0656398": {
      "bus_from": "76_LVBus1273791",
      "bus_to": "76_LVBus1273792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.40180366271588,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0767179": {
      "bus_from": "76_LVBus1273792",
      "bus_to": "76_LVBus1273794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.83994044982988,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0311955": {
      "bus_from": "76_LVBus1273792",
      "bus_to": "76_LVBus1273793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 290.6273465600807,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0855418": {
      "bus_from": "76_MVLV110579_LV",
      "bus_to": "76_LVBus1273786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.54783376891776,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0708122": {
      "bus_from": "76_LVBus1273786",
      "bus_to": "76_LVBus1273787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.34419775679196,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1118564": {
      "bus_from": "76_MVLV110579_LV",
      "bus_to": "76_LVBus1273766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.94507114439695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0293951": {
      "bus_from": "76_LVBus1273766",
      "bus_to": "76_LVBus1273767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.838713619782034,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0750310": {
      "bus_from": "76_LVBus1273767",
      "bus_to": "76_LVBus1273772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.161213301935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0753383": {
      "bus_from": "76_LVBus1273772",
      "bus_to": "76_LVBus1273773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.27090751499341,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0632037": {
      "bus_from": "76_LVBus1273773",
      "bus_to": "76_LVBus1273775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.431320180727006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0362304": {
      "bus_from": "76_LVBus1273775",
      "bus_to": "76_LVBus1273776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.18709167598981,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0031555": {
      "bus_from": "76_LVBus1273775",
      "bus_to": "76_LVBus1273777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.203899348577583,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0014157": {
      "bus_from": "76_LVBus1273777",
      "bus_to": "76_LVBus1273778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.541930650998324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0598781": {
      "bus_from": "76_LVBus1273778",
      "bus_to": "76_LVBus1273784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.385641553743179,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0080430": {
      "bus_from": "76_LVBus1273778",
      "bus_to": "76_LVBus1273779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.21323437611062,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0919061": {
      "bus_from": "76_LVBus1273779",
      "bus_to": "76_LVBus1273780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.101655608304675,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1368556": {
      "bus_from": "76_LVBus1273780",
      "bus_to": "76_LVBus1273781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.073451480819255,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0743554": {
      "bus_from": "76_LVBus1273781",
      "bus_to": "76_LVBus1273782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.679256015646914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0791360": {
      "bus_from": "76_LVBus1273780",
      "bus_to": "76_LVBus1273783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.31288192386958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0015734": {
      "bus_from": "76_LVBus1273773",
      "bus_to": "76_LVBus1273774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.476263938055602,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0210841": {
      "bus_from": "76_LVBus1273767",
      "bus_to": "76_LVBus1273768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.1533389186271,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0379826": {
      "bus_from": "76_LVBus1273768",
      "bus_to": "76_LVBus1273769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.983797480585378,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1480828": {
      "bus_from": "76_LVBus1273769",
      "bus_to": "76_LVBus1273770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.724204978906029,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0080378": {
      "bus_from": "76_LVBus1273768",
      "bus_to": "76_LVBus1273771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.67088689059963,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1347181": {
      "bus_from": "76_MVLV110579_LV",
      "bus_to": "76_LVBus1273763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.992101729099068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0878382": {
      "bus_from": "76_LVBus1273763",
      "bus_to": "76_LVBus1273764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.01148340219508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_201749": {
      "bus_from": "76_MVBus021860",
      "bus_to": "76_MVLV023860",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 57.676533827704674,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1762651": {
      "bus_from": "76_MVLV023860_LV",
      "bus_to": "76_LVBus1273239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.89719124023854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1796428": {
      "bus_from": "76_MVLV023860_LV",
      "bus_to": "76_LVBus1273230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.130166179718234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0636137": {
      "bus_from": "76_LVBus1273230",
      "bus_to": "76_LVBus1273231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.68658050144353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0562012": {
      "bus_from": "76_LVBus1273230",
      "bus_to": "76_LVBus1273232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.41259636278157,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1651253": {
      "bus_from": "76_LVBus1273232",
      "bus_to": "76_LVBus1273233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.425000818846506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1370839": {
      "bus_from": "76_LVBus1273233",
      "bus_to": "76_LVBus1273236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.0383760360017,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1762643": {
      "bus_from": "76_LVBus1273236",
      "bus_to": "76_LVBus1273237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.87558599700682,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1273477": {
      "bus_from": "76_LVBus1273233",
      "bus_to": "76_LVBus1273234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.63491372648874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0919062": {
      "bus_from": "76_LVBus1273234",
      "bus_to": "76_LVBus1273235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.93125741064407,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_66975": {
      "bus_from": "76_MVBus021858",
      "bus_to": "76_MVBus021859",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 147.48843446568776,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_136582": {
      "bus_from": "76_MVBus021859",
      "bus_to": "76_MVLV130827",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 458.6855339148861,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0187496": {
      "bus_from": "76_MVLV130827_LV",
      "bus_to": "76_LVBus1273860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 512.6970267234653,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0670580": {
      "bus_from": "76_MVLV130827_LV",
      "bus_to": "76_LVBus1273858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.51587527063138,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_12290": {
      "bus_from": "76_MVBus021859",
      "bus_to": "76_MVLV019378",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1.8495515202031119,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0463344": {
      "bus_from": "76_MVLV019378_LV",
      "bus_to": "76_LVBus1273123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.539605561755799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0664041": {
      "bus_from": "76_LVBus1273123",
      "bus_to": "76_LVBus1273133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.57495964338551,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0504988": {
      "bus_from": "76_LVBus1273123",
      "bus_to": "76_LVBus1273124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.14486380889207,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0537712": {
      "bus_from": "76_LVBus1273124",
      "bus_to": "76_LVBus1273127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.09764094678488,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0763046": {
      "bus_from": "76_LVBus1273127",
      "bus_to": "76_LVBus1273128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.81218612992963,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0516822": {
      "bus_from": "76_LVBus1273128",
      "bus_to": "76_LVBus1273132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.031048659465725,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0044814": {
      "bus_from": "76_LVBus1273128",
      "bus_to": "76_LVBus1273129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.88539705880282,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1441105": {
      "bus_from": "76_LVBus1273129",
      "bus_to": "76_LVBus1273131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 255.664179201538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0292376": {
      "bus_from": "76_LVBus1273129",
      "bus_to": "76_LVBus1273130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.45574249305316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0429042": {
      "bus_from": "76_LVBus1273124",
      "bus_to": "76_LVBus1273125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.359136822047528,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0298297": {
      "bus_from": "76_LVBus1273125",
      "bus_to": "76_LVBus1273126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.75155026037345,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_138796": {
      "bus_from": "76_MVBus021856",
      "bus_to": "76_MVLV046820",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 629.7139535130383,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0181447": {
      "bus_from": "76_MVLV046820_LV",
      "bus_to": "76_LVBus1273401",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.656309720426684,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1370842": {
      "bus_from": "76_LVBus1273401",
      "bus_to": "76_LVBus1273404",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.134497100273798,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0412778": {
      "bus_from": "76_LVBus1273401",
      "bus_to": "76_LVBus1273402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.697241440278574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0567594": {
      "bus_from": "76_LVBus1273402",
      "bus_to": "76_LVBus1273403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.85747011846018,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_164887": {
      "bus_from": "76_MVBus021855",
      "bus_to": "76_MVBus021864",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 592.049553854339,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_28562": {
      "bus_from": "76_MVBus021864",
      "bus_to": "76_MVLV014048",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 450.9396462408232,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0261117": {
      "bus_from": "76_MVLV014048_LV",
      "bus_to": "76_LVBus1273092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.9727869408222687,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0766820": {
      "bus_from": "76_LVBus1273092",
      "bus_to": "76_LVBus1273093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.2025434956466,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0669275": {
      "bus_from": "76_LVBus1273093",
      "bus_to": "76_LVBus1273094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.72797026197685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0248858": {
      "bus_from": "76_LVBus1273093",
      "bus_to": "76_LVBus1273095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.6738742193527,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0682818": {
      "bus_from": "76_LVBus1273095",
      "bus_to": "76_LVBus1273096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.97604293781148,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0170045": {
      "bus_from": "76_LVBus1273092",
      "bus_to": "76_LVBus1273098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.01171917787576,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0598632": {
      "bus_from": "76_LVBus1273098",
      "bus_to": "76_LVBus1273099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.90117396556018,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0761176": {
      "bus_from": "76_LVBus1273099",
      "bus_to": "76_LVBus1273100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.30313813304987,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0381196": {
      "bus_from": "76_LVBus1273099",
      "bus_to": "76_LVBus1273101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.26964489998784,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0747673": {
      "bus_from": "76_LVBus1273101",
      "bus_to": "76_LVBus1273102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.003303653919744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0099402": {
      "bus_from": "76_LVBus1273092",
      "bus_to": "76_LVBus1273097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.35425290597877,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1065911": {
      "bus_from": "76_MVLV014048_LV",
      "bus_to": "76_LVBus1273090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.50218514055504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_28561": {
      "bus_from": "76_MVBus021864",
      "bus_to": "76_MVLV035263",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 12.3508682443824,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0459379": {
      "bus_from": "76_MVLV035263_LV",
      "bus_to": "76_LVBus1273388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.3408349295425674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0161688": {
      "bus_from": "76_LVBus1273388",
      "bus_to": "76_LVBus1273389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.59120365185069,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0568748": {
      "bus_from": "76_LVBus1273389",
      "bus_to": "76_LVBus1273390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 229.94682151848627,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0411130": {
      "bus_from": "76_LVBus1273390",
      "bus_to": "76_LVBus1273392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.28571986857818,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0116973": {
      "bus_from": "76_LVBus1273390",
      "bus_to": "76_LVBus1273391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.239116336897176,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0099401": {
      "bus_from": "76_LVBus1273388",
      "bus_to": "76_LVBus1273393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.73915098231188,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0390252": {
      "bus_from": "76_LVBus1273393",
      "bus_to": "76_LVBus1273394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 451.0082290556846,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0366865": {
      "bus_from": "76_LVBus1273393",
      "bus_to": "76_LVBus1273395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 211.6747892972121,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0438534": {
      "bus_from": "76_MVLV022845_LV",
      "bus_to": "76_LVBus1273224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.13528881733914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0287874": {
      "bus_from": "76_LVBus1273224",
      "bus_to": "76_LVBus1273225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.1632352910494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0287873": {
      "bus_from": "76_LVBus1273224",
      "bus_to": "76_LVBus1273226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.78931319139137,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0619006": {
      "bus_from": "76_LVBus1273226",
      "bus_to": "76_LVBus1273227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.27658588120343,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0061938": {
      "bus_from": "76_LVBus1273226",
      "bus_to": "76_LVBus1273228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.79171898997063,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1786637": {
      "bus_from": "76_MVLV107686_LV",
      "bus_to": "76_LVBus1273704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.368845006087653,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0334217": {
      "bus_from": "76_LVBus1273704",
      "bus_to": "76_LVBus1273705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.955754558340345,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0221004": {
      "bus_from": "76_LVBus1273705",
      "bus_to": "76_LVBus1273714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.29677043481234,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0440582": {
      "bus_from": "76_LVBus1273714",
      "bus_to": "76_LVBus1273715",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.96976827627829,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0762285": {
      "bus_from": "76_LVBus1273715",
      "bus_to": "76_LVBus1273716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 307.7800068323603,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0631338": {
      "bus_from": "76_LVBus1273716",
      "bus_to": "76_LVBus1273717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.77848439564833,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0349754": {
      "bus_from": "76_LVBus1273716",
      "bus_to": "76_LVBus1273718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.984415273919275,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0613694": {
      "bus_from": "76_LVBus1273715",
      "bus_to": "76_LVBus1273719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 216.4804037249898,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0305974": {
      "bus_from": "76_LVBus1273714",
      "bus_to": "76_LVBus1273720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.22741034538095,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0174553": {
      "bus_from": "76_LVBus1273705",
      "bus_to": "76_LVBus1273707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.93470774978738,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0971326": {
      "bus_from": "76_LVBus1273707",
      "bus_to": "76_LVBus1273708",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.62286362390604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0653600": {
      "bus_from": "76_LVBus1273707",
      "bus_to": "76_LVBus1273709",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.77453642421442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1671449": {
      "bus_from": "76_LVBus1273709",
      "bus_to": "76_LVBus1273713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.297549544796276,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0677370": {
      "bus_from": "76_LVBus1273709",
      "bus_to": "76_LVBus1273710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.86783264912573,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0924075": {
      "bus_from": "76_LVBus1273710",
      "bus_to": "76_LVBus1273711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.446481322867825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0106615": {
      "bus_from": "76_LVBus1273710",
      "bus_to": "76_LVBus1273712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.46965853964116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0154516": {
      "bus_from": "76_LVBus1273705",
      "bus_to": "76_LVBus1273706",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.24555647411272,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0948810": {
      "bus_from": "76_MVLV107686_LV",
      "bus_to": "76_LVBus1273701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.279271399774508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0039992": {
      "bus_from": "76_LVBus1273701",
      "bus_to": "76_LVBus1273702",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.90970159688847,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_128077": {
      "bus_from": "76_MVBus021848",
      "bus_to": "76_MVBus021853",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 68.3043438124492,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_208888": {
      "bus_from": "76_MVBus021853",
      "bus_to": "76_MVLV004768",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 13.019316506052634,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0324957": {
      "bus_from": "76_MVLV004768_LV",
      "bus_to": "76_LVBus1273053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.15829372307509,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0475502": {
      "bus_from": "76_LVBus1273053",
      "bus_to": "76_LVBus1273054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.617858331969416,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0188060": {
      "bus_from": "76_LVBus1273054",
      "bus_to": "76_LVBus1273055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 235.32467007596773,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1194379": {
      "bus_from": "76_MVLV004768_LV",
      "bus_to": "76_LVBus1273049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.72501931207731,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1197528": {
      "bus_from": "76_LVBus1273049",
      "bus_to": "76_LVBus1273050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.38753806738993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1504792": {
      "bus_from": "76_LVBus1273050",
      "bus_to": "76_LVBus1273051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.33125667667823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0370488": {
      "bus_from": "76_MVLV004768_LV",
      "bus_to": "76_LVBus1273038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.68009172972289,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0063829": {
      "bus_from": "76_LVBus1273038",
      "bus_to": "76_LVBus1273039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.02631712843087,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1579095": {
      "bus_from": "76_LVBus1273039",
      "bus_to": "76_LVBus1273046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 179.60847979181034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0920537": {
      "bus_from": "76_LVBus1273046",
      "bus_to": "76_LVBus1273047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.300638109955294,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0499484": {
      "bus_from": "76_LVBus1273039",
      "bus_to": "76_LVBus1273040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.4485602339175,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0293950": {
      "bus_from": "76_LVBus1273039",
      "bus_to": "76_LVBus1273041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.4631366008697,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0380117": {
      "bus_from": "76_LVBus1273041",
      "bus_to": "76_LVBus1273042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.299122569259644,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0362268": {
      "bus_from": "76_LVBus1273041",
      "bus_to": "76_LVBus1273043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.82153693035778,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0612178": {
      "bus_from": "76_LVBus1273043",
      "bus_to": "76_LVBus1273044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.711706651017682,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0253259": {
      "bus_from": "76_LVBus1273043",
      "bus_to": "76_LVBus1273045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.002831097150676,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1192910": {
      "bus_from": "76_MVLV100819_LV",
      "bus_to": "76_LVBus1273639",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.18287347590658,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0967779": {
      "bus_from": "76_LVBus1273639",
      "bus_to": "76_LVBus1273640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.74528557126408,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1721224": {
      "bus_from": "76_LVBus1273640",
      "bus_to": "76_LVBus1273642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.03069310869394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0923244": {
      "bus_from": "76_LVBus1273640",
      "bus_to": "76_LVBus1273641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.119094262457764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0825511": {
      "bus_from": "76_MVLV100819_LV",
      "bus_to": "76_LVBus1273635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.01602034967218,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1297026": {
      "bus_from": "76_LVBus1273635",
      "bus_to": "76_LVBus1273636",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.69292531389023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1510433": {
      "bus_from": "76_LVBus1273636",
      "bus_to": "76_LVBus1273637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.43986995245057,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1551550": {
      "bus_from": "76_MVLV100819_LV",
      "bus_to": "76_LVBus1273627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.08590674425556,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1350668": {
      "bus_from": "76_LVBus1273627",
      "bus_to": "76_LVBus1273628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.70140299021638,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1715205": {
      "bus_from": "76_LVBus1273628",
      "bus_to": "76_LVBus1273629",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.16250200358393,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0806611": {
      "bus_from": "76_LVBus1273628",
      "bus_to": "76_LVBus1273630",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.920146477059305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1550530": {
      "bus_from": "76_LVBus1273630",
      "bus_to": "76_LVBus1273631",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.26847806666874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1353104": {
      "bus_from": "76_LVBus1273631",
      "bus_to": "76_LVBus1273632",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.0996584622255,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0917121": {
      "bus_from": "76_LVBus1273632",
      "bus_to": "76_LVBus1273633",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.43174971215899,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1003169": {
      "bus_from": "76_MVLV100819_LV",
      "bus_to": "76_LVBus1273616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.02406367156536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1514179": {
      "bus_from": "76_LVBus1273616",
      "bus_to": "76_LVBus1273617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.61915940405304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0668541": {
      "bus_from": "76_LVBus1273617",
      "bus_to": "76_LVBus1273625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.42822387721905,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0379760": {
      "bus_from": "76_LVBus1273617",
      "bus_to": "76_LVBus1273618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.01252571856364,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0169746": {
      "bus_from": "76_LVBus1273618",
      "bus_to": "76_LVBus1273623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.4611510534744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0156124": {
      "bus_from": "76_LVBus1273618",
      "bus_to": "76_LVBus1273624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.00296405605037,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0031616": {
      "bus_from": "76_LVBus1273618",
      "bus_to": "76_LVBus1273619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.77069084144574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1063594": {
      "bus_from": "76_LVBus1273619",
      "bus_to": "76_LVBus1273620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.4676476198712,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1774254": {
      "bus_from": "76_LVBus1273620",
      "bus_to": "76_LVBus1273621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.80607389446046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0923914": {
      "bus_from": "76_LVBus1273621",
      "bus_to": "76_LVBus1273622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.52482180637197,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1134153": {
      "bus_from": "76_MVLV100819_LV",
      "bus_to": "76_LVBus1273603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.63960316535182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0128241": {
      "bus_from": "76_LVBus1273603",
      "bus_to": "76_LVBus1273604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.22639080714999,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0517374": {
      "bus_from": "76_LVBus1273604",
      "bus_to": "76_LVBus1273605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.48939502865423,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0126725": {
      "bus_from": "76_LVBus1273605",
      "bus_to": "76_LVBus1273614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.8984829825639,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0038320": {
      "bus_from": "76_LVBus1273605",
      "bus_to": "76_LVBus1273606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.57085518037849,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0631989": {
      "bus_from": "76_LVBus1273606",
      "bus_to": "76_LVBus1273612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.60448545865562,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0704468": {
      "bus_from": "76_LVBus1273612",
      "bus_to": "76_LVBus1273613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.41060689977736,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0630695": {
      "bus_from": "76_LVBus1273606",
      "bus_to": "76_LVBus1273607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.7919750943682,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0622027": {
      "bus_from": "76_LVBus1273606",
      "bus_to": "76_LVBus1273608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.36704403953051,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0127598": {
      "bus_from": "76_LVBus1273608",
      "bus_to": "76_LVBus1273609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.81911759445353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0722998": {
      "bus_from": "76_LVBus1273609",
      "bus_to": "76_LVBus1273611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.92481107603618,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0695222": {
      "bus_from": "76_LVBus1273609",
      "bus_to": "76_LVBus1273610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.003930720486395,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_202201": {
      "bus_from": "76_MVLV057402",
      "bus_to": "76_MVBus021811",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 30.737198893360898,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_84301": {
      "bus_from": "76_MVBus021811",
      "bus_to": "76_MVBus021812",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 397.6964286856027,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_64557": {
      "bus_from": "76_MVBus021812",
      "bus_to": "76_MVBus021829",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 426.55956585721196,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_45897": {
      "bus_from": "76_MVBus021829",
      "bus_to": "76_MVBus021830",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 255.37401462034282,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_128089": {
      "bus_from": "76_MVBus021830",
      "bus_to": "76_MVBus021833",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 274.51339257194365,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_45884": {
      "bus_from": "76_MVBus021833",
      "bus_to": "76_MVBus021834",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 426.15333452283807,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_56836": {
      "bus_from": "76_MVBus021834",
      "bus_to": "76_MVBus021835",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 552.7698186294185,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_5631": {
      "bus_from": "76_MVBus021835",
      "bus_to": "76_MVLV050567",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 65.90314898678953,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0391524": {
      "bus_from": "76_MVLV050567_LV",
      "bus_to": "76_LVBus1273438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 191.43199643788412,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0552812": {
      "bus_from": "76_LVBus1273438",
      "bus_to": "76_LVBus1273439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.08392782729836,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0072314": {
      "bus_from": "76_LVBus1273438",
      "bus_to": "76_LVBus1273440",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.60464809093554,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0424989": {
      "bus_from": "76_MVLV050567_LV",
      "bus_to": "76_LVBus1273435",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 285.3003047464451,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0452075": {
      "bus_from": "76_LVBus1273435",
      "bus_to": "76_LVBus1273436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.023950550047516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_118261": {
      "bus_from": "76_MVBus021835",
      "bus_to": "76_MVBus021836",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 319.6791069965515,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_84071": {
      "bus_from": "76_MVBus021836",
      "bus_to": "76_MVBus021837",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 417.0191941388975,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_288486": {
      "bus_from": "76_MVBus021837",
      "bus_to": "76_MVLV146956",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 177.8757219144159,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1459101": {
      "bus_from": "76_MVLV146956_LV",
      "bus_to": "76_LVBus1273947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.254842817854524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0248198": {
      "bus_from": "76_LVBus1273947",
      "bus_to": "76_LVBus1273948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.60949875994165,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1522198": {
      "bus_from": "76_LVBus1273948",
      "bus_to": "76_LVBus1273954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.26986818489375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1703161": {
      "bus_from": "76_LVBus1273954",
      "bus_to": "76_LVBus1273957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.523910779766066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1785411": {
      "bus_from": "76_LVBus1273957",
      "bus_to": "76_LVBus1273962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.692482806529476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0923905": {
      "bus_from": "76_LVBus1273957",
      "bus_to": "76_LVBus1273958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.71201710438959,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0994551": {
      "bus_from": "76_LVBus1273958",
      "bus_to": "76_LVBus1273959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.40281889559933,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1504537": {
      "bus_from": "76_LVBus1273959",
      "bus_to": "76_LVBus1273960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.487343424220523,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0973648": {
      "bus_from": "76_LVBus1273960",
      "bus_to": "76_LVBus1273961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.587880829481858,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0592381": {
      "bus_from": "76_LVBus1273954",
      "bus_to": "76_LVBus1273955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.26118424484182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0592402": {
      "bus_from": "76_LVBus1273955",
      "bus_to": "76_LVBus1273956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.18966712643921,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0714374": {
      "bus_from": "76_LVBus1273948",
      "bus_to": "76_LVBus1273949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.86502287506711,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0031350": {
      "bus_from": "76_LVBus1273949",
      "bus_to": "76_LVBus1273950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.4068958024719,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1063582": {
      "bus_from": "76_LVBus1273950",
      "bus_to": "76_LVBus1273951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.62407859604212,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1414985": {
      "bus_from": "76_LVBus1273951",
      "bus_to": "76_LVBus1273952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.588860167016787,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0234320": {
      "bus_from": "76_LVBus1273950",
      "bus_to": "76_LVBus1273953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.58931742986522,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1386577": {
      "bus_from": "76_MVLV146956_LV",
      "bus_to": "76_LVBus1273936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.05447877927161,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0568027": {
      "bus_from": "76_LVBus1273936",
      "bus_to": "76_LVBus1273945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.99233547592547,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0306946": {
      "bus_from": "76_LVBus1273936",
      "bus_to": "76_LVBus1273937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.577422369138844,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1146747": {
      "bus_from": "76_LVBus1273937",
      "bus_to": "76_LVBus1273938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.1482950565239,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1558599": {
      "bus_from": "76_LVBus1273938",
      "bus_to": "76_LVBus2069395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.34871798232957,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0909503": {
      "bus_from": "76_LVBus2069395",
      "bus_to": "76_LVBus2074358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.61116816453419,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0030085": {
      "bus_from": "76_LVBus1273937",
      "bus_to": "76_LVBus1273939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.14542308983644,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0761248": {
      "bus_from": "76_LVBus1273939",
      "bus_to": "76_LVBus1273944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.567902022268193,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0236254": {
      "bus_from": "76_LVBus1273939",
      "bus_to": "76_LVBus1273940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 225.00148717930807,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0519986": {
      "bus_from": "76_LVBus1273940",
      "bus_to": "76_LVBus1273941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.8447144047216,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0496834": {
      "bus_from": "76_LVBus1273941",
      "bus_to": "76_LVBus1273942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.27775631829037,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0248460": {
      "bus_from": "76_LVBus1273941",
      "bus_to": "76_LVBus1273943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.15511878561023,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_128071": {
      "bus_from": "76_MVBus021836",
      "bus_to": "76_MVBus021838",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 471.8880252782901,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_361935": {
      "bus_from": "76_MVBus021838",
      "bus_to": "76_MVLV101545",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 15.621441896718014,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_318705": {
      "bus_from": "76_MVLV101545",
      "bus_to": "76_MVBus021843",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 613.2187528650458,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_217852": {
      "bus_from": "76_MVBus021843",
      "bus_to": "76_MVBus021878",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 748.515054272237,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_209968": {
      "bus_from": "76_MVBus021843",
      "bus_to": "76_MVLV143552",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 319.206443674628,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0847752": {
      "bus_from": "76_MVLV143552_LV",
      "bus_to": "76_LVBus1273875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.637707951347279,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0127678": {
      "bus_from": "76_LVBus1273875",
      "bus_to": "76_LVBus1273876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 287.4641543605213,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0169810": {
      "bus_from": "76_LVBus1273876",
      "bus_to": "76_LVBus1273877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.16439657035903,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0091205": {
      "bus_from": "76_LVBus1273875",
      "bus_to": "76_LVBus1273878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.1735364317921,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0362402": {
      "bus_from": "76_LVBus1273878",
      "bus_to": "76_LVBus1273879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.315533386455304,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0396939": {
      "bus_from": "76_LVBus1273879",
      "bus_to": "76_LVBus1273880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.92916829050643,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0062809": {
      "bus_from": "76_LVBus1273879",
      "bus_to": "76_LVBus1273881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.78741196142562,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0753376": {
      "bus_from": "76_LVBus1273881",
      "bus_to": "76_LVBus1273882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 192.9841060277674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0076557": {
      "bus_from": "76_LVBus1273882",
      "bus_to": "76_LVBus1273883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.654068913155754,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0977983": {
      "bus_from": "76_MVLV101545_LV",
      "bus_to": "76_LVBus1273644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.52624960391372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0148210": {
      "bus_from": "76_LVBus1273644",
      "bus_to": "76_LVBus1273645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.233663654054627,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0708345": {
      "bus_from": "76_LVBus1273645",
      "bus_to": "76_LVBus1273648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.33666576240367,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0571075": {
      "bus_from": "76_LVBus1273648",
      "bus_to": "76_LVBus1273653",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 502.0430634363471,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0063936": {
      "bus_from": "76_LVBus1273648",
      "bus_to": "76_LVBus1273649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.02619625606677,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0032170": {
      "bus_from": "76_LVBus1273649",
      "bus_to": "76_LVBus1273650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.72372372771146,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0455881": {
      "bus_from": "76_LVBus1273650",
      "bus_to": "76_LVBus1273651",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.012720316418886,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0312426": {
      "bus_from": "76_LVBus1273650",
      "bus_to": "76_LVBus1273652",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.87425483050191,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0560307": {
      "bus_from": "76_LVBus1273645",
      "bus_to": "76_LVBus1273646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.506403644555196,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0629818": {
      "bus_from": "76_LVBus1273646",
      "bus_to": "76_LVBus1273647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.883954366778845,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_45890": {
      "bus_from": "76_MVBus021834",
      "bus_to": "76_MVBus021839",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 307.07630534893286,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_25153": {
      "bus_from": "76_MVBus021839",
      "bus_to": "76_MVBus021840",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 486.7663359862463,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_234644": {
      "bus_from": "76_MVBus021840",
      "bus_to": "76_MVLV021517",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 167.33939379942572,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0935801": {
      "bus_from": "76_MVLV021517_LV",
      "bus_to": "76_LVBus1273198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.17596517257128,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0192571": {
      "bus_from": "76_LVBus1273198",
      "bus_to": "76_LVBus1273199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.386263496286745,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0234253": {
      "bus_from": "76_LVBus1273199",
      "bus_to": "76_LVBus1273200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.124953829614824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1179024": {
      "bus_from": "76_LVBus1273200",
      "bus_to": "76_LVBus1273201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.59722469996218,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0812000": {
      "bus_from": "76_MVLV021517_LV",
      "bus_to": "76_LVBus1273185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.90776175156297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0295970": {
      "bus_from": "76_LVBus1273185",
      "bus_to": "76_LVBus1273186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.95502899070877,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1037554": {
      "bus_from": "76_LVBus1273186",
      "bus_to": "76_LVBus1273190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.06294559695819,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0632088": {
      "bus_from": "76_LVBus1273186",
      "bus_to": "76_LVBus1273191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.480916998964446,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1352708": {
      "bus_from": "76_LVBus1273191",
      "bus_to": "76_LVBus1273196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.0877139056784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0304360": {
      "bus_from": "76_LVBus1273191",
      "bus_to": "76_LVBus1273192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.6802804406268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0250834": {
      "bus_from": "76_LVBus1273191",
      "bus_to": "76_LVBus1273193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 239.83528704366236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0767267": {
      "bus_from": "76_LVBus1273193",
      "bus_to": "76_LVBus1273194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 187.54678121675366,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0682608": {
      "bus_from": "76_LVBus1273193",
      "bus_to": "76_LVBus1273195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 272.33866288536876,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0388290": {
      "bus_from": "76_LVBus1273186",
      "bus_to": "76_LVBus1273187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.32523167439972,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0873266": {
      "bus_from": "76_LVBus1273187",
      "bus_to": "76_LVBus1273189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 245.97952303705515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0169813": {
      "bus_from": "76_LVBus1273187",
      "bus_to": "76_LVBus1273188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.96868941598116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1528106": {
      "bus_from": "76_MVLV021517_LV",
      "bus_to": "76_LVBus1273173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.41786226603238,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0513995": {
      "bus_from": "76_LVBus1273173",
      "bus_to": "76_LVBus1273176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.92606674568916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0581236": {
      "bus_from": "76_LVBus1273176",
      "bus_to": "76_LVBus1273183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.6133812596621,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0449445": {
      "bus_from": "76_LVBus1273176",
      "bus_to": "76_LVBus1273180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.172127178307186,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1782827": {
      "bus_from": "76_LVBus1273180",
      "bus_to": "76_LVBus1273181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.299010513726333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1773168": {
      "bus_from": "76_LVBus1273180",
      "bus_to": "76_LVBus1273182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.25338610255804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0070824": {
      "bus_from": "76_LVBus1273176",
      "bus_to": "76_LVBus1273177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.64327603833341,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0327213": {
      "bus_from": "76_LVBus1273177",
      "bus_to": "76_LVBus1273178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.37688460759864,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0529935": {
      "bus_from": "76_LVBus1273178",
      "bus_to": "76_LVBus1273179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 340.15176567291246,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0039281": {
      "bus_from": "76_LVBus1273173",
      "bus_to": "76_LVBus1273174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.67930973427764,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0081106": {
      "bus_from": "76_LVBus1273174",
      "bus_to": "76_LVBus1273175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.40737392387648,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_173385": {
      "bus_from": "76_MVBus021839",
      "bus_to": "76_MVLV086451",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 58.579158243459844,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0707470": {
      "bus_from": "76_MVLV086451_LV",
      "bus_to": "76_LVBus1273526",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.84140103709488,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_19212": {
      "bus_from": "76_MVBus021833",
      "bus_to": "76_MVLV112023",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 77.14226908963839,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0371472": {
      "bus_from": "76_MVLV112023_LV",
      "bus_to": "76_LVBus1273800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.87680064389055,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0759928": {
      "bus_from": "76_LVBus1273800",
      "bus_to": "76_LVBus1273801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.833735161104848,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0808074": {
      "bus_from": "76_LVBus1273801",
      "bus_to": "76_LVBus1273802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.09738892898851,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0421791": {
      "bus_from": "76_LVBus1273800",
      "bus_to": "76_LVBus1273803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.73405285712653,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_118281": {
      "bus_from": "76_MVBus021830",
      "bus_to": "76_MVBus021831",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 958.754128447687,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_37909": {
      "bus_from": "76_MVBus021831",
      "bus_to": "76_MVBus021832",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 15.832410396864814,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_234210": {
      "bus_from": "76_MVBus021832",
      "bus_to": "76_MVLV059031",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 273.1009282655582,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0824167": {
      "bus_from": "76_MVLV059031_LV",
      "bus_to": "76_LVBus1273499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.78897211769643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0849963": {
      "bus_from": "76_MVLV059031_LV",
      "bus_to": "76_LVBus1273497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.67049782349389,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1414763": {
      "bus_from": "76_MVLV059031_LV",
      "bus_to": "76_LVBus1273495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.03464287212608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_25167": {
      "bus_from": "76_MVBus021831",
      "bus_to": "76_MVLV026095",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2.9143386398865214,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0007767": {
      "bus_from": "76_MVLV026095_LV",
      "bus_to": "76_LVBus1273257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.5258736444377,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0629817": {
      "bus_from": "76_LVBus1273257",
      "bus_to": "76_LVBus1273258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.66263129930934,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0381427": {
      "bus_from": "76_LVBus1273258",
      "bus_to": "76_LVBus1273259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 253.99276743210802,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0200672": {
      "bus_from": "76_LVBus1273257",
      "bus_to": "76_LVBus1273260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.07353382793204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_128088": {
      "bus_from": "76_MVBus021829",
      "bus_to": "76_MVLV104251",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 13.568563963098002,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0718135": {
      "bus_from": "76_MVLV104251_LV",
      "bus_to": "76_LVBus1273660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.985379977662323,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0715749": {
      "bus_from": "76_LVBus1273660",
      "bus_to": "76_LVBus1273661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.29894088433491,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0564443": {
      "bus_from": "76_LVBus1273660",
      "bus_to": "76_LVBus1273662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.48290685802353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0110134": {
      "bus_from": "76_LVBus1273660",
      "bus_to": "76_LVBus1273663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.03894353242165,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0164190": {
      "bus_from": "76_LVBus1273663",
      "bus_to": "76_LVBus1273669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.039341926635675,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0092108": {
      "bus_from": "76_LVBus1273663",
      "bus_to": "76_LVBus1273664",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.8639350199495,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0657475": {
      "bus_from": "76_LVBus1273664",
      "bus_to": "76_LVBus1273665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.665763428328795,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0657205": {
      "bus_from": "76_LVBus1273665",
      "bus_to": "76_LVBus1273666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.77113137793756,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0599209": {
      "bus_from": "76_LVBus1273666",
      "bus_to": "76_LVBus1273667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.65220226586713,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0191144": {
      "bus_from": "76_LVBus1273664",
      "bus_to": "76_LVBus1273668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.91276032685519,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0071787": {
      "bus_from": "76_MVLV104251_LV",
      "bus_to": "76_LVBus1273655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.729205666161402,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0538351": {
      "bus_from": "76_LVBus1273655",
      "bus_to": "76_LVBus1273656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.59784126616006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0241809": {
      "bus_from": "76_LVBus1273656",
      "bus_to": "76_LVBus1273657",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 221.2729579474766,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0517530": {
      "bus_from": "76_LVBus1273657",
      "bus_to": "76_LVBus1273658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 178.15778740742587,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_25116": {
      "bus_from": "76_MVBus021812",
      "bus_to": "76_MVBus021814",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1743.5889715908731,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_25040": {
      "bus_from": "76_MVBus021814",
      "bus_to": "76_MVBus021828",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 647.3109832367993,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_25154": {
      "bus_from": "76_MVBus021828",
      "bus_to": "76_MVLV026094",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 338.79686189040115,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0170211": {
      "bus_from": "76_MVLV026094_LV",
      "bus_to": "76_LVBus1273243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.740476896890258,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0373951": {
      "bus_from": "76_LVBus1273243",
      "bus_to": "76_LVBus1273250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.4581543268126,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0648400": {
      "bus_from": "76_LVBus1273250",
      "bus_to": "76_LVBus1273252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.44877883729524,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0637174": {
      "bus_from": "76_LVBus1273250",
      "bus_to": "76_LVBus1273251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.97535033220004,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0275139": {
      "bus_from": "76_LVBus1273243",
      "bus_to": "76_LVBus1273244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 449.0027618960312,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0032167": {
      "bus_from": "76_LVBus1273243",
      "bus_to": "76_LVBus1273245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 200.0375730246014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0562007": {
      "bus_from": "76_LVBus1273245",
      "bus_to": "76_LVBus1273246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.50521323223998,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0550096": {
      "bus_from": "76_LVBus1273246",
      "bus_to": "76_LVBus1273247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 178.4611442685536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0629915": {
      "bus_from": "76_LVBus1273247",
      "bus_to": "76_LVBus1273248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 246.75326496959664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0118058": {
      "bus_from": "76_LVBus1273248",
      "bus_to": "76_LVBus1273249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.98113989470352,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_118263": {
      "bus_from": "76_MVBus021828",
      "bus_to": "76_MVLV149463",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 467.63596519499606,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0646372": {
      "bus_from": "76_MVLV149463_LV",
      "bus_to": "76_LVBus1273964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.62502005376621,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0761749": {
      "bus_from": "76_LVBus1273964",
      "bus_to": "76_LVBus1273965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 217.3615059899293,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0580944": {
      "bus_from": "76_LVBus1273965",
      "bus_to": "76_LVBus1273966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 376.8542773211063,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0098101": {
      "bus_from": "76_LVBus1273964",
      "bus_to": "76_LVBus1273967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 586.8720862010207,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0666941": {
      "bus_from": "76_LVBus1273967",
      "bus_to": "76_LVBus1273968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.24170609536128,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_118262": {
      "bus_from": "76_MVBus021828",
      "bus_to": "76_MVLV135607",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 43.05163209734726,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0493344": {
      "bus_from": "76_MVLV135607_LV",
      "bus_to": "76_LVBus1273862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.49352987503071,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_173281": {
      "bus_from": "76_MVBus021814",
      "bus_to": "76_MVBus021815",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1066.9546171338086,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_297479": {
      "bus_from": "76_MVBus021815",
      "bus_to": "76_MVLV047053",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 21.589008579820565,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1435556": {
      "bus_from": "76_MVLV047053_LV",
      "bus_to": "76_LVBus1273406",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.31109646284949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0014269": {
      "bus_from": "76_LVBus1273406",
      "bus_to": "76_LVBus1273407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.7510176632988,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_26134": {
      "bus_from": "76_MVBus021815",
      "bus_to": "76_MVBus021816",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 628.8576277429811,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_81255": {
      "bus_from": "76_MVBus021816",
      "bus_to": "76_MVBus021817",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 116.71789014046445,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_81245": {
      "bus_from": "76_MVBus021817",
      "bus_to": "76_MVLV012445",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 49.35934544233722,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0508264": {
      "bus_from": "76_MVLV012445_LV",
      "bus_to": "76_LVBus1273074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.065631943998234,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0472244": {
      "bus_from": "76_LVBus1273074",
      "bus_to": "76_LVBus1273079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.1710418024272,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0766482": {
      "bus_from": "76_LVBus1273079",
      "bus_to": "76_LVBus1273083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.13028405054985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0155347": {
      "bus_from": "76_LVBus1273079",
      "bus_to": "76_LVBus1273080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.49046598295634,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0758819": {
      "bus_from": "76_LVBus1273080",
      "bus_to": "76_LVBus1273081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.395834307910466,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0614175": {
      "bus_from": "76_LVBus1273080",
      "bus_to": "76_LVBus1273082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 259.07143972023215,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0311369": {
      "bus_from": "76_LVBus1273074",
      "bus_to": "76_LVBus1273075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.91660934946222,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0499846": {
      "bus_from": "76_LVBus1273075",
      "bus_to": "76_LVBus1273077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 155.22996901073495,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0372198": {
      "bus_from": "76_LVBus1273077",
      "bus_to": "76_LVBus1273078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 243.54632900117647,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0449908": {
      "bus_from": "76_LVBus1273075",
      "bus_to": "76_LVBus1273076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.27553023791258,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0011413": {
      "bus_from": "76_LVBus1273074",
      "bus_to": "76_LVBus1273084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 253.4413745253346,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1410612": {
      "bus_from": "76_LVBus1273084",
      "bus_to": "76_LVBus1273085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 275.4851621940204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0742081": {
      "bus_from": "76_LVBus1273084",
      "bus_to": "76_LVBus1273086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.410689240836355,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0513596": {
      "bus_from": "76_LVBus1273084",
      "bus_to": "76_LVBus1273087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.21286488656818,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0479023": {
      "bus_from": "76_LVBus1273087",
      "bus_to": "76_LVBus1273088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.08003433478737,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_142836": {
      "bus_from": "76_MVBus021817",
      "bus_to": "76_MVBus021818",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1027.0041579490687,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_61021": {
      "bus_from": "76_MVBus021818",
      "bus_to": "76_MVLV052909",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 150.6472950469914,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0632016": {
      "bus_from": "76_MVLV052909_LV",
      "bus_to": "76_LVBus1273487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.79735817521903,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_2349": {
      "bus_from": "76_MVBus021818",
      "bus_to": "76_MVBus021819",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 474.61882723540543,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_271496": {
      "bus_from": "76_MVBus021819",
      "bus_to": "76_MVLV002818",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 24.09350199949936,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_291456": {
      "bus_from": "76_MVLV002818",
      "bus_to": "76_MVBus021841",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 24.447503915977805,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_64440": {
      "bus_from": "76_MVBus021841",
      "bus_to": "76_MVBus021842",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 958.1353871448005,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_36958": {
      "bus_from": "76_MVBus021816",
      "bus_to": "76_MVBus021820",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 678.9860885937331,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_36961": {
      "bus_from": "76_MVBus021820",
      "bus_to": "76_MVLV141287",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 108.20377247016292,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0015696": {
      "bus_from": "76_MVLV141287_LV",
      "bus_to": "76_LVBus1273864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.576945817503693,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1697758": {
      "bus_from": "76_LVBus1273864",
      "bus_to": "76_LVBus1273865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 185.9879087058263,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0484335": {
      "bus_from": "76_LVBus1273864",
      "bus_to": "76_LVBus1273867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.349740135293345,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0192067": {
      "bus_from": "76_LVBus1273867",
      "bus_to": "76_LVBus1273868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.2659153039014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0791282": {
      "bus_from": "76_LVBus1273868",
      "bus_to": "76_LVBus1273869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.743867219281576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0707462": {
      "bus_from": "76_LVBus1273868",
      "bus_to": "76_LVBus1273870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.62626138271364,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0437258": {
      "bus_from": "76_LVBus1273870",
      "bus_to": "76_LVBus1273871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.80867331037669,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0562013": {
      "bus_from": "76_LVBus1273871",
      "bus_to": "76_LVBus1273872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.33326949474093,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0388246": {
      "bus_from": "76_LVBus1273864",
      "bus_to": "76_LVBus1273866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 206.47310463996988,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0255485": {
      "bus_from": "76_LVBus1273864",
      "bus_to": "76_LVBus1273873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.53404767003614,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_36959": {
      "bus_from": "76_MVBus021820",
      "bus_to": "76_MVBus021821",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 964.7523976796401,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_280675": {
      "bus_from": "76_MVBus021821",
      "bus_to": "76_MVLV032464",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 54.84396573210634,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1093440": {
      "bus_from": "76_MVLV032464_LV",
      "bus_to": "76_LVBus1273357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.141954231062094,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1503822": {
      "bus_from": "76_LVBus1273357",
      "bus_to": "76_LVBus1273358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.659207369647476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1734518": {
      "bus_from": "76_LVBus1273358",
      "bus_to": "76_LVBus1273362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.91477816550943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0994789": {
      "bus_from": "76_LVBus1273362",
      "bus_to": "76_LVBus1273363",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.915146949331955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0974189": {
      "bus_from": "76_LVBus1273358",
      "bus_to": "76_LVBus1273359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.6001975712044,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1572416": {
      "bus_from": "76_LVBus1273359",
      "bus_to": "76_LVBus1273360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.383592198709536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1734519": {
      "bus_from": "76_LVBus1273360",
      "bus_to": "76_LVBus1273361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.91730203383071,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1767325": {
      "bus_from": "76_MVLV032464_LV",
      "bus_to": "76_LVBus1273336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.40780713599471,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1523733": {
      "bus_from": "76_LVBus1273336",
      "bus_to": "76_LVBus1273337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.55116189165282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1158490": {
      "bus_from": "76_LVBus1273337",
      "bus_to": "76_LVBus1273338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.01885975405298,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1656908": {
      "bus_from": "76_LVBus1273338",
      "bus_to": "76_LVBus1273339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 163.8404868768427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1528919": {
      "bus_from": "76_LVBus1273339",
      "bus_to": "76_LVBus1273340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.463908194936636,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0255443": {
      "bus_from": "76_LVBus1273340",
      "bus_to": "76_LVBus1273341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.25875648831473,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0656390": {
      "bus_from": "76_LVBus1273341",
      "bus_to": "76_LVBus1273342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.9050959031873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0160920": {
      "bus_from": "76_LVBus1273342",
      "bus_to": "76_LVBus1273343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.9733427634091,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0175581": {
      "bus_from": "76_LVBus1273343",
      "bus_to": "76_LVBus1273344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.44120847196382,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1267041": {
      "bus_from": "76_LVBus1273339",
      "bus_to": "76_LVBus1273345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.905110702565343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0110847": {
      "bus_from": "76_LVBus1273345",
      "bus_to": "76_LVBus1273346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.036135492622556,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1172583": {
      "bus_from": "76_LVBus1273336",
      "bus_to": "76_LVBus1273347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.61485057859614,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0192577": {
      "bus_from": "76_LVBus1273347",
      "bus_to": "76_LVBus1273348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.49112111422076,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0682523": {
      "bus_from": "76_LVBus1273348",
      "bus_to": "76_LVBus1273350",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.68732494360336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0245640": {
      "bus_from": "76_LVBus1273350",
      "bus_to": "76_LVBus1273352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.74210929837976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0767169": {
      "bus_from": "76_LVBus1273352",
      "bus_to": "76_LVBus1273355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.495710575271204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0641964": {
      "bus_from": "76_LVBus1273352",
      "bus_to": "76_LVBus1273353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.10032462472016,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0543484": {
      "bus_from": "76_LVBus1273353",
      "bus_to": "76_LVBus1273354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.6222193868472,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0245547": {
      "bus_from": "76_LVBus1273350",
      "bus_to": "76_LVBus1273351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.267583295359955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0236003": {
      "bus_from": "76_LVBus1273348",
      "bus_to": "76_LVBus1273349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.904630394554964,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1172533": {
      "bus_from": "76_MVLV032464_LV",
      "bus_to": "76_LVBus1273320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.3004403649704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1766034": {
      "bus_from": "76_LVBus1273320",
      "bus_to": "76_LVBus1273321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.76756131783273,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0921378": {
      "bus_from": "76_LVBus1273321",
      "bus_to": "76_LVBus1273322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.81427044478646,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1648199": {
      "bus_from": "76_LVBus1273322",
      "bus_to": "76_LVBus1273328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.10231844085111,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1522457": {
      "bus_from": "76_LVBus1273328",
      "bus_to": "76_LVBus1273329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.22913340655732,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1032357": {
      "bus_from": "76_LVBus1273329",
      "bus_to": "76_LVBus1273330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.60770521555789,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1223450": {
      "bus_from": "76_LVBus1273330",
      "bus_to": "76_LVBus1273331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.409574846715905,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1656920": {
      "bus_from": "76_LVBus1273331",
      "bus_to": "76_LVBus1273334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.537186347498928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1407297": {
      "bus_from": "76_LVBus1273331",
      "bus_to": "76_LVBus1273332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.92255380582471,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1274081": {
      "bus_from": "76_LVBus1273332",
      "bus_to": "76_LVBus1273333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.704720775755426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1628247": {
      "bus_from": "76_LVBus1273322",
      "bus_to": "76_LVBus1273323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.23241719678788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0420424": {
      "bus_from": "76_LVBus1273323",
      "bus_to": "76_LVBus1273324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.1599613671674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0078624": {
      "bus_from": "76_LVBus1273324",
      "bus_to": "76_LVBus1273325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.68757091579785,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0031306": {
      "bus_from": "76_LVBus1273325",
      "bus_to": "76_LVBus1273326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.122926266877002,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0520172": {
      "bus_from": "76_LVBus1273326",
      "bus_to": "76_LVBus1273327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.53528411115777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_142839": {
      "bus_from": "76_MVBus021821",
      "bus_to": "76_MVBus021822",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 159.55400526438913,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_36950": {
      "bus_from": "76_MVBus021822",
      "bus_to": "76_MVBus021823",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 535.4559514493698,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_81257": {
      "bus_from": "76_MVBus021823",
      "bus_to": "76_MVBus021824",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 75.2020842329111,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_6560": {
      "bus_from": "76_MVBus021824",
      "bus_to": "76_MVBus021826",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 346.6711661164949,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_379087": {
      "bus_from": "76_MVBus021826",
      "bus_to": "76_MVBus021827",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 86.85865336559213,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_219326": {
      "bus_from": "76_MVBus021827",
      "bus_to": "76_MVLV032466",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 90.19797886229127,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1450073": {
      "bus_from": "76_MVLV032466_LV",
      "bus_to": "76_LVBus1273372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.892844180398681,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0775934": {
      "bus_from": "76_LVBus1273372",
      "bus_to": "76_LVBus1273373",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.47250050830952,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1658702": {
      "bus_from": "76_LVBus1273373",
      "bus_to": "76_LVBus1273383",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.986265454825954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1107257": {
      "bus_from": "76_LVBus1273383",
      "bus_to": "76_LVBus1273384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.39465175177081,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1286109": {
      "bus_from": "76_LVBus1273384",
      "bus_to": "76_LVBus1273385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.32957483842524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1049755": {
      "bus_from": "76_LVBus1273385",
      "bus_to": "76_LVBus1273386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.56345127942252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1603219": {
      "bus_from": "76_LVBus1273373",
      "bus_to": "76_LVBus1273374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.02560794075514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1680161": {
      "bus_from": "76_LVBus1273374",
      "bus_to": "76_LVBus1273375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.47934652234474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0829956": {
      "bus_from": "76_LVBus1273375",
      "bus_to": "76_LVBus1273381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.100726954899415,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1468713": {
      "bus_from": "76_LVBus1273381",
      "bus_to": "76_LVBus1273382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.10357805144847,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0723135": {
      "bus_from": "76_LVBus1273375",
      "bus_to": "76_LVBus1273376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.5461569511443,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0235114": {
      "bus_from": "76_LVBus1273376",
      "bus_to": "76_LVBus1273377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.133270233095373,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0961401": {
      "bus_from": "76_LVBus1273377",
      "bus_to": "76_LVBus1273378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.57201772912969,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0557388": {
      "bus_from": "76_LVBus1273378",
      "bus_to": "76_LVBus1273379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.323102151547097,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0135926": {
      "bus_from": "76_LVBus1273379",
      "bus_to": "76_LVBus1273380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.79753015700833,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1826698": {
      "bus_from": "76_MVLV032466_LV",
      "bus_to": "76_LVBus1273365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.54486028019624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1261199": {
      "bus_from": "76_LVBus1273365",
      "bus_to": "76_LVBus1273366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.574782028812855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1584607": {
      "bus_from": "76_LVBus1273366",
      "bus_to": "76_LVBus1273367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.52728102790219,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1061336": {
      "bus_from": "76_LVBus1273366",
      "bus_to": "76_LVBus1273368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.15648701107075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1061330": {
      "bus_from": "76_LVBus1273368",
      "bus_to": "76_LVBus1273369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.20968783713457,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1562142": {
      "bus_from": "76_LVBus1273369",
      "bus_to": "76_LVBus1273370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.970419149886126,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_208788": {
      "bus_from": "76_MVBus021827",
      "bus_to": "76_MVLV041379",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 504.8626934163184,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1450903": {
      "bus_from": "76_MVLV041379_LV",
      "bus_to": "76_LVBus1273399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.206344680007408,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_142828": {
      "bus_from": "76_MVBus021824",
      "bus_to": "76_MVBus021825",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 226.68753290293398,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_202200": {
      "bus_from": "76_MVBus021825",
      "bus_to": "76_MVLV029213",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 56.12708044866691,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1785765": {
      "bus_from": "76_MVLV029213_LV",
      "bus_to": "76_LVBus1273271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 171.60380763783027,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1690325": {
      "bus_from": "76_MVLV029213_LV",
      "bus_to": "76_LVBus1273265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.872186761067677,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0607965": {
      "bus_from": "76_LVBus1273265",
      "bus_to": "76_LVBus1273266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.1754137462428,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0706305": {
      "bus_from": "76_LVBus1273266",
      "bus_to": "76_LVBus1273267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.229252813742598,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0632097": {
      "bus_from": "76_LVBus1273267",
      "bus_to": "76_LVBus1273269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.883327711369105,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0241776": {
      "bus_from": "76_LVBus1273267",
      "bus_to": "76_LVBus1273268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.25241423239663,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1088453": {
      "bus_from": "76_MVLV029213_LV",
      "bus_to": "76_LVBus1273262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.24342434831502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0052758": {
      "bus_from": "76_LVBus1273262",
      "bus_to": "76_LVBus1273263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.6101239602135,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_36949": {
      "bus_from": "76_MVBus021823",
      "bus_to": "76_MVLV052910",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 163.8655125463886,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0014114": {
      "bus_from": "76_MVLV052910_LV",
      "bus_to": "76_LVBus1273489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.391130826982337,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0710370": {
      "bus_from": "76_LVBus1273489",
      "bus_to": "76_LVBus1273490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.6683635311477,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0327180": {
      "bus_from": "76_LVBus1273489",
      "bus_to": "76_LVBus1273491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.973006246015274,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_325050": {
      "bus_from": "76_MVBus021823",
      "bus_to": "76_MVLV108982",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 161.98982419492273,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1341237": {
      "bus_from": "76_MVLV108982_LV",
      "bus_to": "76_LVBus1273731",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.503265561477114,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1286128": {
      "bus_from": "76_LVBus1273731",
      "bus_to": "76_LVBus1273738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.048983650085887,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1656912": {
      "bus_from": "76_LVBus1273738",
      "bus_to": "76_LVBus1273739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.123894224737255,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0162160": {
      "bus_from": "76_LVBus1273739",
      "bus_to": "76_LVBus1273740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.001081575658604,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0974192": {
      "bus_from": "76_LVBus1273740",
      "bus_to": "76_LVBus1273741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.236514732742457,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0277412": {
      "bus_from": "76_LVBus1273741",
      "bus_to": "76_LVBus1273742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.19857740591589,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1039257": {
      "bus_from": "76_LVBus1273738",
      "bus_to": "76_LVBus1273743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.47557836923258,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1572426": {
      "bus_from": "76_LVBus1273743",
      "bus_to": "76_LVBus1273744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.53113031425476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0465833": {
      "bus_from": "76_LVBus1273744",
      "bus_to": "76_LVBus1273749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.9668656760894,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1468071": {
      "bus_from": "76_LVBus1273749",
      "bus_to": "76_LVBus1273751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.62073842981194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0641748": {
      "bus_from": "76_LVBus1273749",
      "bus_to": "76_LVBus1273750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.289277316915545,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0452427": {
      "bus_from": "76_LVBus1273744",
      "bus_to": "76_LVBus1273745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.49007694312695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0562781": {
      "bus_from": "76_LVBus1273745",
      "bus_to": "76_LVBus1273746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.19837043752009,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0546449": {
      "bus_from": "76_LVBus1273746",
      "bus_to": "76_LVBus1273747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 164.9517292261921,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0156330": {
      "bus_from": "76_LVBus1273747",
      "bus_to": "76_LVBus1273748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.20004477122064,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0918405": {
      "bus_from": "76_LVBus1273743",
      "bus_to": "76_LVBus1273752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.072410030191048,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0922205": {
      "bus_from": "76_LVBus1273731",
      "bus_to": "76_LVBus1273732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.930773345587479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0384963": {
      "bus_from": "76_LVBus1273732",
      "bus_to": "76_LVBus1273733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.52994898642645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1691994": {
      "bus_from": "76_LVBus1273733",
      "bus_to": "76_LVBus1273735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.0894210092164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0463231": {
      "bus_from": "76_LVBus1273735",
      "bus_to": "76_LVBus1273736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.99972969438355,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0020925": {
      "bus_from": "76_LVBus1273735",
      "bus_to": "76_LVBus1273737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.000131154247031,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0007067": {
      "bus_from": "76_LVBus1273733",
      "bus_to": "76_LVBus1273734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.43391695706348,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0918413": {
      "bus_from": "76_MVLV108982_LV",
      "bus_to": "76_LVBus1273722",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.50394103905259,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0549406": {
      "bus_from": "76_LVBus1273722",
      "bus_to": "76_LVBus1273723",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.34469124315184,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0327174": {
      "bus_from": "76_LVBus1273723",
      "bus_to": "76_LVBus1273726",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.8313530422268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0293853": {
      "bus_from": "76_LVBus1273726",
      "bus_to": "76_LVBus1273727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 172.38817977995467,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1083352": {
      "bus_from": "76_LVBus1273727",
      "bus_to": "76_LVBus1273728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.55912009676965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0127634": {
      "bus_from": "76_LVBus1273723",
      "bus_to": "76_LVBus1273724",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.03089234855939,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0014247": {
      "bus_from": "76_LVBus1273724",
      "bus_to": "76_LVBus1273725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.76593635509136,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0362293": {
      "bus_from": "76_LVBus1273722",
      "bus_to": "76_LVBus1273729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.602835113736734,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_214129": {
      "bus_from": "76_MVBus021822",
      "bus_to": "76_MVLV052834",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 193.1683020578902,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1029963": {
      "bus_from": "76_MVLV052834_LV",
      "bus_to": "76_LVBus1273483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.93708504940871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1607533": {
      "bus_from": "76_LVBus1273483",
      "bus_to": "76_LVBus1273484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.07521853382619,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1126839": {
      "bus_from": "76_LVBus1273484",
      "bus_to": "76_LVBus1273485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.8014082666838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1602551": {
      "bus_from": "76_MVLV052834_LV",
      "bus_to": "76_LVBus1273477",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.93668159560066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1809342": {
      "bus_from": "76_LVBus1273477",
      "bus_to": "76_LVBus1273478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.9488810676544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1087307": {
      "bus_from": "76_LVBus1273478",
      "bus_to": "76_LVBus1273479",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.48991180489976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1745995": {
      "bus_from": "76_LVBus1273479",
      "bus_to": "76_LVBus1273480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.42344076387042,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1389797": {
      "bus_from": "76_LVBus1273480",
      "bus_to": "76_LVBus1273481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.70555644418951,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1520089": {
      "bus_from": "76_MVLV052834_LV",
      "bus_to": "76_LVBus1273467",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.948477100222384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1736682": {
      "bus_from": "76_LVBus1273467",
      "bus_to": "76_LVBus1273468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.364305822857087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1572417": {
      "bus_from": "76_LVBus1273468",
      "bus_to": "76_LVBus1273469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.16484791624893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1606078": {
      "bus_from": "76_LVBus1273469",
      "bus_to": "76_LVBus1273470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.57329021217535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1370680": {
      "bus_from": "76_LVBus1273470",
      "bus_to": "76_LVBus1273473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.30121344594002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1072341": {
      "bus_from": "76_LVBus1273473",
      "bus_to": "76_LVBus1273474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.344353321542734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0887167": {
      "bus_from": "76_LVBus1273474",
      "bus_to": "76_LVBus1273475",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.760453884278974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1167404": {
      "bus_from": "76_LVBus1273470",
      "bus_to": "76_LVBus1273471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.16367931949718,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1225771": {
      "bus_from": "76_LVBus1273471",
      "bus_to": "76_LVBus1273472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.432787888762633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1260955": {
      "bus_from": "76_MVLV052834_LV",
      "bus_to": "76_LVBus1273455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.931442975389665,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1831015": {
      "bus_from": "76_LVBus1273455",
      "bus_to": "76_LVBus1273456",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.47583375956092,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1480062": {
      "bus_from": "76_LVBus1273456",
      "bus_to": "76_LVBus1273457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.79659500306812,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1062686": {
      "bus_from": "76_LVBus1273457",
      "bus_to": "76_LVBus1273458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.36639577918758,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1372976": {
      "bus_from": "76_LVBus1273455",
      "bus_to": "76_LVBus1273459",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.5007222569568,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1407299": {
      "bus_from": "76_LVBus1273459",
      "bus_to": "76_LVBus1273460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.705504308263215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1387793": {
      "bus_from": "76_LVBus1273460",
      "bus_to": "76_LVBus1273463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.8964725479716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0877001": {
      "bus_from": "76_LVBus1273463",
      "bus_to": "76_LVBus1273464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.89504445165749,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0869868": {
      "bus_from": "76_LVBus1273464",
      "bus_to": "76_LVBus1273465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.53611567055398,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0811495": {
      "bus_from": "76_LVBus1273460",
      "bus_to": "76_LVBus1273461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.10845139525239,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0792802": {
      "bus_from": "76_LVBus1273461",
      "bus_to": "76_LVBus1273462",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.26337835572718,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_161457": {
      "bus_from": "76_MVBus021820",
      "bus_to": "76_MVLV108983",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 729.3541567744791,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0128511": {
      "bus_from": "76_MVLV108983_LV",
      "bus_to": "76_LVBus1273754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.06397565236481,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0753650": {
      "bus_from": "76_LVBus1273754",
      "bus_to": "76_LVBus1273756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.63374820623949,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0515064": {
      "bus_from": "76_LVBus1273756",
      "bus_to": "76_LVBus1273757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 198.3089200169169,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0580814": {
      "bus_from": "76_LVBus1273757",
      "bus_to": "76_LVBus1273758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 245.5844285969082,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0148009": {
      "bus_from": "76_LVBus1273758",
      "bus_to": "76_LVBus1273759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.49806186233886,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0379175": {
      "bus_from": "76_LVBus1273754",
      "bus_to": "76_LVBus1273755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.36244045068097,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_118250": {
      "bus_from": "76_MVBus021812",
      "bus_to": "76_MVBus021813",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 81.31137199737634,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_257496": {
      "bus_from": "76_MVBus021813",
      "bus_to": "76_MVLV030819",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 36.501781194909384,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1483413": {
      "bus_from": "76_MVLV030819_LV",
      "bus_to": "76_LVBus1273303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.612746113229136,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0568620": {
      "bus_from": "76_LVBus1273303",
      "bus_to": "76_LVBus1273304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.316341633371117,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0469837": {
      "bus_from": "76_LVBus1273304",
      "bus_to": "76_LVBus1273305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.90481043706027,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0630709": {
      "bus_from": "76_LVBus1273305",
      "bus_to": "76_LVBus1273311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.39880319107996,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0327153": {
      "bus_from": "76_LVBus1273311",
      "bus_to": "76_LVBus1273312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.41074654482848,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0632001": {
      "bus_from": "76_LVBus1273312",
      "bus_to": "76_LVBus1273314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.970797871716385,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0098510": {
      "bus_from": "76_LVBus1273312",
      "bus_to": "76_LVBus1273313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.623822225630065,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0310446": {
      "bus_from": "76_LVBus1273305",
      "bus_to": "76_LVBus1273306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.54947699547448,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0338294": {
      "bus_from": "76_LVBus1273306",
      "bus_to": "76_LVBus1273308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.151602991876555,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0428886": {
      "bus_from": "76_LVBus1273308",
      "bus_to": "76_LVBus1273309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.26643647251842,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0078621": {
      "bus_from": "76_LVBus1273309",
      "bus_to": "76_LVBus1273310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.0522750945127,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0080362": {
      "bus_from": "76_LVBus1273306",
      "bus_to": "76_LVBus1273307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.724583985630677,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0910236": {
      "bus_from": "76_MVLV030819_LV",
      "bus_to": "76_LVBus1273288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.959910455998724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0078773": {
      "bus_from": "76_LVBus1273288",
      "bus_to": "76_LVBus1273289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.481580586052655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0292696": {
      "bus_from": "76_LVBus1273289",
      "bus_to": "76_LVBus1273290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.41664356608781,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0580701": {
      "bus_from": "76_LVBus1273290",
      "bus_to": "76_LVBus1273293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.07913482782774,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0682963": {
      "bus_from": "76_LVBus1273293",
      "bus_to": "76_LVBus1273294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.402764179318158,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0080526": {
      "bus_from": "76_LVBus1273294",
      "bus_to": "76_LVBus1273295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.96952161560041,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0759917": {
      "bus_from": "76_LVBus1273295",
      "bus_to": "76_LVBus1273296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.44836163691227,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0087664": {
      "bus_from": "76_LVBus1273296",
      "bus_to": "76_LVBus1273297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.87662844217334,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0723016": {
      "bus_from": "76_LVBus1273297",
      "bus_to": "76_LVBus1273300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.54870145932165,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0622032": {
      "bus_from": "76_LVBus1273300",
      "bus_to": "76_LVBus1273301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 188.817284112711,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0322082": {
      "bus_from": "76_LVBus1273297",
      "bus_to": "76_LVBus1273298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.17559631058405,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0841497": {
      "bus_from": "76_LVBus1273298",
      "bus_to": "76_LVBus1273299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.985011319384666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0078412": {
      "bus_from": "76_LVBus1273290",
      "bus_to": "76_LVBus1273291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.958844350741394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0507285": {
      "bus_from": "76_LVBus1273291",
      "bus_to": "76_LVBus1273292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.50304775397006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1560021": {
      "bus_from": "76_MVLV030819_LV",
      "bus_to": "76_LVBus1273273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.4624927383428132,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1716808": {
      "bus_from": "76_LVBus1273273",
      "bus_to": "76_LVBus1273285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.89092980775831,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1687623": {
      "bus_from": "76_LVBus1273285",
      "bus_to": "76_LVBus1273286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.0397128910388,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1580066": {
      "bus_from": "76_LVBus1273273",
      "bus_to": "76_LVBus1273274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.105579463799439,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0583338": {
      "bus_from": "76_LVBus1273274",
      "bus_to": "76_LVBus1273276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.22081086452247,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1442448": {
      "bus_from": "76_LVBus1273276",
      "bus_to": "76_LVBus1273284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.116812802010635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0968474": {
      "bus_from": "76_LVBus1273284",
      "bus_to": "76_LVBus2107001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.88096360532623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0206173": {
      "bus_from": "76_LVBus1273276",
      "bus_to": "76_LVBus1273277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.14591373775635,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0441378": {
      "bus_from": "76_LVBus1273277",
      "bus_to": "76_LVBus1273278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 188.05979049478452,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0129598": {
      "bus_from": "76_LVBus1273278",
      "bus_to": "76_LVBus1273279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.41969785236607,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0249714": {
      "bus_from": "76_LVBus1273279",
      "bus_to": "76_LVBus1273280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.007832338879005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1842506": {
      "bus_from": "76_LVBus1273280",
      "bus_to": "76_LVBus1273281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.1661169931689845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1395102": {
      "bus_from": "76_LVBus1273281",
      "bus_to": "76_LVBus1273282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.170990265200714,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0388225": {
      "bus_from": "76_LVBus1273277",
      "bus_to": "76_LVBus1273283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.402289938946996,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0233449": {
      "bus_from": "76_LVBus1273274",
      "bus_to": "76_LVBus1273275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.773481362470186,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0783513": {
      "bus_from": "76_MVLV057402_LV",
      "bus_to": "76_LVBus1273493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.87441064244281,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1251947": {
      "bus_from": "76_MVLV020494_LV",
      "bus_to": "76_LVBus1273167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 192.58754792912274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0973720": {
      "bus_from": "76_LVBus1273167",
      "bus_to": "76_LVBus1273170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.72920393376231,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0308335": {
      "bus_from": "76_LVBus1273170",
      "bus_to": "76_LVBus1273171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.268730983995816,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0132674": {
      "bus_from": "76_LVBus1273167",
      "bus_to": "76_LVBus1273168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.622982593642,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1151790": {
      "bus_from": "76_LVBus1273168",
      "bus_to": "76_LVBus1273169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.11694177823829,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1434572": {
      "bus_from": "76_MVLV020494_LV",
      "bus_to": "76_LVBus1273161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.257890122331794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0807989": {
      "bus_from": "76_LVBus1273161",
      "bus_to": "76_LVBus1273162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.67426734966163,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1322334": {
      "bus_from": "76_LVBus1273162",
      "bus_to": "76_LVBus1273164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.9679074476887,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0807993": {
      "bus_from": "76_LVBus1273162",
      "bus_to": "76_LVBus1273163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.378402959371286,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0774349": {
      "bus_from": "76_LVBus1273161",
      "bus_to": "76_LVBus1273165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.243839529221155,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0873088": {
      "bus_from": "76_MVLV020494_LV",
      "bus_to": "76_LVBus1273157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.518391747409293,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1733200": {
      "bus_from": "76_LVBus1273157",
      "bus_to": "76_LVBus1273158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.13031296557502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1151775": {
      "bus_from": "76_LVBus1273158",
      "bus_to": "76_LVBus1273159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.32943005679603,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1434577": {
      "bus_from": "76_MVLV020494_LV",
      "bus_to": "76_LVBus1273153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.98559072895797,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1140041": {
      "bus_from": "76_LVBus1273153",
      "bus_to": "76_LVBus1273154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.6439698718072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0962851": {
      "bus_from": "76_LVBus1273154",
      "bus_to": "76_LVBus1273155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.40107934665293,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1504622": {
      "bus_from": "76_MVLV020494_LV",
      "bus_to": "76_LVBus1273145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.01759464145672,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1611898": {
      "bus_from": "76_LVBus1273145",
      "bus_to": "76_LVBus1273146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.099781914450205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1322325": {
      "bus_from": "76_LVBus1273146",
      "bus_to": "76_LVBus1273147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.080794345387275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0525242": {
      "bus_from": "76_LVBus1273147",
      "bus_to": "76_LVBus1273148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.076766584849324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0164045": {
      "bus_from": "76_LVBus1273148",
      "bus_to": "76_LVBus1273149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.31695788615941,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1522274": {
      "bus_from": "76_LVBus1273145",
      "bus_to": "76_LVBus1273150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.94098009200034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1042613": {
      "bus_from": "76_LVBus1273150",
      "bus_to": "76_LVBus1273151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.48022828878566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1026174": {
      "bus_from": "76_MVLV106410_LV",
      "bus_to": "76_LVBus1273684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.08960784433535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1454896": {
      "bus_from": "76_LVBus1273684",
      "bus_to": "76_LVBus1273685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.590147073875784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1055526": {
      "bus_from": "76_LVBus1273685",
      "bus_to": "76_LVBus1273686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.25314567347206,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1415617": {
      "bus_from": "76_MVLV106410_LV",
      "bus_to": "76_LVBus1273682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.69702359188585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0994959": {
      "bus_from": "76_MVLV106410_LV",
      "bus_to": "76_LVBus1273677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.715329612058895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1454895": {
      "bus_from": "76_LVBus1273677",
      "bus_to": "76_LVBus1273678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.710510563027235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1485354": {
      "bus_from": "76_LVBus1273678",
      "bus_to": "76_LVBus1273679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.89981872479335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0920539": {
      "bus_from": "76_LVBus1273679",
      "bus_to": "76_LVBus1273680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.962173646606814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0963622": {
      "bus_from": "76_MVLV106410_LV",
      "bus_to": "76_LVBus1273675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.159205051265474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1368557": {
      "bus_from": "76_LVBus1273675",
      "bus_to": "76_LVBus2125109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.84992642795687,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1437296": {
      "bus_from": "76_LVBus2125109",
      "bus_to": "76_LVBus2125110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.59425750863297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1180265": {
      "bus_from": "76_MVLV146955_LV",
      "bus_to": "76_LVBus1273927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.12309643311357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1017844": {
      "bus_from": "76_LVBus1273927",
      "bus_to": "76_LVBus1273928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.15584083700602,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0994603": {
      "bus_from": "76_LVBus1273928",
      "bus_to": "76_LVBus1273929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.295896427563925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1367463": {
      "bus_from": "76_LVBus1273929",
      "bus_to": "76_LVBus1273931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.19475463251121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1703223": {
      "bus_from": "76_LVBus1273931",
      "bus_to": "76_LVBus1273934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.47885854039768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1703222": {
      "bus_from": "76_LVBus1273931",
      "bus_to": "76_LVBus1273933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.001977565821118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1434560": {
      "bus_from": "76_LVBus1273931",
      "bus_to": "76_LVBus1273932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.82018572202873,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1042595": {
      "bus_from": "76_LVBus1273929",
      "bus_to": "76_LVBus1273930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.869358503994516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1582547": {
      "bus_from": "76_MVLV146955_LV",
      "bus_to": "76_LVBus1273921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.85189086119306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1800178": {
      "bus_from": "76_LVBus1273921",
      "bus_to": "76_LVBus1273922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.06460895456285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1747236": {
      "bus_from": "76_LVBus1273922",
      "bus_to": "76_LVBus1273923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.66468334024964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0499522": {
      "bus_from": "76_LVBus1273923",
      "bus_to": "76_LVBus1273924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.08905211267178,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0539973": {
      "bus_from": "76_LVBus1273924",
      "bus_to": "76_LVBus1273925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.37955689371842,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1453532": {
      "bus_from": "76_MVLV146955_LV",
      "bus_to": "76_LVBus1273916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
