      ],
      "linecode": "U_AL_150_lv",
      "length": 108.92167618862759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1294959": {
      "bus_from": "76_LVBus1273916",
      "bus_to": "76_LVBus1273917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.6845302170412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0923964": {
      "bus_from": "76_LVBus1273917",
      "bus_to": "76_LVBus1273918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.738388300623264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1294830": {
      "bus_from": "76_LVBus1273916",
      "bus_to": "76_LVBus1273919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.077572814162547,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1484821": {
      "bus_from": "76_MVLV146955_LV",
      "bus_to": "76_LVBus1273911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.95043440431054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1017840": {
      "bus_from": "76_LVBus1273911",
      "bus_to": "76_LVBus1273912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.43271544953262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1294956": {
      "bus_from": "76_LVBus1273912",
      "bus_to": "76_LVBus1273913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.03028434416159,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0807979": {
      "bus_from": "76_LVBus1273913",
      "bus_to": "76_LVBus1273914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.001290895784532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1120419": {
      "bus_from": "76_MVLV146955_LV",
      "bus_to": "76_LVBus1273907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 125.99544553634998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1251834": {
      "bus_from": "76_LVBus1273907",
      "bus_to": "76_LVBus1273908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.280513657077885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1687626": {
      "bus_from": "76_LVBus1273908",
      "bus_to": "76_LVBus1273909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.602611585059925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1156024": {
      "bus_from": "76_MVLV146955_LV",
      "bus_to": "76_LVBus1273904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.50760227365897,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1191289": {
      "bus_from": "76_LVBus1273904",
      "bus_to": "76_LVBus1273905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.56584001480496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1294831": {
      "bus_from": "76_MVLV146955_LV",
      "bus_to": "76_LVBus1273896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.19170464235029,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1579256": {
      "bus_from": "76_LVBus1273896",
      "bus_to": "76_LVBus1273897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.716345541165744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1703160": {
      "bus_from": "76_LVBus1273897",
      "bus_to": "76_LVBus1273898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.198646437895974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1322225": {
      "bus_from": "76_LVBus1273898",
      "bus_to": "76_LVBus1273899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.829826476567604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1017788": {
      "bus_from": "76_LVBus1273899",
      "bus_to": "76_LVBus1273900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.93551026254067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0994549": {
      "bus_from": "76_LVBus1273898",
      "bus_to": "76_LVBus1273901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.36954913830135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1155904": {
      "bus_from": "76_LVBus1273897",
      "bus_to": "76_LVBus1273902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.056137796890575,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1017796": {
      "bus_from": "76_MVLV146955_LV",
      "bus_to": "76_LVBus1273893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.71411143617401,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1618608": {
      "bus_from": "76_LVBus1273893",
      "bus_to": "76_LVBus1273894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.122464179558888,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_216244": {
      "bus_from": "76_MVBus021808",
      "bus_to": "76_MVLV092498",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 132.8711285522642,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "76_MVLV090875_consumption": {
      "bus": "76_MVLV090875",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV090875_production": {
      "bus": "76_MVLV090875",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV004767_consumption": {
      "bus": "76_MVLV004767",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV004767_production": {
      "bus": "76_MVLV004767",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273692_consumption": {
      "bus": "76_LVBus1273692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1199.440918146632,
        1731.6334768757247,
        0.0
      ],
      "q_nom": [
        359.83227544398954,
        519.4900430627174,
        0.0
      ]
    },
    "76_LVBus1273692_production": {
      "bus": "76_LVBus1273692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273693_consumption": {
      "bus": "76_LVBus1273693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273693_production": {
      "bus": "76_LVBus1273693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273694_consumption": {
      "bus": "76_LVBus1273694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        515.2149759478907
      ],
      "q_nom": [
        0.0,
        0.0,
        154.56449278436722
      ]
    },
    "76_LVBus1273694_production": {
      "bus": "76_LVBus1273694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273695_consumption": {
      "bus": "76_LVBus1273695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        790.005282760728,
        449.2299574598443
      ],
      "q_nom": [
        0.0,
        237.0015848282184,
        134.76898723795327
      ]
    },
    "76_LVBus1273695_production": {
      "bus": "76_LVBus1273695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273697_consumption": {
      "bus": "76_LVBus1273697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        480.56256783758016,
        1325.5824730384215,
        2703.8448899370537
      ],
      "q_nom": [
        144.16877035127405,
        397.67474191152644,
        811.1534669811161
      ]
    },
    "76_LVBus1273697_production": {
      "bus": "76_LVBus1273697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273696_consumption": {
      "bus": "76_LVBus1273696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4745.830355002325,
        0.0
      ],
      "q_nom": [
        0.0,
        1423.7491065006973,
        0.0
      ]
    },
    "76_LVBus1273696_production": {
      "bus": "76_LVBus1273696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273698_consumption": {
      "bus": "76_LVBus1273698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1426.596553421495,
        825.5261094673106
      ],
      "q_nom": [
        0.0,
        427.97896602644846,
        247.65783284019315
      ]
    },
    "76_LVBus1273698_production": {
      "bus": "76_LVBus1273698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273688_consumption": {
      "bus": "76_LVBus1273688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1386.3586109513892,
        0.0,
        0.0
      ],
      "q_nom": [
        415.90758328541676,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273688_production": {
      "bus": "76_LVBus1273688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273689_consumption": {
      "bus": "76_LVBus1273689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2588.883730576342,
        4419.836004069636
      ],
      "q_nom": [
        0.0,
        776.6651191729026,
        1325.9508012208908
      ]
    },
    "76_LVBus1273689_production": {
      "bus": "76_LVBus1273689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273690_consumption": {
      "bus": "76_LVBus1273690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        937.5449486476513
      ],
      "q_nom": [
        0.0,
        0.0,
        281.2634845942954
      ]
    },
    "76_LVBus1273690_production": {
      "bus": "76_LVBus1273690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273849_consumption": {
      "bus": "76_LVBus1273849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273849_production": {
      "bus": "76_LVBus1273849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273854_consumption": {
      "bus": "76_LVBus1273854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273854_production": {
      "bus": "76_LVBus1273854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273855_consumption": {
      "bus": "76_LVBus1273855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        555.2408262826981,
        2059.889730524586
      ],
      "q_nom": [
        0.0,
        166.57224788480943,
        617.9669191573757
      ]
    },
    "76_LVBus1273855_production": {
      "bus": "76_LVBus1273855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273856_consumption": {
      "bus": "76_LVBus1273856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273856_production": {
      "bus": "76_LVBus1273856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273851_consumption": {
      "bus": "76_LVBus1273851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273851_production": {
      "bus": "76_LVBus1273851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273853_consumption": {
      "bus": "76_LVBus1273853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        720.0484157708855,
        939.3631677473697
      ],
      "q_nom": [
        0.0,
        216.01452473126565,
        281.8089503242109
      ]
    },
    "76_LVBus1273853_production": {
      "bus": "76_LVBus1273853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273852_consumption": {
      "bus": "76_LVBus1273852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3433.1323219752076,
        0.0
      ],
      "q_nom": [
        0.0,
        1029.9396965925623,
        0.0
      ]
    },
    "76_LVBus1273852_production": {
      "bus": "76_LVBus1273852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273850_consumption": {
      "bus": "76_LVBus1273850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        752.920542508982,
        1825.540562516239,
        476.34200225843
      ],
      "q_nom": [
        225.87616275269457,
        547.6621687548717,
        142.902600677529
      ]
    },
    "76_LVBus1273850_production": {
      "bus": "76_LVBus1273850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273420_consumption": {
      "bus": "76_LVBus1273420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1969.177110352025,
        0.0
      ],
      "q_nom": [
        0.0,
        590.7531331056075,
        0.0
      ]
    },
    "76_LVBus1273420_production": {
      "bus": "76_LVBus1273420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273421_consumption": {
      "bus": "76_LVBus1273421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4416.973454220349
      ],
      "q_nom": [
        0.0,
        0.0,
        1325.0920362661045
      ]
    },
    "76_LVBus1273421_production": {
      "bus": "76_LVBus1273421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273422_consumption": {
      "bus": "76_LVBus1273422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2372.0020495522704,
        0.0,
        0.0
      ],
      "q_nom": [
        711.6006148656811,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273422_production": {
      "bus": "76_LVBus1273422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273423_consumption": {
      "bus": "76_LVBus1273423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273423_production": {
      "bus": "76_LVBus1273423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273424_consumption": {
      "bus": "76_LVBus1273424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3042.968573442954,
        1147.7895540291872,
        0.0
      ],
      "q_nom": [
        912.8905720328862,
        344.33686620875613,
        0.0
      ]
    },
    "76_LVBus1273424_production": {
      "bus": "76_LVBus1273424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273425_consumption": {
      "bus": "76_LVBus1273425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2254.992922620573,
        0.0,
        0.0
      ],
      "q_nom": [
        676.4978767861719,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273425_production": {
      "bus": "76_LVBus1273425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273426_consumption": {
      "bus": "76_LVBus1273426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1908.4986708014524,
        2769.968451407698,
        0.0
      ],
      "q_nom": [
        572.5496012404357,
        830.9905354223093,
        0.0
      ]
    },
    "76_LVBus1273426_production": {
      "bus": "76_LVBus1273426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273427_consumption": {
      "bus": "76_LVBus1273427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        748.0410846693718,
        3302.479117567011,
        2121.336514914435
      ],
      "q_nom": [
        224.41232540081154,
        990.7437352701033,
        636.4009544743305
      ]
    },
    "76_LVBus1273427_production": {
      "bus": "76_LVBus1273427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273430_consumption": {
      "bus": "76_LVBus1273430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3865.613961379287,
        2844.60849218157
      ],
      "q_nom": [
        0.0,
        1159.6841884137862,
        853.382547654471
      ]
    },
    "76_LVBus1273430_production": {
      "bus": "76_LVBus1273430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273431_consumption": {
      "bus": "76_LVBus1273431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        539.1165731798413,
        3828.6413288820804
      ],
      "q_nom": [
        0.0,
        161.7349719539524,
        1148.5923986646242
      ]
    },
    "76_LVBus1273431_production": {
      "bus": "76_LVBus1273431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273428_consumption": {
      "bus": "76_LVBus1273428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3199.3972744905755
      ],
      "q_nom": [
        0.0,
        0.0,
        959.8191823471726
      ]
    },
    "76_LVBus1273428_production": {
      "bus": "76_LVBus1273428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273429_consumption": {
      "bus": "76_LVBus1273429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2794.5437648351112,
        1286.8902855150861
      ],
      "q_nom": [
        0.0,
        838.3631294505334,
        386.06708565452584
      ]
    },
    "76_LVBus1273429_production": {
      "bus": "76_LVBus1273429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273409_consumption": {
      "bus": "76_LVBus1273409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273409_production": {
      "bus": "76_LVBus1273409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273410_consumption": {
      "bus": "76_LVBus1273410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2695.365745343227,
        619.2063328449134,
        0.0
      ],
      "q_nom": [
        808.6097236029681,
        185.761899853474,
        0.0
      ]
    },
    "76_LVBus1273410_production": {
      "bus": "76_LVBus1273410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273411_consumption": {
      "bus": "76_LVBus1273411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8547.19025979224,
        2256.36484427887,
        0.0
      ],
      "q_nom": [
        2564.157077937672,
        676.9094532836609,
        0.0
      ]
    },
    "76_LVBus1273411_production": {
      "bus": "76_LVBus1273411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273412_consumption": {
      "bus": "76_LVBus1273412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3727.222204841246,
        0.0,
        0.0
      ],
      "q_nom": [
        1118.1666614523738,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273412_production": {
      "bus": "76_LVBus1273412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273413_consumption": {
      "bus": "76_LVBus1273413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        542.924805446378,
        0.0,
        0.0
      ],
      "q_nom": [
        162.87744163391338,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273413_production": {
      "bus": "76_LVBus1273413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273414_consumption": {
      "bus": "76_LVBus1273414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2354.9817033314753,
        2278.03032409704,
        0.0
      ],
      "q_nom": [
        706.4945109994426,
        683.409097229112,
        0.0
      ]
    },
    "76_LVBus1273414_production": {
      "bus": "76_LVBus1273414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273415_consumption": {
      "bus": "76_LVBus1273415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2709.498237775351,
        1681.3549935160668
      ],
      "q_nom": [
        0.0,
        812.8494713326053,
        504.40649805482
      ]
    },
    "76_LVBus1273415_production": {
      "bus": "76_LVBus1273415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273416_consumption": {
      "bus": "76_LVBus1273416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        245.40381701009503
      ],
      "q_nom": [
        0.0,
        0.0,
        73.62114510302851
      ]
    },
    "76_LVBus1273416_production": {
      "bus": "76_LVBus1273416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273417_consumption": {
      "bus": "76_LVBus1273417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2977.2805154852863,
        0.0,
        0.0
      ],
      "q_nom": [
        893.1841546455859,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273417_production": {
      "bus": "76_LVBus1273417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273418_consumption": {
      "bus": "76_LVBus1273418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1750.1878520689904,
        0.0
      ],
      "q_nom": [
        0.0,
        525.0563556206971,
        0.0
      ]
    },
    "76_LVBus1273418_production": {
      "bus": "76_LVBus1273418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273057_consumption": {
      "bus": "76_LVBus1273057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5308.813264938881,
        1449.548167544927,
        0.0
      ],
      "q_nom": [
        1592.6439794816642,
        434.8644502634781,
        0.0
      ]
    },
    "76_LVBus1273057_production": {
      "bus": "76_LVBus1273057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273058_consumption": {
      "bus": "76_LVBus1273058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        604.0957408023384,
        644.1007920369708,
        2380.975775683442
      ],
      "q_nom": [
        181.2287222407015,
        193.23023761109124,
        714.2927327050326
      ]
    },
    "76_LVBus1273058_production": {
      "bus": "76_LVBus1273058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273059_consumption": {
      "bus": "76_LVBus1273059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        521.0898111380948,
        4018.9125232929982,
        0.0
      ],
      "q_nom": [
        156.32694334142843,
        1205.6737569878994,
        0.0
      ]
    },
    "76_LVBus1273059_production": {
      "bus": "76_LVBus1273059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273065_consumption": {
      "bus": "76_LVBus1273065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273065_production": {
      "bus": "76_LVBus1273065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273066_consumption": {
      "bus": "76_LVBus1273066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        951.1048595301615,
        5921.013434619988,
        951.1048595301615
      ],
      "q_nom": [
        285.33145785904844,
        1776.3040303859964,
        285.33145785904844
      ]
    },
    "76_LVBus1273066_production": {
      "bus": "76_LVBus1273066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273060_consumption": {
      "bus": "76_LVBus1273060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5942.00057420836,
        0.0
      ],
      "q_nom": [
        0.0,
        1782.600172262508,
        0.0
      ]
    },
    "76_LVBus1273060_production": {
      "bus": "76_LVBus1273060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273061_consumption": {
      "bus": "76_LVBus1273061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5184.850391317858,
        3914.7744711391,
        0.0
      ],
      "q_nom": [
        1555.4551173953575,
        1174.43234134173,
        0.0
      ]
    },
    "76_LVBus1273061_production": {
      "bus": "76_LVBus1273061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273062_consumption": {
      "bus": "76_LVBus1273062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2708.9772268144147,
        1484.1687942777614
      ],
      "q_nom": [
        0.0,
        812.6931680443244,
        445.25063828332844
      ]
    },
    "76_LVBus1273062_production": {
      "bus": "76_LVBus1273062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273063_consumption": {
      "bus": "76_LVBus1273063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        796.3547906856218
      ],
      "q_nom": [
        0.0,
        0.0,
        238.90643720568653
      ]
    },
    "76_LVBus1273063_production": {
      "bus": "76_LVBus1273063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273064_consumption": {
      "bus": "76_LVBus1273064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1928.865858766932
      ],
      "q_nom": [
        0.0,
        0.0,
        578.6597576300795
      ]
    },
    "76_LVBus1273064_production": {
      "bus": "76_LVBus1273064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273067_consumption": {
      "bus": "76_LVBus1273067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3818.7356769604003,
        708.4726863159955
      ],
      "q_nom": [
        0.0,
        1145.62070308812,
        212.54180589479864
      ]
    },
    "76_LVBus1273067_production": {
      "bus": "76_LVBus1273067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273068_consumption": {
      "bus": "76_LVBus1273068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273068_production": {
      "bus": "76_LVBus1273068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273069_consumption": {
      "bus": "76_LVBus1273069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2642.6903496698537,
        0.0,
        0.0
      ],
      "q_nom": [
        792.8071049009561,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273069_production": {
      "bus": "76_LVBus1273069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273137_consumption": {
      "bus": "76_LVBus1273137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11998.796402052536,
        2429.1866231059676,
        2558.2780745429177
      ],
      "q_nom": [
        3599.6389206157605,
        728.7559869317903,
        767.4834223628753
      ]
    },
    "76_LVBus1273137_production": {
      "bus": "76_LVBus1273137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273138_consumption": {
      "bus": "76_LVBus1273138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273138_production": {
      "bus": "76_LVBus1273138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273139_consumption": {
      "bus": "76_LVBus1273139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2418.154247554491,
        0.0,
        0.0
      ],
      "q_nom": [
        725.4462742663474,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273139_production": {
      "bus": "76_LVBus1273139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273140_consumption": {
      "bus": "76_LVBus1273140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3377.769039574901
      ],
      "q_nom": [
        0.0,
        0.0,
        1013.3307118724703
      ]
    },
    "76_LVBus1273140_production": {
      "bus": "76_LVBus1273140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273141_consumption": {
      "bus": "76_LVBus1273141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273141_production": {
      "bus": "76_LVBus1273141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273143_consumption": {
      "bus": "76_LVBus1273143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5886.24307041797
      ],
      "q_nom": [
        0.0,
        0.0,
        1765.8729211253908
      ]
    },
    "76_LVBus1273143_production": {
      "bus": "76_LVBus1273143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273142_consumption": {
      "bus": "76_LVBus1273142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273142_production": {
      "bus": "76_LVBus1273142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273107_consumption": {
      "bus": "76_LVBus1273107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        762.7326542751819,
        382.50094281185034,
        0.0
      ],
      "q_nom": [
        228.81979628255456,
        114.7502828435551,
        0.0
      ]
    },
    "76_LVBus1273107_production": {
      "bus": "76_LVBus1273107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273108_consumption": {
      "bus": "76_LVBus1273108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7124.551319422538
      ],
      "q_nom": [
        0.0,
        0.0,
        2137.3653958267614
      ]
    },
    "76_LVBus1273108_production": {
      "bus": "76_LVBus1273108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273109_consumption": {
      "bus": "76_LVBus1273109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3831.1616947570988,
        0.0,
        2233.1063259847997
      ],
      "q_nom": [
        1149.3485084271297,
        0.0,
        669.9318977954399
      ]
    },
    "76_LVBus1273109_production": {
      "bus": "76_LVBus1273109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273110_consumption": {
      "bus": "76_LVBus1273110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2376.4101866513042,
        4597.078429510029,
        4638.76715765378
      ],
      "q_nom": [
        712.9230559953912,
        1379.1235288530088,
        1391.6301472961338
      ]
    },
    "76_LVBus1273110_production": {
      "bus": "76_LVBus1273110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273111_consumption": {
      "bus": "76_LVBus1273111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1490.6685359740832
      ],
      "q_nom": [
        0.0,
        0.0,
        447.20056079222496
      ]
    },
    "76_LVBus1273111_production": {
      "bus": "76_LVBus1273111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273535_consumption": {
      "bus": "76_LVBus1273535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3367.211516301578
      ],
      "q_nom": [
        0.0,
        0.0,
        1010.1634548904733
      ]
    },
    "76_LVBus1273535_production": {
      "bus": "76_LVBus1273535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273553_consumption": {
      "bus": "76_LVBus1273553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2506.8626168896426,
        0.0,
        0.0
      ],
      "q_nom": [
        752.0587850668927,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273553_production": {
      "bus": "76_LVBus1273553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273536_consumption": {
      "bus": "76_LVBus1273536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3999.3946455112423,
        0.0
      ],
      "q_nom": [
        0.0,
        1199.8183936533726,
        0.0
      ]
    },
    "76_LVBus1273536_production": {
      "bus": "76_LVBus1273536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273537_consumption": {
      "bus": "76_LVBus1273537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        716.592669478993,
        0.0,
        0.0
      ],
      "q_nom": [
        214.9778008436979,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273537_production": {
      "bus": "76_LVBus1273537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273539_consumption": {
      "bus": "76_LVBus1273539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2118.6400047459856,
        0.0,
        0.0
      ],
      "q_nom": [
        635.5920014237956,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273539_production": {
      "bus": "76_LVBus1273539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273538_consumption": {
      "bus": "76_LVBus1273538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3754.8292943795004,
        0.0,
        363.35281165213604
      ],
      "q_nom": [
        1126.4487883138502,
        0.0,
        109.0058434956408
      ]
    },
    "76_LVBus1273538_production": {
      "bus": "76_LVBus1273538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273540_consumption": {
      "bus": "76_LVBus1273540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1014.5779386120362,
        519.043656182847,
        2665.629387394235
      ],
      "q_nom": [
        304.37338158361086,
        155.71309685485411,
        799.6888162182705
      ]
    },
    "76_LVBus1273540_production": {
      "bus": "76_LVBus1273540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273541_consumption": {
      "bus": "76_LVBus1273541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5017.606435720948,
        2320.6538624302484,
        3937.98419460334
      ],
      "q_nom": [
        1505.2819307162843,
        696.1961587290745,
        1181.395258381002
      ]
    },
    "76_LVBus1273541_production": {
      "bus": "76_LVBus1273541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273542_consumption": {
      "bus": "76_LVBus1273542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3801.671194823242,
        0.0,
        671.9950055827882
      ],
      "q_nom": [
        1140.5013584469725,
        0.0,
        201.59850167483646
      ]
    },
    "76_LVBus1273542_production": {
      "bus": "76_LVBus1273542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273543_consumption": {
      "bus": "76_LVBus1273543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273543_production": {
      "bus": "76_LVBus1273543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273544_consumption": {
      "bus": "76_LVBus1273544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273544_production": {
      "bus": "76_LVBus1273544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273545_consumption": {
      "bus": "76_LVBus1273545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1413.5250566678494
      ],
      "q_nom": [
        0.0,
        0.0,
        424.05751700035484
      ]
    },
    "76_LVBus1273545_production": {
      "bus": "76_LVBus1273545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273546_consumption": {
      "bus": "76_LVBus1273546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        429.4142174842282,
        0.0,
        0.0
      ],
      "q_nom": [
        128.82426524526844,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273546_production": {
      "bus": "76_LVBus1273546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273547_consumption": {
      "bus": "76_LVBus1273547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2913.7551572347334,
        1397.7340850924868,
        3640.335073547613
      ],
      "q_nom": [
        874.1265471704199,
        419.320225527746,
        1092.1005220642837
      ]
    },
    "76_LVBus1273547_production": {
      "bus": "76_LVBus1273547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273548_consumption": {
      "bus": "76_LVBus1273548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10574.353856391785,
        2594.853407774948,
        4103.632860937093
      ],
      "q_nom": [
        3172.306156917535,
        778.4560223324844,
        1231.0898582811278
      ]
    },
    "76_LVBus1273548_production": {
      "bus": "76_LVBus1273548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273549_consumption": {
      "bus": "76_LVBus1273549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3091.5736420946973,
        3091.5736420946973,
        3091.5736420946973
      ],
      "q_nom": [
        927.4720926284092,
        927.4720926284092,
        927.4720926284092
      ]
    },
    "76_LVBus1273549_production": {
      "bus": "76_LVBus1273549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273550_consumption": {
      "bus": "76_LVBus1273550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2471.551626601866,
        0.0
      ],
      "q_nom": [
        0.0,
        741.4654879805597,
        0.0
      ]
    },
    "76_LVBus1273550_production": {
      "bus": "76_LVBus1273550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273551_consumption": {
      "bus": "76_LVBus1273551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        370.32015364649885,
        0.0
      ],
      "q_nom": [
        0.0,
        111.09604609394965,
        0.0
      ]
    },
    "76_LVBus1273551_production": {
      "bus": "76_LVBus1273551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273552_consumption": {
      "bus": "76_LVBus1273552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        684.5468468780266
      ],
      "q_nom": [
        0.0,
        0.0,
        205.36405406340796
      ]
    },
    "76_LVBus1273552_production": {
      "bus": "76_LVBus1273552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273891_consumption": {
      "bus": "76_LVBus1273891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273891_production": {
      "bus": "76_LVBus1273891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273885_consumption": {
      "bus": "76_LVBus1273885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1657.5548608476981
      ],
      "q_nom": [
        0.0,
        0.0,
        497.26645825430944
      ]
    },
    "76_LVBus1273885_production": {
      "bus": "76_LVBus1273885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273886_consumption": {
      "bus": "76_LVBus1273886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273886_production": {
      "bus": "76_LVBus1273886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273887_consumption": {
      "bus": "76_LVBus1273887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        711.2729931734294,
        271.88105611111945,
        1031.9042830204312
      ],
      "q_nom": [
        213.38189795202882,
        81.56431683333584,
        309.57128490612934
      ]
    },
    "76_LVBus1273887_production": {
      "bus": "76_LVBus1273887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273888_consumption": {
      "bus": "76_LVBus1273888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2449.402427285531,
        288.21681386981965
      ],
      "q_nom": [
        0.0,
        734.8207281856593,
        86.4650441609459
      ]
    },
    "76_LVBus1273888_production": {
      "bus": "76_LVBus1273888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273889_consumption": {
      "bus": "76_LVBus1273889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273889_production": {
      "bus": "76_LVBus1273889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273566_consumption": {
      "bus": "76_LVBus1273566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273566_production": {
      "bus": "76_LVBus1273566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273567_consumption": {
      "bus": "76_LVBus1273567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273567_production": {
      "bus": "76_LVBus1273567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273568_consumption": {
      "bus": "76_LVBus1273568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4916.793067974535,
        4971.830447393509,
        0.0
      ],
      "q_nom": [
        1475.0379203923605,
        1491.5491342180526,
        0.0
      ]
    },
    "76_LVBus1273568_production": {
      "bus": "76_LVBus1273568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273569_consumption": {
      "bus": "76_LVBus1273569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2310.792140948464,
        978.1733916875938
      ],
      "q_nom": [
        0.0,
        693.2376422845391,
        293.45201750627814
      ]
    },
    "76_LVBus1273569_production": {
      "bus": "76_LVBus1273569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273555_consumption": {
      "bus": "76_LVBus1273555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273555_production": {
      "bus": "76_LVBus1273555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273556_consumption": {
      "bus": "76_LVBus1273556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273556_production": {
      "bus": "76_LVBus1273556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273557_consumption": {
      "bus": "76_LVBus1273557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273557_production": {
      "bus": "76_LVBus1273557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273558_consumption": {
      "bus": "76_LVBus1273558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273558_production": {
      "bus": "76_LVBus1273558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273559_consumption": {
      "bus": "76_LVBus1273559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273559_production": {
      "bus": "76_LVBus1273559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273560_consumption": {
      "bus": "76_LVBus1273560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273560_production": {
      "bus": "76_LVBus1273560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273561_consumption": {
      "bus": "76_LVBus1273561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1020.3419337019512,
        5986.272051310666,
        0.0
      ],
      "q_nom": [
        306.10258011058534,
        1795.8816153931998,
        0.0
      ]
    },
    "76_LVBus1273561_production": {
      "bus": "76_LVBus1273561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273563_consumption": {
      "bus": "76_LVBus1273563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1123.9631075887519,
        3150.1927070714605,
        0.0
      ],
      "q_nom": [
        337.18893227662556,
        945.0578121214381,
        0.0
      ]
    },
    "76_LVBus1273563_production": {
      "bus": "76_LVBus1273563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273564_consumption": {
      "bus": "76_LVBus1273564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2786.9815767722002,
        1047.888043377084,
        2098.5136476245852
      ],
      "q_nom": [
        836.0944730316601,
        314.36641301312517,
        629.5540942873755
      ]
    },
    "76_LVBus1273564_production": {
      "bus": "76_LVBus1273564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273562_consumption": {
      "bus": "76_LVBus1273562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3741.230330317596,
        3705.4275075464107,
        1976.8886887300362
      ],
      "q_nom": [
        1122.3690990952787,
        1111.628252263923,
        593.0666066190108
      ]
    },
    "76_LVBus1273562_production": {
      "bus": "76_LVBus1273562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273827_consumption": {
      "bus": "76_LVBus1273827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273827_production": {
      "bus": "76_LVBus1273827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273828_consumption": {
      "bus": "76_LVBus1273828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5860.811842503414,
        0.0,
        1677.7752513271334
      ],
      "q_nom": [
        1758.243552751024,
        0.0,
        503.33257539814
      ]
    },
    "76_LVBus1273828_production": {
      "bus": "76_LVBus1273828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273830_consumption": {
      "bus": "76_LVBus1273830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5827.224778242421,
        2800.7456741682827,
        1192.313932960873
      ],
      "q_nom": [
        1748.1674334727263,
        840.2237022504847,
        357.6941798882619
      ]
    },
    "76_LVBus1273830_production": {
      "bus": "76_LVBus1273830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273831_consumption": {
      "bus": "76_LVBus1273831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1338.1852874905794,
        0.0,
        2075.2384386891736
      ],
      "q_nom": [
        401.4555862471738,
        0.0,
        622.571531606752
      ]
    },
    "76_LVBus1273831_production": {
      "bus": "76_LVBus1273831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273832_consumption": {
      "bus": "76_LVBus1273832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2277.5450599263813,
        432.7485089213768,
        3461.154925125658
      ],
      "q_nom": [
        683.2635179779144,
        129.82455267641305,
        1038.3464775376974
      ]
    },
    "76_LVBus1273832_production": {
      "bus": "76_LVBus1273832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273833_consumption": {
      "bus": "76_LVBus1273833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7139.182545288745,
        0.0,
        0.0
      ],
      "q_nom": [
        2141.7547635866235,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273833_production": {
      "bus": "76_LVBus1273833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273829_consumption": {
      "bus": "76_LVBus1273829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4012.923266647706
      ],
      "q_nom": [
        0.0,
        0.0,
        1203.8769799943118
      ]
    },
    "76_LVBus1273829_production": {
      "bus": "76_LVBus1273829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273822_consumption": {
      "bus": "76_LVBus1273822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1756.3117791657521,
        0.0
      ],
      "q_nom": [
        0.0,
        526.8935337497256,
        0.0
      ]
    },
    "76_LVBus1273822_production": {
      "bus": "76_LVBus1273822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273823_consumption": {
      "bus": "76_LVBus1273823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1207.1421028264494,
        0.0,
        625.6463895729136
      ],
      "q_nom": [
        362.1426308479348,
        0.0,
        187.69391687187405
      ]
    },
    "76_LVBus1273823_production": {
      "bus": "76_LVBus1273823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273825_consumption": {
      "bus": "76_LVBus1273825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        437.4507689698137,
        5035.792150410272,
        0.0
      ],
      "q_nom": [
        131.2352306909441,
        1510.7376451230816,
        0.0
      ]
    },
    "76_LVBus1273825_production": {
      "bus": "76_LVBus1273825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273824_consumption": {
      "bus": "76_LVBus1273824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2647.1560382615353,
        0.0
      ],
      "q_nom": [
        0.0,
        794.1468114784606,
        0.0
      ]
    },
    "76_LVBus1273824_production": {
      "bus": "76_LVBus1273824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273809_consumption": {
      "bus": "76_LVBus1273809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273809_production": {
      "bus": "76_LVBus1273809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273810_consumption": {
      "bus": "76_LVBus1273810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273810_production": {
      "bus": "76_LVBus1273810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273811_consumption": {
      "bus": "76_LVBus1273811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3361.5871771477523,
        582.8661881182561,
        998.5902723449386
      ],
      "q_nom": [
        1008.4761531443256,
        174.85985643547681,
        299.57708170348155
      ]
    },
    "76_LVBus1273811_production": {
      "bus": "76_LVBus1273811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273813_consumption": {
      "bus": "76_LVBus1273813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        475.5903941924367,
        899.2571329610639,
        0.0
      ],
      "q_nom": [
        142.677118257731,
        269.77713988831914,
        0.0
      ]
    },
    "76_LVBus1273813_production": {
      "bus": "76_LVBus1273813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273816_consumption": {
      "bus": "76_LVBus1273816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8080.834125214136,
        0.0,
        896.6515836065074
      ],
      "q_nom": [
        2424.2502375642407,
        0.0,
        268.99547508195224
      ]
    },
    "76_LVBus1273816_production": {
      "bus": "76_LVBus1273816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273817_consumption": {
      "bus": "76_LVBus1273817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        110.76300560769997,
        110.76300560769997,
        761.9096848099131
      ],
      "q_nom": [
        33.22890168230999,
        33.22890168230999,
        228.5729054429739
      ]
    },
    "76_LVBus1273817_production": {
      "bus": "76_LVBus1273817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273819_consumption": {
      "bus": "76_LVBus1273819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1795.6608120780252,
        0.0
      ],
      "q_nom": [
        0.0,
        538.6982436234075,
        0.0
      ]
    },
    "76_LVBus1273819_production": {
      "bus": "76_LVBus1273819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273818_consumption": {
      "bus": "76_LVBus1273818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273818_production": {
      "bus": "76_LVBus1273818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273820_consumption": {
      "bus": "76_LVBus1273820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3166.952001330163,
        46.681473387617324,
        969.8774793283234
      ],
      "q_nom": [
        950.0856003990489,
        14.004442016285196,
        290.963243798497
      ]
    },
    "76_LVBus1273820_production": {
      "bus": "76_LVBus1273820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273814_consumption": {
      "bus": "76_LVBus1273814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1903.4489220444107,
        0.0,
        0.0
      ],
      "q_nom": [
        571.0346766133232,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273814_production": {
      "bus": "76_LVBus1273814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273815_consumption": {
      "bus": "76_LVBus1273815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        241.47141728386936,
        5556.3055994429415,
        481.68663085221
      ],
      "q_nom": [
        72.44142518516081,
        1666.8916798328823,
        144.505989255663
      ]
    },
    "76_LVBus1273815_production": {
      "bus": "76_LVBus1273815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273812_consumption": {
      "bus": "76_LVBus1273812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5729.699824720067,
        562.1667974307587
      ],
      "q_nom": [
        0.0,
        1718.90994741602,
        168.65003922922762
      ]
    },
    "76_LVBus1273812_production": {
      "bus": "76_LVBus1273812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273841_consumption": {
      "bus": "76_LVBus1273841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4011.245542639345,
        0.0
      ],
      "q_nom": [
        0.0,
        1203.3736627918033,
        0.0
      ]
    },
    "76_LVBus1273841_production": {
      "bus": "76_LVBus1273841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273845_consumption": {
      "bus": "76_LVBus1273845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        693.2671276099084,
        926.7878088303956
      ],
      "q_nom": [
        0.0,
        207.9801382829725,
        278.0363426491187
      ]
    },
    "76_LVBus1273845_production": {
      "bus": "76_LVBus1273845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273846_consumption": {
      "bus": "76_LVBus1273846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273846_production": {
      "bus": "76_LVBus1273846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273847_consumption": {
      "bus": "76_LVBus1273847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273847_production": {
      "bus": "76_LVBus1273847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273842_consumption": {
      "bus": "76_LVBus1273842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        895.023992094731,
        405.96325163435006,
        3550.4525886077577
      ],
      "q_nom": [
        268.5071976284193,
        121.788975490305,
        1065.1357765823273
      ]
    },
    "76_LVBus1273842_production": {
      "bus": "76_LVBus1273842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273844_consumption": {
      "bus": "76_LVBus1273844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3781.0620804284913,
        30.13383910037528,
        2511.6679387068543
      ],
      "q_nom": [
        1134.3186241285473,
        9.040151730112584,
        753.5003816120562
      ]
    },
    "76_LVBus1273844_production": {
      "bus": "76_LVBus1273844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273843_consumption": {
      "bus": "76_LVBus1273843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1102.9971867843344
      ],
      "q_nom": [
        0.0,
        0.0,
        330.89915603530034
      ]
    },
    "76_LVBus1273843_production": {
      "bus": "76_LVBus1273843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273839_consumption": {
      "bus": "76_LVBus1273839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273839_production": {
      "bus": "76_LVBus1273839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2131037_consumption": {
      "bus": "76_LVBus2131037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3601.8854886245763,
        0.0
      ],
      "q_nom": [
        0.0,
        1080.5656465873728,
        0.0
      ]
    },
    "76_LVBus2131037_production": {
      "bus": "76_LVBus2131037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2131038_consumption": {
      "bus": "76_LVBus2131038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        960.6972647759777
      ],
      "q_nom": [
        0.0,
        0.0,
        288.2091794327933
      ]
    },
    "76_LVBus2131038_production": {
      "bus": "76_LVBus2131038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2131039_consumption": {
      "bus": "76_LVBus2131039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2889.606823959925
      ],
      "q_nom": [
        0.0,
        0.0,
        866.8820471879775
      ]
    },
    "76_LVBus2131039_production": {
      "bus": "76_LVBus2131039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2131040_consumption": {
      "bus": "76_LVBus2131040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5641.790820866212,
        4453.363636262648,
        2989.733123696445
      ],
      "q_nom": [
        1692.5372462598637,
        1336.0090908787943,
        896.9199371089335
      ]
    },
    "76_LVBus2131040_production": {
      "bus": "76_LVBus2131040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2131041_consumption": {
      "bus": "76_LVBus2131041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        286.22672175598814,
        0.0,
        0.0
      ],
      "q_nom": [
        85.86801652679644,
        0.0,
        0.0
      ]
    },
    "76_LVBus2131041_production": {
      "bus": "76_LVBus2131041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2131042_consumption": {
      "bus": "76_LVBus2131042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2415.5791408796495
      ],
      "q_nom": [
        0.0,
        0.0,
        724.6737422638948
      ]
    },
    "76_LVBus2131042_production": {
      "bus": "76_LVBus2131042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273528_consumption": {
      "bus": "76_LVBus1273528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3255.486606319349,
        549.681833423623,
        0.0
      ],
      "q_nom": [
        976.6459818958047,
        164.90455002708688,
        0.0
      ]
    },
    "76_LVBus1273528_production": {
      "bus": "76_LVBus1273528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273533_consumption": {
      "bus": "76_LVBus1273533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6001.552334640987,
        2529.368605305783,
        200.73135752409115
      ],
      "q_nom": [
        1800.4657003922962,
        758.810581591735,
        60.219407257227346
      ]
    },
    "76_LVBus1273533_production": {
      "bus": "76_LVBus1273533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273529_consumption": {
      "bus": "76_LVBus1273529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3292.481221815088
      ],
      "q_nom": [
        0.0,
        0.0,
        987.7443665445263
      ]
    },
    "76_LVBus1273529_production": {
      "bus": "76_LVBus1273529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273530_consumption": {
      "bus": "76_LVBus1273530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5684.277696900212,
        4266.378307046239,
        2984.6172939661196
      ],
      "q_nom": [
        1705.2833090700635,
        1279.9134921138716,
        895.3851881898358
      ]
    },
    "76_LVBus1273530_production": {
      "bus": "76_LVBus1273530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273531_consumption": {
      "bus": "76_LVBus1273531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273531_production": {
      "bus": "76_LVBus1273531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273532_consumption": {
      "bus": "76_LVBus1273532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3431.492431092507,
        1454.2435231285033,
        1454.2435231285033
      ],
      "q_nom": [
        1029.447729327752,
        436.27305693855095,
        436.27305693855095
      ]
    },
    "76_LVBus1273532_production": {
      "bus": "76_LVBus1273532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273205_consumption": {
      "bus": "76_LVBus1273205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273205_production": {
      "bus": "76_LVBus1273205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273206_consumption": {
      "bus": "76_LVBus1273206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273206_production": {
      "bus": "76_LVBus1273206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273207_consumption": {
      "bus": "76_LVBus1273207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        120.77543957699113,
        984.1010721711568,
        0.0
      ],
      "q_nom": [
        36.23263187309734,
        295.230321651347,
        0.0
      ]
    },
    "76_LVBus1273207_production": {
      "bus": "76_LVBus1273207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273208_consumption": {
      "bus": "76_LVBus1273208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273208_production": {
      "bus": "76_LVBus1273208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273209_consumption": {
      "bus": "76_LVBus1273209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273209_production": {
      "bus": "76_LVBus1273209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273211_consumption": {
      "bus": "76_LVBus1273211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273211_production": {
      "bus": "76_LVBus1273211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273212_consumption": {
      "bus": "76_LVBus1273212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273212_production": {
      "bus": "76_LVBus1273212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273215_consumption": {
      "bus": "76_LVBus1273215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273215_production": {
      "bus": "76_LVBus1273215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273222_consumption": {
      "bus": "76_LVBus1273222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18.264191713946357,
        510.86172617376707,
        765.741610144696
      ],
      "q_nom": [
        5.479257514183907,
        153.25851785213013,
        229.7224830434088
      ]
    },
    "76_LVBus1273222_production": {
      "bus": "76_LVBus1273222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273216_consumption": {
      "bus": "76_LVBus1273216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273216_production": {
      "bus": "76_LVBus1273216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273221_consumption": {
      "bus": "76_LVBus1273221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        711.5591783796026,
        0.0,
        0.0
      ],
      "q_nom": [
        213.46775351388078,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273221_production": {
      "bus": "76_LVBus1273221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273217_consumption": {
      "bus": "76_LVBus1273217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273217_production": {
      "bus": "76_LVBus1273217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273218_consumption": {
      "bus": "76_LVBus1273218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273218_production": {
      "bus": "76_LVBus1273218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273220_consumption": {
      "bus": "76_LVBus1273220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        101.4613315801576
      ],
      "q_nom": [
        0.0,
        0.0,
        30.43839947404728
      ]
    },
    "76_LVBus1273220_production": {
      "bus": "76_LVBus1273220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273219_consumption": {
      "bus": "76_LVBus1273219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        450.25176871986906,
        795.357181051819
      ],
      "q_nom": [
        0.0,
        135.0755306159607,
        238.6071543155457
      ]
    },
    "76_LVBus1273219_production": {
      "bus": "76_LVBus1273219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273213_consumption": {
      "bus": "76_LVBus1273213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273213_production": {
      "bus": "76_LVBus1273213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273214_consumption": {
      "bus": "76_LVBus1273214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1640.2522105277615
      ],
      "q_nom": [
        0.0,
        0.0,
        492.07566315832844
      ]
    },
    "76_LVBus1273214_production": {
      "bus": "76_LVBus1273214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273210_consumption": {
      "bus": "76_LVBus1273210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        370.00838983244137,
        0.0,
        0.0
      ],
      "q_nom": [
        111.00251694973241,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273210_production": {
      "bus": "76_LVBus1273210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273671_consumption": {
      "bus": "76_LVBus1273671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273671_production": {
      "bus": "76_LVBus1273671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273672_consumption": {
      "bus": "76_LVBus1273672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        389.13010524042477,
        0.0,
        0.0
      ],
      "q_nom": [
        116.73903157212743,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273672_production": {
      "bus": "76_LVBus1273672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273673_consumption": {
      "bus": "76_LVBus1273673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        448.9631625942873,
        0.0
      ],
      "q_nom": [
        0.0,
        134.6889487782862,
        0.0
      ]
    },
    "76_LVBus1273673_production": {
      "bus": "76_LVBus1273673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273501_consumption": {
      "bus": "76_LVBus1273501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273501_production": {
      "bus": "76_LVBus1273501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273503_consumption": {
      "bus": "76_LVBus1273503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        389.48785050842866,
        0.0,
        0.0
      ],
      "q_nom": [
        116.84635515252859,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273503_production": {
      "bus": "76_LVBus1273503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273509_consumption": {
      "bus": "76_LVBus1273509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        195.45876510568078,
        3028.8589736955214,
        2250.4808738338415
      ],
      "q_nom": [
        58.637629531704235,
        908.6576921086564,
        675.1442621501525
      ]
    },
    "76_LVBus1273509_production": {
      "bus": "76_LVBus1273509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273504_consumption": {
      "bus": "76_LVBus1273504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2460.828865612755,
        803.6788527955313,
        3381.793737842921
      ],
      "q_nom": [
        738.2486596838265,
        241.10365583865936,
        1014.5381213528763
      ]
    },
    "76_LVBus1273504_production": {
      "bus": "76_LVBus1273504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273505_consumption": {
      "bus": "76_LVBus1273505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10865.81269002971,
        9321.554843758258,
        9668.978253058265
      ],
      "q_nom": [
        3259.743807008913,
        2796.4664531274775,
        2900.6934759174796
      ]
    },
    "76_LVBus1273505_production": {
      "bus": "76_LVBus1273505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273506_consumption": {
      "bus": "76_LVBus1273506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3939.343078666097,
        0.0,
        0.0
      ],
      "q_nom": [
        1181.802923599829,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273506_production": {
      "bus": "76_LVBus1273506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273508_consumption": {
      "bus": "76_LVBus1273508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1846.3526243712054,
        0.0,
        5274.814473653531
      ],
      "q_nom": [
        553.9057873113616,
        0.0,
        1582.4443420960595
      ]
    },
    "76_LVBus1273508_production": {
      "bus": "76_LVBus1273508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273507_consumption": {
      "bus": "76_LVBus1273507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1886.5530606367304,
        0.0,
        0.0
      ],
      "q_nom": [
        565.9659181910191,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273507_production": {
      "bus": "76_LVBus1273507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273502_consumption": {
      "bus": "76_LVBus1273502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4042.3051872536216,
        144.55717796704977,
        1794.9037396015565
      ],
      "q_nom": [
        1212.6915561760864,
        43.36715339011493,
        538.471121880467
      ]
    },
    "76_LVBus1273502_production": {
      "bus": "76_LVBus1273502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV116144_consumption": {
      "bus": "76_MVLV116144",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV116144_production": {
      "bus": "76_MVLV116144",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV116143_consumption": {
      "bus": "76_MVLV116143",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV116143_production": {
      "bus": "76_MVLV116143",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273805_consumption": {
      "bus": "76_LVBus1273805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273805_production": {
      "bus": "76_LVBus1273805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273807_consumption": {
      "bus": "76_LVBus1273807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273807_production": {
      "bus": "76_LVBus1273807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273806_consumption": {
      "bus": "76_LVBus1273806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273806_production": {
      "bus": "76_LVBus1273806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273113_consumption": {
      "bus": "76_LVBus1273113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1073.167858649511,
        2766.7134803042945,
        1073.167858649511
      ],
      "q_nom": [
        321.95035759485324,
        830.0140440912884,
        321.95035759485324
      ]
    },
    "76_LVBus1273113_production": {
      "bus": "76_LVBus1273113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273114_consumption": {
      "bus": "76_LVBus1273114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273114_production": {
      "bus": "76_LVBus1273114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273115_consumption": {
      "bus": "76_LVBus1273115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2020.9979635412758
      ],
      "q_nom": [
        0.0,
        0.0,
        606.2993890623827
      ]
    },
    "76_LVBus1273115_production": {
      "bus": "76_LVBus1273115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273203_consumption": {
      "bus": "76_LVBus1273203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9212.173700884556,
        11094.994648587646,
        9568.71168168497
      ],
      "q_nom": [
        2763.6521102653664,
        3328.498394576294,
        2870.613504505491
      ]
    },
    "76_LVBus1273203_production": {
      "bus": "76_LVBus1273203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273513_consumption": {
      "bus": "76_LVBus1273513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        842.7732053769793,
        0.0
      ],
      "q_nom": [
        0.0,
        252.83196161309377,
        0.0
      ]
    },
    "76_LVBus1273513_production": {
      "bus": "76_LVBus1273513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273514_consumption": {
      "bus": "76_LVBus1273514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2036.9757783196096
      ],
      "q_nom": [
        0.0,
        0.0,
        611.0927334958828
      ]
    },
    "76_LVBus1273514_production": {
      "bus": "76_LVBus1273514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273517_consumption": {
      "bus": "76_LVBus1273517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273517_production": {
      "bus": "76_LVBus1273517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273515_consumption": {
      "bus": "76_LVBus1273515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2427.044989910052,
        0.0,
        2115.2795031038745
      ],
      "q_nom": [
        728.1134969730157,
        0.0,
        634.5838509311624
      ]
    },
    "76_LVBus1273515_production": {
      "bus": "76_LVBus1273515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273516_consumption": {
      "bus": "76_LVBus1273516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        876.2632608976876,
        0.0,
        1071.73968812221
      ],
      "q_nom": [
        262.8789782693063,
        0.0,
        321.521906436663
      ]
    },
    "76_LVBus1273516_production": {
      "bus": "76_LVBus1273516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273518_consumption": {
      "bus": "76_LVBus1273518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273518_production": {
      "bus": "76_LVBus1273518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273519_consumption": {
      "bus": "76_LVBus1273519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2665.550287961372,
        0.0,
        0.0
      ],
      "q_nom": [
        799.6650863884115,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273519_production": {
      "bus": "76_LVBus1273519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273520_consumption": {
      "bus": "76_LVBus1273520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273520_production": {
      "bus": "76_LVBus1273520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273521_consumption": {
      "bus": "76_LVBus1273521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3660.7128271137103,
        0.0,
        0.0
      ],
      "q_nom": [
        1098.213848134113,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273521_production": {
      "bus": "76_LVBus1273521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273522_consumption": {
      "bus": "76_LVBus1273522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2275.4712568978307,
        7565.546179107399,
        1965.5123544133266
      ],
      "q_nom": [
        682.6413770693492,
        2269.6638537322196,
        589.653706323998
      ]
    },
    "76_LVBus1273522_production": {
      "bus": "76_LVBus1273522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273597_consumption": {
      "bus": "76_LVBus1273597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2526.954580013649,
        0.0
      ],
      "q_nom": [
        0.0,
        758.0863740040946,
        0.0
      ]
    },
    "76_LVBus1273597_production": {
      "bus": "76_LVBus1273597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273601_consumption": {
      "bus": "76_LVBus1273601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2110.186754292454,
        0.0,
        2829.540082275068
      ],
      "q_nom": [
        633.0560262877362,
        0.0,
        848.8620246825204
      ]
    },
    "76_LVBus1273601_production": {
      "bus": "76_LVBus1273601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273598_consumption": {
      "bus": "76_LVBus1273598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3886.011748723857,
        0.0,
        0.0
      ],
      "q_nom": [
        1165.803524617157,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273598_production": {
      "bus": "76_LVBus1273598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273599_consumption": {
      "bus": "76_LVBus1273599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1773.303072163343,
        0.0,
        0.0
      ],
      "q_nom": [
        531.9909216490029,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273599_production": {
      "bus": "76_LVBus1273599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273600_consumption": {
      "bus": "76_LVBus1273600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2682.299757080588,
        0.0,
        0.0
      ],
      "q_nom": [
        804.6899271241763,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273600_production": {
      "bus": "76_LVBus1273600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273587_consumption": {
      "bus": "76_LVBus1273587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273587_production": {
      "bus": "76_LVBus1273587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273588_consumption": {
      "bus": "76_LVBus1273588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1022.0191159003538,
        2628.5351103872126
      ],
      "q_nom": [
        0.0,
        306.6057347701061,
        788.5605331161638
      ]
    },
    "76_LVBus1273588_production": {
      "bus": "76_LVBus1273588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273589_consumption": {
      "bus": "76_LVBus1273589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2413.74582140104,
        2931.7518598480924,
        2739.403772395519
      ],
      "q_nom": [
        724.1237464203119,
        879.5255579544277,
        821.8211317186557
      ]
    },
    "76_LVBus1273589_production": {
      "bus": "76_LVBus1273589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273590_consumption": {
      "bus": "76_LVBus1273590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        121.03357780328874,
        0.0,
        0.0
      ],
      "q_nom": [
        36.31007334098662,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273590_production": {
      "bus": "76_LVBus1273590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273591_consumption": {
      "bus": "76_LVBus1273591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        573.7108545734941,
        3681.554737399517
      ],
      "q_nom": [
        0.0,
        172.11325637204823,
        1104.466421219855
      ]
    },
    "76_LVBus1273591_production": {
      "bus": "76_LVBus1273591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273592_consumption": {
      "bus": "76_LVBus1273592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273592_production": {
      "bus": "76_LVBus1273592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273593_consumption": {
      "bus": "76_LVBus1273593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273593_production": {
      "bus": "76_LVBus1273593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273594_consumption": {
      "bus": "76_LVBus1273594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273594_production": {
      "bus": "76_LVBus1273594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2114514_consumption": {
      "bus": "76_LVBus2114514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2114514_production": {
      "bus": "76_LVBus2114514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273595_consumption": {
      "bus": "76_LVBus1273595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2154.5145672737704,
        0.0
      ],
      "q_nom": [
        0.0,
        646.3543701821311,
        0.0
      ]
    },
    "76_LVBus1273595_production": {
      "bus": "76_LVBus1273595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273579_consumption": {
      "bus": "76_LVBus1273579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273579_production": {
      "bus": "76_LVBus1273579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273580_consumption": {
      "bus": "76_LVBus1273580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1627.4120663320382,
        0.0,
        1618.015036153872
      ],
      "q_nom": [
        488.22361989961144,
        0.0,
        485.40451084616154
      ]
    },
    "76_LVBus1273580_production": {
      "bus": "76_LVBus1273580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273581_consumption": {
      "bus": "76_LVBus1273581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        431.6856980165496
      ],
      "q_nom": [
        0.0,
        0.0,
        129.50570940496488
      ]
    },
    "76_LVBus1273581_production": {
      "bus": "76_LVBus1273581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273584_consumption": {
      "bus": "76_LVBus1273584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2025.5423783823628,
        0.0,
        0.0
      ],
      "q_nom": [
        607.6627135147088,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273584_production": {
      "bus": "76_LVBus1273584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273585_consumption": {
      "bus": "76_LVBus1273585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        347.9933062321827,
        0.0,
        0.0
      ],
      "q_nom": [
        104.3979918696548,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273585_production": {
      "bus": "76_LVBus1273585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273582_consumption": {
      "bus": "76_LVBus1273582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3541.954666807083,
        2261.064424003799,
        2421.2965027198243
      ],
      "q_nom": [
        1062.5864000421248,
        678.3193272011397,
        726.3889508159473
      ]
    },
    "76_LVBus1273582_production": {
      "bus": "76_LVBus1273582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273583_consumption": {
      "bus": "76_LVBus1273583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4248.067357354891,
        3609.0750676332964,
        0.0
      ],
      "q_nom": [
        1274.4202072064672,
        1082.7225202899888,
        0.0
      ]
    },
    "76_LVBus1273583_production": {
      "bus": "76_LVBus1273583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273571_consumption": {
      "bus": "76_LVBus1273571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273571_production": {
      "bus": "76_LVBus1273571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273572_consumption": {
      "bus": "76_LVBus1273572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273572_production": {
      "bus": "76_LVBus1273572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273576_consumption": {
      "bus": "76_LVBus1273576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2564.209400135777,
        0.0,
        2538.370737636618
      ],
      "q_nom": [
        769.262820040733,
        0.0,
        761.5112212909853
      ]
    },
    "76_LVBus1273576_production": {
      "bus": "76_LVBus1273576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273577_consumption": {
      "bus": "76_LVBus1273577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3586.7618943170337,
        2486.8128714762174
      ],
      "q_nom": [
        0.0,
        1076.02856829511,
        746.0438614428652
      ]
    },
    "76_LVBus1273577_production": {
      "bus": "76_LVBus1273577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273573_consumption": {
      "bus": "76_LVBus1273573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2128.5440144062313,
        0.0
      ],
      "q_nom": [
        0.0,
        638.5632043218694,
        0.0
      ]
    },
    "76_LVBus1273573_production": {
      "bus": "76_LVBus1273573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273574_consumption": {
      "bus": "76_LVBus1273574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273574_production": {
      "bus": "76_LVBus1273574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273575_consumption": {
      "bus": "76_LVBus1273575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        671.6635262988852,
        0.0
      ],
      "q_nom": [
        0.0,
        201.49905788966558,
        0.0
      ]
    },
    "76_LVBus1273575_production": {
      "bus": "76_LVBus1273575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273117_consumption": {
      "bus": "76_LVBus1273117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3755.9356119894583,
        3664.266917848257
      ],
      "q_nom": [
        0.0,
        1126.7806835968374,
        1099.280075354477
      ]
    },
    "76_LVBus1273117_production": {
      "bus": "76_LVBus1273117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273118_consumption": {
      "bus": "76_LVBus1273118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        749.4654608890831,
        201.23978722174647
      ],
      "q_nom": [
        0.0,
        224.83963826672493,
        60.37193616652394
      ]
    },
    "76_LVBus1273118_production": {
      "bus": "76_LVBus1273118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273119_consumption": {
      "bus": "76_LVBus1273119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3913.0572539746527,
        2419.129804272104,
        2419.129804272104
      ],
      "q_nom": [
        1173.9171761923958,
        725.7389412816312,
        725.7389412816312
      ]
    },
    "76_LVBus1273119_production": {
      "bus": "76_LVBus1273119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273120_consumption": {
      "bus": "76_LVBus1273120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3802.8115363479865,
        0.0,
        0.0
      ],
      "q_nom": [
        1140.843460904396,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273120_production": {
      "bus": "76_LVBus1273120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273442_consumption": {
      "bus": "76_LVBus1273442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        299.75339823877033,
        0.0,
        0.0
      ],
      "q_nom": [
        89.9260194716311,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273442_production": {
      "bus": "76_LVBus1273442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273450_consumption": {
      "bus": "76_LVBus1273450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        558.2518743440429,
        3306.383207781565
      ],
      "q_nom": [
        0.0,
        167.47556230321285,
        991.9149623344695
      ]
    },
    "76_LVBus1273450_production": {
      "bus": "76_LVBus1273450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273451_consumption": {
      "bus": "76_LVBus1273451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        229.46652665044329,
        0.0
      ],
      "q_nom": [
        0.0,
        68.83995799513298,
        0.0
      ]
    },
    "76_LVBus1273451_production": {
      "bus": "76_LVBus1273451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273443_consumption": {
      "bus": "76_LVBus1273443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        405.8437128898013,
        0.0
      ],
      "q_nom": [
        0.0,
        121.75311386694038,
        0.0
      ]
    },
    "76_LVBus1273443_production": {
      "bus": "76_LVBus1273443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273444_consumption": {
      "bus": "76_LVBus1273444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273444_production": {
      "bus": "76_LVBus1273444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273445_consumption": {
      "bus": "76_LVBus1273445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273445_production": {
      "bus": "76_LVBus1273445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273446_consumption": {
      "bus": "76_LVBus1273446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273446_production": {
      "bus": "76_LVBus1273446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273447_consumption": {
      "bus": "76_LVBus1273447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273447_production": {
      "bus": "76_LVBus1273447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273448_consumption": {
      "bus": "76_LVBus1273448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2807.3769569039982,
        0.0
      ],
      "q_nom": [
        0.0,
        842.2130870711994,
        0.0
      ]
    },
    "76_LVBus1273448_production": {
      "bus": "76_LVBus1273448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273449_consumption": {
      "bus": "76_LVBus1273449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3524.042741688538
      ],
      "q_nom": [
        0.0,
        0.0,
        1057.2128225065615
      ]
    },
    "76_LVBus1273449_production": {
      "bus": "76_LVBus1273449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273789_consumption": {
      "bus": "76_LVBus1273789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273789_production": {
      "bus": "76_LVBus1273789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273790_consumption": {
      "bus": "76_LVBus1273790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1329.6549551291007,
        3682.0428195148615,
        0.0
      ],
      "q_nom": [
        398.8964865387302,
        1104.6128458544583,
        0.0
      ]
    },
    "76_LVBus1273790_production": {
      "bus": "76_LVBus1273790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273795_consumption": {
      "bus": "76_LVBus1273795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        835.939485481643,
        0.0,
        1181.638023275698
      ],
      "q_nom": [
        250.7818456444929,
        0.0,
        354.4914069827094
      ]
    },
    "76_LVBus1273795_production": {
      "bus": "76_LVBus1273795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273797_consumption": {
      "bus": "76_LVBus1273797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2119.525045262865,
        0.0,
        516.3461301247526
      ],
      "q_nom": [
        635.8575135788595,
        0.0,
        154.90383903742577
      ]
    },
    "76_LVBus1273797_production": {
      "bus": "76_LVBus1273797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273796_consumption": {
      "bus": "76_LVBus1273796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3640.2191401472583,
        2023.877322315279,
        499.2732244143657
      ],
      "q_nom": [
        1092.0657420441773,
        607.1631966945837,
        149.7819673243097
      ]
    },
    "76_LVBus1273796_production": {
      "bus": "76_LVBus1273796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273791_consumption": {
      "bus": "76_LVBus1273791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273791_production": {
      "bus": "76_LVBus1273791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273792_consumption": {
      "bus": "76_LVBus1273792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        9217.37390667485
      ],
      "q_nom": [
        0.0,
        0.0,
        2765.2121720024547
      ]
    },
    "76_LVBus1273792_production": {
      "bus": "76_LVBus1273792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273794_consumption": {
      "bus": "76_LVBus1273794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2857.342362894182,
        270.80752456502347,
        1720.763697102835
      ],
      "q_nom": [
        857.2027088682545,
        81.24225736950704,
        516.2291091308505
      ]
    },
    "76_LVBus1273794_production": {
      "bus": "76_LVBus1273794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273793_consumption": {
      "bus": "76_LVBus1273793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        537.3164589297511,
        0.0,
        0.0
      ],
      "q_nom": [
        161.19493767892533,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273793_production": {
      "bus": "76_LVBus1273793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273786_consumption": {
      "bus": "76_LVBus1273786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273786_production": {
      "bus": "76_LVBus1273786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273787_consumption": {
      "bus": "76_LVBus1273787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273787_production": {
      "bus": "76_LVBus1273787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273766_consumption": {
      "bus": "76_LVBus1273766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273766_production": {
      "bus": "76_LVBus1273766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273767_consumption": {
      "bus": "76_LVBus1273767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        701.2046394598501,
        1374.1546878294816,
        0.0
      ],
      "q_nom": [
        210.36139183795504,
        412.24640634884446,
        0.0
      ]
    },
    "76_LVBus1273767_production": {
      "bus": "76_LVBus1273767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273772_consumption": {
      "bus": "76_LVBus1273772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3921.0808065796855,
        739.477764474779,
        4713.4751023163835
      ],
      "q_nom": [
        1176.3242419739056,
        221.8433293424337,
        1414.042530694915
      ]
    },
    "76_LVBus1273772_production": {
      "bus": "76_LVBus1273772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273773_consumption": {
      "bus": "76_LVBus1273773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        418.166866891832,
        742.465373766724
      ],
      "q_nom": [
        0.0,
        125.4500600675496,
        222.7396121300172
      ]
    },
    "76_LVBus1273773_production": {
      "bus": "76_LVBus1273773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273775_consumption": {
      "bus": "76_LVBus1273775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1135.853018812587,
        0.0
      ],
      "q_nom": [
        0.0,
        340.7559056437761,
        0.0
      ]
    },
    "76_LVBus1273775_production": {
      "bus": "76_LVBus1273775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273776_consumption": {
      "bus": "76_LVBus1273776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        338.92896753138245,
        381.4764448267352,
        845.754324711383
      ],
      "q_nom": [
        101.67869025941474,
        114.44293344802055,
        253.7262974134149
      ]
    },
    "76_LVBus1273776_production": {
      "bus": "76_LVBus1273776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273777_consumption": {
      "bus": "76_LVBus1273777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18.223593993233987,
        18.223593993233987,
        2825.184577586387
      ],
      "q_nom": [
        5.467078197970196,
        5.467078197970196,
        847.5553732759162
      ]
    },
    "76_LVBus1273777_production": {
      "bus": "76_LVBus1273777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273778_consumption": {
      "bus": "76_LVBus1273778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273778_production": {
      "bus": "76_LVBus1273778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273784_consumption": {
      "bus": "76_LVBus1273784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3966.8949331643876,
        1699.2168120981298,
        7851.2946474640985
      ],
      "q_nom": [
        1190.0684799493163,
        509.76504362943894,
        2355.3883942392295
      ]
    },
    "76_LVBus1273784_production": {
      "bus": "76_LVBus1273784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273779_consumption": {
      "bus": "76_LVBus1273779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273779_production": {
      "bus": "76_LVBus1273779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273780_consumption": {
      "bus": "76_LVBus1273780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273780_production": {
      "bus": "76_LVBus1273780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273781_consumption": {
      "bus": "76_LVBus1273781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273781_production": {
      "bus": "76_LVBus1273781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273782_consumption": {
      "bus": "76_LVBus1273782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2927.633216280926
      ],
      "q_nom": [
        0.0,
        0.0,
        878.2899648842778
      ]
    },
    "76_LVBus1273782_production": {
      "bus": "76_LVBus1273782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273783_consumption": {
      "bus": "76_LVBus1273783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273783_production": {
      "bus": "76_LVBus1273783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273774_consumption": {
      "bus": "76_LVBus1273774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        628.2683273010852,
        0.0
      ],
      "q_nom": [
        0.0,
        188.48049819032553,
        0.0
      ]
    },
    "76_LVBus1273774_production": {
      "bus": "76_LVBus1273774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273768_consumption": {
      "bus": "76_LVBus1273768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        676.9094506360079,
        0.0
      ],
      "q_nom": [
        0.0,
        203.07283519080238,
        0.0
      ]
    },
    "76_LVBus1273768_production": {
      "bus": "76_LVBus1273768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273769_consumption": {
      "bus": "76_LVBus1273769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273769_production": {
      "bus": "76_LVBus1273769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273770_consumption": {
      "bus": "76_LVBus1273770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5705.383022370841,
        0.0,
        0.0
      ],
      "q_nom": [
        1711.6149067112522,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273770_production": {
      "bus": "76_LVBus1273770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273771_consumption": {
      "bus": "76_LVBus1273771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        99.00561033422852,
        99.00561033422852,
        2792.9919643526964
      ],
      "q_nom": [
        29.701683100268554,
        29.701683100268554,
        837.8975893058089
      ]
    },
    "76_LVBus1273771_production": {
      "bus": "76_LVBus1273771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273763_consumption": {
      "bus": "76_LVBus1273763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273763_production": {
      "bus": "76_LVBus1273763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273764_consumption": {
      "bus": "76_LVBus1273764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        280.67567758609727,
        280.67567758609727,
        280.67567758609727
      ],
      "q_nom": [
        84.20270327582918,
        84.20270327582918,
        84.20270327582918
      ]
    },
    "76_LVBus1273764_production": {
      "bus": "76_LVBus1273764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273239_consumption": {
      "bus": "76_LVBus1273239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2676.052537995754,
        2171.2317303654218,
        2823.275859957071
      ],
      "q_nom": [
        802.8157613987262,
        651.3695191096265,
        846.9827579871213
      ]
    },
    "76_LVBus1273239_production": {
      "bus": "76_LVBus1273239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273230_consumption": {
      "bus": "76_LVBus1273230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4435.995716801528,
        0.0
      ],
      "q_nom": [
        0.0,
        1330.7987150404583,
        0.0
      ]
    },
    "76_LVBus1273230_production": {
      "bus": "76_LVBus1273230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273231_consumption": {
      "bus": "76_LVBus1273231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1314.0189682532784,
        2652.5850835608007
      ],
      "q_nom": [
        0.0,
        394.20569047598354,
        795.7755250682402
      ]
    },
    "76_LVBus1273231_production": {
      "bus": "76_LVBus1273231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273232_consumption": {
      "bus": "76_LVBus1273232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2744.200647253191,
        839.357579305146,
        648.0296622504782
      ],
      "q_nom": [
        823.2601941759573,
        251.8072737915438,
        194.40889867514343
      ]
    },
    "76_LVBus1273232_production": {
      "bus": "76_LVBus1273232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273233_consumption": {
      "bus": "76_LVBus1273233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        991.8381338216703,
        597.3223623997959,
        0.0
      ],
      "q_nom": [
        297.5514401465011,
        179.19670871993875,
        0.0
      ]
    },
    "76_LVBus1273233_production": {
      "bus": "76_LVBus1273233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273236_consumption": {
      "bus": "76_LVBus1273236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        361.1728255780898,
        0.0
      ],
      "q_nom": [
        0.0,
        108.35184767342695,
        0.0
      ]
    },
    "76_LVBus1273236_production": {
      "bus": "76_LVBus1273236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273237_consumption": {
      "bus": "76_LVBus1273237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273237_production": {
      "bus": "76_LVBus1273237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273234_consumption": {
      "bus": "76_LVBus1273234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1034.5558814377066,
        7545.659917807084
      ],
      "q_nom": [
        0.0,
        310.366764431312,
        2263.697975342125
      ]
    },
    "76_LVBus1273234_production": {
      "bus": "76_LVBus1273234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273235_consumption": {
      "bus": "76_LVBus1273235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1036.7181739018615,
        0.0,
        4833.737233691957
      ],
      "q_nom": [
        311.01545217055843,
        0.0,
        1450.121170107587
      ]
    },
    "76_LVBus1273235_production": {
      "bus": "76_LVBus1273235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273860_consumption": {
      "bus": "76_LVBus1273860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273860_production": {
      "bus": "76_LVBus1273860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273858_consumption": {
      "bus": "76_LVBus1273858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3038.674893755478,
        0.0,
        0.0
      ],
      "q_nom": [
        911.6024681266434,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273858_production": {
      "bus": "76_LVBus1273858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273123_consumption": {
      "bus": "76_LVBus1273123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3075.883899554888,
        0.0,
        0.0
      ],
      "q_nom": [
        922.7651698664664,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273123_production": {
      "bus": "76_LVBus1273123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273133_consumption": {
      "bus": "76_LVBus1273133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2949.476644007472
      ],
      "q_nom": [
        0.0,
        0.0,
        884.8429932022415
      ]
    },
    "76_LVBus1273133_production": {
      "bus": "76_LVBus1273133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273124_consumption": {
      "bus": "76_LVBus1273124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        940.0891237866565,
        334.38529057956873,
        0.0
      ],
      "q_nom": [
        282.02673713599694,
        100.31558717387061,
        0.0
      ]
    },
    "76_LVBus1273124_production": {
      "bus": "76_LVBus1273124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273127_consumption": {
      "bus": "76_LVBus1273127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        709.9876318716424
      ],
      "q_nom": [
        0.0,
        0.0,
        212.99628956149272
      ]
    },
    "76_LVBus1273127_production": {
      "bus": "76_LVBus1273127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273128_consumption": {
      "bus": "76_LVBus1273128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2613.6869302154114,
        2824.8784161802355,
        0.0
      ],
      "q_nom": [
        784.1060790646234,
        847.4635248540707,
        0.0
      ]
    },
    "76_LVBus1273128_production": {
      "bus": "76_LVBus1273128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273132_consumption": {
      "bus": "76_LVBus1273132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1209.6113656113212,
        0.0,
        0.0
      ],
      "q_nom": [
        362.88340968339634,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273132_production": {
      "bus": "76_LVBus1273132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273129_consumption": {
      "bus": "76_LVBus1273129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273129_production": {
      "bus": "76_LVBus1273129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273131_consumption": {
      "bus": "76_LVBus1273131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273131_production": {
      "bus": "76_LVBus1273131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273130_consumption": {
      "bus": "76_LVBus1273130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2360.8104934496578,
        2277.653819277001
      ],
      "q_nom": [
        0.0,
        708.2431480348973,
        683.2961457831002
      ]
    },
    "76_LVBus1273130_production": {
      "bus": "76_LVBus1273130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273125_consumption": {
      "bus": "76_LVBus1273125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2378.4799602423827,
        2378.4799602423827,
        2378.4799602423827
      ],
      "q_nom": [
        713.5439880727148,
        713.5439880727148,
        713.5439880727148
      ]
    },
    "76_LVBus1273125_production": {
      "bus": "76_LVBus1273125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273126_consumption": {
      "bus": "76_LVBus1273126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        686.588830705272,
        0.0,
        0.0
      ],
      "q_nom": [
        205.9766492115816,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273126_production": {
      "bus": "76_LVBus1273126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273401_consumption": {
      "bus": "76_LVBus1273401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        485.8921042828045,
        485.8921042828045,
        485.8921042828045
      ],
      "q_nom": [
        145.76763128484134,
        145.76763128484134,
        145.76763128484134
      ]
    },
    "76_LVBus1273401_production": {
      "bus": "76_LVBus1273401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273404_consumption": {
      "bus": "76_LVBus1273404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2584.6861691798176,
        0.0,
        0.0
      ],
      "q_nom": [
        775.4058507539453,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273404_production": {
      "bus": "76_LVBus1273404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273402_consumption": {
      "bus": "76_LVBus1273402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        900.4770005473782,
        900.4770005473782,
        900.4770005473782
      ],
      "q_nom": [
        270.1431001642135,
        270.1431001642135,
        270.1431001642135
      ]
    },
    "76_LVBus1273402_production": {
      "bus": "76_LVBus1273402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273403_consumption": {
      "bus": "76_LVBus1273403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        380.1256749643045,
        0.0,
        0.0
      ],
      "q_nom": [
        114.03770248929135,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273403_production": {
      "bus": "76_LVBus1273403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273092_consumption": {
      "bus": "76_LVBus1273092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273092_production": {
      "bus": "76_LVBus1273092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273093_consumption": {
      "bus": "76_LVBus1273093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273093_production": {
      "bus": "76_LVBus1273093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273094_consumption": {
      "bus": "76_LVBus1273094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        144.06800055685187,
        0.0,
        0.0
      ],
      "q_nom": [
        43.22040016705556,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273094_production": {
      "bus": "76_LVBus1273094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273095_consumption": {
      "bus": "76_LVBus1273095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273095_production": {
      "bus": "76_LVBus1273095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273096_consumption": {
      "bus": "76_LVBus1273096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273096_production": {
      "bus": "76_LVBus1273096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273098_consumption": {
      "bus": "76_LVBus1273098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273098_production": {
      "bus": "76_LVBus1273098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273099_consumption": {
      "bus": "76_LVBus1273099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273099_production": {
      "bus": "76_LVBus1273099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273100_consumption": {
      "bus": "76_LVBus1273100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2319.356437994197,
        0.0,
        0.0
      ],
      "q_nom": [
        695.8069313982592,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273100_production": {
      "bus": "76_LVBus1273100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273101_consumption": {
      "bus": "76_LVBus1273101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1222.788578605258,
        0.0
      ],
      "q_nom": [
        0.0,
        366.8365735815774,
        0.0
      ]
    },
    "76_LVBus1273101_production": {
      "bus": "76_LVBus1273101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273102_consumption": {
      "bus": "76_LVBus1273102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5665.171799325131,
        0.0
      ],
      "q_nom": [
        0.0,
        1699.5515397975394,
        0.0
      ]
    },
    "76_LVBus1273102_production": {
      "bus": "76_LVBus1273102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273097_consumption": {
      "bus": "76_LVBus1273097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        267.4355946433448,
        1169.6815205056878,
        0.0
      ],
      "q_nom": [
        80.23067839300344,
        350.9044561517063,
        0.0
      ]
    },
    "76_LVBus1273097_production": {
      "bus": "76_LVBus1273097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273090_consumption": {
      "bus": "76_LVBus1273090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273090_production": {
      "bus": "76_LVBus1273090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273388_consumption": {
      "bus": "76_LVBus1273388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273388_production": {
      "bus": "76_LVBus1273388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273389_consumption": {
      "bus": "76_LVBus1273389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273389_production": {
      "bus": "76_LVBus1273389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273390_consumption": {
      "bus": "76_LVBus1273390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273390_production": {
      "bus": "76_LVBus1273390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273392_consumption": {
      "bus": "76_LVBus1273392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273392_production": {
      "bus": "76_LVBus1273392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273391_consumption": {
      "bus": "76_LVBus1273391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1047.2944834807638,
        0.0
      ],
      "q_nom": [
        0.0,
        314.18834504422915,
        0.0
      ]
    },
    "76_LVBus1273391_production": {
      "bus": "76_LVBus1273391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273393_consumption": {
      "bus": "76_LVBus1273393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273393_production": {
      "bus": "76_LVBus1273393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273394_consumption": {
      "bus": "76_LVBus1273394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1320.7109866300816,
        0.0,
        0.0
      ],
      "q_nom": [
        396.21329598902446,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273394_production": {
      "bus": "76_LVBus1273394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273395_consumption": {
      "bus": "76_LVBus1273395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273395_production": {
      "bus": "76_LVBus1273395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273224_consumption": {
      "bus": "76_LVBus1273224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273224_production": {
      "bus": "76_LVBus1273224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273225_consumption": {
      "bus": "76_LVBus1273225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        104.32900184900575
      ],
      "q_nom": [
        0.0,
        0.0,
        31.298700554701725
      ]
    },
    "76_LVBus1273225_production": {
      "bus": "76_LVBus1273225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273226_consumption": {
      "bus": "76_LVBus1273226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        766.1915232570307,
        0.0
      ],
      "q_nom": [
        0.0,
        229.8574569771092,
        0.0
      ]
    },
    "76_LVBus1273226_production": {
      "bus": "76_LVBus1273226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273227_consumption": {
      "bus": "76_LVBus1273227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        706.9842437210924,
        0.0,
        0.0
      ],
      "q_nom": [
        212.09527311632772,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273227_production": {
      "bus": "76_LVBus1273227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273228_consumption": {
      "bus": "76_LVBus1273228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        977.793552681784,
        0.0,
        3145.2354926380053
      ],
      "q_nom": [
        293.3380658045352,
        0.0,
        943.5706477914016
      ]
    },
    "76_LVBus1273228_production": {
      "bus": "76_LVBus1273228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273704_consumption": {
      "bus": "76_LVBus1273704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273704_production": {
      "bus": "76_LVBus1273704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273705_consumption": {
      "bus": "76_LVBus1273705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3493.549902561379,
        0.0,
        0.0
      ],
      "q_nom": [
        1048.0649707684136,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273705_production": {
      "bus": "76_LVBus1273705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273714_consumption": {
      "bus": "76_LVBus1273714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1378.710308963919,
        0.0,
        11242.640058406163
      ],
      "q_nom": [
        413.6130926891757,
        0.0,
        3372.7920175218487
      ]
    },
    "76_LVBus1273714_production": {
      "bus": "76_LVBus1273714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273715_consumption": {
      "bus": "76_LVBus1273715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1221.4064295605538,
        0.0
      ],
      "q_nom": [
        0.0,
        366.4219288681661,
        0.0
      ]
    },
    "76_LVBus1273715_production": {
      "bus": "76_LVBus1273715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273716_consumption": {
      "bus": "76_LVBus1273716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        185.58627256856786,
        185.58627256856786,
        185.58627256856786
      ],
      "q_nom": [
        55.675881770570356,
        55.675881770570356,
        55.675881770570356
      ]
    },
    "76_LVBus1273716_production": {
      "bus": "76_LVBus1273716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273717_consumption": {
      "bus": "76_LVBus1273717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4494.5551383853335,
        732.7185724034512
      ],
      "q_nom": [
        0.0,
        1348.3665415156,
        219.81557172103535
      ]
    },
    "76_LVBus1273717_production": {
      "bus": "76_LVBus1273717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273718_consumption": {
      "bus": "76_LVBus1273718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2200.725057969779,
        2200.725057969779,
        2200.725057969779
      ],
      "q_nom": [
        660.2175173909336,
        660.2175173909336,
        660.2175173909336
      ]
    },
    "76_LVBus1273718_production": {
      "bus": "76_LVBus1273718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273719_consumption": {
      "bus": "76_LVBus1273719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3666.7315094540036,
        0.0
      ],
      "q_nom": [
        0.0,
        1100.019452836201,
        0.0
      ]
    },
    "76_LVBus1273719_production": {
      "bus": "76_LVBus1273719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273720_consumption": {
      "bus": "76_LVBus1273720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2963.9651526578477,
        3042.196030894533,
        10792.39724335782
      ],
      "q_nom": [
        889.1895457973543,
        912.65880926836,
        3237.719173007346
      ]
    },
    "76_LVBus1273720_production": {
      "bus": "76_LVBus1273720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273707_consumption": {
      "bus": "76_LVBus1273707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        401.11311342430525
      ],
      "q_nom": [
        0.0,
        0.0,
        120.33393402729158
      ]
    },
    "76_LVBus1273707_production": {
      "bus": "76_LVBus1273707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273708_consumption": {
      "bus": "76_LVBus1273708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6176.939912976045,
        0.0,
        0.0
      ],
      "q_nom": [
        1853.0819738928135,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273708_production": {
      "bus": "76_LVBus1273708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273709_consumption": {
      "bus": "76_LVBus1273709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3518.196185544418,
        0.0,
        0.0
      ],
      "q_nom": [
        1055.4588556633253,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273709_production": {
      "bus": "76_LVBus1273709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273713_consumption": {
      "bus": "76_LVBus1273713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273713_production": {
      "bus": "76_LVBus1273713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273710_consumption": {
      "bus": "76_LVBus1273710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4392.297022992165,
        5310.75937020669
      ],
      "q_nom": [
        0.0,
        1317.6891068976495,
        1593.2278110620068
      ]
    },
    "76_LVBus1273710_production": {
      "bus": "76_LVBus1273710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273711_consumption": {
      "bus": "76_LVBus1273711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1321.8414816313355,
        0.0,
        0.0
      ],
      "q_nom": [
        396.5524444894006,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273711_production": {
      "bus": "76_LVBus1273711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273712_consumption": {
      "bus": "76_LVBus1273712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4240.614731785532,
        0.0,
        2585.3818603789414
      ],
      "q_nom": [
        1272.1844195356596,
        0.0,
        775.6145581136824
      ]
    },
    "76_LVBus1273712_production": {
      "bus": "76_LVBus1273712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273706_consumption": {
      "bus": "76_LVBus1273706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2305.236470893867,
        1224.984948699175,
        663.1344273598535
      ],
      "q_nom": [
        691.5709412681601,
        367.4954846097525,
        198.94032820795604
      ]
    },
    "76_LVBus1273706_production": {
      "bus": "76_LVBus1273706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273701_consumption": {
      "bus": "76_LVBus1273701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273701_production": {
      "bus": "76_LVBus1273701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273702_consumption": {
      "bus": "76_LVBus1273702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3521.1477078556904,
        0.0
      ],
      "q_nom": [
        0.0,
        1056.3443123567072,
        0.0
      ]
    },
    "76_LVBus1273702_production": {
      "bus": "76_LVBus1273702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273053_consumption": {
      "bus": "76_LVBus1273053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        500.5072609812649,
        2192.845661911205,
        3651.9973209711316
      ],
      "q_nom": [
        150.15217829437947,
        657.8536985733614,
        1095.5991962913395
      ]
    },
    "76_LVBus1273053_production": {
      "bus": "76_LVBus1273053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273054_consumption": {
      "bus": "76_LVBus1273054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        275.8317721803731,
        1208.4164633344947,
        0.0
      ],
      "q_nom": [
        82.74953165411192,
        362.5249390003484,
        0.0
      ]
    },
    "76_LVBus1273054_production": {
      "bus": "76_LVBus1273054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273055_consumption": {
      "bus": "76_LVBus1273055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        518.4665923758507,
        704.7644916220562,
        1049.813264010894
      ],
      "q_nom": [
        155.53997771275522,
        211.42934748661685,
        314.9439792032682
      ]
    },
    "76_LVBus1273055_production": {
      "bus": "76_LVBus1273055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273049_consumption": {
      "bus": "76_LVBus1273049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1595.6910487331745
      ],
      "q_nom": [
        0.0,
        0.0,
        478.70731461995234
      ]
    },
    "76_LVBus1273049_production": {
      "bus": "76_LVBus1273049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273050_consumption": {
      "bus": "76_LVBus1273050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1418.5449738108055,
        0.0,
        6565.119724232814
      ],
      "q_nom": [
        425.5634921432416,
        0.0,
        1969.5359172698443
      ]
    },
    "76_LVBus1273050_production": {
      "bus": "76_LVBus1273050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273051_consumption": {
      "bus": "76_LVBus1273051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2933.998483798633,
        1681.98357144753,
        4297.690137933403
      ],
      "q_nom": [
        880.1995451395899,
        504.595071434259,
        1289.3070413800208
      ]
    },
    "76_LVBus1273051_production": {
      "bus": "76_LVBus1273051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273038_consumption": {
      "bus": "76_LVBus1273038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273038_production": {
      "bus": "76_LVBus1273038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273039_consumption": {
      "bus": "76_LVBus1273039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3020.3063945215627,
        443.6933421669964,
        0.0
      ],
      "q_nom": [
        906.0919183564688,
        133.1080026500989,
        0.0
      ]
    },
    "76_LVBus1273039_production": {
      "bus": "76_LVBus1273039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273046_consumption": {
      "bus": "76_LVBus1273046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4032.7464774462883,
        0.0,
        0.0
      ],
      "q_nom": [
        1209.8239432338864,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273046_production": {
      "bus": "76_LVBus1273046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273047_consumption": {
      "bus": "76_LVBus1273047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2976.2227045,
        3088.7804598498856
      ],
      "q_nom": [
        0.0,
        892.8668113499999,
        926.6341379549656
      ]
    },
    "76_LVBus1273047_production": {
      "bus": "76_LVBus1273047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273040_consumption": {
      "bus": "76_LVBus1273040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        645.8114118194951,
        645.8114118194951,
        2903.8632416770474
      ],
      "q_nom": [
        193.74342354584851,
        193.74342354584851,
        871.1589725031142
      ]
    },
    "76_LVBus1273040_production": {
      "bus": "76_LVBus1273040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273041_consumption": {
      "bus": "76_LVBus1273041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        476.57062755005217,
        0.0,
        3706.830281402039
      ],
      "q_nom": [
        142.97118826501566,
        0.0,
        1112.0490844206117
      ]
    },
    "76_LVBus1273041_production": {
      "bus": "76_LVBus1273041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273042_consumption": {
      "bus": "76_LVBus1273042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        453.7727656649274,
        292.32266541152774
      ],
      "q_nom": [
        0.0,
        136.13182969947823,
        87.69679962345832
      ]
    },
    "76_LVBus1273042_production": {
      "bus": "76_LVBus1273042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273043_consumption": {
      "bus": "76_LVBus1273043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273043_production": {
      "bus": "76_LVBus1273043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273044_consumption": {
      "bus": "76_LVBus1273044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2690.8642520727017
      ],
      "q_nom": [
        0.0,
        0.0,
        807.2592756218105
      ]
    },
    "76_LVBus1273044_production": {
      "bus": "76_LVBus1273044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273045_consumption": {
      "bus": "76_LVBus1273045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5702.841609130323,
        0.0
      ],
      "q_nom": [
        0.0,
        1710.852482739097,
        0.0
      ]
    },
    "76_LVBus1273045_production": {
      "bus": "76_LVBus1273045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273639_consumption": {
      "bus": "76_LVBus1273639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273639_production": {
      "bus": "76_LVBus1273639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273640_consumption": {
      "bus": "76_LVBus1273640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273640_production": {
      "bus": "76_LVBus1273640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273642_consumption": {
      "bus": "76_LVBus1273642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273642_production": {
      "bus": "76_LVBus1273642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273641_consumption": {
      "bus": "76_LVBus1273641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        564.5521480653891,
        0.0,
        0.0
      ],
      "q_nom": [
        169.36564441961673,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273641_production": {
      "bus": "76_LVBus1273641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273635_consumption": {
      "bus": "76_LVBus1273635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273635_production": {
      "bus": "76_LVBus1273635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273636_consumption": {
      "bus": "76_LVBus1273636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1808.0139758885898,
        2079.0376039967446,
        3348.9681412430464
      ],
      "q_nom": [
        542.4041927665769,
        623.7112811990233,
        1004.6904423729138
      ]
    },
    "76_LVBus1273636_production": {
      "bus": "76_LVBus1273636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273637_consumption": {
      "bus": "76_LVBus1273637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12354.531811043249,
        14151.387425905268,
        0.0
      ],
      "q_nom": [
        3706.3595433129744,
        4245.41622777158,
        0.0
      ]
    },
    "76_LVBus1273637_production": {
      "bus": "76_LVBus1273637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273627_consumption": {
      "bus": "76_LVBus1273627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3580.053696925238,
        0.0,
        4000.330744203416
      ],
      "q_nom": [
        1074.0161090775714,
        0.0,
        1200.0992232610247
      ]
    },
    "76_LVBus1273627_production": {
      "bus": "76_LVBus1273627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273628_consumption": {
      "bus": "76_LVBus1273628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        269.2850471475899,
        2779.5684567670687
      ],
      "q_nom": [
        0.0,
        80.78551414427697,
        833.8705370301205
      ]
    },
    "76_LVBus1273628_production": {
      "bus": "76_LVBus1273628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273629_consumption": {
      "bus": "76_LVBus1273629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273629_production": {
      "bus": "76_LVBus1273629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273630_consumption": {
      "bus": "76_LVBus1273630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3012.4615644069277
      ],
      "q_nom": [
        0.0,
        0.0,
        903.7384693220782
      ]
    },
    "76_LVBus1273630_production": {
      "bus": "76_LVBus1273630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273631_consumption": {
      "bus": "76_LVBus1273631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4093.104568097804,
        0.0
      ],
      "q_nom": [
        0.0,
        1227.931370429341,
        0.0
      ]
    },
    "76_LVBus1273631_production": {
      "bus": "76_LVBus1273631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273632_consumption": {
      "bus": "76_LVBus1273632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273632_production": {
      "bus": "76_LVBus1273632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273633_consumption": {
      "bus": "76_LVBus1273633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4107.109688303106
      ],
      "q_nom": [
        0.0,
        0.0,
        1232.1329064909316
      ]
    },
    "76_LVBus1273633_production": {
      "bus": "76_LVBus1273633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273616_consumption": {
      "bus": "76_LVBus1273616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2897.1441831236907,
        0.0
      ],
      "q_nom": [
        0.0,
        869.1432549371071,
        0.0
      ]
    },
    "76_LVBus1273616_production": {
      "bus": "76_LVBus1273616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273617_consumption": {
      "bus": "76_LVBus1273617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3098.91165606664,
        2127.052081904073
      ],
      "q_nom": [
        0.0,
        929.6734968199919,
        638.1156245712219
      ]
    },
    "76_LVBus1273617_production": {
      "bus": "76_LVBus1273617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273625_consumption": {
      "bus": "76_LVBus1273625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1308.6537125577734,
        2064.451210139267
      ],
      "q_nom": [
        0.0,
        392.596113767332,
        619.33536304178
      ]
    },
    "76_LVBus1273625_production": {
      "bus": "76_LVBus1273625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273618_consumption": {
      "bus": "76_LVBus1273618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        577.2903442839498,
        0.0,
        0.0
      ],
      "q_nom": [
        173.18710328518495,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273618_production": {
      "bus": "76_LVBus1273618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273623_consumption": {
      "bus": "76_LVBus1273623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1480.7143458709365,
        3302.428008601175,
        1798.5023030849704
      ],
      "q_nom": [
        444.214303761281,
        990.7284025803524,
        539.5506909254912
      ]
    },
    "76_LVBus1273623_production": {
      "bus": "76_LVBus1273623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273624_consumption": {
      "bus": "76_LVBus1273624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1805.2351648843046
      ],
      "q_nom": [
        0.0,
        0.0,
        541.5705494652914
      ]
    },
    "76_LVBus1273624_production": {
      "bus": "76_LVBus1273624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273619_consumption": {
      "bus": "76_LVBus1273619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3784.9403196054195,
        4593.663640984733,
        2393.351647290718
      ],
      "q_nom": [
        1135.4820958816258,
        1378.09909229542,
        718.0054941872154
      ]
    },
    "76_LVBus1273619_production": {
      "bus": "76_LVBus1273619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273620_consumption": {
      "bus": "76_LVBus1273620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273620_production": {
      "bus": "76_LVBus1273620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273621_consumption": {
      "bus": "76_LVBus1273621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1666.875404651442,
        0.0
      ],
      "q_nom": [
        0.0,
        500.0626213954326,
        0.0
      ]
    },
    "76_LVBus1273621_production": {
      "bus": "76_LVBus1273621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273622_consumption": {
      "bus": "76_LVBus1273622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2717.0661457733077,
        0.0,
        0.0
      ],
      "q_nom": [
        815.1198437319923,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273622_production": {
      "bus": "76_LVBus1273622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273603_consumption": {
      "bus": "76_LVBus1273603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2509.49632026644
      ],
      "q_nom": [
        0.0,
        0.0,
        752.8488960799319
      ]
    },
    "76_LVBus1273603_production": {
      "bus": "76_LVBus1273603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273604_consumption": {
      "bus": "76_LVBus1273604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1331.4825514347456,
        0.0
      ],
      "q_nom": [
        0.0,
        399.4447654304237,
        0.0
      ]
    },
    "76_LVBus1273604_production": {
      "bus": "76_LVBus1273604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273605_consumption": {
      "bus": "76_LVBus1273605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        972.9248554952784,
        840.6413637622337,
        1317.3687232379837
      ],
      "q_nom": [
        291.8774566485835,
        252.1924091286701,
        395.2106169713951
      ]
    },
    "76_LVBus1273605_production": {
      "bus": "76_LVBus1273605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273614_consumption": {
      "bus": "76_LVBus1273614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5446.9790775196925,
        0.0,
        4040.8568317815552
      ],
      "q_nom": [
        1634.0937232559077,
        0.0,
        1212.2570495344664
      ]
    },
    "76_LVBus1273614_production": {
      "bus": "76_LVBus1273614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273606_consumption": {
      "bus": "76_LVBus1273606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        393.2018457897812,
        0.0,
        0.0
      ],
      "q_nom": [
        117.96055373693436,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273606_production": {
      "bus": "76_LVBus1273606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273612_consumption": {
      "bus": "76_LVBus1273612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2173.374231668237,
        0.0,
        454.11930242784786
      ],
      "q_nom": [
        652.012269500471,
        0.0,
        136.23579072835435
      ]
    },
    "76_LVBus1273612_production": {
      "bus": "76_LVBus1273612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273613_consumption": {
      "bus": "76_LVBus1273613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        963.3494513095513,
        2856.1479790285553,
        0.0
      ],
      "q_nom": [
        289.0048353928654,
        856.8443937085666,
        0.0
      ]
    },
    "76_LVBus1273613_production": {
      "bus": "76_LVBus1273613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273607_consumption": {
      "bus": "76_LVBus1273607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2739.891521545757,
        2414.17275300195
      ],
      "q_nom": [
        0.0,
        821.967456463727,
        724.2518259005849
      ]
    },
    "76_LVBus1273607_production": {
      "bus": "76_LVBus1273607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273608_consumption": {
      "bus": "76_LVBus1273608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        931.6304785652364,
        0.0,
        0.0
      ],
      "q_nom": [
        279.4891435695709,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273608_production": {
      "bus": "76_LVBus1273608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273609_consumption": {
      "bus": "76_LVBus1273609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273609_production": {
      "bus": "76_LVBus1273609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273611_consumption": {
      "bus": "76_LVBus1273611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5379.568982087189,
        1865.8078297491597,
        0.0
      ],
      "q_nom": [
        1613.8706946261568,
        559.742348924748,
        0.0
      ]
    },
    "76_LVBus1273611_production": {
      "bus": "76_LVBus1273611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273610_consumption": {
      "bus": "76_LVBus1273610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1066.1268959625454,
        700.2973498958673
      ],
      "q_nom": [
        0.0,
        319.8380687887636,
        210.08920496876019
      ]
    },
    "76_LVBus1273610_production": {
      "bus": "76_LVBus1273610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273438_consumption": {
      "bus": "76_LVBus1273438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        830.9812349272084,
        1960.8369446769993,
        2351.98013190376
      ],
      "q_nom": [
        249.29437047816253,
        588.2510834030998,
        705.5940395711281
      ]
    },
    "76_LVBus1273438_production": {
      "bus": "76_LVBus1273438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273439_consumption": {
      "bus": "76_LVBus1273439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7322.816669367656,
        5147.334525898962,
        3932.5516638961835
      ],
      "q_nom": [
        2196.845000810297,
        1544.2003577696885,
        1179.765499168855
      ]
    },
    "76_LVBus1273439_production": {
      "bus": "76_LVBus1273439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273440_consumption": {
      "bus": "76_LVBus1273440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2005.8269423828517,
        3192.39801583049,
        5189.640282111015
      ],
      "q_nom": [
        601.7480827148555,
        957.7194047491469,
        1556.8920846333044
      ]
    },
    "76_LVBus1273440_production": {
      "bus": "76_LVBus1273440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273435_consumption": {
      "bus": "76_LVBus1273435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1278.415042375505,
        8610.282258222967,
        6060.008526392995
      ],
      "q_nom": [
        383.5245127126515,
        2583.0846774668903,
        1818.0025579178985
      ]
    },
    "76_LVBus1273435_production": {
      "bus": "76_LVBus1273435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273436_consumption": {
      "bus": "76_LVBus1273436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        902.8315872673493,
        0.0,
        0.0
      ],
      "q_nom": [
        270.84947618020476,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273436_production": {
      "bus": "76_LVBus1273436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273947_consumption": {
      "bus": "76_LVBus1273947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273947_production": {
      "bus": "76_LVBus1273947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273948_consumption": {
      "bus": "76_LVBus1273948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2266.0874794344045,
        0.0,
        854.5347048137121
      ],
      "q_nom": [
        679.8262438303213,
        0.0,
        256.3604114441136
      ]
    },
    "76_LVBus1273948_production": {
      "bus": "76_LVBus1273948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273954_consumption": {
      "bus": "76_LVBus1273954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3150.005146358952
      ],
      "q_nom": [
        0.0,
        0.0,
        945.0015439076856
      ]
    },
    "76_LVBus1273954_production": {
      "bus": "76_LVBus1273954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273957_consumption": {
      "bus": "76_LVBus1273957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2670.375369670578,
        2670.375369670578,
        2670.375369670578
      ],
      "q_nom": [
        801.1126109011734,
        801.1126109011734,
        801.1126109011734
      ]
    },
    "76_LVBus1273957_production": {
      "bus": "76_LVBus1273957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273962_consumption": {
      "bus": "76_LVBus1273962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        833.8867015498329,
        2934.199485848851,
        1448.0318373382463
      ],
      "q_nom": [
        250.16601046494986,
        880.2598457546553,
        434.4095512014739
      ]
    },
    "76_LVBus1273962_production": {
      "bus": "76_LVBus1273962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273958_consumption": {
      "bus": "76_LVBus1273958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1881.9858490032843,
        809.3172587205261,
        1529.7457003532854
      ],
      "q_nom": [
        564.5957547009853,
        242.79517761615782,
        458.9237101059856
      ]
    },
    "76_LVBus1273958_production": {
      "bus": "76_LVBus1273958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273959_consumption": {
      "bus": "76_LVBus1273959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3931.9141389155507,
        0.0,
        0.0
      ],
      "q_nom": [
        1179.5742416746652,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273959_production": {
      "bus": "76_LVBus1273959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273960_consumption": {
      "bus": "76_LVBus1273960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6154.421877320574,
        3984.684840376123
      ],
      "q_nom": [
        0.0,
        1846.3265631961722,
        1195.4054521128369
      ]
    },
    "76_LVBus1273960_production": {
      "bus": "76_LVBus1273960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273961_consumption": {
      "bus": "76_LVBus1273961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1931.033130197816,
        0.0,
        0.0
      ],
      "q_nom": [
        579.3099390593447,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273961_production": {
      "bus": "76_LVBus1273961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273955_consumption": {
      "bus": "76_LVBus1273955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1734.069687068554,
        454.81838706262647
      ],
      "q_nom": [
        0.0,
        520.2209061205662,
        136.44551611878794
      ]
    },
    "76_LVBus1273955_production": {
      "bus": "76_LVBus1273955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273956_consumption": {
      "bus": "76_LVBus1273956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1036.2298020648414,
        0.0,
        0.0
      ],
      "q_nom": [
        310.8689406194524,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273956_production": {
      "bus": "76_LVBus1273956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273949_consumption": {
      "bus": "76_LVBus1273949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1017.9499420514682,
        0.0,
        497.80266702119684
      ],
      "q_nom": [
        305.38498261544044,
        0.0,
        149.34080010635904
      ]
    },
    "76_LVBus1273949_production": {
      "bus": "76_LVBus1273949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273950_consumption": {
      "bus": "76_LVBus1273950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1354.0534580307992,
        1399.5881414086055,
        1222.2296784918724
      ],
      "q_nom": [
        406.21603740923973,
        419.87644242258165,
        366.6689035475617
      ]
    },
    "76_LVBus1273950_production": {
      "bus": "76_LVBus1273950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273951_consumption": {
      "bus": "76_LVBus1273951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4087.5710898800176,
        3813.537376255861
      ],
      "q_nom": [
        0.0,
        1226.2713269640053,
        1144.0612128767582
      ]
    },
    "76_LVBus1273951_production": {
      "bus": "76_LVBus1273951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273952_consumption": {
      "bus": "76_LVBus1273952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        669.8192032912315
      ],
      "q_nom": [
        0.0,
        0.0,
        200.94576098736943
      ]
    },
    "76_LVBus1273952_production": {
      "bus": "76_LVBus1273952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273953_consumption": {
      "bus": "76_LVBus1273953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273953_production": {
      "bus": "76_LVBus1273953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273936_consumption": {
      "bus": "76_LVBus1273936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3840.14798153534,
        0.0,
        0.0
      ],
      "q_nom": [
        1152.044394460602,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273936_production": {
      "bus": "76_LVBus1273936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273945_consumption": {
      "bus": "76_LVBus1273945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4046.9658616771712,
        9564.201474583784,
        1532.3977982035885
      ],
      "q_nom": [
        1214.0897585031514,
        2869.260442375135,
        459.7193394610766
      ]
    },
    "76_LVBus1273945_production": {
      "bus": "76_LVBus1273945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273937_consumption": {
      "bus": "76_LVBus1273937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1637.9971187159967
      ],
      "q_nom": [
        0.0,
        0.0,
        491.399135614799
      ]
    },
    "76_LVBus1273937_production": {
      "bus": "76_LVBus1273937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273938_consumption": {
      "bus": "76_LVBus1273938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273938_production": {
      "bus": "76_LVBus1273938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2069395_consumption": {
      "bus": "76_LVBus2069395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        910.0939910938397
      ],
      "q_nom": [
        0.0,
        0.0,
        273.0281973281519
      ]
    },
    "76_LVBus2069395_production": {
      "bus": "76_LVBus2069395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2074358_consumption": {
      "bus": "76_LVBus2074358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3770.3177089334454,
        1978.9525892631261,
        3422.274525753613
      ],
      "q_nom": [
        1131.0953126800337,
        593.6857767789378,
        1026.6823577260839
      ]
    },
    "76_LVBus2074358_production": {
      "bus": "76_LVBus2074358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273939_consumption": {
      "bus": "76_LVBus1273939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2275.6312556280836
      ],
      "q_nom": [
        0.0,
        0.0,
        682.6893766884251
      ]
    },
    "76_LVBus1273939_production": {
      "bus": "76_LVBus1273939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273944_consumption": {
      "bus": "76_LVBus1273944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4559.562936166673,
        4559.562936166673,
        4559.562936166673
      ],
      "q_nom": [
        1367.868880850002,
        1367.868880850002,
        1367.868880850002
      ]
    },
    "76_LVBus1273944_production": {
      "bus": "76_LVBus1273944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273940_consumption": {
      "bus": "76_LVBus1273940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5855.140328360338,
        0.0
      ],
      "q_nom": [
        0.0,
        1756.5420985081012,
        0.0
      ]
    },
    "76_LVBus1273940_production": {
      "bus": "76_LVBus1273940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273941_consumption": {
      "bus": "76_LVBus1273941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4706.64937831876
      ],
      "q_nom": [
        0.0,
        0.0,
        1411.9948134956278
      ]
    },
    "76_LVBus1273941_production": {
      "bus": "76_LVBus1273941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273942_consumption": {
      "bus": "76_LVBus1273942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2248.847473456404,
        2248.847473456404,
        2248.847473456404
      ],
      "q_nom": [
        674.6542420369211,
        674.6542420369211,
        674.6542420369211
      ]
    },
    "76_LVBus1273942_production": {
      "bus": "76_LVBus1273942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273943_consumption": {
      "bus": "76_LVBus1273943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2193.3009896378258,
        1538.032133558909
      ],
      "q_nom": [
        0.0,
        657.9902968913477,
        461.4096400676727
      ]
    },
    "76_LVBus1273943_production": {
      "bus": "76_LVBus1273943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273875_consumption": {
      "bus": "76_LVBus1273875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        79.85902994272907,
        0.0,
        0.0
      ],
      "q_nom": [
        23.95770898281872,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273875_production": {
      "bus": "76_LVBus1273875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273876_consumption": {
      "bus": "76_LVBus1273876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273876_production": {
      "bus": "76_LVBus1273876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273877_consumption": {
      "bus": "76_LVBus1273877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273877_production": {
      "bus": "76_LVBus1273877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273878_consumption": {
      "bus": "76_LVBus1273878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273878_production": {
      "bus": "76_LVBus1273878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273879_consumption": {
      "bus": "76_LVBus1273879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273879_production": {
      "bus": "76_LVBus1273879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273880_consumption": {
      "bus": "76_LVBus1273880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        205.287471514698,
        205.287471514698,
        610.8620706021426
      ],
      "q_nom": [
        61.586241454409404,
        61.586241454409404,
        183.25862118064276
      ]
    },
    "76_LVBus1273880_production": {
      "bus": "76_LVBus1273880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273881_consumption": {
      "bus": "76_LVBus1273881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273881_production": {
      "bus": "76_LVBus1273881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273882_consumption": {
      "bus": "76_LVBus1273882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1111.3752541455997,
        0.0,
        1124.75441210912
      ],
      "q_nom": [
        333.4125762436799,
        0.0,
        337.426323632736
      ]
    },
    "76_LVBus1273882_production": {
      "bus": "76_LVBus1273882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273883_consumption": {
      "bus": "76_LVBus1273883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2063.7729499537095,
        0.0,
        0.0
      ],
      "q_nom": [
        619.1318849861128,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273883_production": {
      "bus": "76_LVBus1273883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273644_consumption": {
      "bus": "76_LVBus1273644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273644_production": {
      "bus": "76_LVBus1273644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273645_consumption": {
      "bus": "76_LVBus1273645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273645_production": {
      "bus": "76_LVBus1273645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273648_consumption": {
      "bus": "76_LVBus1273648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1230.8757799372995,
        0.0,
        0.0
      ],
      "q_nom": [
        369.26273398118985,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273648_production": {
      "bus": "76_LVBus1273648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273653_consumption": {
      "bus": "76_LVBus1273653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6154.481926950201
      ],
      "q_nom": [
        0.0,
        0.0,
        1846.3445780850602
      ]
    },
    "76_LVBus1273653_production": {
      "bus": "76_LVBus1273653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273649_consumption": {
      "bus": "76_LVBus1273649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        827.680002277912,
        0.0,
        0.0
      ],
      "q_nom": [
        248.30400068337357,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273649_production": {
      "bus": "76_LVBus1273649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273650_consumption": {
      "bus": "76_LVBus1273650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3192.1139982725103,
        0.0,
        0.0
      ],
      "q_nom": [
        957.6341994817531,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273650_production": {
      "bus": "76_LVBus1273650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273651_consumption": {
      "bus": "76_LVBus1273651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4516.345443067923,
        0.0
      ],
      "q_nom": [
        0.0,
        1354.9036329203768,
        0.0
      ]
    },
    "76_LVBus1273651_production": {
      "bus": "76_LVBus1273651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273652_consumption": {
      "bus": "76_LVBus1273652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273652_production": {
      "bus": "76_LVBus1273652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273646_consumption": {
      "bus": "76_LVBus1273646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3996.977718790597
      ],
      "q_nom": [
        0.0,
        0.0,
        1199.093315637179
      ]
    },
    "76_LVBus1273646_production": {
      "bus": "76_LVBus1273646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273647_consumption": {
      "bus": "76_LVBus1273647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3531.0168502660586,
        1493.4328646448619
      ],
      "q_nom": [
        0.0,
        1059.3050550798175,
        448.02985939345854
      ]
    },
    "76_LVBus1273647_production": {
      "bus": "76_LVBus1273647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273198_consumption": {
      "bus": "76_LVBus1273198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273198_production": {
      "bus": "76_LVBus1273198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273199_consumption": {
      "bus": "76_LVBus1273199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        670.9085286517814,
        0.0,
        0.0
      ],
      "q_nom": [
        201.2725585955344,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273199_production": {
      "bus": "76_LVBus1273199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273200_consumption": {
      "bus": "76_LVBus1273200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3732.430713141787,
        2661.7124096608154
      ],
      "q_nom": [
        0.0,
        1119.729213942536,
        798.5137228982446
      ]
    },
    "76_LVBus1273200_production": {
      "bus": "76_LVBus1273200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273201_consumption": {
      "bus": "76_LVBus1273201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3642.0027587017034,
        1175.771381628273,
        1460.9116712717257
      ],
      "q_nom": [
        1092.600827610511,
        352.7314144884819,
        438.2735013815177
      ]
    },
    "76_LVBus1273201_production": {
      "bus": "76_LVBus1273201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273185_consumption": {
      "bus": "76_LVBus1273185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1732.246802709165,
        2286.1462930211683,
        625.2428184810458
      ],
      "q_nom": [
        519.6740408127495,
        685.8438879063505,
        187.57284554431374
      ]
    },
    "76_LVBus1273185_production": {
      "bus": "76_LVBus1273185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273186_consumption": {
      "bus": "76_LVBus1273186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273186_production": {
      "bus": "76_LVBus1273186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273190_consumption": {
      "bus": "76_LVBus1273190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1696.4177936516164,
        2811.019353170456
      ],
      "q_nom": [
        0.0,
        508.9253380954849,
        843.3058059511367
      ]
    },
    "76_LVBus1273190_production": {
      "bus": "76_LVBus1273190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273191_consumption": {
      "bus": "76_LVBus1273191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273191_production": {
      "bus": "76_LVBus1273191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273196_consumption": {
      "bus": "76_LVBus1273196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2030.98285461961,
        1691.5237884753883
      ],
      "q_nom": [
        0.0,
        609.294856385883,
        507.45713654261647
      ]
    },
    "76_LVBus1273196_production": {
      "bus": "76_LVBus1273196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273192_consumption": {
      "bus": "76_LVBus1273192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2075.9895673642286,
        147.08484202874834,
        1866.9748835206963
      ],
      "q_nom": [
        622.7968702092686,
        44.1254526086245,
        560.0924650562089
      ]
    },
    "76_LVBus1273192_production": {
      "bus": "76_LVBus1273192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273193_consumption": {
      "bus": "76_LVBus1273193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        536.5440097001522,
        0.0
      ],
      "q_nom": [
        0.0,
        160.96320291004565,
        0.0
      ]
    },
    "76_LVBus1273193_production": {
      "bus": "76_LVBus1273193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273194_consumption": {
      "bus": "76_LVBus1273194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3728.151652391575
      ],
      "q_nom": [
        0.0,
        0.0,
        1118.4454957174726
      ]
    },
    "76_LVBus1273194_production": {
      "bus": "76_LVBus1273194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273195_consumption": {
      "bus": "76_LVBus1273195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1630.967192588929
      ],
      "q_nom": [
        0.0,
        0.0,
        489.2901577766787
      ]
    },
    "76_LVBus1273195_production": {
      "bus": "76_LVBus1273195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273187_consumption": {
      "bus": "76_LVBus1273187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2263.555428090646,
        0.0
      ],
      "q_nom": [
        0.0,
        679.0666284271937,
        0.0
      ]
    },
    "76_LVBus1273187_production": {
      "bus": "76_LVBus1273187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273189_consumption": {
      "bus": "76_LVBus1273189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2525.364826678986,
        0.0,
        0.0
      ],
      "q_nom": [
        757.6094480036958,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273189_production": {
      "bus": "76_LVBus1273189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273188_consumption": {
      "bus": "76_LVBus1273188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        371.9249849356155,
        3708.5287913438137,
        0.0
      ],
      "q_nom": [
        111.57749548068465,
        1112.558637403144,
        0.0
      ]
    },
    "76_LVBus1273188_production": {
      "bus": "76_LVBus1273188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273173_consumption": {
      "bus": "76_LVBus1273173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3816.957813065589,
        2433.0496908160726,
        5145.699388360466
      ],
      "q_nom": [
        1145.0873439196766,
        729.9149072448217,
        1543.70981650814
      ]
    },
    "76_LVBus1273173_production": {
      "bus": "76_LVBus1273173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273176_consumption": {
      "bus": "76_LVBus1273176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3775.1343653151057,
        0.0,
        0.0
      ],
      "q_nom": [
        1132.5403095945317,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273176_production": {
      "bus": "76_LVBus1273176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273183_consumption": {
      "bus": "76_LVBus1273183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2005.4533858250807,
        792.4970851591808,
        0.0
      ],
      "q_nom": [
        601.6360157475242,
        237.7491255477542,
        0.0
      ]
    },
    "76_LVBus1273183_production": {
      "bus": "76_LVBus1273183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273180_consumption": {
      "bus": "76_LVBus1273180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        626.1619978252909,
        0.0
      ],
      "q_nom": [
        0.0,
        187.84859934758725,
        0.0
      ]
    },
    "76_LVBus1273180_production": {
      "bus": "76_LVBus1273180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273181_consumption": {
      "bus": "76_LVBus1273181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        802.1204128481241,
        1766.4537055438132,
        619.9961517234041
      ],
      "q_nom": [
        240.63612385443724,
        529.936111663144,
        185.9988455170212
      ]
    },
    "76_LVBus1273181_production": {
      "bus": "76_LVBus1273181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273182_consumption": {
      "bus": "76_LVBus1273182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        884.1217359662071,
        0.0,
        0.0
      ],
      "q_nom": [
        265.23652078986214,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273182_production": {
      "bus": "76_LVBus1273182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273177_consumption": {
      "bus": "76_LVBus1273177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1582.9137653375049,
        0.0,
        0.0
      ],
      "q_nom": [
        474.8741296012514,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273177_production": {
      "bus": "76_LVBus1273177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273178_consumption": {
      "bus": "76_LVBus1273178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4668.798692574007,
        4668.798692574007,
        4668.798692574007
      ],
      "q_nom": [
        1400.639607772202,
        1400.639607772202,
        1400.639607772202
      ]
    },
    "76_LVBus1273178_production": {
      "bus": "76_LVBus1273178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273179_consumption": {
      "bus": "76_LVBus1273179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        643.1003093330838,
        0.0
      ],
      "q_nom": [
        0.0,
        192.93009279992515,
        0.0
      ]
    },
    "76_LVBus1273179_production": {
      "bus": "76_LVBus1273179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273174_consumption": {
      "bus": "76_LVBus1273174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2357.47046702895
      ],
      "q_nom": [
        0.0,
        0.0,
        707.241140108685
      ]
    },
    "76_LVBus1273174_production": {
      "bus": "76_LVBus1273174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273175_consumption": {
      "bus": "76_LVBus1273175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1679.824268640904,
        1958.799499841023,
        5635.552438845286
      ],
      "q_nom": [
        503.94728059227117,
        587.6398499523068,
        1690.6657316535857
      ]
    },
    "76_LVBus1273175_production": {
      "bus": "76_LVBus1273175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273526_consumption": {
      "bus": "76_LVBus1273526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        674.6557552756575,
        898.8883268049973,
        674.6557552756575
      ],
      "q_nom": [
        202.39672658269726,
        269.66649804149915,
        202.39672658269726
      ]
    },
    "76_LVBus1273526_production": {
      "bus": "76_LVBus1273526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273800_consumption": {
      "bus": "76_LVBus1273800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273800_production": {
      "bus": "76_LVBus1273800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273801_consumption": {
      "bus": "76_LVBus1273801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1683.6889874980734,
        1683.6889874980734,
        1683.6889874980734
      ],
      "q_nom": [
        505.106696249422,
        505.106696249422,
        505.106696249422
      ]
    },
    "76_LVBus1273801_production": {
      "bus": "76_LVBus1273801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273802_consumption": {
      "bus": "76_LVBus1273802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1622.4937452596168,
        0.0,
        1556.7039759076029
      ],
      "q_nom": [
        486.74812357788505,
        0.0,
        467.0111927722808
      ]
    },
    "76_LVBus1273802_production": {
      "bus": "76_LVBus1273802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273803_consumption": {
      "bus": "76_LVBus1273803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        662.3415885103716,
        0.0
      ],
      "q_nom": [
        0.0,
        198.70247655311147,
        0.0
      ]
    },
    "76_LVBus1273803_production": {
      "bus": "76_LVBus1273803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273499_consumption": {
      "bus": "76_LVBus1273499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273499_production": {
      "bus": "76_LVBus1273499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273497_consumption": {
      "bus": "76_LVBus1273497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273497_production": {
      "bus": "76_LVBus1273497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273495_consumption": {
      "bus": "76_LVBus1273495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273495_production": {
      "bus": "76_LVBus1273495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273257_consumption": {
      "bus": "76_LVBus1273257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273257_production": {
      "bus": "76_LVBus1273257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273258_consumption": {
      "bus": "76_LVBus1273258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4333.580181506526,
        11468.629505428344
      ],
      "q_nom": [
        0.0,
        1300.0740544519579,
        3440.588851628503
      ]
    },
    "76_LVBus1273258_production": {
      "bus": "76_LVBus1273258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273259_consumption": {
      "bus": "76_LVBus1273259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273259_production": {
      "bus": "76_LVBus1273259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273260_consumption": {
      "bus": "76_LVBus1273260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        730.4249854335369,
        0.0
      ],
      "q_nom": [
        0.0,
        219.12749563006108,
        0.0
      ]
    },
    "76_LVBus1273260_production": {
      "bus": "76_LVBus1273260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273660_consumption": {
      "bus": "76_LVBus1273660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3037.133355270746,
        0.0
      ],
      "q_nom": [
        0.0,
        911.1400065812238,
        0.0
      ]
    },
    "76_LVBus1273660_production": {
      "bus": "76_LVBus1273660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273661_consumption": {
      "bus": "76_LVBus1273661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273661_production": {
      "bus": "76_LVBus1273661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273662_consumption": {
      "bus": "76_LVBus1273662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2318.409715508623,
        363.0135678376618,
        1513.428924299658
      ],
      "q_nom": [
        695.5229146525868,
        108.90407035129854,
        454.0286772898974
      ]
    },
    "76_LVBus1273662_production": {
      "bus": "76_LVBus1273662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273663_consumption": {
      "bus": "76_LVBus1273663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2792.8600610741864,
        0.0,
        3729.7493332594217
      ],
      "q_nom": [
        837.8580183222559,
        0.0,
        1118.9247999778265
      ]
    },
    "76_LVBus1273663_production": {
      "bus": "76_LVBus1273663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273669_consumption": {
      "bus": "76_LVBus1273669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273669_production": {
      "bus": "76_LVBus1273669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273664_consumption": {
      "bus": "76_LVBus1273664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        431.8593380574856,
        631.7262106951619,
        0.0
      ],
      "q_nom": [
        129.55780141724568,
        189.51786320854856,
        0.0
      ]
    },
    "76_LVBus1273664_production": {
      "bus": "76_LVBus1273664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273665_consumption": {
      "bus": "76_LVBus1273665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1138.4612160648783,
        2748.945589036016,
        2836.112060240923
      ],
      "q_nom": [
        341.5383648194635,
        824.6836767108048,
        850.8336180722769
      ]
    },
    "76_LVBus1273665_production": {
      "bus": "76_LVBus1273665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273666_consumption": {
      "bus": "76_LVBus1273666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        641.1462748556894,
        341.8711728783149,
        504.0440018776454
      ],
      "q_nom": [
        192.3438824567068,
        102.56135186349447,
        151.2132005632936
      ]
    },
    "76_LVBus1273666_production": {
      "bus": "76_LVBus1273666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273667_consumption": {
      "bus": "76_LVBus1273667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1607.1799547732746,
        0.0,
        0.0
      ],
      "q_nom": [
        482.1539864319824,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273667_production": {
      "bus": "76_LVBus1273667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273668_consumption": {
      "bus": "76_LVBus1273668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2145.4008659356423,
        0.0,
        417.6546530089398
      ],
      "q_nom": [
        643.6202597806927,
        0.0,
        125.29639590268194
      ]
    },
    "76_LVBus1273668_production": {
      "bus": "76_LVBus1273668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273655_consumption": {
      "bus": "76_LVBus1273655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273655_production": {
      "bus": "76_LVBus1273655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273656_consumption": {
      "bus": "76_LVBus1273656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2093.900654297362,
        954.8258762475658
      ],
      "q_nom": [
        0.0,
        628.1701962892085,
        286.44776287426976
      ]
    },
    "76_LVBus1273656_production": {
      "bus": "76_LVBus1273656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273657_consumption": {
      "bus": "76_LVBus1273657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273657_production": {
      "bus": "76_LVBus1273657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273658_consumption": {
      "bus": "76_LVBus1273658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        766.9140960346078,
        0.0
      ],
      "q_nom": [
        0.0,
        230.07422881038235,
        0.0
      ]
    },
    "76_LVBus1273658_production": {
      "bus": "76_LVBus1273658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273243_consumption": {
      "bus": "76_LVBus1273243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273243_production": {
      "bus": "76_LVBus1273243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273250_consumption": {
      "bus": "76_LVBus1273250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273250_production": {
      "bus": "76_LVBus1273250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273252_consumption": {
      "bus": "76_LVBus1273252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1517.095672838991,
        0.0,
        0.0
      ],
      "q_nom": [
        455.1287018516973,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273252_production": {
      "bus": "76_LVBus1273252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273251_consumption": {
      "bus": "76_LVBus1273251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3129.649971578792
      ],
      "q_nom": [
        0.0,
        0.0,
        938.8949914736374
      ]
    },
    "76_LVBus1273251_production": {
      "bus": "76_LVBus1273251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273244_consumption": {
      "bus": "76_LVBus1273244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        904.169188582471
      ],
      "q_nom": [
        0.0,
        0.0,
        271.2507565747413
      ]
    },
    "76_LVBus1273244_production": {
      "bus": "76_LVBus1273244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273245_consumption": {
      "bus": "76_LVBus1273245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2969.9131152237073,
        0.0
      ],
      "q_nom": [
        0.0,
        890.9739345671122,
        0.0
      ]
    },
    "76_LVBus1273245_production": {
      "bus": "76_LVBus1273245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273246_consumption": {
      "bus": "76_LVBus1273246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2638.6157931071407,
        2638.6157931071407,
        2638.6157931071407
      ],
      "q_nom": [
        791.5847379321422,
        791.5847379321422,
        791.5847379321422
      ]
    },
    "76_LVBus1273246_production": {
      "bus": "76_LVBus1273246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273247_consumption": {
      "bus": "76_LVBus1273247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273247_production": {
      "bus": "76_LVBus1273247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273248_consumption": {
      "bus": "76_LVBus1273248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1480.261586182071,
        0.0,
        0.0
      ],
      "q_nom": [
        444.0784758546213,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273248_production": {
      "bus": "76_LVBus1273248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273249_consumption": {
      "bus": "76_LVBus1273249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1491.141626609331
      ],
      "q_nom": [
        0.0,
        0.0,
        447.3424879827993
      ]
    },
    "76_LVBus1273249_production": {
      "bus": "76_LVBus1273249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273964_consumption": {
      "bus": "76_LVBus1273964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1914.758367998886,
        0.0
      ],
      "q_nom": [
        0.0,
        574.4275103996657,
        0.0
      ]
    },
    "76_LVBus1273964_production": {
      "bus": "76_LVBus1273964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273965_consumption": {
      "bus": "76_LVBus1273965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273965_production": {
      "bus": "76_LVBus1273965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273966_consumption": {
      "bus": "76_LVBus1273966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2227.940993217362,
        2007.9661074041987
      ],
      "q_nom": [
        0.0,
        668.3822979652086,
        602.3898322212596
      ]
    },
    "76_LVBus1273966_production": {
      "bus": "76_LVBus1273966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273967_consumption": {
      "bus": "76_LVBus1273967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273967_production": {
      "bus": "76_LVBus1273967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273968_consumption": {
      "bus": "76_LVBus1273968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2372.089106408131,
        0.0,
        0.0
      ],
      "q_nom": [
        711.6267319224393,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273968_production": {
      "bus": "76_LVBus1273968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273862_consumption": {
      "bus": "76_LVBus1273862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273862_production": {
      "bus": "76_LVBus1273862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273406_consumption": {
      "bus": "76_LVBus1273406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1850.604378709484,
        0.0
      ],
      "q_nom": [
        0.0,
        555.1813136128452,
        0.0
      ]
    },
    "76_LVBus1273406_production": {
      "bus": "76_LVBus1273406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273407_consumption": {
      "bus": "76_LVBus1273407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1795.1098335207391,
        0.0,
        0.0
      ],
      "q_nom": [
        538.5329500562217,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273407_production": {
      "bus": "76_LVBus1273407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273074_consumption": {
      "bus": "76_LVBus1273074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1895.0443507693321,
        0.0
      ],
      "q_nom": [
        0.0,
        568.5133052307996,
        0.0
      ]
    },
    "76_LVBus1273074_production": {
      "bus": "76_LVBus1273074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273079_consumption": {
      "bus": "76_LVBus1273079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2660.7204424210768,
        1047.6949186530958
      ],
      "q_nom": [
        0.0,
        798.216132726323,
        314.3084755959287
      ]
    },
    "76_LVBus1273079_production": {
      "bus": "76_LVBus1273079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273083_consumption": {
      "bus": "76_LVBus1273083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1089.9531431835383,
        3727.2232433177455,
        7041.252360245644
      ],
      "q_nom": [
        326.9859429550615,
        1118.1669729953237,
        2112.375708073693
      ]
    },
    "76_LVBus1273083_production": {
      "bus": "76_LVBus1273083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273080_consumption": {
      "bus": "76_LVBus1273080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4868.889950087696,
        0.0,
        3058.8460111501454
      ],
      "q_nom": [
        1460.6669850263088,
        0.0,
        917.6538033450436
      ]
    },
    "76_LVBus1273080_production": {
      "bus": "76_LVBus1273080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273081_consumption": {
      "bus": "76_LVBus1273081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        995.2133916185583,
        1668.81028223477,
        1792.1950388643156
      ],
      "q_nom": [
        298.5640174855675,
        500.643084670431,
        537.6585116592946
      ]
    },
    "76_LVBus1273081_production": {
      "bus": "76_LVBus1273081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273082_consumption": {
      "bus": "76_LVBus1273082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8067.730681366097,
        2991.697758476845,
        0.0
      ],
      "q_nom": [
        2420.319204409829,
        897.5093275430535,
        0.0
      ]
    },
    "76_LVBus1273082_production": {
      "bus": "76_LVBus1273082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273075_consumption": {
      "bus": "76_LVBus1273075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1236.3422347046103,
        0.0
      ],
      "q_nom": [
        0.0,
        370.9026704113831,
        0.0
      ]
    },
    "76_LVBus1273075_production": {
      "bus": "76_LVBus1273075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273077_consumption": {
      "bus": "76_LVBus1273077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273077_production": {
      "bus": "76_LVBus1273077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273078_consumption": {
      "bus": "76_LVBus1273078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        332.1525165965908,
        3310.6401802394726,
        0.0
      ],
      "q_nom": [
        99.64575497897722,
        993.1920540718418,
        0.0
      ]
    },
    "76_LVBus1273078_production": {
      "bus": "76_LVBus1273078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273076_consumption": {
      "bus": "76_LVBus1273076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1167.2534625641354,
        1422.7507472249965,
        0.0
      ],
      "q_nom": [
        350.1760387692406,
        426.82522416749896,
        0.0
      ]
    },
    "76_LVBus1273076_production": {
      "bus": "76_LVBus1273076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273084_consumption": {
      "bus": "76_LVBus1273084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273084_production": {
      "bus": "76_LVBus1273084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273085_consumption": {
      "bus": "76_LVBus1273085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        335.186085435001
      ],
      "q_nom": [
        0.0,
        0.0,
        100.55582563050031
      ]
    },
    "76_LVBus1273085_production": {
      "bus": "76_LVBus1273085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273086_consumption": {
      "bus": "76_LVBus1273086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        217.16150733534832,
        2018.9812331307226,
        0.0
      ],
      "q_nom": [
        65.1484522006045,
        605.6943699392167,
        0.0
      ]
    },
    "76_LVBus1273086_production": {
      "bus": "76_LVBus1273086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273087_consumption": {
      "bus": "76_LVBus1273087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273087_production": {
      "bus": "76_LVBus1273087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273088_consumption": {
      "bus": "76_LVBus1273088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273088_production": {
      "bus": "76_LVBus1273088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273487_consumption": {
      "bus": "76_LVBus1273487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        985.7128514591352,
        0.0
      ],
      "q_nom": [
        0.0,
        295.71385543774056,
        0.0
      ]
    },
    "76_LVBus1273487_production": {
      "bus": "76_LVBus1273487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV002818_consumption": {
      "bus": "76_MVLV002818",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV002818_production": {
      "bus": "76_MVLV002818",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273864_consumption": {
      "bus": "76_LVBus1273864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1377.2269410487966,
        0.0,
        2402.005095583424
      ],
      "q_nom": [
        413.168082314639,
        0.0,
        720.6015286750272
      ]
    },
    "76_LVBus1273864_production": {
      "bus": "76_LVBus1273864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273865_consumption": {
      "bus": "76_LVBus1273865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273865_production": {
      "bus": "76_LVBus1273865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273867_consumption": {
      "bus": "76_LVBus1273867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273867_production": {
      "bus": "76_LVBus1273867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273868_consumption": {
      "bus": "76_LVBus1273868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273868_production": {
      "bus": "76_LVBus1273868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273869_consumption": {
      "bus": "76_LVBus1273869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273869_production": {
      "bus": "76_LVBus1273869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273870_consumption": {
      "bus": "76_LVBus1273870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2506.638247727344,
        0.0
      ],
      "q_nom": [
        0.0,
        751.9914743182032,
        0.0
      ]
    },
    "76_LVBus1273870_production": {
      "bus": "76_LVBus1273870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273871_consumption": {
      "bus": "76_LVBus1273871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4861.076469290663,
        0.0
      ],
      "q_nom": [
        0.0,
        1458.3229407871988,
        0.0
      ]
    },
    "76_LVBus1273871_production": {
      "bus": "76_LVBus1273871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273872_consumption": {
      "bus": "76_LVBus1273872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273872_production": {
      "bus": "76_LVBus1273872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273866_consumption": {
      "bus": "76_LVBus1273866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3675.7836802133043,
        5029.331425210625
      ],
      "q_nom": [
        0.0,
        1102.7351040639912,
        1508.7994275631875
      ]
    },
    "76_LVBus1273866_production": {
      "bus": "76_LVBus1273866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273873_consumption": {
      "bus": "76_LVBus1273873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273873_production": {
      "bus": "76_LVBus1273873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273357_consumption": {
      "bus": "76_LVBus1273357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4824.486423378541,
        0.0,
        1175.914328814094
      ],
      "q_nom": [
        1447.3459270135622,
        0.0,
        352.77429864422817
      ]
    },
    "76_LVBus1273357_production": {
      "bus": "76_LVBus1273357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273358_consumption": {
      "bus": "76_LVBus1273358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4649.972252484831,
        0.0,
        1431.1809792318304
      ],
      "q_nom": [
        1394.9916757454494,
        0.0,
        429.3542937695491
      ]
    },
    "76_LVBus1273358_production": {
      "bus": "76_LVBus1273358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273362_consumption": {
      "bus": "76_LVBus1273362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        547.6514098706059,
        1124.7582865175661,
        547.6514098706059
      ],
      "q_nom": [
        164.29542296118177,
        337.42748595526984,
        164.29542296118177
      ]
    },
    "76_LVBus1273362_production": {
      "bus": "76_LVBus1273362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273363_consumption": {
      "bus": "76_LVBus1273363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        771.9592579271412,
        1316.5388061092867,
        2513.9708996970285
      ],
      "q_nom": [
        231.58777737814233,
        394.96164183278603,
        754.1912699091085
      ]
    },
    "76_LVBus1273363_production": {
      "bus": "76_LVBus1273363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273359_consumption": {
      "bus": "76_LVBus1273359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        396.8983265066024,
        3958.6154572497458,
        1971.4143203432475
      ],
      "q_nom": [
        119.06949795198072,
        1187.5846371749237,
        591.4242961029743
      ]
    },
    "76_LVBus1273359_production": {
      "bus": "76_LVBus1273359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273360_consumption": {
      "bus": "76_LVBus1273360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2300.5053262651486,
        0.0,
        526.9330857647019
      ],
      "q_nom": [
        690.1515978795445,
        0.0,
        158.07992572941058
      ]
    },
    "76_LVBus1273360_production": {
      "bus": "76_LVBus1273360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273361_consumption": {
      "bus": "76_LVBus1273361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3366.2266219918065,
        814.4030953347492
      ],
      "q_nom": [
        0.0,
        1009.8679865975419,
        244.32092860042474
      ]
    },
    "76_LVBus1273361_production": {
      "bus": "76_LVBus1273361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273336_consumption": {
      "bus": "76_LVBus1273336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273336_production": {
      "bus": "76_LVBus1273336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273337_consumption": {
      "bus": "76_LVBus1273337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273337_production": {
      "bus": "76_LVBus1273337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273338_consumption": {
      "bus": "76_LVBus1273338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6088.966703947345,
        2229.818210714788,
        2229.818210714788
      ],
      "q_nom": [
        1826.6900111842035,
        668.9454632144365,
        668.9454632144365
      ]
    },
    "76_LVBus1273338_production": {
      "bus": "76_LVBus1273338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273339_consumption": {
      "bus": "76_LVBus1273339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        738.8594570220969,
        0.0,
        1202.0023563835027
      ],
      "q_nom": [
        221.65783710662905,
        0.0,
        360.6007069150508
      ]
    },
    "76_LVBus1273339_production": {
      "bus": "76_LVBus1273339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273340_consumption": {
      "bus": "76_LVBus1273340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1003.5126108530357,
        4627.968258997992,
        0.0
      ],
      "q_nom": [
        301.0537832559107,
        1388.3904776993975,
        0.0
      ]
    },
    "76_LVBus1273340_production": {
      "bus": "76_LVBus1273340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273341_consumption": {
      "bus": "76_LVBus1273341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2307.6103488420813,
        0.0,
        522.393480871713
      ],
      "q_nom": [
        692.2831046526244,
        0.0,
        156.71804426151388
      ]
    },
    "76_LVBus1273341_production": {
      "bus": "76_LVBus1273341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273342_consumption": {
      "bus": "76_LVBus1273342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1977.0545039686517,
        794.3654180525971
      ],
      "q_nom": [
        0.0,
        593.1163511905955,
        238.30962541577912
      ]
    },
    "76_LVBus1273342_production": {
      "bus": "76_LVBus1273342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273343_consumption": {
      "bus": "76_LVBus1273343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273343_production": {
      "bus": "76_LVBus1273343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273344_consumption": {
      "bus": "76_LVBus1273344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3022.5206861741876,
        0.0,
        0.0
      ],
      "q_nom": [
        906.7562058522562,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273344_production": {
      "bus": "76_LVBus1273344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273345_consumption": {
      "bus": "76_LVBus1273345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273345_production": {
      "bus": "76_LVBus1273345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273346_consumption": {
      "bus": "76_LVBus1273346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4254.867931591696,
        2307.9792466033205,
        0.0
      ],
      "q_nom": [
        1276.4603794775087,
        692.3937739809961,
        0.0
      ]
    },
    "76_LVBus1273346_production": {
      "bus": "76_LVBus1273346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273347_consumption": {
      "bus": "76_LVBus1273347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273347_production": {
      "bus": "76_LVBus1273347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273348_consumption": {
      "bus": "76_LVBus1273348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273348_production": {
      "bus": "76_LVBus1273348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273350_consumption": {
      "bus": "76_LVBus1273350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1500.8336774515706,
        663.278881700421,
        0.0
      ],
      "q_nom": [
        450.25010323547116,
        198.98366451012632,
        0.0
      ]
    },
    "76_LVBus1273350_production": {
      "bus": "76_LVBus1273350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273352_consumption": {
      "bus": "76_LVBus1273352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        582.688554951238,
        2217.7235608320575,
        582.688554951238
      ],
      "q_nom": [
        174.80656648537138,
        665.3170682496173,
        174.80656648537138
      ]
    },
    "76_LVBus1273352_production": {
      "bus": "76_LVBus1273352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273355_consumption": {
      "bus": "76_LVBus1273355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3338.178690524079
      ],
      "q_nom": [
        0.0,
        0.0,
        1001.4536071572236
      ]
    },
    "76_LVBus1273355_production": {
      "bus": "76_LVBus1273355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273353_consumption": {
      "bus": "76_LVBus1273353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273353_production": {
      "bus": "76_LVBus1273353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273354_consumption": {
      "bus": "76_LVBus1273354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3266.1713202060228,
        0.0
      ],
      "q_nom": [
        0.0,
        979.8513960618068,
        0.0
      ]
    },
    "76_LVBus1273354_production": {
      "bus": "76_LVBus1273354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273351_consumption": {
      "bus": "76_LVBus1273351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9578.76906399523,
        6244.998135605036,
        6244.998135605036
      ],
      "q_nom": [
        2873.6307191985693,
        1873.4994406815106,
        1873.4994406815106
      ]
    },
    "76_LVBus1273351_production": {
      "bus": "76_LVBus1273351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273349_consumption": {
      "bus": "76_LVBus1273349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        907.8026461922082,
        2975.293227634748,
        0.0
      ],
      "q_nom": [
        272.34079385766245,
        892.5879682904243,
        0.0
      ]
    },
    "76_LVBus1273349_production": {
      "bus": "76_LVBus1273349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273320_consumption": {
      "bus": "76_LVBus1273320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6225.718600840535,
        0.0
      ],
      "q_nom": [
        0.0,
        1867.7155802521604,
        0.0
      ]
    },
    "76_LVBus1273320_production": {
      "bus": "76_LVBus1273320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273321_consumption": {
      "bus": "76_LVBus1273321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273321_production": {
      "bus": "76_LVBus1273321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273322_consumption": {
      "bus": "76_LVBus1273322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2942.001726875933
      ],
      "q_nom": [
        0.0,
        0.0,
        882.6005180627799
      ]
    },
    "76_LVBus1273322_production": {
      "bus": "76_LVBus1273322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273328_consumption": {
      "bus": "76_LVBus1273328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1295.4269369882684
      ],
      "q_nom": [
        0.0,
        0.0,
        388.6280810964805
      ]
    },
    "76_LVBus1273328_production": {
      "bus": "76_LVBus1273328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273329_consumption": {
      "bus": "76_LVBus1273329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3535.306604358625,
        2357.0021401432095,
        0.0
      ],
      "q_nom": [
        1060.5919813075875,
        707.1006420429628,
        0.0
      ]
    },
    "76_LVBus1273329_production": {
      "bus": "76_LVBus1273329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273330_consumption": {
      "bus": "76_LVBus1273330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1590.059186777122,
        933.7142607683027,
        0.0
      ],
      "q_nom": [
        477.0177560331366,
        280.1142782304908,
        0.0
      ]
    },
    "76_LVBus1273330_production": {
      "bus": "76_LVBus1273330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273331_consumption": {
      "bus": "76_LVBus1273331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        720.2408397439432
      ],
      "q_nom": [
        0.0,
        0.0,
        216.07225192318296
      ]
    },
    "76_LVBus1273331_production": {
      "bus": "76_LVBus1273331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273334_consumption": {
      "bus": "76_LVBus1273334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        445.36660638996784,
        0.0,
        2809.3721736532507
      ],
      "q_nom": [
        133.60998191699034,
        0.0,
        842.8116520959752
      ]
    },
    "76_LVBus1273334_production": {
      "bus": "76_LVBus1273334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273332_consumption": {
      "bus": "76_LVBus1273332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3762.1859725711074,
        3384.600623307898,
        1823.254901343627
      ],
      "q_nom": [
        1128.6557917713321,
        1015.3801869923693,
        546.976470403088
      ]
    },
    "76_LVBus1273332_production": {
      "bus": "76_LVBus1273332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273333_consumption": {
      "bus": "76_LVBus1273333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273333_production": {
      "bus": "76_LVBus1273333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273323_consumption": {
      "bus": "76_LVBus1273323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        850.8709814111992,
        0.0,
        2423.2052481912306
      ],
      "q_nom": [
        255.26129442335974,
        0.0,
        726.9615744573691
      ]
    },
    "76_LVBus1273323_production": {
      "bus": "76_LVBus1273323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
