        0.0
      ]
    },
    "76_LVBus1273324_consumption": {
      "bus": "76_LVBus1273324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6114.428847168945,
        4999.726456518094,
        6977.228140020508
      ],
      "q_nom": [
        1834.3286541506834,
        1499.917936955428,
        2093.1684420061524
      ]
    },
    "76_LVBus1273324_production": {
      "bus": "76_LVBus1273324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273325_consumption": {
      "bus": "76_LVBus1273325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3171.3027723949763,
        0.0
      ],
      "q_nom": [
        0.0,
        951.3908317184928,
        0.0
      ]
    },
    "76_LVBus1273325_production": {
      "bus": "76_LVBus1273325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273326_consumption": {
      "bus": "76_LVBus1273326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1524.3257540362174
      ],
      "q_nom": [
        0.0,
        0.0,
        457.2977262108652
      ]
    },
    "76_LVBus1273326_production": {
      "bus": "76_LVBus1273326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273327_consumption": {
      "bus": "76_LVBus1273327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        558.2013544992449,
        1317.1327717081126,
        558.2013544992449
      ],
      "q_nom": [
        167.46040634977345,
        395.1398315124338,
        167.46040634977345
      ]
    },
    "76_LVBus1273327_production": {
      "bus": "76_LVBus1273327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273372_consumption": {
      "bus": "76_LVBus1273372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7189.1519877789615,
        0.0,
        0.0
      ],
      "q_nom": [
        2156.7455963336884,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273372_production": {
      "bus": "76_LVBus1273372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273373_consumption": {
      "bus": "76_LVBus1273373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273373_production": {
      "bus": "76_LVBus1273373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273383_consumption": {
      "bus": "76_LVBus1273383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        803.7804629752851,
        832.9835812624364,
        741.5999273632281
      ],
      "q_nom": [
        241.13413889258553,
        249.8950743787309,
        222.47997820896842
      ]
    },
    "76_LVBus1273383_production": {
      "bus": "76_LVBus1273383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273384_consumption": {
      "bus": "76_LVBus1273384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2412.394954606965
      ],
      "q_nom": [
        0.0,
        0.0,
        723.7184863820894
      ]
    },
    "76_LVBus1273384_production": {
      "bus": "76_LVBus1273384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273385_consumption": {
      "bus": "76_LVBus1273385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2727.006966279284,
        1918.1644147489787
      ],
      "q_nom": [
        0.0,
        818.1020898837852,
        575.4493244246936
      ]
    },
    "76_LVBus1273385_production": {
      "bus": "76_LVBus1273385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273386_consumption": {
      "bus": "76_LVBus1273386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7555.718538057366,
        0.0,
        0.0
      ],
      "q_nom": [
        2266.7155614172098,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273386_production": {
      "bus": "76_LVBus1273386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273374_consumption": {
      "bus": "76_LVBus1273374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2270.021336030205,
        2769.7812282061727,
        8350.762527028626
      ],
      "q_nom": [
        681.0064008090615,
        830.9343684618518,
        2505.228758108588
      ]
    },
    "76_LVBus1273374_production": {
      "bus": "76_LVBus1273374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273375_consumption": {
      "bus": "76_LVBus1273375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273375_production": {
      "bus": "76_LVBus1273375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273381_consumption": {
      "bus": "76_LVBus1273381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1273.3852988468975,
        0.0,
        1286.5773050215273
      ],
      "q_nom": [
        382.01558965406923,
        0.0,
        385.9731915064582
      ]
    },
    "76_LVBus1273381_production": {
      "bus": "76_LVBus1273381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273382_consumption": {
      "bus": "76_LVBus1273382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273382_production": {
      "bus": "76_LVBus1273382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273376_consumption": {
      "bus": "76_LVBus1273376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        134.48452337553388,
        4359.727028496342,
        0.0
      ],
      "q_nom": [
        40.345357012660166,
        1307.9181085489026,
        0.0
      ]
    },
    "76_LVBus1273376_production": {
      "bus": "76_LVBus1273376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273377_consumption": {
      "bus": "76_LVBus1273377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5174.423135886831,
        0.0
      ],
      "q_nom": [
        0.0,
        1552.3269407660493,
        0.0
      ]
    },
    "76_LVBus1273377_production": {
      "bus": "76_LVBus1273377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273378_consumption": {
      "bus": "76_LVBus1273378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        231.7973697463108,
        231.7973697463108,
        231.7973697463108
      ],
      "q_nom": [
        69.53921092389324,
        69.53921092389324,
        69.53921092389324
      ]
    },
    "76_LVBus1273378_production": {
      "bus": "76_LVBus1273378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273379_consumption": {
      "bus": "76_LVBus1273379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4446.466172163146
      ],
      "q_nom": [
        0.0,
        0.0,
        1333.9398516489439
      ]
    },
    "76_LVBus1273379_production": {
      "bus": "76_LVBus1273379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273380_consumption": {
      "bus": "76_LVBus1273380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2073.98205905902
      ],
      "q_nom": [
        0.0,
        0.0,
        622.1946177177059
      ]
    },
    "76_LVBus1273380_production": {
      "bus": "76_LVBus1273380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273365_consumption": {
      "bus": "76_LVBus1273365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1523.36744347892,
        0.0,
        822.0234977034045
      ],
      "q_nom": [
        457.010233043676,
        0.0,
        246.60704931102134
      ]
    },
    "76_LVBus1273365_production": {
      "bus": "76_LVBus1273365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273366_consumption": {
      "bus": "76_LVBus1273366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        832.504387282839
      ],
      "q_nom": [
        0.0,
        0.0,
        249.7513161848517
      ]
    },
    "76_LVBus1273366_production": {
      "bus": "76_LVBus1273366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273367_consumption": {
      "bus": "76_LVBus1273367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3795.3694797055664
      ],
      "q_nom": [
        0.0,
        0.0,
        1138.61084391167
      ]
    },
    "76_LVBus1273367_production": {
      "bus": "76_LVBus1273367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273368_consumption": {
      "bus": "76_LVBus1273368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2667.0377815381134,
        5162.256935827776,
        3639.5132349261257
      ],
      "q_nom": [
        800.111334461434,
        1548.6770807483329,
        1091.8539704778377
      ]
    },
    "76_LVBus1273368_production": {
      "bus": "76_LVBus1273368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273369_consumption": {
      "bus": "76_LVBus1273369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4417.740789113641,
        0.0,
        2689.2824393714805
      ],
      "q_nom": [
        1325.3222367340923,
        0.0,
        806.7847318114441
      ]
    },
    "76_LVBus1273369_production": {
      "bus": "76_LVBus1273369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273370_consumption": {
      "bus": "76_LVBus1273370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1551.5447909437858,
        1745.8888907386538
      ],
      "q_nom": [
        0.0,
        465.4634372831357,
        523.7666672215961
      ]
    },
    "76_LVBus1273370_production": {
      "bus": "76_LVBus1273370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273399_consumption": {
      "bus": "76_LVBus1273399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2639.4985067617563,
        2639.4985067617563,
        2639.4985067617563
      ],
      "q_nom": [
        791.8495520285269,
        791.8495520285269,
        791.8495520285269
      ]
    },
    "76_LVBus1273399_production": {
      "bus": "76_LVBus1273399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273271_consumption": {
      "bus": "76_LVBus1273271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1384.999553380108,
        1384.999553380108,
        1877.9319971891364
      ],
      "q_nom": [
        415.49986601403236,
        415.49986601403236,
        563.3795991567409
      ]
    },
    "76_LVBus1273271_production": {
      "bus": "76_LVBus1273271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273265_consumption": {
      "bus": "76_LVBus1273265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273265_production": {
      "bus": "76_LVBus1273265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273266_consumption": {
      "bus": "76_LVBus1273266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        484.29506876499624,
        484.29506876499624,
        484.29506876499624
      ],
      "q_nom": [
        145.28852062949886,
        145.28852062949886,
        145.28852062949886
      ]
    },
    "76_LVBus1273266_production": {
      "bus": "76_LVBus1273266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273267_consumption": {
      "bus": "76_LVBus1273267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2160.746364140295,
        0.0
      ],
      "q_nom": [
        0.0,
        648.2239092420886,
        0.0
      ]
    },
    "76_LVBus1273267_production": {
      "bus": "76_LVBus1273267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273269_consumption": {
      "bus": "76_LVBus1273269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1501.590973417236
      ],
      "q_nom": [
        0.0,
        0.0,
        450.4772920251708
      ]
    },
    "76_LVBus1273269_production": {
      "bus": "76_LVBus1273269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273268_consumption": {
      "bus": "76_LVBus1273268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1782.6520730901634,
        0.0
      ],
      "q_nom": [
        0.0,
        534.795621927049,
        0.0
      ]
    },
    "76_LVBus1273268_production": {
      "bus": "76_LVBus1273268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273262_consumption": {
      "bus": "76_LVBus1273262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273262_production": {
      "bus": "76_LVBus1273262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273263_consumption": {
      "bus": "76_LVBus1273263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        905.4890666381057
      ],
      "q_nom": [
        0.0,
        0.0,
        271.64671999143167
      ]
    },
    "76_LVBus1273263_production": {
      "bus": "76_LVBus1273263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273489_consumption": {
      "bus": "76_LVBus1273489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273489_production": {
      "bus": "76_LVBus1273489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273490_consumption": {
      "bus": "76_LVBus1273490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273490_production": {
      "bus": "76_LVBus1273490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273491_consumption": {
      "bus": "76_LVBus1273491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        11707.186724347484,
        0.0
      ],
      "q_nom": [
        0.0,
        3512.1560173042453,
        0.0
      ]
    },
    "76_LVBus1273491_production": {
      "bus": "76_LVBus1273491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273731_consumption": {
      "bus": "76_LVBus1273731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3327.894326123497,
        3327.894326123497,
        3327.894326123497
      ],
      "q_nom": [
        998.3682978370491,
        998.3682978370491,
        998.3682978370491
      ]
    },
    "76_LVBus1273731_production": {
      "bus": "76_LVBus1273731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273738_consumption": {
      "bus": "76_LVBus1273738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        937.5629777792267
      ],
      "q_nom": [
        0.0,
        0.0,
        281.268893333768
      ]
    },
    "76_LVBus1273738_production": {
      "bus": "76_LVBus1273738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273739_consumption": {
      "bus": "76_LVBus1273739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1685.8296520429694
      ],
      "q_nom": [
        0.0,
        0.0,
        505.7488956128908
      ]
    },
    "76_LVBus1273739_production": {
      "bus": "76_LVBus1273739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273740_consumption": {
      "bus": "76_LVBus1273740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3032.679925177383,
        0.0,
        0.0
      ],
      "q_nom": [
        909.803977553215,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273740_production": {
      "bus": "76_LVBus1273740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273741_consumption": {
      "bus": "76_LVBus1273741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3294.70607236051,
        0.0,
        0.0
      ],
      "q_nom": [
        988.411821708153,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273741_production": {
      "bus": "76_LVBus1273741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273742_consumption": {
      "bus": "76_LVBus1273742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2688.024923727404,
        0.0,
        0.0
      ],
      "q_nom": [
        806.4074771182211,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273742_production": {
      "bus": "76_LVBus1273742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273743_consumption": {
      "bus": "76_LVBus1273743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1476.733807323736
      ],
      "q_nom": [
        0.0,
        0.0,
        443.02014219712083
      ]
    },
    "76_LVBus1273743_production": {
      "bus": "76_LVBus1273743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273744_consumption": {
      "bus": "76_LVBus1273744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7022.712843342369,
        2305.9605481752787,
        5760.232621925467
      ],
      "q_nom": [
        2106.8138530027104,
        691.7881644525836,
        1728.0697865776401
      ]
    },
    "76_LVBus1273744_production": {
      "bus": "76_LVBus1273744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273749_consumption": {
      "bus": "76_LVBus1273749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5499.10380613622,
        0.0,
        7120.716159090503
      ],
      "q_nom": [
        1649.7311418408658,
        0.0,
        2136.2148477271508
      ]
    },
    "76_LVBus1273749_production": {
      "bus": "76_LVBus1273749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273751_consumption": {
      "bus": "76_LVBus1273751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1840.758456040463,
        3069.605129307411
      ],
      "q_nom": [
        0.0,
        552.2275368121389,
        920.8815387922233
      ]
    },
    "76_LVBus1273751_production": {
      "bus": "76_LVBus1273751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273750_consumption": {
      "bus": "76_LVBus1273750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2035.3881767995238,
        2106.6947692484805,
        0.0
      ],
      "q_nom": [
        610.6164530398571,
        632.0084307745441,
        0.0
      ]
    },
    "76_LVBus1273750_production": {
      "bus": "76_LVBus1273750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273745_consumption": {
      "bus": "76_LVBus1273745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2147.8299895130162,
        5140.299665821388,
        0.0
      ],
      "q_nom": [
        644.3489968539049,
        1542.0898997464162,
        0.0
      ]
    },
    "76_LVBus1273745_production": {
      "bus": "76_LVBus1273745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273746_consumption": {
      "bus": "76_LVBus1273746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2209.1710017875675
      ],
      "q_nom": [
        0.0,
        0.0,
        662.7513005362703
      ]
    },
    "76_LVBus1273746_production": {
      "bus": "76_LVBus1273746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273747_consumption": {
      "bus": "76_LVBus1273747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        102.74557254688862,
        102.74557254688862,
        2843.3066646546054
      ],
      "q_nom": [
        30.823671764066585,
        30.823671764066585,
        852.9919993963816
      ]
    },
    "76_LVBus1273747_production": {
      "bus": "76_LVBus1273747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273748_consumption": {
      "bus": "76_LVBus1273748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2654.046364141687,
        1423.2284952674195,
        0.0
      ],
      "q_nom": [
        796.213909242506,
        426.96854858022584,
        0.0
      ]
    },
    "76_LVBus1273748_production": {
      "bus": "76_LVBus1273748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273752_consumption": {
      "bus": "76_LVBus1273752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        850.9095056000518,
        0.0,
        1519.375945584465
      ],
      "q_nom": [
        255.27285168001555,
        0.0,
        455.81278367533946
      ]
    },
    "76_LVBus1273752_production": {
      "bus": "76_LVBus1273752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273732_consumption": {
      "bus": "76_LVBus1273732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        589.7096104621272,
        6043.7365546678375,
        674.1929856399533
      ],
      "q_nom": [
        176.91288313863816,
        1813.120966400351,
        202.257895691986
      ]
    },
    "76_LVBus1273732_production": {
      "bus": "76_LVBus1273732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273733_consumption": {
      "bus": "76_LVBus1273733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3679.7047375756315,
        1397.5952992550358
      ],
      "q_nom": [
        0.0,
        1103.9114212726895,
        419.2785897765107
      ]
    },
    "76_LVBus1273733_production": {
      "bus": "76_LVBus1273733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273735_consumption": {
      "bus": "76_LVBus1273735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273735_production": {
      "bus": "76_LVBus1273735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273736_consumption": {
      "bus": "76_LVBus1273736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2026.6210824104992,
        0.0,
        0.0
      ],
      "q_nom": [
        607.9863247231498,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273736_production": {
      "bus": "76_LVBus1273736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273737_consumption": {
      "bus": "76_LVBus1273737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1144.821137623939,
        277.076490521597,
        277.076490521597
      ],
      "q_nom": [
        343.44634128718167,
        83.1229471564791,
        83.1229471564791
      ]
    },
    "76_LVBus1273737_production": {
      "bus": "76_LVBus1273737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273734_consumption": {
      "bus": "76_LVBus1273734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        602.4257113593812,
        602.4257113593812,
        602.4257113593812
      ],
      "q_nom": [
        180.72771340781438,
        180.72771340781438,
        180.72771340781438
      ]
    },
    "76_LVBus1273734_production": {
      "bus": "76_LVBus1273734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273722_consumption": {
      "bus": "76_LVBus1273722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2123.07096158115
      ],
      "q_nom": [
        0.0,
        0.0,
        636.921288474345
      ]
    },
    "76_LVBus1273722_production": {
      "bus": "76_LVBus1273722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273723_consumption": {
      "bus": "76_LVBus1273723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6395.6001378532765,
        4609.964626184255,
        0.0
      ],
      "q_nom": [
        1918.680041355983,
        1382.9893878552766,
        0.0
      ]
    },
    "76_LVBus1273723_production": {
      "bus": "76_LVBus1273723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273726_consumption": {
      "bus": "76_LVBus1273726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4445.698607818239,
        557.8665652881672
      ],
      "q_nom": [
        0.0,
        1333.7095823454717,
        167.35996958645015
      ]
    },
    "76_LVBus1273726_production": {
      "bus": "76_LVBus1273726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273727_consumption": {
      "bus": "76_LVBus1273727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2821.6984510297575,
        1738.1089720595896,
        3521.522160634917
      ],
      "q_nom": [
        846.5095353089272,
        521.4326916178769,
        1056.456648190475
      ]
    },
    "76_LVBus1273727_production": {
      "bus": "76_LVBus1273727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273728_consumption": {
      "bus": "76_LVBus1273728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273728_production": {
      "bus": "76_LVBus1273728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273724_consumption": {
      "bus": "76_LVBus1273724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273724_production": {
      "bus": "76_LVBus1273724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273725_consumption": {
      "bus": "76_LVBus1273725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        88.52981319539188,
        88.52981319539188,
        88.52981319539188
      ],
      "q_nom": [
        26.558943958617565,
        26.558943958617565,
        26.558943958617565
      ]
    },
    "76_LVBus1273725_production": {
      "bus": "76_LVBus1273725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273729_consumption": {
      "bus": "76_LVBus1273729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1310.1325222730356,
        717.452438970406,
        754.5780234395922
      ],
      "q_nom": [
        393.03975668191066,
        215.2357316911218,
        226.37340703187766
      ]
    },
    "76_LVBus1273729_production": {
      "bus": "76_LVBus1273729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273483_consumption": {
      "bus": "76_LVBus1273483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4281.7297820844915,
        0.0
      ],
      "q_nom": [
        0.0,
        1284.5189346253474,
        0.0
      ]
    },
    "76_LVBus1273483_production": {
      "bus": "76_LVBus1273483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273484_consumption": {
      "bus": "76_LVBus1273484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1748.5400757519315,
        2292.534455732019,
        0.0
      ],
      "q_nom": [
        524.5620227255794,
        687.7603367196057,
        0.0
      ]
    },
    "76_LVBus1273484_production": {
      "bus": "76_LVBus1273484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273485_consumption": {
      "bus": "76_LVBus1273485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3931.2482613418883,
        0.0,
        0.0
      ],
      "q_nom": [
        1179.3744784025664,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273485_production": {
      "bus": "76_LVBus1273485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273477_consumption": {
      "bus": "76_LVBus1273477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273477_production": {
      "bus": "76_LVBus1273477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273478_consumption": {
      "bus": "76_LVBus1273478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        635.6487239235563,
        1116.282264775342,
        0.0
      ],
      "q_nom": [
        190.69461717706687,
        334.8846794326026,
        0.0
      ]
    },
    "76_LVBus1273478_production": {
      "bus": "76_LVBus1273478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273479_consumption": {
      "bus": "76_LVBus1273479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2105.4541746062564,
        0.0,
        3375.132914358327
      ],
      "q_nom": [
        631.636252381877,
        0.0,
        1012.539874307498
      ]
    },
    "76_LVBus1273479_production": {
      "bus": "76_LVBus1273479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273480_consumption": {
      "bus": "76_LVBus1273480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3068.644466165089,
        8244.12545951638
      ],
      "q_nom": [
        0.0,
        920.5933398495266,
        2473.237637854914
      ]
    },
    "76_LVBus1273480_production": {
      "bus": "76_LVBus1273480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273481_consumption": {
      "bus": "76_LVBus1273481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        909.4604152787399,
        2675.5918970885673,
        0.0
      ],
      "q_nom": [
        272.83812458362195,
        802.6775691265701,
        0.0
      ]
    },
    "76_LVBus1273481_production": {
      "bus": "76_LVBus1273481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273467_consumption": {
      "bus": "76_LVBus1273467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3353.90838580927,
        0.0,
        0.0
      ],
      "q_nom": [
        1006.1725157427809,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273467_production": {
      "bus": "76_LVBus1273467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273468_consumption": {
      "bus": "76_LVBus1273468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2995.142303201126,
        0.0
      ],
      "q_nom": [
        0.0,
        898.5426909603378,
        0.0
      ]
    },
    "76_LVBus1273468_production": {
      "bus": "76_LVBus1273468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273469_consumption": {
      "bus": "76_LVBus1273469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1823.8402225497878,
        0.0
      ],
      "q_nom": [
        0.0,
        547.1520667649363,
        0.0
      ]
    },
    "76_LVBus1273469_production": {
      "bus": "76_LVBus1273469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273470_consumption": {
      "bus": "76_LVBus1273470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1897.980415707824,
        0.0,
        0.0
      ],
      "q_nom": [
        569.3941247123472,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273470_production": {
      "bus": "76_LVBus1273470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273473_consumption": {
      "bus": "76_LVBus1273473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7370.442645520851,
        5944.832147292105,
        1969.7309663191368
      ],
      "q_nom": [
        2211.132793656255,
        1783.4496441876315,
        590.919289895741
      ]
    },
    "76_LVBus1273473_production": {
      "bus": "76_LVBus1273473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273474_consumption": {
      "bus": "76_LVBus1273474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273474_production": {
      "bus": "76_LVBus1273474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273475_consumption": {
      "bus": "76_LVBus1273475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1952.733101854662,
        594.9983944731417
      ],
      "q_nom": [
        0.0,
        585.8199305563986,
        178.49951834194252
      ]
    },
    "76_LVBus1273475_production": {
      "bus": "76_LVBus1273475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273471_consumption": {
      "bus": "76_LVBus1273471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3420.2515507382554
      ],
      "q_nom": [
        0.0,
        0.0,
        1026.0754652214766
      ]
    },
    "76_LVBus1273471_production": {
      "bus": "76_LVBus1273471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273472_consumption": {
      "bus": "76_LVBus1273472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3631.8922999025103,
        0.0,
        0.0
      ],
      "q_nom": [
        1089.567689970753,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273472_production": {
      "bus": "76_LVBus1273472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273455_consumption": {
      "bus": "76_LVBus1273455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        599.3883643689957,
        0.0
      ],
      "q_nom": [
        0.0,
        179.8165093106987,
        0.0
      ]
    },
    "76_LVBus1273455_production": {
      "bus": "76_LVBus1273455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273456_consumption": {
      "bus": "76_LVBus1273456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2786.20581445177
      ],
      "q_nom": [
        0.0,
        0.0,
        835.861744335531
      ]
    },
    "76_LVBus1273456_production": {
      "bus": "76_LVBus1273456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273457_consumption": {
      "bus": "76_LVBus1273457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4674.946885555648
      ],
      "q_nom": [
        0.0,
        0.0,
        1402.4840656666943
      ]
    },
    "76_LVBus1273457_production": {
      "bus": "76_LVBus1273457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273458_consumption": {
      "bus": "76_LVBus1273458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        733.5472290705382,
        2043.6227740900638
      ],
      "q_nom": [
        0.0,
        220.06416872116145,
        613.0868322270192
      ]
    },
    "76_LVBus1273458_production": {
      "bus": "76_LVBus1273458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273459_consumption": {
      "bus": "76_LVBus1273459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3471.172461319699,
        1151.2069527680674,
        0.0
      ],
      "q_nom": [
        1041.3517383959097,
        345.3620858304202,
        0.0
      ]
    },
    "76_LVBus1273459_production": {
      "bus": "76_LVBus1273459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273460_consumption": {
      "bus": "76_LVBus1273460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1804.3726604808296,
        0.0,
        0.0
      ],
      "q_nom": [
        541.3117981442489,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273460_production": {
      "bus": "76_LVBus1273460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273463_consumption": {
      "bus": "76_LVBus1273463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        800.0713255746687
      ],
      "q_nom": [
        0.0,
        0.0,
        240.02139767240058
      ]
    },
    "76_LVBus1273463_production": {
      "bus": "76_LVBus1273463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273464_consumption": {
      "bus": "76_LVBus1273464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1965.3510901486923
      ],
      "q_nom": [
        0.0,
        0.0,
        589.6053270446076
      ]
    },
    "76_LVBus1273464_production": {
      "bus": "76_LVBus1273464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273465_consumption": {
      "bus": "76_LVBus1273465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        540.9028518839626,
        0.0,
        0.0
      ],
      "q_nom": [
        162.27085556518878,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273465_production": {
      "bus": "76_LVBus1273465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273461_consumption": {
      "bus": "76_LVBus1273461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3187.4113666195467,
        1683.958785259682,
        2508.6419790077034
      ],
      "q_nom": [
        956.223409985864,
        505.18763557790453,
        752.592593702311
      ]
    },
    "76_LVBus1273461_production": {
      "bus": "76_LVBus1273461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273462_consumption": {
      "bus": "76_LVBus1273462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1757.7273777849423,
        4634.119058833298,
        250.7161306238336
      ],
      "q_nom": [
        527.3182133354827,
        1390.2357176499895,
        75.21483918715008
      ]
    },
    "76_LVBus1273462_production": {
      "bus": "76_LVBus1273462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273754_consumption": {
      "bus": "76_LVBus1273754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273754_production": {
      "bus": "76_LVBus1273754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273756_consumption": {
      "bus": "76_LVBus1273756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273756_production": {
      "bus": "76_LVBus1273756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273757_consumption": {
      "bus": "76_LVBus1273757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273757_production": {
      "bus": "76_LVBus1273757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273758_consumption": {
      "bus": "76_LVBus1273758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1955.207693632116,
        1955.207693632116,
        1955.207693632116
      ],
      "q_nom": [
        586.5623080896347,
        586.5623080896347,
        586.5623080896347
      ]
    },
    "76_LVBus1273758_production": {
      "bus": "76_LVBus1273758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273759_consumption": {
      "bus": "76_LVBus1273759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1282.7194508057148,
        0.0
      ],
      "q_nom": [
        0.0,
        384.8158352417144,
        0.0
      ]
    },
    "76_LVBus1273759_production": {
      "bus": "76_LVBus1273759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273755_consumption": {
      "bus": "76_LVBus1273755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273755_production": {
      "bus": "76_LVBus1273755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273303_consumption": {
      "bus": "76_LVBus1273303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273303_production": {
      "bus": "76_LVBus1273303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273304_consumption": {
      "bus": "76_LVBus1273304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273304_production": {
      "bus": "76_LVBus1273304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273305_consumption": {
      "bus": "76_LVBus1273305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3659.3417108450553,
        539.1893809714385,
        485.24840391925295
      ],
      "q_nom": [
        1097.8025132535165,
        161.75681429143154,
        145.57452117577589
      ]
    },
    "76_LVBus1273305_production": {
      "bus": "76_LVBus1273305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273311_consumption": {
      "bus": "76_LVBus1273311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3986.6138712045354,
        0.0,
        0.0
      ],
      "q_nom": [
        1195.9841613613605,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273311_production": {
      "bus": "76_LVBus1273311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273312_consumption": {
      "bus": "76_LVBus1273312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1385.6739942314082,
        6368.339607450094,
        0.0
      ],
      "q_nom": [
        415.70219826942247,
        1910.5018822350282,
        0.0
      ]
    },
    "76_LVBus1273312_production": {
      "bus": "76_LVBus1273312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273314_consumption": {
      "bus": "76_LVBus1273314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3475.314660246167,
        0.0
      ],
      "q_nom": [
        0.0,
        1042.59439807385,
        0.0
      ]
    },
    "76_LVBus1273314_production": {
      "bus": "76_LVBus1273314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273313_consumption": {
      "bus": "76_LVBus1273313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        491.2223188603401,
        0.0,
        7912.5375818285065
      ],
      "q_nom": [
        147.36669565810203,
        0.0,
        2373.7612745485517
      ]
    },
    "76_LVBus1273313_production": {
      "bus": "76_LVBus1273313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273306_consumption": {
      "bus": "76_LVBus1273306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        397.3251172993757,
        383.4479326160105
      ],
      "q_nom": [
        0.0,
        119.1975351898127,
        115.03437978480315
      ]
    },
    "76_LVBus1273306_production": {
      "bus": "76_LVBus1273306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273308_consumption": {
      "bus": "76_LVBus1273308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        552.029634421144,
        552.029634421144,
        7331.924486853141
      ],
      "q_nom": [
        165.6088903263432,
        165.6088903263432,
        2199.577346055942
      ]
    },
    "76_LVBus1273308_production": {
      "bus": "76_LVBus1273308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273309_consumption": {
      "bus": "76_LVBus1273309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2699.204601334697,
        3213.5470429712523,
        3542.2590764875285
      ],
      "q_nom": [
        809.7613804004092,
        964.0641128913757,
        1062.6777229462584
      ]
    },
    "76_LVBus1273309_production": {
      "bus": "76_LVBus1273309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273310_consumption": {
      "bus": "76_LVBus1273310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1476.9318101674382,
        354.50873293889174,
        0.0
      ],
      "q_nom": [
        443.07954305023145,
        106.35261988166752,
        0.0
      ]
    },
    "76_LVBus1273310_production": {
      "bus": "76_LVBus1273310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273307_consumption": {
      "bus": "76_LVBus1273307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        147.38453442040807,
        3552.5267396035183
      ],
      "q_nom": [
        0.0,
        44.21536032612242,
        1065.7580218810554
      ]
    },
    "76_LVBus1273307_production": {
      "bus": "76_LVBus1273307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273288_consumption": {
      "bus": "76_LVBus1273288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273288_production": {
      "bus": "76_LVBus1273288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273289_consumption": {
      "bus": "76_LVBus1273289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2785.5739738436832,
        4770.239424488816,
        0.0
      ],
      "q_nom": [
        835.6721921531049,
        1431.0718273466448,
        0.0
      ]
    },
    "76_LVBus1273289_production": {
      "bus": "76_LVBus1273289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273290_consumption": {
      "bus": "76_LVBus1273290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1588.9390508580695,
        0.0,
        0.0
      ],
      "q_nom": [
        476.6817152574208,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273290_production": {
      "bus": "76_LVBus1273290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273293_consumption": {
      "bus": "76_LVBus1273293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1380.4626749228596,
        908.5095796177706
      ],
      "q_nom": [
        0.0,
        414.13880247685785,
        272.55287388533117
      ]
    },
    "76_LVBus1273293_production": {
      "bus": "76_LVBus1273293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273294_consumption": {
      "bus": "76_LVBus1273294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        679.0700593214701,
        1765.1375482458345,
        0.0
      ],
      "q_nom": [
        203.72101779644103,
        529.5412644737503,
        0.0
      ]
    },
    "76_LVBus1273294_production": {
      "bus": "76_LVBus1273294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273295_consumption": {
      "bus": "76_LVBus1273295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3373.2162575920415,
        194.98355529029533,
        0.0
      ],
      "q_nom": [
        1011.9648772776125,
        58.495066587088594,
        0.0
      ]
    },
    "76_LVBus1273295_production": {
      "bus": "76_LVBus1273295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273296_consumption": {
      "bus": "76_LVBus1273296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273296_production": {
      "bus": "76_LVBus1273296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273297_consumption": {
      "bus": "76_LVBus1273297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273297_production": {
      "bus": "76_LVBus1273297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273300_consumption": {
      "bus": "76_LVBus1273300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        391.7802803547121
      ],
      "q_nom": [
        0.0,
        0.0,
        117.53408410641362
      ]
    },
    "76_LVBus1273300_production": {
      "bus": "76_LVBus1273300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273301_consumption": {
      "bus": "76_LVBus1273301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273301_production": {
      "bus": "76_LVBus1273301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273298_consumption": {
      "bus": "76_LVBus1273298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273298_production": {
      "bus": "76_LVBus1273298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273299_consumption": {
      "bus": "76_LVBus1273299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273299_production": {
      "bus": "76_LVBus1273299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273291_consumption": {
      "bus": "76_LVBus1273291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4239.864256352848,
        0.0
      ],
      "q_nom": [
        0.0,
        1271.9592769058545,
        0.0
      ]
    },
    "76_LVBus1273291_production": {
      "bus": "76_LVBus1273291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273292_consumption": {
      "bus": "76_LVBus1273292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273292_production": {
      "bus": "76_LVBus1273292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273273_consumption": {
      "bus": "76_LVBus1273273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        694.5036775194511,
        0.0,
        0.0
      ],
      "q_nom": [
        208.35110325583534,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273273_production": {
      "bus": "76_LVBus1273273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273285_consumption": {
      "bus": "76_LVBus1273285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3646.6040969867768,
        0.0
      ],
      "q_nom": [
        0.0,
        1093.981229096033,
        0.0
      ]
    },
    "76_LVBus1273285_production": {
      "bus": "76_LVBus1273285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273286_consumption": {
      "bus": "76_LVBus1273286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3440.7059503498394,
        0.0
      ],
      "q_nom": [
        0.0,
        1032.2117851049518,
        0.0
      ]
    },
    "76_LVBus1273286_production": {
      "bus": "76_LVBus1273286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273274_consumption": {
      "bus": "76_LVBus1273274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273274_production": {
      "bus": "76_LVBus1273274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273276_consumption": {
      "bus": "76_LVBus1273276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273276_production": {
      "bus": "76_LVBus1273276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273284_consumption": {
      "bus": "76_LVBus1273284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273284_production": {
      "bus": "76_LVBus1273284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2107001_consumption": {
      "bus": "76_LVBus2107001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1850.081340673325,
        0.0,
        0.0
      ],
      "q_nom": [
        555.0244022019975,
        0.0,
        0.0
      ]
    },
    "76_LVBus2107001_production": {
      "bus": "76_LVBus2107001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273277_consumption": {
      "bus": "76_LVBus1273277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        753.49676828204,
        2417.2358148136527,
        1369.7876374010498
      ],
      "q_nom": [
        226.049030484612,
        725.1707444440958,
        410.9362912203149
      ]
    },
    "76_LVBus1273277_production": {
      "bus": "76_LVBus1273277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273278_consumption": {
      "bus": "76_LVBus1273278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8606.197454949737,
        2829.061824015524,
        4557.100269573295
      ],
      "q_nom": [
        2581.859236484921,
        848.7185472046572,
        1367.1300808719884
      ]
    },
    "76_LVBus1273278_production": {
      "bus": "76_LVBus1273278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273279_consumption": {
      "bus": "76_LVBus1273279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5521.227322231341,
        220.68358079734878,
        0.0
      ],
      "q_nom": [
        1656.368196669402,
        66.20507423920463,
        0.0
      ]
    },
    "76_LVBus1273279_production": {
      "bus": "76_LVBus1273279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273280_consumption": {
      "bus": "76_LVBus1273280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        976.8938464832297,
        0.0
      ],
      "q_nom": [
        0.0,
        293.0681539449689,
        0.0
      ]
    },
    "76_LVBus1273280_production": {
      "bus": "76_LVBus1273280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273281_consumption": {
      "bus": "76_LVBus1273281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1272.6433280333454,
        0.0,
        0.0
      ],
      "q_nom": [
        381.7929984100036,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273281_production": {
      "bus": "76_LVBus1273281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273282_consumption": {
      "bus": "76_LVBus1273282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2723.6235766406603,
        0.0
      ],
      "q_nom": [
        0.0,
        817.087072992198,
        0.0
      ]
    },
    "76_LVBus1273282_production": {
      "bus": "76_LVBus1273282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273283_consumption": {
      "bus": "76_LVBus1273283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        574.3269730537334,
        4051.9776732114697
      ],
      "q_nom": [
        0.0,
        172.29809191612,
        1215.5933019634408
      ]
    },
    "76_LVBus1273283_production": {
      "bus": "76_LVBus1273283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273275_consumption": {
      "bus": "76_LVBus1273275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3696.298655265677,
        0.0
      ],
      "q_nom": [
        0.0,
        1108.889596579703,
        0.0
      ]
    },
    "76_LVBus1273275_production": {
      "bus": "76_LVBus1273275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273493_consumption": {
      "bus": "76_LVBus1273493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273493_production": {
      "bus": "76_LVBus1273493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273167_consumption": {
      "bus": "76_LVBus1273167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1091.4366934895625
      ],
      "q_nom": [
        0.0,
        0.0,
        327.4310080468687
      ]
    },
    "76_LVBus1273167_production": {
      "bus": "76_LVBus1273167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273170_consumption": {
      "bus": "76_LVBus1273170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        618.9599314355947
      ],
      "q_nom": [
        0.0,
        0.0,
        185.6879794306784
      ]
    },
    "76_LVBus1273170_production": {
      "bus": "76_LVBus1273170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273171_consumption": {
      "bus": "76_LVBus1273171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        736.5279571761839,
        2653.1513382632775,
        0.0
      ],
      "q_nom": [
        220.95838715285518,
        795.9454014789832,
        0.0
      ]
    },
    "76_LVBus1273171_production": {
      "bus": "76_LVBus1273171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273168_consumption": {
      "bus": "76_LVBus1273168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1763.3177426150435,
        0.0
      ],
      "q_nom": [
        0.0,
        528.9953227845131,
        0.0
      ]
    },
    "76_LVBus1273168_production": {
      "bus": "76_LVBus1273168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273169_consumption": {
      "bus": "76_LVBus1273169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1410.4446354327524,
        5868.7656209908
      ],
      "q_nom": [
        0.0,
        423.1333906298257,
        1760.62968629724
      ]
    },
    "76_LVBus1273169_production": {
      "bus": "76_LVBus1273169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273161_consumption": {
      "bus": "76_LVBus1273161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1781.3225557560907,
        4061.597099241139
      ],
      "q_nom": [
        0.0,
        534.3967667268272,
        1218.4791297723416
      ]
    },
    "76_LVBus1273161_production": {
      "bus": "76_LVBus1273161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273162_consumption": {
      "bus": "76_LVBus1273162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3121.967558221585,
        3486.0444431451333,
        1488.6364426770504
      ],
      "q_nom": [
        936.5902674664754,
        1045.81333294354,
        446.5909328031151
      ]
    },
    "76_LVBus1273162_production": {
      "bus": "76_LVBus1273162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273164_consumption": {
      "bus": "76_LVBus1273164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1743.9244019501607,
        189.49121684343754,
        0.0
      ],
      "q_nom": [
        523.1773205850482,
        56.84736505303126,
        0.0
      ]
    },
    "76_LVBus1273164_production": {
      "bus": "76_LVBus1273164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273163_consumption": {
      "bus": "76_LVBus1273163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2519.5108465895128,
        522.5678810519966,
        0.0
      ],
      "q_nom": [
        755.8532539768538,
        156.77036431559895,
        0.0
      ]
    },
    "76_LVBus1273163_production": {
      "bus": "76_LVBus1273163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273165_consumption": {
      "bus": "76_LVBus1273165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        610.5892212596007,
        0.0,
        1509.8798301855525
      ],
      "q_nom": [
        183.1767663778802,
        0.0,
        452.96394905566575
      ]
    },
    "76_LVBus1273165_production": {
      "bus": "76_LVBus1273165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273157_consumption": {
      "bus": "76_LVBus1273157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4048.438384858365,
        0.0,
        2191.9426825577493
      ],
      "q_nom": [
        1214.5315154575096,
        0.0,
        657.5828047673248
      ]
    },
    "76_LVBus1273157_production": {
      "bus": "76_LVBus1273157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273158_consumption": {
      "bus": "76_LVBus1273158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7920.709633478699,
        770.2840747815713
      ],
      "q_nom": [
        0.0,
        2376.2128900436096,
        231.0852224344714
      ]
    },
    "76_LVBus1273158_production": {
      "bus": "76_LVBus1273158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273159_consumption": {
      "bus": "76_LVBus1273159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        906.3082708543571,
        3499.729900429353,
        4731.687338223384
      ],
      "q_nom": [
        271.8924812563071,
        1049.918970128806,
        1419.5062014670152
      ]
    },
    "76_LVBus1273159_production": {
      "bus": "76_LVBus1273159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273153_consumption": {
      "bus": "76_LVBus1273153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10357.163443879117,
        1985.246074824888,
        9600.18212268246
      ],
      "q_nom": [
        3107.149033163735,
        595.5738224474663,
        2880.0546368047376
      ]
    },
    "76_LVBus1273153_production": {
      "bus": "76_LVBus1273153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273154_consumption": {
      "bus": "76_LVBus1273154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2880.926724707971,
        9128.275060394208,
        2787.526556321857
      ],
      "q_nom": [
        864.2780174123913,
        2738.4825181182623,
        836.257966896557
      ]
    },
    "76_LVBus1273154_production": {
      "bus": "76_LVBus1273154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273155_consumption": {
      "bus": "76_LVBus1273155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3663.236558294091,
        6467.702027326521,
        11895.54793920114
      ],
      "q_nom": [
        1098.9709674882272,
        1940.310608197956,
        3568.664381760342
      ]
    },
    "76_LVBus1273155_production": {
      "bus": "76_LVBus1273155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273145_consumption": {
      "bus": "76_LVBus1273145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        361.46261592933905,
        615.8693360042092,
        2591.3820572982063
      ],
      "q_nom": [
        108.43878477880172,
        184.76080080126277,
        777.4146171894619
      ]
    },
    "76_LVBus1273145_production": {
      "bus": "76_LVBus1273145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273146_consumption": {
      "bus": "76_LVBus1273146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2241.527443968833,
        3016.31114620416,
        0.0
      ],
      "q_nom": [
        672.4582331906498,
        904.893343861248,
        0.0
      ]
    },
    "76_LVBus1273146_production": {
      "bus": "76_LVBus1273146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273147_consumption": {
      "bus": "76_LVBus1273147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        526.5418855407465,
        346.19781624063785,
        647.9147662208919
      ],
      "q_nom": [
        157.96256566222397,
        103.85934487219136,
        194.37442986626758
      ]
    },
    "76_LVBus1273147_production": {
      "bus": "76_LVBus1273147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273148_consumption": {
      "bus": "76_LVBus1273148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7109.8084738830075,
        2591.899321411477,
        1779.1412246300526
      ],
      "q_nom": [
        2132.942542164902,
        777.5697964234431,
        533.7423673890157
      ]
    },
    "76_LVBus1273148_production": {
      "bus": "76_LVBus1273148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273149_consumption": {
      "bus": "76_LVBus1273149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273149_production": {
      "bus": "76_LVBus1273149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273150_consumption": {
      "bus": "76_LVBus1273150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3146.920156958471,
        1339.8960298561103,
        7539.011856500299
      ],
      "q_nom": [
        944.0760470875413,
        401.9688089568331,
        2261.7035569500895
      ]
    },
    "76_LVBus1273150_production": {
      "bus": "76_LVBus1273150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273151_consumption": {
      "bus": "76_LVBus1273151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2872.028540018107
      ],
      "q_nom": [
        0.0,
        0.0,
        861.6085620054321
      ]
    },
    "76_LVBus1273151_production": {
      "bus": "76_LVBus1273151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273684_consumption": {
      "bus": "76_LVBus1273684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5389.505431983994,
        2090.990058786355,
        1083.441163669431
      ],
      "q_nom": [
        1616.8516295951981,
        627.2970176359064,
        325.0323491008293
      ]
    },
    "76_LVBus1273684_production": {
      "bus": "76_LVBus1273684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273685_consumption": {
      "bus": "76_LVBus1273685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2600.761806934087
      ],
      "q_nom": [
        0.0,
        0.0,
        780.228542080226
      ]
    },
    "76_LVBus1273685_production": {
      "bus": "76_LVBus1273685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273686_consumption": {
      "bus": "76_LVBus1273686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        196.57424703347218,
        0.0,
        3426.5138021077355
      ],
      "q_nom": [
        58.97227411004165,
        0.0,
        1027.9541406323206
      ]
    },
    "76_LVBus1273686_production": {
      "bus": "76_LVBus1273686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273682_consumption": {
      "bus": "76_LVBus1273682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2925.7671157050722
      ],
      "q_nom": [
        0.0,
        0.0,
        877.7301347115216
      ]
    },
    "76_LVBus1273682_production": {
      "bus": "76_LVBus1273682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273677_consumption": {
      "bus": "76_LVBus1273677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        629.0124254379186,
        474.392391448932,
        0.0
      ],
      "q_nom": [
        188.70372763137559,
        142.3177174346796,
        0.0
      ]
    },
    "76_LVBus1273677_production": {
      "bus": "76_LVBus1273677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273678_consumption": {
      "bus": "76_LVBus1273678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1276.9713151286896,
        1795.6325973827852
      ],
      "q_nom": [
        0.0,
        383.0913945386069,
        538.6897792148355
      ]
    },
    "76_LVBus1273678_production": {
      "bus": "76_LVBus1273678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273679_consumption": {
      "bus": "76_LVBus1273679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1472.2528745136574,
        1696.8293959570558,
        0.0
      ],
      "q_nom": [
        441.6758623540972,
        509.0488187871167,
        0.0
      ]
    },
    "76_LVBus1273679_production": {
      "bus": "76_LVBus1273679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273680_consumption": {
      "bus": "76_LVBus1273680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        394.96722143633184
      ],
      "q_nom": [
        0.0,
        0.0,
        118.49016643089955
      ]
    },
    "76_LVBus1273680_production": {
      "bus": "76_LVBus1273680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273675_consumption": {
      "bus": "76_LVBus1273675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3771.444297689996,
        1549.9983758155893
      ],
      "q_nom": [
        0.0,
        1131.4332893069986,
        464.99951274467674
      ]
    },
    "76_LVBus1273675_production": {
      "bus": "76_LVBus1273675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2125109_consumption": {
      "bus": "76_LVBus2125109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        977.1677385315766,
        2735.463910610509,
        0.0
      ],
      "q_nom": [
        293.15032155947296,
        820.6391731831527,
        0.0
      ]
    },
    "76_LVBus2125109_production": {
      "bus": "76_LVBus2125109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2125110_consumption": {
      "bus": "76_LVBus2125110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3210.601076052326,
        2228.1132454069184,
        2293.693830030528
      ],
      "q_nom": [
        963.1803228156978,
        668.4339736220755,
        688.1081490091583
      ]
    },
    "76_LVBus2125110_production": {
      "bus": "76_LVBus2125110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273927_consumption": {
      "bus": "76_LVBus1273927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        690.7321665255957,
        1984.466349435339
      ],
      "q_nom": [
        0.0,
        207.2196499576787,
        595.3399048306017
      ]
    },
    "76_LVBus1273927_production": {
      "bus": "76_LVBus1273927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273928_consumption": {
      "bus": "76_LVBus1273928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273928_production": {
      "bus": "76_LVBus1273928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273929_consumption": {
      "bus": "76_LVBus1273929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2067.734217147861,
        453.7444883109607
      ],
      "q_nom": [
        0.0,
        620.3202651443582,
        136.1233464932882
      ]
    },
    "76_LVBus1273929_production": {
      "bus": "76_LVBus1273929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273931_consumption": {
      "bus": "76_LVBus1273931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        241.02878952956797,
        547.3590720825218,
        0.0
      ],
      "q_nom": [
        72.30863685887039,
        164.20772162475654,
        0.0
      ]
    },
    "76_LVBus1273931_production": {
      "bus": "76_LVBus1273931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273934_consumption": {
      "bus": "76_LVBus1273934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10493.255399752403,
        9150.98233774547,
        9150.98233774547
      ],
      "q_nom": [
        3147.9766199257206,
        2745.294701323641,
        2745.294701323641
      ]
    },
    "76_LVBus1273934_production": {
      "bus": "76_LVBus1273934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273933_consumption": {
      "bus": "76_LVBus1273933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2198.2712812870377,
        2256.8719174438834,
        390.10957680919876
      ],
      "q_nom": [
        659.4813843861112,
        677.061575233165,
        117.03287304275962
      ]
    },
    "76_LVBus1273933_production": {
      "bus": "76_LVBus1273933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273932_consumption": {
      "bus": "76_LVBus1273932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3866.0911495842756,
        3866.0911495842756,
        3866.0911495842756
      ],
      "q_nom": [
        1159.8273448752827,
        1159.8273448752827,
        1159.8273448752827
      ]
    },
    "76_LVBus1273932_production": {
      "bus": "76_LVBus1273932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273930_consumption": {
      "bus": "76_LVBus1273930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4373.94692243748,
        0.0,
        0.0
      ],
      "q_nom": [
        1312.184076731244,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273930_production": {
      "bus": "76_LVBus1273930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273921_consumption": {
      "bus": "76_LVBus1273921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3779.094686207921,
        4526.172343367711,
        3779.094686207921
      ],
      "q_nom": [
        1133.7284058623761,
        1357.8517030103133,
        1133.7284058623761
      ]
    },
    "76_LVBus1273921_production": {
      "bus": "76_LVBus1273921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273922_consumption": {
      "bus": "76_LVBus1273922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1587.4135827225157,
        1479.0862511165851,
        4742.177597132158
      ],
      "q_nom": [
        476.2240748167547,
        443.7258753349755,
        1422.6532791396473
      ]
    },
    "76_LVBus1273922_production": {
      "bus": "76_LVBus1273922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273923_consumption": {
      "bus": "76_LVBus1273923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2245.1174133008562,
        0.0,
        394.58712817554834
      ],
      "q_nom": [
        673.5352239902569,
        0.0,
        118.37613845266449
      ]
    },
    "76_LVBus1273923_production": {
      "bus": "76_LVBus1273923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273924_consumption": {
      "bus": "76_LVBus1273924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6686.864425022003,
        1529.1886344444647
      ],
      "q_nom": [
        0.0,
        2006.0593275066008,
        458.7565903333394
      ]
    },
    "76_LVBus1273924_production": {
      "bus": "76_LVBus1273924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273925_consumption": {
      "bus": "76_LVBus1273925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6699.038131376756,
        6455.090466523526,
        7788.8610885378475
      ],
      "q_nom": [
        2009.7114394130267,
        1936.5271399570577,
        2336.658326561354
      ]
    },
    "76_LVBus1273925_production": {
      "bus": "76_LVBus1273925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273916_consumption": {
      "bus": "76_LVBus1273916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3378.7088115804713,
        50.95997106395168
      ],
      "q_nom": [
        0.0,
        1013.6126434741414,
        15.287991319185503
      ]
    },
    "76_LVBus1273916_production": {
      "bus": "76_LVBus1273916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273917_consumption": {
      "bus": "76_LVBus1273917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1531.4175336201467
      ],
      "q_nom": [
        0.0,
        0.0,
        459.42526008604403
      ]
    },
    "76_LVBus1273917_production": {
      "bus": "76_LVBus1273917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273918_consumption": {
      "bus": "76_LVBus1273918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3030.6901365802178,
        0.0,
        1098.925114679846
      ],
      "q_nom": [
        909.2070409740653,
        0.0,
        329.6775344039538
      ]
    },
    "76_LVBus1273918_production": {
      "bus": "76_LVBus1273918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273919_consumption": {
      "bus": "76_LVBus1273919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1900.1555315426767,
        0.0
      ],
      "q_nom": [
        0.0,
        570.046659462803,
        0.0
      ]
    },
    "76_LVBus1273919_production": {
      "bus": "76_LVBus1273919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273911_consumption": {
      "bus": "76_LVBus1273911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2878.3926869153875,
        1004.5985295966369,
        2472.0360219009935
      ],
      "q_nom": [
        863.5178060746163,
        301.3795588789911,
        741.610806570298
      ]
    },
    "76_LVBus1273911_production": {
      "bus": "76_LVBus1273911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273912_consumption": {
      "bus": "76_LVBus1273912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1776.0294115177733,
        1401.7962922748316,
        1928.630082105706
      ],
      "q_nom": [
        532.808823455332,
        420.53888768244946,
        578.5890246317117
      ]
    },
    "76_LVBus1273912_production": {
      "bus": "76_LVBus1273912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273913_consumption": {
      "bus": "76_LVBus1273913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1134.5939206825494,
        888.6655198851938,
        0.0
      ],
      "q_nom": [
        340.3781762047648,
        266.59965596555816,
        0.0
      ]
    },
    "76_LVBus1273913_production": {
      "bus": "76_LVBus1273913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273914_consumption": {
      "bus": "76_LVBus1273914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        965.938082339403,
        0.0
      ],
      "q_nom": [
        0.0,
        289.78142470182087,
        0.0
      ]
    },
    "76_LVBus1273914_production": {
      "bus": "76_LVBus1273914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273907_consumption": {
      "bus": "76_LVBus1273907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3765.1021545768053,
        3137.768799838064,
        0.0
      ],
      "q_nom": [
        1129.5306463730415,
        941.3306399514191,
        0.0
      ]
    },
    "76_LVBus1273907_production": {
      "bus": "76_LVBus1273907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273908_consumption": {
      "bus": "76_LVBus1273908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        382.9942616215319,
        520.2363484364826,
        0.0
      ],
      "q_nom": [
        114.89827848645957,
        156.07090453094477,
        0.0
      ]
    },
    "76_LVBus1273908_production": {
      "bus": "76_LVBus1273908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273909_consumption": {
      "bus": "76_LVBus1273909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2345.810913710758,
        2497.1439752602096,
        287.01936995401115
      ],
      "q_nom": [
        703.7432741132274,
        749.1431925780629,
        86.10581098620334
      ]
    },
    "76_LVBus1273909_production": {
      "bus": "76_LVBus1273909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273904_consumption": {
      "bus": "76_LVBus1273904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1082.1465470590351,
        0.0,
        325.41289315354277
      ],
      "q_nom": [
        324.64396411771054,
        0.0,
        97.62386794606283
      ]
    },
    "76_LVBus1273904_production": {
      "bus": "76_LVBus1273904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273905_consumption": {
      "bus": "76_LVBus1273905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        938.7249250677357,
        93.50004404872914,
        0.0
      ],
      "q_nom": [
        281.61747752032073,
        28.05001321461874,
        0.0
      ]
    },
    "76_LVBus1273905_production": {
      "bus": "76_LVBus1273905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273896_consumption": {
      "bus": "76_LVBus1273896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        499.879747700291,
        1201.3502579773563,
        0.0
      ],
      "q_nom": [
        149.9639243100873,
        360.40507739320685,
        0.0
      ]
    },
    "76_LVBus1273896_production": {
      "bus": "76_LVBus1273896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273897_consumption": {
      "bus": "76_LVBus1273897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        824.4182628803306,
        855.6823273287976,
        0.0
      ],
      "q_nom": [
        247.32547886409918,
        256.7046981986393,
        0.0
      ]
    },
    "76_LVBus1273897_production": {
      "bus": "76_LVBus1273897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273898_consumption": {
      "bus": "76_LVBus1273898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1791.3586109167068,
        969.6645674413206,
        2735.182677326419
      ],
      "q_nom": [
        537.407583275012,
        290.89937023239617,
        820.5548031979256
      ]
    },
    "76_LVBus1273898_production": {
      "bus": "76_LVBus1273898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273899_consumption": {
      "bus": "76_LVBus1273899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3886.9018764053044,
        0.0,
        2557.3241179874362
      ],
      "q_nom": [
        1166.0705629215913,
        0.0,
        767.1972353962309
      ]
    },
    "76_LVBus1273899_production": {
      "bus": "76_LVBus1273899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273900_consumption": {
      "bus": "76_LVBus1273900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2552.2917425906353,
        2286.375676969578,
        0.0
      ],
      "q_nom": [
        765.6875227771906,
        685.9127030908734,
        0.0
      ]
    },
    "76_LVBus1273900_production": {
      "bus": "76_LVBus1273900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273901_consumption": {
      "bus": "76_LVBus1273901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1757.6824880111037,
        633.4975623520687,
        518.427252581732
      ],
      "q_nom": [
        527.3047464033311,
        190.04926870562062,
        155.52817577451958
      ]
    },
    "76_LVBus1273901_production": {
      "bus": "76_LVBus1273901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273902_consumption": {
      "bus": "76_LVBus1273902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7493.184383111956,
        1489.4655287387825,
        927.2712608174476
      ],
      "q_nom": [
        2247.9553149335866,
        446.8396586216347,
        278.18137824523427
      ]
    },
    "76_LVBus1273902_production": {
      "bus": "76_LVBus1273902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273893_consumption": {
      "bus": "76_LVBus1273893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1543.5225980832724,
        1543.5225980832724,
        1543.5225980832724
      ],
      "q_nom": [
        463.0567794249817,
        463.0567794249817,
        463.0567794249817
      ]
    },
    "76_LVBus1273893_production": {
      "bus": "76_LVBus1273893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1273894_consumption": {
      "bus": "76_LVBus1273894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4905.187402437367,
        8100.339675055816,
        3872.6770846180325
      ],
      "q_nom": [
        1471.5562207312103,
        2430.1019025167448,
        1161.8031253854097
      ]
    },
    "76_LVBus1273894_production": {
      "bus": "76_LVBus1273894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV092498_consumption": {
      "bus": "76_MVLV092498",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV092498_production": {
      "bus": "76_MVLV092498",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "76_CAS.S",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:76_MVLV107470_Transformer": {
      "bus": "76_MVLV107470",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV123789_Transformer": {
      "bus": "76_MVLV123789",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV050414_Transformer": {
      "bus": "76_MVLV050414",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV004877_Transformer": {
      "bus": "76_MVLV004877",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV020484_Transformer": {
      "bus": "76_MVLV020484",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV015590_Transformer": {
      "bus": "76_MVLV015590",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV091617_Transformer": {
      "bus": "76_MVLV091617",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV145586_Transformer": {
      "bus": "76_MVLV145586",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV098311_Transformer": {
      "bus": "76_MVLV098311",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV116877_Transformer": {
      "bus": "76_MVLV116877",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV123378_Transformer": {
      "bus": "76_MVLV123378",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV087090_Transformer": {
      "bus": "76_MVLV087090",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV022844_Transformer": {
      "bus": "76_MVLV022844",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV106119_Transformer": {
      "bus": "76_MVLV106119",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV064073_Transformer": {
      "bus": "76_MVLV064073",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:76_MVLV116142_Transformer": {
      "bus": "76_MVLV116142",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV015707_Transformer": {
      "bus": "76_MVLV015707",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV021985_Transformer": {
      "bus": "76_MVLV021985",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV076826_Transformer": {
      "bus": "76_MVLV076826",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV099068_Transformer": {
      "bus": "76_MVLV099068",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV018441_Transformer": {
      "bus": "76_MVLV018441",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV050986_Transformer": {
      "bus": "76_MVLV050986",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV110579_Transformer": {
      "bus": "76_MVLV110579",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV023860_Transformer": {
      "bus": "76_MVLV023860",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV130827_Transformer": {
      "bus": "76_MVLV130827",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV019378_Transformer": {
      "bus": "76_MVLV019378",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV046820_Transformer": {
      "bus": "76_MVLV046820",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV014048_Transformer": {
      "bus": "76_MVLV014048",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV035263_Transformer": {
      "bus": "76_MVLV035263",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV022845_Transformer": {
      "bus": "76_MVLV022845",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV107686_Transformer": {
      "bus": "76_MVLV107686",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV004768_Transformer": {
      "bus": "76_MVLV004768",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV100819_Transformer": {
      "bus": "76_MVLV100819",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:76_MVLV050567_Transformer": {
      "bus": "76_MVLV050567",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV146956_Transformer": {
      "bus": "76_MVLV146956",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:76_MVLV143552_Transformer": {
      "bus": "76_MVLV143552",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV101545_Transformer": {
      "bus": "76_MVLV101545",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV021517_Transformer": {
      "bus": "76_MVLV021517",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:76_MVLV086451_Transformer": {
      "bus": "76_MVLV086451",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV112023_Transformer": {
      "bus": "76_MVLV112023",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV059031_Transformer": {
      "bus": "76_MVLV059031",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV026095_Transformer": {
      "bus": "76_MVLV026095",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV104251_Transformer": {
      "bus": "76_MVLV104251",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV026094_Transformer": {
      "bus": "76_MVLV026094",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV149463_Transformer": {
      "bus": "76_MVLV149463",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV135607_Transformer": {
      "bus": "76_MVLV135607",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV047053_Transformer": {
      "bus": "76_MVLV047053",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV012445_Transformer": {
      "bus": "76_MVLV012445",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV052909_Transformer": {
      "bus": "76_MVLV052909",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV141287_Transformer": {
      "bus": "76_MVLV141287",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV032464_Transformer": {
      "bus": "76_MVLV032464",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:76_MVLV032466_Transformer": {
      "bus": "76_MVLV032466",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV041379_Transformer": {
      "bus": "76_MVLV041379",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV029213_Transformer": {
      "bus": "76_MVLV029213",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV052910_Transformer": {
      "bus": "76_MVLV052910",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV108982_Transformer": {
      "bus": "76_MVLV108982",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:76_MVLV052834_Transformer": {
      "bus": "76_MVLV052834",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV108983_Transformer": {
      "bus": "76_MVLV108983",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV030819_Transformer": {
      "bus": "76_MVLV030819",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:76_MVLV057402_Transformer": {
      "bus": "76_MVLV057402",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV020494_Transformer": {
      "bus": "76_MVLV020494",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:76_MVLV106410_Transformer": {
      "bus": "76_MVLV106410",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV146955_Transformer": {
      "bus": "76_MVLV146955",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    }
  },
  "name": "76_MVFeeder0812",
  "transformer": {
    "delta_wye": {
      "76_MVLV107470_Transformer": {
        "bus_from": "76_MVLV107470",
        "bus_to": "76_MVLV107470_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV123789_Transformer": {
        "bus_from": "76_MVLV123789",
        "bus_to": "76_MVLV123789_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV050414_Transformer": {
        "bus_from": "76_MVLV050414",
        "bus_to": "76_MVLV050414_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV004877_Transformer": {
        "bus_from": "76_MVLV004877",
        "bus_to": "76_MVLV004877_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV020484_Transformer": {
        "bus_from": "76_MVLV020484",
        "bus_to": "76_MVLV020484_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV015590_Transformer": {
        "bus_from": "76_MVLV015590",
        "bus_to": "76_MVLV015590_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV091617_Transformer": {
        "bus_from": "76_MVLV091617",
        "bus_to": "76_MVLV091617_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV145586_Transformer": {
        "bus_from": "76_MVLV145586",
        "bus_to": "76_MVLV145586_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV098311_Transformer": {
        "bus_from": "76_MVLV098311",
        "bus_to": "76_MVLV098311_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV116877_Transformer": {
        "bus_from": "76_MVLV116877",
        "bus_to": "76_MVLV116877_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV123378_Transformer": {
        "bus_from": "76_MVLV123378",
        "bus_to": "76_MVLV123378_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV087090_Transformer": {
        "bus_from": "76_MVLV087090",
        "bus_to": "76_MVLV087090_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV022844_Transformer": {
        "bus_from": "76_MVLV022844",
        "bus_to": "76_MVLV022844_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV106119_Transformer": {
        "bus_from": "76_MVLV106119",
        "bus_to": "76_MVLV106119_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV064073_Transformer": {
        "bus_from": "76_MVLV064073",
        "bus_to": "76_MVLV064073_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "76_MVLV116142_Transformer": {
        "bus_from": "76_MVLV116142",
        "bus_to": "76_MVLV116142_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV015707_Transformer": {
        "bus_from": "76_MVLV015707",
        "bus_to": "76_MVLV015707_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV021985_Transformer": {
        "bus_from": "76_MVLV021985",
        "bus_to": "76_MVLV021985_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV076826_Transformer": {
        "bus_from": "76_MVLV076826",
        "bus_to": "76_MVLV076826_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV099068_Transformer": {
        "bus_from": "76_MVLV099068",
        "bus_to": "76_MVLV099068_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV018441_Transformer": {
        "bus_from": "76_MVLV018441",
        "bus_to": "76_MVLV018441_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV050986_Transformer": {
        "bus_from": "76_MVLV050986",
        "bus_to": "76_MVLV050986_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV110579_Transformer": {
        "bus_from": "76_MVLV110579",
        "bus_to": "76_MVLV110579_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV023860_Transformer": {
        "bus_from": "76_MVLV023860",
        "bus_to": "76_MVLV023860_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV130827_Transformer": {
        "bus_from": "76_MVLV130827",
        "bus_to": "76_MVLV130827_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV019378_Transformer": {
        "bus_from": "76_MVLV019378",
        "bus_to": "76_MVLV019378_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV046820_Transformer": {
        "bus_from": "76_MVLV046820",
        "bus_to": "76_MVLV046820_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV014048_Transformer": {
        "bus_from": "76_MVLV014048",
        "bus_to": "76_MVLV014048_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV035263_Transformer": {
        "bus_from": "76_MVLV035263",
        "bus_to": "76_MVLV035263_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV022845_Transformer": {
        "bus_from": "76_MVLV022845",
        "bus_to": "76_MVLV022845_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV107686_Transformer": {
        "bus_from": "76_MVLV107686",
        "bus_to": "76_MVLV107686_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV004768_Transformer": {
        "bus_from": "76_MVLV004768",
        "bus_to": "76_MVLV004768_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV100819_Transformer": {
        "bus_from": "76_MVLV100819",
        "bus_to": "76_MVLV100819_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "76_MVLV050567_Transformer": {
        "bus_from": "76_MVLV050567",
        "bus_to": "76_MVLV050567_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV146956_Transformer": {
        "bus_from": "76_MVLV146956",
        "bus_to": "76_MVLV146956_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "76_MVLV143552_Transformer": {
        "bus_from": "76_MVLV143552",
        "bus_to": "76_MVLV143552_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV101545_Transformer": {
        "bus_from": "76_MVLV101545",
        "bus_to": "76_MVLV101545_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV021517_Transformer": {
        "bus_from": "76_MVLV021517",
        "bus_to": "76_MVLV021517_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "76_MVLV086451_Transformer": {
        "bus_from": "76_MVLV086451",
        "bus_to": "76_MVLV086451_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV112023_Transformer": {
        "bus_from": "76_MVLV112023",
        "bus_to": "76_MVLV112023_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV059031_Transformer": {
        "bus_from": "76_MVLV059031",
        "bus_to": "76_MVLV059031_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV026095_Transformer": {
        "bus_from": "76_MVLV026095",
        "bus_to": "76_MVLV026095_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV104251_Transformer": {
        "bus_from": "76_MVLV104251",
        "bus_to": "76_MVLV104251_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV026094_Transformer": {
        "bus_from": "76_MVLV026094",
        "bus_to": "76_MVLV026094_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV149463_Transformer": {
        "bus_from": "76_MVLV149463",
        "bus_to": "76_MVLV149463_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV135607_Transformer": {
        "bus_from": "76_MVLV135607",
        "bus_to": "76_MVLV135607_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV047053_Transformer": {
        "bus_from": "76_MVLV047053",
        "bus_to": "76_MVLV047053_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV012445_Transformer": {
        "bus_from": "76_MVLV012445",
        "bus_to": "76_MVLV012445_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV052909_Transformer": {
        "bus_from": "76_MVLV052909",
        "bus_to": "76_MVLV052909_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV141287_Transformer": {
        "bus_from": "76_MVLV141287",
        "bus_to": "76_MVLV141287_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV032464_Transformer": {
        "bus_from": "76_MVLV032464",
        "bus_to": "76_MVLV032464_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "76_MVLV032466_Transformer": {
        "bus_from": "76_MVLV032466",
        "bus_to": "76_MVLV032466_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV041379_Transformer": {
        "bus_from": "76_MVLV041379",
        "bus_to": "76_MVLV041379_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV029213_Transformer": {
        "bus_from": "76_MVLV029213",
        "bus_to": "76_MVLV029213_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV052910_Transformer": {
        "bus_from": "76_MVLV052910",
        "bus_to": "76_MVLV052910_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV108982_Transformer": {
        "bus_from": "76_MVLV108982",
        "bus_to": "76_MVLV108982_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "76_MVLV052834_Transformer": {
        "bus_from": "76_MVLV052834",
        "bus_to": "76_MVLV052834_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV108983_Transformer": {
        "bus_from": "76_MVLV108983",
        "bus_to": "76_MVLV108983_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV030819_Transformer": {
        "bus_from": "76_MVLV030819",
        "bus_to": "76_MVLV030819_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "76_MVLV057402_Transformer": {
        "bus_from": "76_MVLV057402",
        "bus_to": "76_MVLV057402_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV020494_Transformer": {
        "bus_from": "76_MVLV020494",
        "bus_to": "76_MVLV020494_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "76_MVLV106410_Transformer": {
        "bus_from": "76_MVLV106410",
        "bus_to": "76_MVLV106410_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV146955_Transformer": {
        "bus_from": "76_MVLV146955",
        "bus_to": "76_MVLV146955_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "76_MVFeeder0812",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "76_MVFeeder0812.json",
      "source_sha256": "46e044fe23fe4822e01accdb9e0346980f20cab213633cb4a7834669ea23435f"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV004768_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV004877_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV012445_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV014048_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV015590_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV015707_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV018441_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV019378_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV020484_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV020494_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV021517_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV021985_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV022844_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV022845_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV023860_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV026094_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV026095_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV029213_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV030819_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV032464_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV032466_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV035263_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV041379_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV046820_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV047053_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV050414_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV050567_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV050986_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV052834_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV052909_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV052910_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV057402_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV059031_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV064073_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV076826_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV086451_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV087090_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV091617_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV098311_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV099068_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV100819_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV101545_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV104251_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV106119_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV106410_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "47",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV107470_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "48",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV107686_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "49",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV108982_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "50",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV108983_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "51",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV110579_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "52",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV112023_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "53",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV116142_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "54",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV116877_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "55",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV123378_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "56",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV123789_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "57",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV130827_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "58",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV135607_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "59",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV141287_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "60",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV143552_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "61",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV145586_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "62",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV146955_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "63",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV146956_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "64",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV149463_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "76_CAS.S": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.2416146734105693,
              43.584780172254135
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV090875": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.257824936295084,
              43.551589790868185
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021808": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262996757372939,
              43.53595069159151
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV146955": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.264583730121311,
              43.531905222943486
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV004767": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.263783310301503,
              43.53166771397116
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV106410": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262347510116927,
              43.53338232884305
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV020494": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261589656109783,
              43.531957243309364
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021809": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261024843029364,
              43.53149689325167
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021810": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252193176072122,
              43.52836776524744
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV057402": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252127391631995,
              43.5281672850316
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV100819": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252860416694197,
              43.526437971794195
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021844": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.254328032613744,
              43.525929218654795
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021845": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26048805618887,
              43.52584602281261
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV107470": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261548983391273,
              43.52087125725842
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV107470_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261548983391273,
              43.52087125725842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261567434914999,
              43.52055517641717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273693": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260939573541957,
              43.520612429374935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261017883517679,
              43.520495532876815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.259675886133949,
              43.52110420735899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.258290152642265,
              43.52134627515234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.259243443169173,
              43.52072585840854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261371934138092,
              43.51869521652787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26160371661756,
              43.52086510367483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26164058417779,
              43.5214039751259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.2618643803176,
              43.52395966138924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV123789": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261314040064171,
              43.525866698750995
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV123789_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261314040064171,
              43.525866698750995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261960569889734,
              43.525848857180925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265383498374301,
              43.524537777681765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265481937236888,
              43.52496990273753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.266818026108966,
              43.52490774436378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262147673729444,
              43.52722468778276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261046557698622,
              43.527304957790626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262307006202764,
              43.52841296902806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261945384970542,
              43.525516070788434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021846": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253122272338486,
              43.518596852125754
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021847": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260510684896472,
              43.51798552936027
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV050414": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260470023422129,
              43.517943915850616
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV050414_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260470023422129,
              43.517943915850616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260514609867043,
              43.51800557390888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260618590952569,
              43.51815616812866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261365522542995,
              43.51865956823203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261464865466029,
              43.518353593114306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261366384454094,
              43.517984467772706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.259981538732595,
              43.51760547024794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.259315077678596,
              43.51648885208037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.259569356120371,
              43.518454186600906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.259812007202767,
              43.51938219654377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.259900141607165,
              43.519679866905726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.258938902331127,
              43.51857091307933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.258309075318572,
              43.518741497421196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260526438667251,
              43.51797982471422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26057277331584,
              43.517632569751385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260827338357465,
              43.51718232525363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260303187908045,
              43.514807403381745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260044293704692,
              43.514638480382665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.258717092738373,
              43.51406522179156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.258269907055519,
              43.51414734231714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260285322130709,
              43.51497856271005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.259092953406203,
              43.515357942716165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.259619705332073,
              43.51514607277925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021848": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.2533624418198,
              43.517850687899724
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021849": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.254957843808227,
              43.512607131665675
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021850": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25731788437368,
              43.51310649139105
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV004877": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.257234897343072,
              43.51313498203358
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV004877_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.257234897343072,
              43.51313498203358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.257265895294414,
              43.51310687497308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.255008830652558,
              43.51263350357852
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25742614809706,
              43.5132464413586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.257765883561319,
              43.51359623685312
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.258509882004884,
              43.51331000206293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.2574389400859,
              43.51342385104893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.256909839085592,
              43.51324015957118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.256661660529353,
              43.51342620775432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.254708603324989,
              43.515016685422765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.254575532696725,
              43.515541369558306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.257880062901129,
              43.5129834781374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.258459343130218,
              43.51283288358095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.258678495100793,
              43.51226065335841
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV020484": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262345135702777,
              43.504531158740434
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV020484_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262345135702777,
              43.504531158740434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262923714305775,
              43.50343317049308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261545465910999,
              43.50127259502723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.257988535709733,
              43.49798465694903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262028541220154,
              43.50062482349189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26542512317681,
              43.50388552524383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26683304287275,
              43.50542563228199
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.266031470853349,
              43.50354385897204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV015590": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.256493927226014,
              43.51087098772
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV015590_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.256493927226014,
              43.51087098772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25552217626215,
              43.51120578149301
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.255856745257306,
              43.510737961023594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.254867677387017,
              43.51048520167648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.257125284826155,
              43.50966786880693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.254592426289698,
              43.512373279713884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021851": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253392241341831,
              43.51202469174982
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV091617": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252856461863808,
              43.51194051851653
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV091617_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252856461863808,
              43.51194051851653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252713684661764,
              43.5118509465418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25238276439211,
              43.51118981432081
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25244186856648,
              43.51173457110041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253536879293367,
              43.512050652303905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253648872747018,
              43.511854205880226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.254572412970708,
              43.51238764392397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.251870967456719,
              43.51161356227615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25078503879377,
              43.511427265885665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.250327829385899,
              43.51115687321097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.250162191250385,
              43.5118742561259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246813155660288,
              43.51427754175686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247420916223424,
              43.51478659925136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246241116142573,
              43.51469113847902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.251692539247036,
              43.511921189372636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.250982225539473,
              43.511904487637125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252211792101945,
              43.51205660074909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.251850443823992,
              43.51120987332352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252207115736124,
              43.510414882142435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.251883983326079,
              43.5109946278269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021852": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246699542049154,
              43.509441731027685
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV107686": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246333220954708,
              43.50956064599321
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021854": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.236927741081014,
              43.506380108378636
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV145586": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.237646300781763,
              43.50794757905317
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV145586_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.237646300781763,
              43.50794757905317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.23853031152743,
              43.50818244246689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.237387491938452,
              43.507602416614795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.239011173110891,
              43.50718429242972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.239111870790492,
              43.50755550412802
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.239457159497586,
              43.50669861579719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.237158241496305,
              43.50716145918761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV022845": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.235728433763997,
              43.50528770446244
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021855": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231782141940177,
              43.50369032681426
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021856": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225303028206469,
              43.499994495324245
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021857": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224155365742408,
              43.49940488178091
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV098311": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224354791680954,
              43.499359679371494
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV098311_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224354791680954,
              43.499359679371494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224115252084132,
              43.49930631278565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22404894574268,
              43.4992922587891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222795734765734,
              43.49912445990569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222054288276802,
              43.499158231602344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224138871915419,
              43.4993114154486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224204560207952,
              43.49932587316338
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224446266040468,
              43.499376437821006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224692379868775,
              43.499383184951085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225849532957429,
              43.499339060739445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226631277378096,
              43.499463820846195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.227541524206258,
              43.49932411441663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.228312502871054,
              43.49913420031051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.228525955008411,
              43.49969453540878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.227824016737309,
              43.49890878959154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021858": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221298686101079,
              43.5002030793477
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021860": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217563151055094,
              43.50122396160738
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021861": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213338870034611,
              43.5022563034441
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021862": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211288323083394,
              43.500647193668826
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV116877": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212210162597555,
              43.50029661061657
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV116877_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212210162597555,
              43.50029661061657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212197929904431,
              43.50023358710582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212500972229739,
              43.50013932229009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21298011167145,
              43.500041863383196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212989752191427,
              43.49951577258804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212855331264521,
              43.50031913582958
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21306881060496,
              43.50031755848885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212225131132897,
              43.49961267493932
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212173200824457,
              43.50023355830878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21171572151207,
              43.500215050150786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21171645682327,
              43.49986400190214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210923260668106,
              43.50006668595004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212259601113969,
              43.50030566435376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21227193243053,
              43.50032368006923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212915979795214,
              43.50067977263987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213410391243702,
              43.50078331929206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213422847365037,
              43.50073832573408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213787366399752,
              43.500790331977065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213859038335062,
              43.50077779631602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213942130568893,
              43.50077091768576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21338611465266,
              43.50056327555234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213446665028249,
              43.50094806064175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213385031162144,
              43.50108535003623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212940951543719,
              43.500562788155136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV087090": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210795260503344,
              43.5002602454441
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV123378": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21240921426598,
              43.49922110997729
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV123378_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21240921426598,
              43.49922110997729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212437407557698,
              43.498929939502595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212223998831187,
              43.4995941779566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211838039556338,
              43.499533028388534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211803274668386,
              43.499526885476975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21228899019633,
              43.49790875866664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211690757343705,
              43.497950067104284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212252400009745,
              43.49766568448637
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.2129724713607737,
              43.499091287068524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2131037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212971554942172,
              43.49907936898173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2131038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212674176790974,
              43.49897420674051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2131039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213240678188841,
              43.49927086029894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2131040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213485915084338,
              43.50006478067628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2131041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213794379537381,
              43.50046471567555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2131042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213934722426751,
              43.50075397728573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV087090_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210795260503344,
              43.5002602454441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210647702582272,
              43.50025369968643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210203271605711,
              43.50097378688774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210892666470476,
              43.50006145535951
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210525178368888,
              43.49949326479563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209818206701167,
              43.49833164187185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208649103877187,
              43.49806130680329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021863": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208967485010831,
              43.502063733899355
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV022844": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205338886843941,
              43.49210909907044
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV022844_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205338886843941,
              43.49210909907044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205278841494129,
              43.492035582364586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206222183106982,
              43.48977202269611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207137471524549,
              43.48859963183909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208492055965116,
              43.486345147242815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205103082444223,
              43.492765895819225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204942995792453,
              43.493597621827526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204752880038864,
              43.49447797661437
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204640108368112,
              43.495152944503936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204157912052867,
              43.495143370089146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205378760877379,
              43.496603017673024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206528732111283,
              43.49657736268781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205514335529238,
              43.496801207546504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205589288395813,
              43.49709868530765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205984886095647,
              43.497135154080574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206020789229176,
              43.49799760844047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.196471588414346,
              43.49411229541064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.184650651833244,
              43.49129782642516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20659546180894,
              43.49270194402548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV050986": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208389844583329,
              43.502752667594315
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021865": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208061776675521,
              43.5030992341798
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021866": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.198878901978113,
              43.50557850158856
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV106119": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.198803880962059,
              43.50592946449771
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV106119_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.198803880962059,
              43.50592946449771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273671": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.198530188965561,
              43.50663122173937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.19710344344715,
              43.508384543367214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273673": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.200683272965208,
              43.506075783993865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV076826": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.19300256003576,
              43.50649824984295
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021869": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.192408741578294,
              43.5065926972423
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021874": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.188825171625701,
              43.50675462467585
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021875": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.185029523982697,
              43.505119537313725
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV064073": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.185165276739821,
              43.5052277383046
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV064073_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.185165276739821,
              43.5052277383046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.185227063240622,
              43.5052458272306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.185413092412926,
              43.50503904237133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.185524245581846,
              43.505093203794225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.185611527411035,
              43.50481428229537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.184621065394392,
              43.50451528479941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.186016774905626,
              43.50485482000896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.186031040990545,
              43.50518389887643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.187962729457803,
              43.50417833263658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.186140935220517,
              43.505742125372045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021876": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.182765766214572,
              43.50538648831717
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV116144": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.181441784217563,
              43.50568170307356
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021877": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.181247888601932,
              43.503586802141356
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV116143": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.181087923087999,
              43.50402029347012
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV116142": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194326923988997,
              43.49881938937054
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV116142_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194326923988997,
              43.49881938937054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194346557110173,
              43.49866041408256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.196156440099934,
              43.497035713941756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.193382776873083,
              43.49753344545675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021870": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.189176225394734,
              43.511500944068914
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV015707": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.188134619875397,
              43.51145167245259
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV015707_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.188134619875397,
              43.51145167245259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.185744931074003,
              43.51170431270946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.184012978357714,
              43.51225779137099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.18273662178463,
              43.51270795181981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021871": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.188611646119803,
              43.51222367670499
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021872": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.18834040430542,
              43.51267460678749
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021873": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.187754169998883,
              43.51346714591453
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV021985": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.185498453918355,
              43.51665704817232
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV021985_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.185498453918355,
              43.51665704817232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.186411464906568,
              43.51738081631232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021879": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.188413727990722,
              43.512706867962855
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV076826_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.19300256003576,
              43.50649824984295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.192990301654371,
              43.506453225232825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.193485057064288,
              43.506421453912694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194118310109401,
              43.50535651177517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194316533251263,
              43.50623889176997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194805545200881,
              43.5062414919651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.192247978913225,
              43.506587294601424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.190504597693684,
              43.50645000942473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.189835132240448,
              43.507124232674244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.189772901971782,
              43.50728616943933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.192282349608536,
              43.507712500188184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021867": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211451620673456,
              43.50591558729765
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021868": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212965422083468,
              43.507140253269405
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV099068": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212966036750103,
              43.50718686186226
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV099068_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212966036750103,
              43.50718686186226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211956978548598,
              43.50743046624883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212502825164804,
              43.50734190314629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211549570065654,
              43.50745814728217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210927423977998,
              43.507569416531055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210469100859737,
              43.50730418396538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213136147240614,
              43.507443186265654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213334173324495,
              43.507650166690205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213924693465974,
              43.509013153083544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214565370850666,
              43.50881017258978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213388362731552,
              43.51040606582121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211775414571428,
              43.51099368702879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211194500406922,
              43.51124960265074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210752447825866,
              43.510705159417185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2114514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210550394957143,
              43.51047592999554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21388345332156,
              43.510217579380765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21309004498179,
              43.507282548760074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213861671576478,
              43.507150246988026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213240277458825,
              43.50678265378916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212188477327917,
              43.506869895670604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21160822848219,
              43.506927572671756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21330915534946,
              43.50583135259103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213002186831701,
              43.50522594103055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213123410375218,
              43.50742913345745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212976141717066,
              43.507530644930746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212622182399019,
              43.50846472073377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212610513849185,
              43.509216680443316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211993027997623,
              43.50791125450353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211654042916548,
              43.5080306407988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21133935252552,
              43.508336683933834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV018441": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211711956428723,
              43.50560983141845
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV018441_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211711956428723,
              43.50560983141845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211761478611245,
              43.5055828826356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212136954754238,
              43.505217845657356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212550884411363,
              43.50478624774662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211936504884922,
              43.504197282405656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV050986_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208389844583329,
              43.502752667594315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208328053627095,
              43.50273460103724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273450": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208737367365387,
              43.50215898393429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209135131108406,
              43.501780486262405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207951488433785,
              43.503233487421255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206743828003104,
              43.504180745613844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20640482604966,
              43.504247701519745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205834148413456,
              43.50428117437938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206382414052477,
              43.50445876630432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206197470256145,
              43.504673281784534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206699314235139,
              43.50531588701746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV110579": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213361912086449,
              43.502311574441904
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV110579_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213361912086449,
              43.502311574441904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213476888232732,
              43.502326104535165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213457223873875,
              43.502865261016325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21341550636471,
              43.50330267490615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212166745054739,
              43.503202278443204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.2134013269401,
              43.50417578553826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214381685146585,
              43.502511624133525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215796997367068,
              43.501982080770624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21566155361173,
              43.501693896330316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21791910750894,
              43.50404016993497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213459558948127,
              43.50233508975182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213427149491367,
              43.503057858428704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213476917503563,
              43.50231260577072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21343251371137,
              43.50215589843647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213476369001429,
              43.50181397653082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213854116912003,
              43.501638010247184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214128505770187,
              43.50155054709459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213872382203385,
              43.50123012875715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.21433855607021,
              43.50145210814665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214499899447965,
              43.5011642436715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214438108297273,
              43.50114617164666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214831712077841,
              43.500873104428436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214936975328492,
              43.50090208229242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214987711756323,
              43.50074369564607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215213519162301,
              43.50031819275273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214329999677438,
              43.50081590293764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213578641876956,
              43.50151410124698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212629767412086,
              43.50165993627508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212606227133423,
              43.50168061549182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212560253924195,
              43.50178587427302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211913270742491,
              43.50131709421732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213294710945249,
              43.50228843570318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212666931138776,
              43.50230993467466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV023860": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217514796441307,
              43.50076218100235
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV023860_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217514796441307,
              43.50076218100235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217179399974681,
              43.50056876133379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217476906349812,
              43.500767926502704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217598895001963,
              43.50127035746254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.216895545394308,
              43.5008696766472
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.216515161374686,
              43.50093874767482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.216053854591876,
              43.500975156427394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215504800620935,
              43.50098356747476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.216547262365413,
              43.500698969191184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.216889320674986,
              43.50032038079924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021859": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221165612144255,
              43.499000330820785
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV130827": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.218588907191228,
              43.49549658174591
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV130827_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.218588907191228,
              43.49549658174591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212630129308081,
              43.49388389737638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.219218644063448,
              43.49474291049632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV019378": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221126715479881,
              43.49899792512073
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV019378_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221126715479881,
              43.49899792512073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221178580992537,
              43.49901568599591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.220394275344315,
              43.499197598903216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221428959113499,
              43.498496397418364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222024865278307,
              43.499159673926336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221316649105611,
              43.50010607294079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.220652534105043,
              43.50021374831488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221372418661947,
              43.50037844532153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221256450880098,
              43.50245046483671
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221692479836558,
              43.50055460695515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221363591256356,
              43.49841621499897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221030408557293,
              43.498039794614705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV046820": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230581193621559,
              43.49584197230749
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV046820_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230581193621559,
              43.49584197230749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230768691727166,
              43.4957226020559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230714715787987,
              43.49593575137614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.23130950710936,
              43.49544227899442
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231373474392039,
              43.49470691255711
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021864": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.228015052007605,
              43.506939191642566
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV014048": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222979527790115,
              43.50837233176773
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV014048_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222979527790115,
              43.50837233176773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22290173017275,
              43.50835089520118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222017892090251,
              43.50919826671461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221316530991678,
              43.50985857002791
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222517060975397,
              43.51017396484154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.220874678156989,
              43.51096046191787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223360180916349,
              43.507892295524925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222755018060718,
              43.50746862176697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221289559328246,
              43.50773949741086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221742337207472,
              43.50673847329875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221173466487406,
              43.50673788669413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22148498022334,
              43.508411847240275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223391461020524,
              43.50820621761018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV035263": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22818688087013,
              43.50700321181031
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV035263_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22818688087013,
              43.50700321181031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.228145532517826,
              43.50703369047719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.227061643560265,
              43.50671359874831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224461491984365,
              43.50755135853023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223411319648785,
              43.507876460301546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224153121757342,
              43.50712798619741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.229524536419218,
              43.50731036306207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.229758703574411,
              43.511238751357745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231562478195182,
              43.506750929294675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV022845_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.235728433763997,
              43.50528770446244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.236324766342712,
              43.50553734845206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.236804425343728,
              43.504979008368544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.236608165387195,
              43.506149690663264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.235421297134588,
              43.505959595820734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.237119869835307,
              43.507123721865725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV107686_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246333220954708,
              43.50956064599321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246655632954512,
              43.50940254540058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246779247019129,
              43.50927927265267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245614994883159,
              43.508370255840276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273715": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244784344130809,
              43.50885879094909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
