            "coordinates": [
              2.243584624205059,
              43.50624056308838
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243040472552179,
              43.50625810573068
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243317836763827,
              43.50583473552024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.242294379730176,
              43.508723198665564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246307629232918,
              43.508325819563616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247189532025281,
              43.50953850531572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246959678737632,
              43.509870247629074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248034719933528,
              43.510019518695074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247767168208954,
              43.51031335910568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248507534267201,
              43.51024744194774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248437805404375,
              43.5106508587581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.249999102639828,
              43.5109792870922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24687665380785,
              43.508660060637176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246640893749217,
              43.509423131751575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245922820687722,
              43.50967643056189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021853": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252842268757366,
              43.51833277289454
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV004768": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252985440511878,
              43.518241700179935
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV004768_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252985440511878,
              43.518241700179935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252513624887288,
              43.51834062002831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252371478662567,
              43.51799936656446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253831112499413,
              43.5161669023486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252993640186601,
              43.51799983970659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25377981149114,
              43.51746664410136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253853031097622,
              43.51729927632913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25298900105353,
              43.51865692654611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253001109706489,
              43.51883696128973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.254056359159863,
              43.518727933858116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253984871112313,
              43.51854605564339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252246151985415,
              43.51914243753028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252962086964562,
              43.52019613037558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253481537893113,
              43.520241519460356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253158468589266,
              43.5212854340659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253467635267448,
              43.52133967229743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252663679857158,
              43.521285053533475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV100819_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252860416694197,
              43.526437971794195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253549677900203,
              43.52680020989885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.2538064954351,
              43.52738282906965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253261017646256,
              43.527453466112085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253781290932837,
              43.527513863591885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253318081914645,
              43.526607357093496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253248071006274,
              43.52636515508697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25282011402938,
              43.526237206803756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252536360089787,
              43.526253348839504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25254551710257,
              43.527031681755304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25266743157172,
              43.526805655370836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273630": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252565109018249,
              43.52719666977746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273631": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252540067059046,
              43.52724140718768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252602420830176,
              43.52749823524735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252156391043774,
              43.52761511348594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.253589635443074,
              43.52596741609512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.254248363928588,
              43.52603163108349
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.254482772963313,
              43.52649087006402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.254978245368543,
              43.52602316184563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25547236308771,
              43.52654559941646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.255448334863337,
              43.52602351290698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.256581695355086,
              43.52603132878726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.257440933667924,
              43.5260237041969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.257666638379999,
              43.52604758089184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.258938408872372,
              43.52596768607428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252436493967494,
              43.52583195930865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.25201592677115,
              43.525804636454296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.251471427795016,
              43.52593923733008
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.251587355887735,
              43.526352839582934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.250318277476579,
              43.52600760971711
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.250666434938422,
              43.52655071163161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.251194311556356,
              43.52727830649973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.250478953986653,
              43.525621776864476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.249750102793589,
              43.52587123112437
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.249002007807503,
              43.525813332152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248377395196778,
              43.52575391273452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248829459769473,
              43.52538113064977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021811": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252158349202479,
              43.528363675289604
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021812": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247294648135094,
              43.52782671448903
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021829": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244501010352801,
              43.53047519596826
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021830": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241513498956515,
              43.531146968061236
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021833": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.238299234066234,
              43.531944389763304
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021834": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233113097754292,
              43.5326321243443
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021835": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.229555664383905,
              43.53636953802972
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV050567": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.229715444071703,
              43.53699461424772
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV050567_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.229715444071703,
              43.53699461424772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232102021740809,
              43.536922311141545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231904690115451,
              43.536562079987064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233451328846987,
              43.53654551335913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273435": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226433194082903,
              43.53799567911446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226259690676613,
              43.53814852951542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021836": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.227469224213058,
              43.53830673940804
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021837": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230469339830321,
              43.541345925853165
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV146956": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232448562305732,
              43.54141302714287
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV146956_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232448562305732,
              43.54141302714287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232050649019793,
              43.54119078158935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232576665813665,
              43.54104551883869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232707282042351,
              43.54134841675648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232637929139003,
              43.5416001427758
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233154452370133,
              43.54145884038156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232797178971831,
              43.54193383282387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233139473670572,
              43.54187406606177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233467486094619,
              43.54188170859821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233425918524387,
              43.54165387134128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232913741205058,
              43.54131010628183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233093242880145,
              43.54126437254698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.233220911292134,
              43.54096359520796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.234579527659953,
              43.54079692756576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.234712168453613,
              43.5411681478359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.234845543856971,
              43.54140647069584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.236203656362238,
              43.540579264579854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231984414346053,
              43.541184137799476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.23157909130231,
              43.53955530601498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231244957991175,
              43.54127252993195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231097053428341,
              43.54125140693998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2069395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230888653028525,
              43.54062430077006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2074358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230939191150696,
              43.54041505475366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230656395242435,
              43.54133834659542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230726741056265,
              43.5414392291395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22787459346713,
              43.54141758587871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226537886415154,
              43.54159629805853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226531890465876,
              43.54087278081825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226105460343082,
              43.54123582126556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021838": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222072227197128,
              43.539681453768644
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV101545": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222253922111026,
              43.53970169058651
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021843": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215690435935597,
              43.54060369909644
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021878": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207656238526769,
              43.54103672445593
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV143552": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215022298147209,
              43.53782652909992
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV143552_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215022298147209,
              43.53782652909992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215090089068211,
              43.53792869487585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213961118628805,
              43.53560553940484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212707116669823,
              43.534865845730465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215178136686735,
              43.53827541474667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215244929545724,
              43.53849802943803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215534111000721,
              43.53824139668409
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.215700565430573,
              43.53971148697478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217050869023834,
              43.539876731480945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217694809610928,
              43.53957923655201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV101545_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222253922111026,
              43.53970169058651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22204571289833,
              43.53969437628626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221774027779613,
              43.539881428525106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221560808681403,
              43.539937820167026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223038913855762,
              43.54423907545043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221539513044323,
              43.539680207000224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221435239759326,
              43.53912080376476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221090980111163,
              43.53914651358798
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221629406372987,
              43.5386007460305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221740424546609,
              43.53995398428231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221858901696085,
              43.540364974513096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021839": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230281802135702,
              43.530789380199174
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021840": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225704221093041,
              43.52797798029692
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV021517": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224090403352344,
              43.52861882755714
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV021517_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224090403352344,
              43.52861882755714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224399234220729,
              43.5284930953276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224132458149346,
              43.52874561223226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223617035786455,
              43.52890156560576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222566958972968,
              43.52928277335491
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224714741203096,
              43.52877062497273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224732718801594,
              43.52921889963513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224756737757286,
              43.52997996964979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224419814758586,
              43.529622474349324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224337134352325,
              43.53040545167982
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224160625070042,
              43.52929816961434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221905920871277,
              43.530176456419625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.220146650395955,
              43.53047755394676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221642613289832,
              43.53258472154189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225801334339031,
              43.52855883795671
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22817617304415,
              43.529741377693625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226222963635445,
              43.52801917705632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224409600257703,
              43.52847930157473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225238805993631,
              43.5283001073649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22553540282881,
              43.528471428685464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224868842513197,
              43.52813358863373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224784925971466,
              43.52818196081248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224773650522999,
              43.527610880784955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.225749491490788,
              43.52797789251613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226700091055556,
              43.52750044064378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230464208715535,
              43.52617382138714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223828291907267,
              43.52840670892141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223553083482171,
              43.52762730026957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV086451": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230971738025841,
              43.53058861270087
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV086451_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.230971738025841,
              43.53058861270087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231429404105511,
              43.530634055964335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV112023": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.239020751670313,
              43.53241914867951
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV112023_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.239020751670313,
              43.53241914867951
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.239396419841752,
              43.53251922555452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.239039961370423,
              43.53264102096115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.240144456418963,
              43.533281077966265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.239811131102827,
              43.53248557669553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021831": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.240892143236924,
              43.539400232718485
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021832": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241058753181225,
              43.53947517606872
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV059031": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.237846587312369,
              43.539965678028544
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV059031_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.237846587312369,
              43.539965678028544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.238834771380969,
              43.53987310138571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.238869953437523,
              43.539868181556024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.237130199249511,
              43.54015847639482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV026095": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.240850565360679,
              43.53941047703064
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV026095_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.240850565360679,
              43.53941047703064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.240956237138676,
              43.539408298125664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24069704648458,
              43.5390030175175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241615640155052,
              43.537158542527635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24177284832346,
              43.53943599963904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV104251": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244559043262098,
              43.53060404479715
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV104251_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244559043262098,
              43.53060404479715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244608320676231,
              43.53073910533492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24523881073605,
              43.53104566085486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245400813571399,
              43.53028068309652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244730022143049,
              43.53193210175978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244569173097539,
              43.531940968236995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245125272807036,
              43.532355489252275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245285419454486,
              43.532805681253215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245778430066697,
              43.53403026360383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246359708619074,
              43.53417475476439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245743420166876,
              43.53265303518811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244207019740502,
              43.5307321251245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243848534838129,
              43.53026414433619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.242704676996408,
              43.52846961499415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.241329310063924,
              43.52721714135727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021814": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226596245251313,
              43.52345875378113
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021828": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226546863378288,
              43.51763643118289
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV026094": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22264172236973,
              43.51877816344487
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV026094_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.22264172236973,
              43.51877816344487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.222556302256652,
              43.51881857813339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.223190819167037,
              43.51997609515811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224215468238727,
              43.52103928534059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.224179993461683,
              43.52017512369419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217806132153961,
              43.52090239858514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221603181670228,
              43.517157407659255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.221171868365363,
              43.5163378470114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.219888080696796,
              43.51503133212617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.218227882055233,
              43.51316784849572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.217071516318274,
              43.513318104306514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV149463": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231893077826054,
              43.516394885078036
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV149463_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.231893077826054,
              43.516394885078036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.232625780670087,
              43.516614452135876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.234206089100391,
              43.51503178823823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.236400346484137,
              43.51204534643839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.236397378424973,
              43.52112764664757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.236296313644882,
              43.52236973855916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV135607": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226532858383946,
              43.51723568100184
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV135607_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226532858383946,
              43.51723568100184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.226845182349942,
              43.516833865080955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021815": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.214075856135426,
              43.52042794018194
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV047053": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213870833131552,
              43.52051647287808
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV047053_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213870833131552,
              43.52051647287808
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273406": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.213556482111615,
              43.520770785770374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212572518775936,
              43.52132479674064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021816": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206864640027629,
              43.51830687487088
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021817": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205504810035679,
              43.51795423385169
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV012445": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205805031283582,
              43.51755394652617
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV012445_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205805031283582,
              43.51755394652617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205997865026775,
              43.517315892343014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205403816893821,
              43.518005885968314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204115106230629,
              43.51862511475097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205306681465133,
              43.51891021587071
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205280860016688,
              43.5191921708201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204070103266592,
              43.520990644163106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206151218757399,
              43.51626983868725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206414472197678,
              43.51488586200043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206389904906755,
              43.512738847293924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206843629743632,
              43.51637866396793
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209105987953075,
              43.51711160603311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.212360664140589,
              43.517156691137544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209717089588355,
              43.51711089528465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209614222218002,
              43.51838395373202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210269593632374,
              43.51903537739068
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021818": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.193741788462986,
              43.51446657824458
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV052909": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.195085871973594,
              43.5135094482054
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV052909_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.195085871973594,
              43.5135094482054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.195508001493839,
              43.51302996787252
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021819": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.188265835020399,
              43.512928232660094
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV002818": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.188419922529996,
              43.51271554629397
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021841": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.188245079551713,
              43.51292238009674
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021842": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.178727460008202,
              43.50784722741769
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021820": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202503028345878,
              43.52352850927783
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV141287": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201764569174509,
              43.52270136328921
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV141287_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201764569174509,
              43.52270136328921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201679759953955,
              43.52260590041823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.200067851961818,
              43.52145749940634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201211721057726,
              43.52296948589867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.200523693429411,
              43.523703581669366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.200397090925119,
              43.52328267687629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.200864415848105,
              43.524249610988946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201184260603811,
              43.525033113495205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202598944574889,
              43.525911326908364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203544441367336,
              43.52133789173595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.200788660343559,
              43.52183955286017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021821": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205733546083633,
              43.531870740732074
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV032464": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205056643080506,
              43.5319568814768
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV032464_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205056643080506,
              43.5319568814768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205287358407747,
              43.532250595621
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205435514011809,
              43.532563288415744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204559279236031,
              43.53297098546394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204330297623839,
              43.53255382036592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20569001524189,
              43.53311338861378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205781377129197,
              43.53340378566156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20516473909727,
              43.533628991663676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204902142563123,
              43.5316491685166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204284464634288,
              43.53197739077655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203744972093666,
              43.53228529629938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203879307687299,
              43.53370297041044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203746651981753,
              43.533827039091335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203449671089741,
              43.53469940453257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203324838577245,
              43.53519432268808
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203013542387422,
              43.53551891159709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202715892176929,
              43.53583360361383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203897773627062,
              43.53374620494069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204045536657901,
              43.53406142499737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204553356654597,
              43.531751608464255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203624406551687,
              43.530903473571065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202135810704044,
              43.52997981784094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201233593230318,
              43.53012694515263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201188535508082,
              43.529809147073976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20047770802514,
              43.530471435203445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.199703042834224,
              43.530475191570375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201783190075792,
              43.529764134369806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202846224997746,
              43.530903446817625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205189132977442,
              43.53150638786196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205479362098353,
              43.53134060262901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205891591977634,
              43.53110746132173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206184459040604,
              43.53145858009104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206542791877077,
              43.53184556574928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206595854736983,
              43.53219305729721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206751718989317,
              43.53254106027312
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206884075204287,
              43.53255472005925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206788820175736,
              43.532911639223265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207390702894506,
              43.53277501336018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205953333774119,
              43.53104715029504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207358467371407,
              43.53046620368683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207409077296326,
              43.53015617204064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207685870117742,
              43.53030951691747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20821342084443,
              43.5304250558998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021822": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206156474213126,
              43.53326762588592
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021823": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20750315056017,
              43.53798024997641
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021824": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207611427141217,
              43.53865251779989
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021826": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203422654355914,
              43.539323699708035
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus021827": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202905842904046,
              43.538640824462085
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV032466": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202073637282119,
              43.539085874418404
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV032466_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202073637282119,
              43.539085874418404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202165291161547,
              43.539003969925176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273373": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202564413655129,
              43.538820649953784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20310841127724,
              43.53862231163692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203342651050285,
              43.53930076286909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202754135635276,
              43.54001742684535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202952014613418,
              43.54048159937748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202451343260766,
              43.5386284548193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202316445000197,
              43.538399086962876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.202031307263312,
              43.538404534512075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20160251971255,
              43.53790857776518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203077864470063,
              43.53820494914219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203122604522047,
              43.538186931180704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203267082263472,
              43.538210200210855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20348814556681,
              43.53815383652904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203621561207911,
              43.5380843406062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201882830343777,
              43.53913479577959
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201466280206206,
              43.53931436146158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201044574539324,
              43.53881641587333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.200913326344577,
              43.53954340846797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.200336921120844,
              43.53971494786163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.199919061281585,
              43.539916354474755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV041379": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201395186149777,
              43.536432151679904
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV041379_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.201395186149777,
              43.536432151679904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20134326871382,
              43.53647635827175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021825": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208151649305623,
              43.540654644531514
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV029213": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207668952255264,
              43.54103348841253
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV029213_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207668952255264,
              43.54103348841253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208288089350812,
              43.542471873274565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20772419442012,
              43.54125502481099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20821636751799,
              43.54071302411107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208537508745487,
              43.54061311788097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20914999595987,
              43.54097656695121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208772031941175,
              43.54030374365086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207713978286967,
              43.541270740609825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207822950857958,
              43.5422881217911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV052910": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20954742941491,
              43.53803372990017
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV052910_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20954742941491,
              43.53803372990017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209683294204054,
              43.53785448342251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209841656498921,
              43.53688905799928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209993066769761,
              43.537647806457265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV108982": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20644242036166,
              43.53733821140977
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV108982_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20644242036166,
              43.53733821140977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206393338942141,
              43.53714912728214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206258757717912,
              43.53701844735728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206086726438861,
              43.537040751111135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205952996409311,
              43.53705596534951
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205891169167888,
              43.537037887899274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205866619089295,
              43.53694784843885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206116391537436,
              43.53655026061993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206072548806864,
              43.536270310660136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204839594168408,
              43.535016046278464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204543348011621,
              43.534700652802826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.204492799445045,
              43.53517766214516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206264684124271,
              43.53570699556784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206392986021426,
              43.53538546397157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20541427462065,
              43.53420659743384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206033121381621,
              43.53410831326387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206203045833185,
              43.53653235546075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206269655044849,
              43.5371309747036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205365785049975,
              43.537302131943804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205217210228062,
              43.537346958731085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205217356024392,
              43.537283956774125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205217139263836,
              43.53738296243376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205303628554923,
              43.53743707434962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273722": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206343163055735,
              43.53746411279259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206368642003153,
              43.53776359727146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205475639759393,
              43.53772900064329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203901834570348,
              43.53720988450929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.203416762073052,
              43.53690062505119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206989860525613,
              43.53773025365688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207103060123296,
              43.536886063359006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.205964881286242,
              43.537469223532064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV052834": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208102500561864,
              43.53271462191241
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV052834_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208102500561864,
              43.53271462191241
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208353860785979,
              43.53251776644697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209095821654821,
              43.532319267842055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209644048012867,
              43.53210892249019
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208343525988802,
              43.53246101639389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209626305669505,
              43.53198348185631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210103945901148,
              43.53197120514572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.210757425321061,
              43.53255699528858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.211327529269239,
              43.53243984879178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207876727437947,
              43.53251677957683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207791912301613,
              43.5326525673941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207412671683764,
              43.53277823943505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207238963863309,
              43.53331441751685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207029715426673,
              43.533524470183174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.206831821904362,
              43.53392202327017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20662958328916,
              43.53428994822235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207624419718841,
              43.53329852608149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20768513656175,
              43.533434129873484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208141911376444,
              43.53230864407942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273456": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20855294846586,
              43.531989211697706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208979080046861,
              43.5318383730094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.209226639508191,
              43.531746816782764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.20774998989692,
              43.531790927952414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207848729747787,
              43.53154433309266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207574865891894,
              43.53141474578387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207681444543618,
              43.53129015588379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.207451561012336,
              43.53118096883766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208552276854581,
              43.5312792851797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.208981105174677,
              43.53103097222954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV108983": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.193713625716968,
              43.525009304894155
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV108983_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.193713625716968,
              43.525009304894155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.193662956129705,
              43.52499124442155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.193417012552634,
              43.52489390551701
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.191165130981059,
              43.525601696033085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.189435716843737,
              43.52400251514523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.188744202199735,
              43.52350653677557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.194072613205149,
              43.52490876597241
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus021813": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247558202250422,
              43.52712048132282
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV030819": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247182229093315,
              43.52711743389577
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV030819_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247182229093315,
              43.52711743389577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247645968650325,
              43.52701417997944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247886107456056,
              43.526867921966776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248183481430393,
              43.526604147003006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247986901952555,
              43.52628959573104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248432605501295,
              43.52605591655365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248692229023312,
              43.526164132772664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248284179663091,
              43.52603779172527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248547854039644,
              43.52647949754753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248764969983697,
              43.52656860720468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.249580274337987,
              43.527361353840355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248991438116401,
              43.5283482887253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248703507330867,
              43.526298512470525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247613787549064,
              43.527024955914776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247882674806389,
              43.52685930918642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247269912852099,
              43.52623437989887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.24807649555314,
              43.525937715392416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.248295542035891,
              43.52576144815504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247528513796394,
              43.524911636442
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246967608315929,
              43.52416595953829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245846284125304,
              43.523530878613606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245890913024595,
              43.52310414271421
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244640409811318,
              43.52183619386711
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245440038588462,
              43.52387230303092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.245378025192022,
              43.52379458107756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247089770129086,
              43.52601956487501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246742727553522,
              43.52559898652036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247171873998923,
              43.52715920757316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247776997430651,
              43.527053150909225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247945743877256,
              43.52753690318474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247188674279469,
              43.52714246020644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246840048029339,
              43.52724065055883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246986041881549,
              43.52731812807449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2107001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247516544700914,
              43.527839114350535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246388544850662,
              43.527367817870164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.244182270202022,
              43.52787618459299
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243687150523267,
              43.52802766764462
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243358729604044,
              43.52827804807896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243368989248341,
              43.52829605882236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.243402976849384,
              43.52856949426927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.246260890063939,
              43.52748256847217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.247599105737287,
              43.527022085645996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV057402_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252127391631995,
              43.5281672850316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.252667652753789,
              43.52878750197511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV020494_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261589656109783,
              43.531957243309364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262444789064211,
              43.53078765533262
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262303957005896,
              43.53061833276075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261672786809877,
              43.53078713095056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262388501402877,
              43.529459609124274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261708203490474,
              43.52935113845244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261193746242473,
              43.53195698070072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26084682557511,
              43.5323545979925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261155929559533,
              43.53250603164307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261007326971876,
              43.532622942221764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.260884599279145,
              43.53183975332623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261599789402201,
              43.531768226978336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261293005545489,
              43.53174101149585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261342850414624,
              43.53146200538391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261861482624665,
              43.53223646770674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26184557973562,
              43.53281864413659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261412256495774,
              43.533061385093916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262063452783743,
              43.531993571819285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262280332123861,
              43.53170297181873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262134716906622,
              43.531403130228554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262498686104068,
              43.53121884637101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262444755975518,
              43.5308128560242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262195151913009,
              43.53253373668611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262182514258094,
              43.53274975865702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV106410_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262347510116927,
              43.53338232884305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262457417284232,
              43.53354172596537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262500134695519,
              43.53401252675582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262536828475112,
              43.534348296175125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262178207473124,
              43.533215124841654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262366798124445,
              43.53378290336607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262405803711069,
              43.53424829124707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26217286606802,
              43.534521777717835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261790516164824,
              43.534548525086805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.2619519184294945,
              43.53342827813121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2125109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.261469542717637,
              43.53369863476428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2125110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26174432042165,
              43.53389140277154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV146955_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.264583730121311,
              43.531905222943486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.264285815962368,
              43.53271513786023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.263988550860534,
              43.53298498905564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.264099797719997,
              43.53306606888808
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.264074593492134,
              43.53344410804215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.263517091099886,
              43.53404682730018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.264445757840042,
              43.533444352244636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.263617064442466,
              43.533245783036044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.263889531428815,
              43.533020924866264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.263457249593519,
              43.532417553132454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.263061161338629,
              43.53256131179163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262838203761079,
              43.532777196821755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262862688957378,
              43.53298424829999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.262948558194312,
              43.53356938089332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265474824575785,
              43.53164475780132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265969556618688,
              43.53176208685386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.266254015673601,
              43.531843279667264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265821211987821,
              43.531662982459586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265154670350569,
              43.53243036700565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.266212142134242,
              43.53272267155136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.266112765931224,
              43.53305565273485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26611265350729,
              43.53314567078203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265225843344419,
              43.532922782271214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265312371296683,
              43.532985842381514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.26546049259108,
              43.53327398010335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265597951305794,
              43.53213090717485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.266402116362502,
              43.53214941763778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265081086233147,
              43.53150197937826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265081473012809,
              43.53118693462301
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265007757366511,
              43.53076382018051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.264995630273578,
              43.53055678688622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.264836610231088,
              43.52997779116606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265428310495515,
              43.53083610152347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.264883430186463,
              43.53126781344658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.265014513929778,
              43.53165054146581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1273894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.264880998229352,
              43.53162637393406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV092498": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.264409701280673,
              43.53593490111071
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        }
      },
      "line": {
        "76_197468": {
          "bus1": "76_CAS.S",
          "bus2": "76_MVLV090875",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2416146734105693,
                43.584780172254135
              ],
              [
                2.241597011550473,
                43.58477628984998
              ],
              [
                2.241597011550473,
                43.58477628984998
              ],
              [
                2.24157765636292,
                43.58477192249665
              ],
              [
                2.24151579639901,
                43.58475797217724
              ],
              [
                2.241423248998012,
                43.5847509240052
              ],
              [
                2.241126870518023,
                43.58482036819928
              ],
              [
                2.241096046295076,
                43.584820340576094
              ],
              [
                2.241084100995673,
                43.584799172596604
              ],
              [
                2.241163781051144,
                43.584261477296835
              ],
              [
                2.241177631724486,
                43.584171863438705
              ],
              [
                2.241389074186062,
                43.583692796655384
              ],
              [
                2.241842846765486,
                43.58268240793524
              ],
              [
                2.241939845578251,
                43.58246553812556
              ],
              [
                2.241951489406888,
                43.58234901292181
              ],
              [
                2.241894567936024,
                43.58216349953002
              ],
              [
                2.241212900355037,
                43.58122737195143
              ],
              [
                2.241144383447005,
                43.58111632060789
              ],
              [
                2.24088943745389,
                43.58064716405388
              ],
              [
                2.2406956391563,
                43.58014477144193
              ],
              [
                2.240765685959412,
                43.579351269090985
              ],
              [
                2.240839111312214,
                43.578810272169704
              ],
              [
                2.241459896716066,
                43.57795691100938
              ],
              [
                2.241950713284968,
                43.57761732372241
              ],
              [
                2.242633908978156,
                43.5772276177444
              ],
              [
                2.24231488141197,
                43.57701014705564
              ],
              [
                2.241441990118033,
                43.576827872520504
              ],
              [
                2.240644650205117,
                43.57662477151686
              ],
              [
                2.24045763231618,
                43.57652122596991
              ],
              [
                2.240395996792554,
                43.576446113739486
              ],
              [
                2.240388794032422,
                43.576392513355806
              ],
              [
                2.240835024922368,
                43.57532951361446
              ],
              [
                2.24181556651666,
                43.57328334664445
              ],
              [
                2.242008848296071,
                43.57302179617528
              ],
              [
                2.242236894474768,
                43.57274982350516
              ],
              [
                2.243245705185164,
                43.57201812420616
              ],
              [
                2.244226449820181,
                43.57132707890304
              ],
              [
                2.244510641463287,
                43.57113545559037
              ],
              [
                2.244506743392705,
                43.571077310784624
              ],
              [
                2.244231273152101,
                43.570818343298534
              ],
              [
                2.244140847851689,
                43.57066853876768
              ],
              [
                2.244107825624132,
                43.570512986984696
              ],
              [
                2.244000122552595,
                43.570361729332795
              ],
              [
                2.243987483572524,
                43.57033508780137
              ],
              [
                2.244097386607697,
                43.569995071004726
              ],
              [
                2.243908331846283,
                43.56989930454004
              ],
              [
                2.244316296006565,
                43.56948344787935
              ],
              [
                2.244285963133063,
                43.5693994765747
              ],
              [
                2.243911082850288,
                43.56920095445881
              ],
              [
                2.243574438412282,
                43.56914469461318
              ],
              [
                2.243919960888288,
                43.56768998005905
              ],
              [
                2.243711035364804,
                43.56724206801417
              ],
              [
                2.243506721811561,
                43.56649469959642
              ],
              [
                2.242929243257929,
                43.564472598637074
              ],
              [
                2.243058995300229,
                43.56328519244747
              ],
              [
                2.242743557409731,
                43.56279743412255
              ],
              [
                2.242751329688896,
                43.56244828009697
              ],
              [
                2.242693278261822,
                43.562186931300964
              ],
              [
                2.242649151165577,
                43.56198828357488
              ],
              [
                2.242427165994127,
                43.56179408941999
              ],
              [
                2.242427312016472,
                43.561706334279684
              ],
              [
                2.243012176635433,
                43.561401998228696
              ],
              [
                2.24375601041115,
                43.56097770508219
              ],
              [
                2.245262898567851,
                43.56002288664791
              ],
              [
                2.246343748157645,
                43.5593355904314
              ],
              [
                2.246845991647332,
                43.55903578376196
              ],
              [
                2.248092421067478,
                43.558048378984935
              ],
              [
                2.24855666000937,
                43.557665397698266
              ],
              [
                2.249008030972915,
                43.55738401778999
              ],
              [
                2.249440175370546,
                43.55721809302828
              ],
              [
                2.249815041437239,
                43.557121396286654
              ],
              [
                2.250565056167292,
                43.55674787865732
              ],
              [
                2.250851034888793,
                43.556628017286364
              ],
              [
                2.251473741354699,
                43.55643913982872
              ],
              [
                2.252001031197372,
                43.556337946824776
              ],
              [
                2.253005168647918,
                43.55589532001569
              ],
              [
                2.254441118184952,
                43.55547611678114
              ],
              [
                2.25548945407454,
                43.55518593084231
              ],
              [
                2.255870221073143,
                43.55506836655729
              ],
              [
                2.25602723321191,
                43.554986743625754
              ],
              [
                2.256109331230854,
                43.554888023283496
              ],
              [
                2.256320725376818,
                43.55443516400515
              ],
              [
                2.256589979702203,
                43.55401368775568
              ],
              [
                2.256867569866889,
                43.5536721257833
              ],
              [
                2.257752133542818,
                43.551594706970576
              ],
              [
                2.257760673821047,
                43.55159363480241
              ],
              [
                2.257802955002505,
                43.551588318577906
              ],
              [
                2.257824936295084,
                43.551589790868185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 4.771664173244843,
          "ground": "gnd"
        },
        "76_289910": {
          "bus1": "76_MVLV090875",
          "bus2": "76_MVBus021808",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.257824936295084,
                43.551589790868185
              ],
              [
                2.257806513955932,
                43.55157938758048
              ],
              [
                2.257783701975006,
                43.551571039184346
              ],
              [
                2.25776140371982,
                43.551566474928734
              ],
              [
                2.257768575220126,
                43.55155449084265
              ],
              [
                2.257893721574137,
                43.551302024173935
              ],
              [
                2.257861221215225,
                43.55125859016598
              ],
              [
                2.257891200937154,
                43.55115995593607
              ],
              [
                2.257998588991906,
                43.55088965373479
              ],
              [
                2.258171357678383,
                43.55062742567316
              ],
              [
                2.258258377099707,
                43.550483455329605
              ],
              [
                2.258394401012834,
                43.55020732310135
              ],
              [
                2.258454211322408,
                43.55010673349844
              ],
              [
                2.258563055827176,
                43.54987004547204
              ],
              [
                2.258481099658137,
                43.549811907663006
              ],
              [
                2.258392798550508,
                43.54977602728405
              ],
              [
                2.258313166675214,
                43.54977072887042
              ],
              [
                2.257186417912146,
                43.549743729648405
              ],
              [
                2.256961950220989,
                43.5497490889505
              ],
              [
                2.256898069875253,
                43.54971997530617
              ],
              [
                2.255784304428329,
                43.548651044981725
              ],
              [
                2.254569240376298,
                43.547458851768575
              ],
              [
                2.254555559696401,
                43.54732423491772
              ],
              [
                2.255379710631113,
                43.546934674275526
              ],
              [
                2.255899382002974,
                43.546754888220185
              ],
              [
                2.256510876084096,
                43.546621661432575
              ],
              [
                2.256678790449941,
                43.54654622973654
              ],
              [
                2.256970634878735,
                43.54642729225865
              ],
              [
                2.257326330351214,
                43.54635490313441
              ],
              [
                2.25735085756741,
                43.546301652369365
              ],
              [
                2.257048198959707,
                43.54525615034972
              ],
              [
                2.257092201448452,
                43.54520968187333
              ],
              [
                2.257116282045009,
                43.54513995675518
              ],
              [
                2.25711348879232,
                43.544279714702505
              ],
              [
                2.257161514186274,
                43.544227443311584
              ],
              [
                2.257261457519517,
                43.5441839195897
              ],
              [
                2.257992716652757,
                43.54408855757021
              ],
              [
                2.258392365136527,
                43.544010391663754
              ],
              [
                2.258576244983238,
                43.54393495994444
              ],
              [
                2.258628299675126,
                43.54385362527351
              ],
              [
                2.258857018771564,
                43.54313015493809
              ],
              [
                2.259109310816912,
                43.54270021549067
              ],
              [
                2.259125389708859,
                43.542624669310456
              ],
              [
                2.259073684187784,
                43.542461885933974
              ],
              [
                2.258356339498308,
                43.54117100728222
              ],
              [
                2.258392939798384,
                43.540703136632544
              ],
              [
                2.258283026054788,
                43.540386273741746
              ],
              [
                2.258202060411315,
                43.540069450166435
              ],
              [
                2.258194788787259,
                43.53954923148221
              ],
              [
                2.258343455587751,
                43.53893031974404
              ],
              [
                2.25858376532758,
                43.538488762303786
              ],
              [
                2.25892396666393,
                43.53802983292912
              ],
              [
                2.259364004793227,
                43.537582596114646
              ],
              [
                2.259452177548961,
                43.537373423084226
              ],
              [
                2.259490346889574,
                43.53729541267672
              ],
              [
                2.260052532522871,
                43.53708394911036
              ],
              [
                2.26064058835637,
                43.53688700693065
              ],
              [
                2.26174877922918,
                43.53654858968021
              ],
              [
                2.262369744643273,
                43.53634380634666
              ],
              [
                2.262481802192444,
                43.53618694575321
              ],
              [
                2.262613793263361,
                43.536062076324896
              ],
              [
                2.262745719144352,
                43.53598661072934
              ],
              [
                2.262996757372939,
                43.53595069159151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.3960063144213604,
          "ground": "gnd"
        },
        "76_258201": {
          "bus1": "76_MVBus021808",
          "bus2": "76_MVLV146955",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262996757372939,
                43.53595069159151
              ],
              [
                2.262986001571401,
                43.53591894943359
              ],
              [
                2.262960195957821,
                43.53577580635274
              ],
              [
                2.262919073455957,
                43.535016068765955
              ],
              [
                2.263093171245055,
                43.53486487691653
              ],
              [
                2.263149550921045,
                43.53477128477306
              ],
              [
                2.263120075219212,
                43.53468603642873
              ],
              [
                2.263877280573231,
                43.533689617517105
              ],
              [
                2.263841722031993,
                43.53366538996269
              ],
              [
                2.264056080983615,
                43.533401791525634
              ],
              [
                2.264105763203494,
                43.53324970419203
              ],
              [
                2.264062552473376,
                43.533172265883934
              ],
              [
                2.26391314292212,
                43.53293093192523
              ],
              [
                2.264749117932916,
                43.532229376749775
              ],
              [
                2.264625639897496,
                43.532033969289756
              ],
              [
                2.264592269563836,
                43.53193145404589
              ],
              [
                2.264587999841591,
                43.53191833849473
              ],
              [
                2.264583730121311,
                43.531905222943486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5079612655273844,
          "ground": "gnd"
        },
        "76_364593": {
          "bus1": "76_MVLV146955",
          "bus2": "76_MVLV004767",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264583730121311,
                43.531905222943486
              ],
              [
                2.264572746909591,
                43.53191608127908
              ],
              [
                2.264561763693694,
                43.53192693961366
              ],
              [
                2.264529661601371,
                43.53198260388034
              ],
              [
                2.263813336539696,
                43.532226213119884
              ],
              [
                2.263560212304579,
                43.53226435250529
              ],
              [
                2.263503756036957,
                43.532076009068554
              ],
              [
                2.2635006286049,
                43.5319249912184
              ],
              [
                2.263500710222904,
                43.53186194449668
              ],
              [
                2.263573497044527,
                43.531782671637764
              ],
              [
                2.2637496718952,
                43.53173601325622
              ],
              [
                2.26376833646068,
                43.53168858147151
              ],
              [
                2.263772389303919,
                43.5316781408699
              ],
              [
                2.263783310301503,
                43.53166771397116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.17065299372033788,
          "ground": "gnd"
        },
        "76_197564": {
          "bus1": "76_MVLV146955",
          "bus2": "76_MVLV106410",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264583730121311,
                43.531905222943486
              ],
              [
                2.264579509920716,
                43.53192107389306
              ],
              [
                2.264569724188822,
                43.53193251722428
              ],
              [
                2.264545295286584,
                43.531986586946395
              ],
              [
                2.263827741416103,
                43.53223476105968
              ],
              [
                2.262760547250095,
                43.53254491661369
              ],
              [
                2.262757063313902,
                43.53254521077389
              ],
              [
                2.261951322409906,
                43.532612780617505
              ],
              [
                2.261951725332058,
                43.53261635789768
              ],
              [
                2.261973346796815,
                43.5328099263914
              ],
              [
                2.26200776533161,
                43.53298547511952
              ],
              [
                2.262096618444261,
                43.53316555581393
              ],
              [
                2.262108752909856,
                43.533350094318365
              ],
              [
                2.262270699226849,
                43.533456421395094
              ],
              [
                2.262310681275565,
                43.53338533182732
              ],
              [
                2.262329089526049,
                43.533383825838726
              ],
              [
                2.262347510116927,
                43.53338232884305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.34190695867379073,
          "ground": "gnd"
        },
        "76_252635": {
          "bus1": "76_MVLV106410",
          "bus2": "76_MVLV020494",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262347510116927,
                43.53338232884305
              ],
              [
                2.262331947819278,
                43.53338964270969
              ],
              [
                2.26231638551763,
                43.53339695657402
              ],
              [
                2.262284281675203,
                43.533479825202846
              ],
              [
                2.262096387374371,
                43.53335008563623
              ],
              [
                2.262076827512341,
                43.53316644964606
              ],
              [
                2.261986723247143,
                43.532989055297534
              ],
              [
                2.261953529367326,
                43.5328216140859
              ],
              [
                2.261931640218449,
                43.53261566072091
              ],
              [
                2.261931530478901,
                43.53261457316481
              ],
              [
                2.261581356923809,
                43.53264403861817
              ],
              [
                2.261559351886384,
                43.532433393687185
              ],
              [
                2.261581711596782,
                43.53236769342718
              ],
              [
                2.261554975572716,
                43.531989627441455
              ],
              [
                2.261566873831459,
                43.53197850942373
              ],
              [
                2.261578264972735,
                43.53196787636711
              ],
              [
                2.261589656109783,
                43.531957243309364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21995342601595214,
          "ground": "gnd"
        },
        "76_235905": {
          "bus1": "76_MVLV020494",
          "bus2": "76_MVBus021809",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261589656109783,
                43.531957243309364
              ],
              [
                2.261586622612897,
                43.531943939777186
              ],
              [
                2.261583589117405,
                43.531930636245015
              ],
              [
                2.261565044419289,
                43.531849215048666
              ],
              [
                2.260996190071305,
                43.531834269662276
              ],
              [
                2.260967731105952,
                43.53153750267311
              ],
              [
                2.261024843029364,
                43.53149689325167
              ],
              [
                2.261024843029364,
                43.53149689325167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09618771627764919,
          "ground": "gnd"
        },
        "76_64482": {
          "bus1": "76_MVBus021809",
          "bus2": "76_MVBus021810",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261024843029364,
                43.53149689325167
              ],
              [
                2.261024843029364,
                43.53149689325167
              ],
              [
                2.25937001485405,
                43.52920926836213
              ],
              [
                2.252193176072122,
                43.52836776524744
              ],
              [
                2.252193176072122,
                43.52836776524744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.8748636108197353,
          "ground": "gnd"
        },
        "76_361939": {
          "bus1": "76_MVBus021810",
          "bus2": "76_MVLV057402",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252193176072122,
                43.52836776524744
              ],
              [
                2.252193176072122,
                43.52836776524744
              ],
              [
                2.252031872266952,
                43.52821736776908
              ],
              [
                2.252069189119986,
                43.52820003379006
              ],
              [
                2.252081401450264,
                43.52819436346294
              ],
              [
                2.252120374604074,
                43.52817625786686
              ],
              [
                2.252127391631995,
                43.5281672850316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.02968343533222272,
          "ground": "gnd"
        },
        "76_245097": {
          "bus1": "76_MVLV057402",
          "bus2": "76_MVLV100819",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252127391631995,
                43.5281672850316
              ],
              [
                2.25210648568662,
                43.52815491973596
              ],
              [
                2.252068117699979,
                43.5281730887196
              ],
              [
                2.252044360202732,
                43.52818433103863
              ],
              [
                2.25202793196386,
                43.52816779014838
              ],
              [
                2.251986479066014,
                43.52812605564427
              ],
              [
                2.251652973038804,
                43.52774783377756
              ],
              [
                2.251704686996529,
                43.52769275538713
              ],
              [
                2.251705107192414,
                43.527692602936916
              ],
              [
                2.252511808184869,
                43.52738947009264
              ],
              [
                2.252704796551588,
                43.52736302886553
              ],
              [
                2.252716225209868,
                43.52636147433278
              ],
              [
                2.252740308704078,
                43.52634635857677
              ],
              [
                2.252772120402251,
                43.526342231493636
              ],
              [
                2.252832044140519,
                43.52635504081404
              ],
              [
                2.252857309126263,
                43.526367813818
              ],
              [
                2.252870751800708,
                43.526381772827605
              ],
              [
                2.252861679797513,
                43.52640241869298
              ],
              [
                2.252859287833125,
                43.52640788113904
              ],
              [
                2.25286092138567,
                43.52641411068372
              ],
              [
                2.252870201961244,
                43.526419447512964
              ],
              [
                2.252860416694197,
                43.526437971794195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.29122682975246533,
          "ground": "gnd"
        },
        "76_215730": {
          "bus1": "76_MVLV100819",
          "bus2": "76_MVBus021844",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252860416694197,
                43.526437971794195
              ],
              [
                2.252860416694197,
                43.526437971794195
              ],
              [
                2.252867338091685,
                43.52642662617823
              ],
              [
                2.252879137875837,
                43.5264072946184
              ],
              [
                2.252877887616452,
                43.52639245546098
              ],
              [
                2.252858802910298,
                43.526376676556175
              ],
              [
                2.252690739552413,
                43.52626434553129
              ],
              [
                2.252665306257224,
                43.52623187201089
              ],
              [
                2.252675047477202,
                43.525935044419704
              ],
              [
                2.252691311375399,
                43.52592051567375
              ],
              [
                2.252721278990321,
                43.52591872387082
              ],
              [
                2.253535464508341,
                43.52598206814652
              ],
              [
                2.254251301715737,
                43.525982040984495
              ],
              [
                2.254292297984666,
                43.52597266295245
              ],
              [
                2.254328032613744,
                43.525929218654795
              ],
              [
                2.254328032613744,
                43.525929218654795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2009827928895737,
          "ground": "gnd"
        },
        "76_3674": {
          "bus1": "76_MVBus021844",
          "bus2": "76_MVBus021845",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254328032613744,
                43.525929218654795
              ],
              [
                2.256557463805879,
                43.52592500777797
              ],
              [
                2.259905819763826,
                43.525851903885005
              ],
              [
                2.26048805618887,
                43.52584602281261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.49811621303084,
          "ground": "gnd"
        },
        "76_310773": {
          "bus1": "76_MVBus021845",
          "bus2": "76_MVLV107470",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.26048805618887,
                43.52584602281261
              ],
              [
                2.26048805618887,
                43.52584602281261
              ],
              [
                2.260513897120628,
                43.52588164035608
              ],
              [
                2.262005234804214,
                43.52589439170174
              ],
              [
                2.262026995058661,
                43.52580328394276
              ],
              [
                2.261614161040407,
                43.520877495618194
              ],
              [
                2.261563247821287,
                43.52087155494133
              ],
              [
                2.261548983391273,
                43.52087125725842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6877752571901531,
          "ground": "gnd"
        },
        "76_LVBranch1220277": {
          "bus1": "76_MVLV107470_LV",
          "bus2": "76_LVBus1273692",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261548983391273,
                43.52087125725842
              ],
              [
                2.261556652702628,
                43.52086222141283
              ],
              [
                2.261556652702628,
                43.52086222141283
              ],
              [
                2.261595040835893,
                43.52085081665082
              ],
              [
                2.261567434914999,
                43.52055517641717
              ],
              [
                2.261567434914999,
                43.52055517641717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03627455334816421,
          "ground": "gnd"
        },
        "76_LVBranch0631877": {
          "bus1": "76_LVBus1273692",
          "bus2": "76_LVBus1273693",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261567434914999,
                43.52055517641717
              ],
              [
                2.261567434914999,
                43.52055517641717
              ],
              [
                2.261561271662335,
                43.52055546864121
              ],
              [
                2.261101754715688,
                43.520597562972796
              ],
              [
                2.261099840159241,
                43.52059774135766
              ],
              [
                2.260939573541957,
                43.520612429374935
              ],
              [
                2.260939573541957,
                43.520612429374935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05115997653929022,
          "ground": "gnd"
        },
        "76_LVBranch1571812": {
          "bus1": "76_LVBus1273693",
          "bus2": "76_LVBus1273694",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260939573541957,
                43.520612429374935
              ],
              [
                2.260939573541957,
                43.520612429374935
              ],
              [
                2.260917594569782,
                43.52058117369721
              ],
              [
                2.260915412290174,
                43.52056915606277
              ],
              [
                2.26091762246279,
                43.52056035004241
              ],
              [
                2.260926681434947,
                43.520555790931795
              ],
              [
                2.261003527083112,
                43.52053637911269
              ],
              [
                2.261016736108085,
                43.52053158029239
              ],
              [
                2.261025552663753,
                43.52052357884849
              ],
              [
                2.261029976762512,
                43.5205123657947
              ],
              [
                2.261024483483065,
                43.52050114567896
              ],
              [
                2.261017883517679,
                43.520495532876815
              ],
              [
                2.261017883517679,
                43.520495532876815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019482621821510525,
          "ground": "gnd"
        },
        "76_LVBranch0502280": {
          "bus1": "76_LVBus1273693",
          "bus2": "76_LVBus1273695",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260939573541957,
                43.520612429374935
              ],
              [
                2.260939573541957,
                43.520612429374935
              ],
              [
                2.260776734867132,
                43.52068463431874
              ],
              [
                2.260251192088873,
                43.52091765893142
              ],
              [
                2.259681520474131,
                43.52110237802266
              ],
              [
                2.259675886133949,
                43.52110420735899
              ],
              [
                2.259675886133949,
                43.52110420735899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11609425977408029,
          "ground": "gnd"
        },
        "76_LVBranch0752918": {
          "bus1": "76_LVBus1273695",
          "bus2": "76_LVBus1273697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.259675886133949,
                43.52110420735899
              ],
              [
                2.259675886133949,
                43.52110420735899
              ],
              [
                2.259158011736729,
                43.52125099867804
              ],
              [
                2.259042933664067,
                43.521283619638595
              ],
              [
                2.258883931974647,
                43.52132869176421
              ],
              [
                2.258745920769593,
                43.52133277876387
              ],
              [
                2.258499108669296,
                43.521340083975076
              ],
              [
                2.258301663876446,
                43.52134593313398
              ],
              [
                2.258296328198058,
                43.521346090971925
              ],
              [
                2.258290152642265,
                43.52134627515234
              ],
              [
                2.258290152642265,
                43.52134627515234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11676002507594987,
          "ground": "gnd"
        },
        "76_LVBranch0557162": {
          "bus1": "76_LVBus1273695",
          "bus2": "76_LVBus1273696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.259675886133949,
                43.52110420735899
              ],
              [
                2.259675886133949,
                43.52110420735899
              ],
              [
                2.259251930122106,
                43.52073328813855
              ],
              [
                2.259249413642648,
                43.52073108440569
              ],
              [
                2.259247390591161,
                43.52072931242488
              ],
              [
                2.259243443169173,
                43.52072585840854
              ],
              [
                2.259243443169173,
                43.52072585840854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05467514643108856,
          "ground": "gnd"
        },
        "76_LVBranch0609724": {
          "bus1": "76_LVBus1273692",
          "bus2": "76_LVBus1273698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261567434914999,
                43.52055517641717
              ],
              [
                2.261567434914999,
                43.52055517641717
              ],
              [
                2.26156345588145,
                43.520510335748654
              ],
              [
                2.261476222983355,
                43.51952722086295
              ],
              [
                2.26147461696269,
                43.51951830428871
              ],
              [
                2.261377119772921,
                43.518724078521025
              ],
              [
                2.261371934138092,
                43.51869521652787
              ],
              [
                2.261371934138092,
                43.51869521652787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20727187379054657,
          "ground": "gnd"
        },
        "76_LVBranch1287410": {
          "bus1": "76_MVLV107470_LV",
          "bus2": "76_LVBus1273688",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261548983391273,
                43.52087125725842
              ],
              [
                2.261558943947805,
                43.52086669873121
              ],
              [
                2.261558943947805,
                43.52086669873121
              ],
              [
                2.26160371661756,
                43.52086510367483
              ],
              [
                2.26160371661756,
                43.52086510367483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003624152948467362,
          "ground": "gnd"
        },
        "76_LVBranch0524252": {
          "bus1": "76_LVBus1273688",
          "bus2": "76_LVBus1273689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.26160371661756,
                43.52086510367483
              ],
              [
                2.26160371661756,
                43.52086510367483
              ],
              [
                2.26164058417779,
                43.5214039751259
              ],
              [
                2.26164058417779,
                43.5214039751259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05994433091574548,
          "ground": "gnd"
        },
        "76_LVBranch0549387": {
          "bus1": "76_LVBus1273689",
          "bus2": "76_LVBus1273690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.26164058417779,
                43.5214039751259
              ],
              [
                2.26164058417779,
                43.5214039751259
              ],
              [
                2.261642288530202,
                43.52142261609248
              ],
              [
                2.261694066628619,
                43.52198756161981
              ],
              [
                2.261722774600693,
                43.522300719290165
              ],
              [
                2.261732696963322,
                43.522409032919626
              ],
              [
                2.261740914945811,
                43.52249870557628
              ],
              [
                2.261757107530725,
                43.52267536351509
              ],
              [
                2.2618643803176,
                43.52395966138924
              ],
              [
                2.2618643803176,
                43.52395966138924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2845213253390691,
          "ground": "gnd"
        },
        "76_12005": {
          "bus1": "76_MVBus021845",
          "bus2": "76_MVLV123789",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.26048805618887,
                43.52584602281261
              ],
              [
                2.26048805618887,
                43.52584602281261
              ],
              [
                2.261295512811766,
                43.52586661370648
              ],
              [
                2.261314040064171,
                43.525866698750995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06531661106201271,
          "ground": "gnd"
        },
        "76_LVBranch0517636": {
          "bus1": "76_MVLV123789_LV",
          "bus2": "76_LVBus1273849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261314040064171,
                43.525866698750995
              ],
              [
                2.261332531435431,
                43.52586590300361
              ],
              [
                2.261332531435431,
                43.52586590300361
              ],
              [
                2.261960569889734,
                43.525848857180925
              ],
              [
                2.261960569889734,
                43.525848857180925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050807291374596115,
          "ground": "gnd"
        },
        "76_LVBranch0632086": {
          "bus1": "76_LVBus1273849",
          "bus2": "76_LVBus1273854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261960569889734,
                43.525848857180925
              ],
              [
                2.261960569889734,
                43.525848857180925
              ],
              [
                2.26245230424948,
                43.52552447895517
              ],
              [
                2.264304197086634,
                43.524853151123274
              ],
              [
                2.264805748410168,
                43.52467851672703
              ],
              [
                2.265383498374301,
                43.524537777681765
              ],
              [
                2.265383498374301,
                43.524537777681765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3151266393387249,
          "ground": "gnd"
        },
        "76_LVBranch0437297": {
          "bus1": "76_LVBus1273854",
          "bus2": "76_LVBus1273855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265383498374301,
                43.524537777681765
              ],
              [
                2.265383498374301,
                43.524537777681765
              ],
              [
                2.265481937236888,
                43.52496990273753
              ],
              [
                2.265481937236888,
                43.52496990273753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048665474502752284,
          "ground": "gnd"
        },
        "76_LVBranch0049211": {
          "bus1": "76_LVBus1273855",
          "bus2": "76_LVBus1273856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265481937236888,
                43.52496990273753
              ],
              [
                2.265481937236888,
                43.52496990273753
              ],
              [
                2.265487929022348,
                43.524968819284624
              ],
              [
                2.265976870554605,
                43.52488020710355
              ],
              [
                2.266811850673853,
                43.52490754257498
              ],
              [
                2.266818026108966,
                43.52490774436378
              ],
              [
                2.266818026108966,
                43.52490774436378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10930512487062485,
          "ground": "gnd"
        },
        "76_LVBranch0015730": {
          "bus1": "76_LVBus1273849",
          "bus2": "76_LVBus1273851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261960569889734,
                43.525848857180925
              ],
              [
                2.261960569889734,
                43.525848857180925
              ],
              [
                2.262147673729444,
                43.52722468778276
              ],
              [
                2.262147673729444,
                43.52722468778276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15360544677483964,
          "ground": "gnd"
        },
        "76_LVBranch0562006": {
          "bus1": "76_LVBus1273851",
          "bus2": "76_LVBus1273853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262147673729444,
                43.52722468778276
              ],
              [
                2.262147673729444,
                43.52722468778276
              ],
              [
                2.261060010213665,
                43.52730397875378
              ],
              [
                2.261052697182001,
                43.52730451279169
              ],
              [
                2.261046557698622,
                43.527304957790626
              ],
              [
                2.261046557698622,
                43.527304957790626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08946016173109882,
          "ground": "gnd"
        },
        "76_LVBranch0129660": {
          "bus1": "76_LVBus1273851",
          "bus2": "76_LVBus1273852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262147673729444,
                43.52722468778276
              ],
              [
                2.262147673729444,
                43.52722468778276
              ],
              [
                2.26223377586199,
                43.52762080456272
              ],
              [
                2.262304546033274,
                43.52838639156642
              ],
              [
                2.262307006202764,
                43.52841296902806
              ],
              [
                2.262307006202764,
                43.52841296902806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13276754120345785,
          "ground": "gnd"
        },
        "76_LVBranch0015661": {
          "bus1": "76_LVBus1273849",
          "bus2": "76_LVBus1273850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261960569889734,
                43.525848857180925
              ],
              [
                2.261960569889734,
                43.525848857180925
              ],
              [
                2.261941320830881,
                43.52561924303886
              ],
              [
                2.261943685183324,
                43.52555922698502
              ],
              [
                2.261945206110707,
                43.525520564351865
              ],
              [
                2.261945384970542,
                43.525516070788434
              ],
              [
                2.261945384970542,
                43.525516070788434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03702568680040838,
          "ground": "gnd"
        },
        "76_128108": {
          "bus1": "76_MVBus021844",
          "bus2": "76_MVBus021846",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254328032613744,
                43.525929218654795
              ],
              [
                2.254156815936316,
                43.524505090071074
              ],
              [
                2.254029515914924,
                43.52350366363897
              ],
              [
                2.253858927220678,
                43.5223610397453
              ],
              [
                2.253683041891329,
                43.52189583403728
              ],
              [
                2.253471602830498,
                43.52133761729744
              ],
              [
                2.253271712032774,
                43.520480014050335
              ],
              [
                2.253122272338486,
                43.518596852125754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8224160409884034,
          "ground": "gnd"
        },
        "76_25160": {
          "bus1": "76_MVBus021846",
          "bus2": "76_MVBus021847",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253122272338486,
                43.518596852125754
              ],
              [
                2.253960408599239,
                43.51851876008175
              ],
              [
                2.257588097696928,
                43.51825172024261
              ],
              [
                2.260510684896472,
                43.51798552936027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6012632220778656,
          "ground": "gnd"
        },
        "76_186483": {
          "bus1": "76_MVBus021847",
          "bus2": "76_MVLV050414",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260510684896472,
                43.51798552936027
              ],
              [
                2.260510684896472,
                43.51798552936027
              ],
              [
                2.260465226397915,
                43.51795699795457
              ],
              [
                2.260470023422129,
                43.517943915850616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004853582700092715,
          "ground": "gnd"
        },
        "76_LVBranch0868891": {
          "bus1": "76_MVLV050414_LV",
          "bus2": "76_LVBus1273420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260470023422129,
                43.517943915850616
              ],
              [
                2.26045458698247,
                43.5179615828452
              ],
              [
                2.26045458698247,
                43.5179615828452
              ],
              [
                2.260514609867043,
                43.51800557390888
              ],
              [
                2.260514609867043,
                43.51800557390888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006887646812421503,
          "ground": "gnd"
        },
        "76_LVBranch0282515": {
          "bus1": "76_LVBus1273420",
          "bus2": "76_LVBus1273421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260514609867043,
                43.51800557390888
              ],
              [
                2.260514609867043,
                43.51800557390888
              ],
              [
                2.260618590952569,
                43.51815616812866
              ],
              [
                2.260618590952569,
                43.51815616812866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018724881011568814,
          "ground": "gnd"
        },
        "76_LVBranch0642665": {
          "bus1": "76_LVBus1273421",
          "bus2": "76_LVBus1273422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260618590952569,
                43.51815616812866
              ],
              [
                2.260618590952569,
                43.51815616812866
              ],
              [
                2.26062267424998,
                43.518159532311834
              ],
              [
                2.260699213213168,
                43.51822820531317
              ],
              [
                2.26098601699379,
                43.51848554646997
              ],
              [
                2.261034202962942,
                43.518525223898095
              ],
              [
                2.261359017595108,
                43.51865693033235
              ],
              [
                2.261365522542995,
                43.51865956823203
              ],
              [
                2.261365522542995,
                43.51865956823203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08368400714628293,
          "ground": "gnd"
        },
        "76_LVBranch0338151": {
          "bus1": "76_LVBus1273422",
          "bus2": "76_LVBus1273423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261365522542995,
                43.51865956823203
              ],
              [
                2.261365522542995,
                43.51865956823203
              ],
              [
                2.261366936272135,
                43.51865519240472
              ],
              [
                2.261464865466029,
                43.518353593114306
              ],
              [
                2.261464865466029,
                43.518353593114306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03493070611766309,
          "ground": "gnd"
        },
        "76_LVBranch0080214": {
          "bus1": "76_LVBus1273423",
          "bus2": "76_LVBus1273424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261464865466029,
                43.518353593114306
              ],
              [
                2.261464865466029,
                43.518353593114306
              ],
              [
                2.261463685740016,
                43.518349179501136
              ],
              [
                2.261370710006101,
                43.51800069296098
              ],
              [
                2.261367564165087,
                43.517988881385634
              ],
              [
                2.261366384454094,
                43.517984467772706
              ],
              [
                2.261366384454094,
                43.517984467772706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04177669200007384,
          "ground": "gnd"
        },
        "76_LVBranch0564871": {
          "bus1": "76_LVBus1273421",
          "bus2": "76_LVBus1273425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260618590952569,
                43.51815616812866
              ],
              [
                2.260618590952569,
                43.51815616812866
              ],
              [
                2.260352114860165,
                43.51798377987302
              ],
              [
                2.259999828168054,
                43.517624141128756
              ],
              [
                2.259981538732595,
                43.51760547024794
              ],
              [
                2.259981538732595,
                43.51760547024794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08044500968518527,
          "ground": "gnd"
        },
        "76_LVBranch0425771": {
          "bus1": "76_LVBus1273425",
          "bus2": "76_LVBus1273426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.259981538732595,
                43.51760547024794
              ],
              [
                2.259981538732595,
                43.51760547024794
              ],
              [
                2.259978889025238,
                43.51760141505303
              ],
              [
                2.259611212665136,
                43.517038129366085
              ],
              [
                2.259543041990822,
                43.51691168226777
              ],
              [
                2.2593175167184,
                43.516493365487726
              ],
              [
                2.259315077678596,
                43.51648885208037
              ],
              [
                2.259315077678596,
                43.51648885208037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1353387255663148,
          "ground": "gnd"
        },
        "76_LVBranch0141270": {
          "bus1": "76_LVBus1273421",
          "bus2": "76_LVBus1273427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260618590952569,
                43.51815616812866
              ],
              [
                2.260618590952569,
                43.51815616812866
              ],
              [
                2.260607335225973,
                43.518159853861285
              ],
              [
                2.2599226765226,
                43.518363221015235
              ],
              [
                2.259910395713711,
                43.51836686998615
              ],
              [
                2.259569356120371,
                43.518454186600906
              ],
              [
                2.259569356120371,
                43.518454186600906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09109087703122895,
          "ground": "gnd"
        },
        "76_LVBranch1214515": {
          "bus1": "76_LVBus1273427",
          "bus2": "76_LVBus1273430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.259569356120371,
                43.518454186600906
              ],
              [
                2.259569356120371,
                43.518454186600906
              ],
              [
                2.259565449421512,
                43.518493440417
              ],
              [
                2.259569758141028,
                43.51849448607367
              ],
              [
                2.259663940677059,
                43.51847520465333
              ],
              [
                2.259671167439635,
                43.518473717993956
              ],
              [
                2.259677600464313,
                43.51847468429968
              ],
              [
                2.259684783865017,
                43.51847783506963
              ],
              [
                2.260269822728625,
                43.51907542954004
              ],
              [
                2.260272388004385,
                43.51907805568593
              ],
              [
                2.260282173166492,
                43.519093475997735
              ],
              [
                2.260286650907656,
                43.51910658274857
              ],
              [
                2.260286628805699,
                43.519122948666244
              ],
              [
                2.2602836056143,
                43.51913932141359
              ],
              [
                2.260279093968561,
                43.5191513162596
              ],
              [
                2.260270074515905,
                43.519163316851284
              ],
              [
                2.259832126048413,
                43.519381896538306
              ],
              [
                2.259821428046253,
                43.51938391993902
              ],
              [
                2.259812007202767,
                43.51938219654377
              ],
              [
                2.259812007202767,
                43.51938219654377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15090344942891237,
          "ground": "gnd"
        },
        "76_LVBranch1507793": {
          "bus1": "76_LVBus1273430",
          "bus2": "76_LVBus1273431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.259812007202767,
                43.51938219654377
              ],
              [
                2.259812007202767,
                43.51938219654377
              ],
              [
                2.25981214846838,
                43.519387301452234
              ],
              [
                2.259811724496168,
                43.51939029392815
              ],
              [
                2.25980965793946,
                43.519393294203084
              ],
              [
                2.259723810874946,
                43.51943940000996
              ],
              [
                2.259710289888863,
                43.519446660971944
              ],
              [
                2.259702283841162,
                43.5194580331395
              ],
              [
                2.259703733004778,
                43.519473105950986
              ],
              [
                2.259717017232393,
                43.51949463125437
              ],
              [
                2.259854027422356,
                43.51963320727256
              ],
              [
                2.259896540292967,
                43.51967621544472
              ],
              [
                2.259900141607165,
                43.519679866905726
              ],
              [
                2.259900141607165,
                43.519679866905726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042331979100111584,
          "ground": "gnd"
        },
        "76_LVBranch0169602": {
          "bus1": "76_LVBus1273427",
          "bus2": "76_LVBus1273428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.259569356120371,
                43.518454186600906
              ],
              [
                2.259569356120371,
                43.518454186600906
              ],
              [
                2.259542497384507,
                43.51846143785735
              ],
              [
                2.259488310409596,
                43.51847607481916
              ],
              [
                2.259484604057675,
                43.51847706972046
              ],
              [
                2.259442425680203,
                43.51848845298149
              ],
              [
                2.258938902331127,
                43.51857091307933
              ],
              [
                2.258938902331127,
                43.51857091307933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05267494888779819,
          "ground": "gnd"
        },
        "76_LVBranch0513240": {
          "bus1": "76_LVBus1273428",
          "bus2": "76_LVBus1273429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.258938902331127,
                43.51857091307933
              ],
              [
                2.258938902331127,
                43.51857091307933
              ],
              [
                2.258933120374869,
                43.51857248163259
              ],
              [
                2.258360186583915,
                43.51872765865398
              ],
              [
                2.258314869646601,
                43.51873993789754
              ],
              [
                2.258313893633606,
                43.51874019781057
              ],
              [
                2.258309075318572,
                43.518741497421196
              ],
              [
                2.258309075318572,
                43.518741497421196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054335146399989015,
          "ground": "gnd"
        },
        "76_LVBranch1328182": {
          "bus1": "76_MVLV050414_LV",
          "bus2": "76_LVBus1273409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260470023422129,
                43.517943915850616
              ],
              [
                2.26048136556536,
                43.51794939726612
              ],
              [
                2.26048136556536,
                43.51794939726612
              ],
              [
                2.260526438667251,
                43.51797982471422
              ],
              [
                2.260526438667251,
                43.51797982471422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004970823061029214,
          "ground": "gnd"
        },
        "76_LVBranch0135108": {
          "bus1": "76_LVBus1273409",
          "bus2": "76_LVBus1273410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260526438667251,
                43.51797982471422
              ],
              [
                2.260526438667251,
                43.51797982471422
              ],
              [
                2.260529429892878,
                43.51795957841513
              ],
              [
                2.260569736110846,
                43.51768701277644
              ],
              [
                2.26057277331584,
                43.517632569751385
              ],
              [
                2.26057277331584,
                43.517632569751385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0387738026967938,
          "ground": "gnd"
        },
        "76_LVBranch0636167": {
          "bus1": "76_LVBus1273410",
          "bus2": "76_LVBus1273411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.26057277331584,
                43.517632569751385
              ],
              [
                2.26057277331584,
                43.517632569751385
              ],
              [
                2.260825011035589,
                43.51718648472078
              ],
              [
                2.260827338357465,
                43.51718232525363
              ],
              [
                2.260827338357465,
                43.51718232525363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054092347289542576,
          "ground": "gnd"
        },
        "76_LVBranch0733462": {
          "bus1": "76_LVBus1273411",
          "bus2": "76_LVBus1273412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260827338357465,
                43.51718232525363
              ],
              [
                2.260827338357465,
                43.51718232525363
              ],
              [
                2.261051342483015,
                43.51690131670016
              ],
              [
                2.261065972880186,
                43.51687654009366
              ],
              [
                2.260923147776378,
                43.5163982232917
              ],
              [
                2.260922201437289,
                43.516394807437706
              ],
              [
                2.260809907338135,
                43.51598954332052
              ],
              [
                2.260808936410134,
                43.51598605555057
              ],
              [
                2.26055376488502,
                43.51517477747615
              ],
              [
                2.260553469760698,
                43.51517384258496
              ],
              [
                2.260303187908045,
                43.514807403381745
              ],
              [
                2.260303187908045,
                43.514807403381745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2782252014831564,
          "ground": "gnd"
        },
        "76_LVBranch0334996": {
          "bus1": "76_LVBus1273412",
          "bus2": "76_LVBus1273413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260303187908045,
                43.514807403381745
              ],
              [
                2.260303187908045,
                43.514807403381745
              ],
              [
                2.260046967977705,
                43.51464253558412
              ],
              [
                2.260044367641269,
                43.51463859727086
              ],
              [
                2.260044293704692,
                43.514638480382665
              ],
              [
                2.260044293704692,
                43.514638480382665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02815339087133994,
          "ground": "gnd"
        },
        "76_LVBranch1243356": {
          "bus1": "76_LVBus1273413",
          "bus2": "76_LVBus1273414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260044293704692,
                43.514638480382665
              ],
              [
                2.260044293704692,
                43.514638480382665
              ],
              [
                2.259577596880215,
                43.513893697887504
              ],
              [
                2.258749681632342,
                43.5140922615062
              ],
              [
                2.258739222325555,
                43.51408305983176
              ],
              [
                2.258717094992048,
                43.51406358610512
              ],
              [
                2.258717092738373,
                43.51406522179156
              ],
              [
                2.258717092738373,
                43.51406522179156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16574679682281684,
          "ground": "gnd"
        },
        "76_LVBranch1242517": {
          "bus1": "76_LVBus1273414",
          "bus2": "76_LVBus1273415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.258717092738373,
                43.51406522179156
              ],
              [
                2.258717092738373,
                43.51406522179156
              ],
              [
                2.258715334881105,
                43.51406833909424
              ],
              [
                2.258710989775588,
                43.514076029033276
              ],
              [
                2.258694438745545,
                43.51410532446711
              ],
              [
                2.258325042057919,
                43.5142033738393
              ],
              [
                2.258273507917727,
                43.5141509938161
              ],
              [
                2.258269907055519,
                43.51414734231714
              ],
              [
                2.258269907055519,
                43.51414734231714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044267402665175426,
          "ground": "gnd"
        },
        "76_LVBranch0040117": {
          "bus1": "76_LVBus1273412",
          "bus2": "76_LVBus1273416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260303187908045,
                43.514807403381745
              ],
              [
                2.260303187908045,
                43.514807403381745
              ],
              [
                2.260285322130709,
                43.51497856271005
              ],
              [
                2.260285322130709,
                43.51497856271005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019071065611801205,
          "ground": "gnd"
        },
        "76_LVBranch1714459": {
          "bus1": "76_LVBus1273416",
          "bus2": "76_LVBus1273417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260285322130709,
                43.51497856271005
              ],
              [
                2.260285322130709,
                43.51497856271005
              ],
              [
                2.260276546879485,
                43.515002255920066
              ],
              [
                2.260263206499273,
                43.515022917125435
              ],
              [
                2.260233883597435,
                43.51504549910216
              ],
              [
                2.259369085477596,
                43.51528451094834
              ],
              [
                2.259132880926134,
                43.51534732189897
              ],
              [
                2.25912991601173,
                43.5153481106185
              ],
              [
                2.259110014018032,
                43.515353407592556
              ],
              [
                2.259109680463855,
                43.51535349722213
              ],
              [
                2.259092953406203,
                43.515357942716165
              ],
              [
                2.259092953406203,
                43.515357942716165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10728254481146561,
          "ground": "gnd"
        },
        "76_LVBranch1017855": {
          "bus1": "76_LVBus1273416",
          "bus2": "76_LVBus1273418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.260285322130709,
                43.51497856271005
              ],
              [
                2.260285322130709,
                43.51497856271005
              ],
              [
                2.259623383128671,
                43.51516588346609
              ],
              [
                2.259620526672475,
                43.51515052209077
              ],
              [
                2.259619705332073,
                43.51514607277925
              ],
              [
                2.259619705332073,
                43.51514607277925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05964705537162702,
          "ground": "gnd"
        },
        "76_19157": {
          "bus1": "76_MVBus021846",
          "bus2": "76_MVBus021848",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253122272338486,
                43.518596852125754
              ],
              [
                2.253122272338486,
                43.518596852125754
              ],
              [
                2.2533624418198,
                43.517850687899724
              ],
              [
                2.2533624418198,
                43.517850687899724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08514481165429219,
          "ground": "gnd"
        },
        "76_19225": {
          "bus1": "76_MVBus021848",
          "bus2": "76_MVBus021849",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2533624418198,
                43.517850687899724
              ],
              [
                2.2533624418198,
                43.517850687899724
              ],
              [
                2.253353969211062,
                43.51659235763601
              ],
              [
                2.253741989708918,
                43.5159706578717
              ],
              [
                2.254957843808227,
                43.512607131665675
              ],
              [
                2.254957843808227,
                43.512607131665675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6020818928908553,
          "ground": "gnd"
        },
        "76_64597": {
          "bus1": "76_MVBus021849",
          "bus2": "76_MVBus021850",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254957843808227,
                43.512607131665675
              ],
              [
                2.255563966727659,
                43.51297005299036
              ],
              [
                2.255781335814034,
                43.51304387838665
              ],
              [
                2.256029010177826,
                43.513099877578796
              ],
              [
                2.256351966343421,
                43.513084268446626
              ],
              [
                2.25731788437368,
                43.51310649139105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20814643462156907,
          "ground": "gnd"
        },
        "76_43959": {
          "bus1": "76_MVBus021850",
          "bus2": "76_MVLV004877",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25731788437368,
                43.51310649139105
              ],
              [
                2.25731788437368,
                43.51310649139105
              ],
              [
                2.257248044138923,
                43.51312953657126
              ],
              [
                2.257234897343072,
                43.51313498203358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.00620053940084037,
          "ground": "gnd"
        },
        "76_LVBranch0457084": {
          "bus1": "76_MVLV004877_LV",
          "bus2": "76_LVBus1273057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.257234897343072,
                43.51313498203358
              ],
              [
                2.25723722484661,
                43.513148356861095
              ],
              [
                2.25723722484661,
                43.513148356861095
              ],
              [
                2.257237996565097,
                43.51315281513387
              ],
              [
                2.257265895294414,
                43.51310687497308
              ],
              [
                2.257265895294414,
                43.51310687497308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0060796130877913065,
          "ground": "gnd"
        },
        "76_LVBranch0616817": {
          "bus1": "76_LVBus1273057",
          "bus2": "76_LVBus1273058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.257265895294414,
                43.51310687497308
              ],
              [
                2.257265895294414,
                43.51310687497308
              ],
              [
                2.257259746129712,
                43.5131064839263
              ],
              [
                2.256334221711359,
                43.51308383263811
              ],
              [
                2.256001110839407,
                43.513093565313135
              ],
              [
                2.255810062216557,
                43.51305037108359
              ],
              [
                2.255564416426892,
                43.51293199216351
              ],
              [
                2.255008830652558,
                43.51263350357852
              ],
              [
                2.255008830652558,
                43.51263350357852
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19817302466261927,
          "ground": "gnd"
        },
        "76_LVBranch0428900": {
          "bus1": "76_LVBus1273057",
          "bus2": "76_LVBus1273059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.257265895294414,
                43.51310687497308
              ],
              [
                2.257265895294414,
                43.51310687497308
              ],
              [
                2.257419204158666,
                43.513240396722225
              ],
              [
                2.25742614809706,
                43.5132464413586
              ],
              [
                2.25742614809706,
                43.5132464413586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020207660493225782,
          "ground": "gnd"
        },
        "76_LVBranch1100930": {
          "bus1": "76_LVBus1273059",
          "bus2": "76_LVBus1273065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25742614809706,
                43.5132464413586
              ],
              [
                2.25742614809706,
                43.5132464413586
              ],
              [
                2.25738085525414,
                43.51333261368585
              ],
              [
                2.257563196529236,
                43.513493154733325
              ],
              [
                2.257765883561319,
                43.51359623685312
              ],
              [
                2.257765883561319,
                43.51359623685312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05338604759141911,
          "ground": "gnd"
        },
        "76_LVBranch1120416": {
          "bus1": "76_LVBus1273065",
          "bus2": "76_LVBus1273066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.257765883561319,
                43.51359623685312
              ],
              [
                2.257765883561319,
                43.51359623685312
              ],
              [
                2.257770025281514,
                43.513566204392035
              ],
              [
                2.258513000395616,
                43.51339470958342
              ],
              [
                2.258489326844283,
                43.51331481311982
              ],
              [
                2.258504002051046,
                43.51331137279412
              ],
              [
                2.258506114387886,
                43.51331088004661
              ],
              [
                2.258509882004884,
                43.51331000206293
              ],
              [
                2.258509882004884,
                43.51331000206293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07720521455507848,
          "ground": "gnd"
        },
        "76_LVBranch0670746": {
          "bus1": "76_LVBus1273059",
          "bus2": "76_LVBus1273060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25742614809706,
                43.5132464413586
              ],
              [
                2.25742614809706,
                43.5132464413586
              ],
              [
                2.257437266691346,
                43.513419526914
              ],
              [
                2.2574389400859,
                43.51342385104893
              ],
              [
                2.2574389400859,
                43.51342385104893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019750398328967456,
          "ground": "gnd"
        },
        "76_LVBranch0562023": {
          "bus1": "76_LVBus1273059",
          "bus2": "76_LVBus1273061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25742614809706,
                43.5132464413586
              ],
              [
                2.25742614809706,
                43.5132464413586
              ],
              [
                2.256909839085592,
                43.51324015957118
              ],
              [
                2.256909839085592,
                43.51324015957118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04175406327072747,
          "ground": "gnd"
        },
        "76_LVBranch0372450": {
          "bus1": "76_LVBus1273061",
          "bus2": "76_LVBus1273062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.256909839085592,
                43.51324015957118
              ],
              [
                2.256909839085592,
                43.51324015957118
              ],
              [
                2.25690575921884,
                43.51324352674443
              ],
              [
                2.256893507254181,
                43.513253637241284
              ],
              [
                2.256665740423511,
                43.51342284058989
              ],
              [
                2.256661660529353,
                43.51342620775432
              ],
              [
                2.256661660529353,
                43.51342620775432
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028812333615351043,
          "ground": "gnd"
        },
        "76_LVBranch0486215": {
          "bus1": "76_LVBus1273062",
          "bus2": "76_LVBus1273063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.256661660529353,
                43.51342620775432
              ],
              [
                2.256661660529353,
                43.51342620775432
              ],
              [
                2.256655571452394,
                43.51342696709172
              ],
              [
                2.256223629828115,
                43.513636952800745
              ],
              [
                2.255616495349636,
                43.51366212350021
              ],
              [
                2.255166326368315,
                43.51422002534436
              ],
              [
                2.254708603324989,
                43.515016685422765
              ],
              [
                2.254708603324989,
                43.515016685422765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25949190381929477,
          "ground": "gnd"
        },
        "76_LVBranch0675192": {
          "bus1": "76_LVBus1273063",
          "bus2": "76_LVBus1273064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254708603324989,
                43.515016685422765
              ],
              [
                2.254708603324989,
                43.515016685422765
              ],
              [
                2.254576650549457,
                43.51553694866573
              ],
              [
                2.254576352458024,
                43.51553812577298
              ],
              [
                2.254575532696725,
                43.515541369558306
              ],
              [
                2.254575532696725,
                43.515541369558306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05927852784593043,
          "ground": "gnd"
        },
        "76_LVBranch0375979": {
          "bus1": "76_LVBus1273057",
          "bus2": "76_LVBus1273067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.257265895294414,
                43.51310687497308
              ],
              [
                2.257265895294414,
                43.51310687497308
              ],
              [
                2.257277790614699,
                43.51310444830196
              ],
              [
                2.257308716253156,
                43.51303101827276
              ],
              [
                2.257312322491382,
                43.51303074235892
              ],
              [
                2.257815934908579,
                43.512992840274805
              ],
              [
                2.257820850250881,
                43.512992466455024
              ],
              [
                2.257880062901129,
                43.5129834781374
              ],
              [
                2.257880062901129,
                43.5129834781374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056054484931159394,
          "ground": "gnd"
        },
        "76_LVBranch0260116": {
          "bus1": "76_LVBus1273067",
          "bus2": "76_LVBus1273068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.257880062901129,
                43.5129834781374
              ],
              [
                2.257880062901129,
                43.5129834781374
              ],
              [
                2.258394056821795,
                43.512849578835336
              ],
              [
                2.258453401666822,
                43.51283411945425
              ],
              [
                2.258459343130218,
                43.51283288358095
              ],
              [
                2.258459343130218,
                43.51283288358095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04973991096849353,
          "ground": "gnd"
        },
        "76_LVBranch1681445": {
          "bus1": "76_LVBus1273068",
          "bus2": "76_LVBus1273069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.258459343130218,
                43.51283288358095
              ],
              [
                2.258459343130218,
                43.51283288358095
              ],
              [
                2.258507551203377,
                43.512825028207416
              ],
              [
                2.258924501660312,
                43.512757111546634
              ],
              [
                2.258703046883041,
                43.512258703158174
              ],
              [
                2.258678495100793,
                43.51226065335841
              ],
              [
                2.258678495100793,
                43.51226065335841
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09873807011364912,
          "ground": "gnd"
        },
        "76_181211": {
          "bus1": "76_MVBus021850",
          "bus2": "76_MVLV020484",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25731788437368,
                43.51310649139105
              ],
              [
                2.25731788437368,
                43.51310649139105
              ],
              [
                2.259230134971396,
                43.51283696208497
              ],
              [
                2.259658287942819,
                43.51236773246825
              ],
              [
                2.260395553371934,
                43.510682026115795
              ],
              [
                2.262340821728316,
                43.504544268087805
              ],
              [
                2.262345135702777,
                43.504531158740434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.1164533712109974,
          "ground": "gnd"
        },
        "76_LVBranch0158363": {
          "bus1": "76_MVLV020484_LV",
          "bus2": "76_LVBus1273137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262345135702777,
                43.504531158740434
              ],
              [
                2.26234942499316,
                43.50451804038852
              ],
              [
                2.26234942499316,
                43.50451804038852
              ],
              [
                2.262456867689747,
                43.50418918300493
              ],
              [
                2.262660272011457,
                43.50385777724824
              ],
              [
                2.262662783777449,
                43.50385368082473
              ],
              [
                2.262923714305775,
                43.50343317049308
              ],
              [
                2.262923714305775,
                43.50343317049308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1296460146258527,
          "ground": "gnd"
        },
        "76_LVBranch0358004": {
          "bus1": "76_LVBus1273137",
          "bus2": "76_LVBus1273138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262923714305775,
                43.50343317049308
              ],
              [
                2.262923714305775,
                43.50343317049308
              ],
              [
                2.262705870663332,
                43.50309169334542
              ],
              [
                2.261545465910999,
                43.50127259502723
              ],
              [
                2.261545465910999,
                43.50127259502723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26466200727937156,
          "ground": "gnd"
        },
        "76_LVBranch0275154": {
          "bus1": "76_LVBus1273138",
          "bus2": "76_LVBus1273139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261545465910999,
                43.50127259502723
              ],
              [
                2.261545465910999,
                43.50127259502723
              ],
              [
                2.25799365254773,
                43.49798937901868
              ],
              [
                2.257988535709733,
                43.49798465694903
              ],
              [
                2.257988535709733,
                43.49798465694903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.46497233488358003,
          "ground": "gnd"
        },
        "76_LVBranch0131677": {
          "bus1": "76_LVBus1273138",
          "bus2": "76_LVBus1273140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261545465910999,
                43.50127259502723
              ],
              [
                2.261545465910999,
                43.50127259502723
              ],
              [
                2.26189888694162,
                43.50079868855504
              ],
              [
                2.262016680300477,
                43.500640722500165
              ],
              [
                2.262028541220154,
                43.50062482349189
              ],
              [
                2.262028541220154,
                43.50062482349189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08188969785925336,
          "ground": "gnd"
        },
        "76_LVBranch0343382": {
          "bus1": "76_LVBus1273137",
          "bus2": "76_LVBus1273141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262923714305775,
                43.50343317049308
              ],
              [
                2.262923714305775,
                43.50343317049308
              ],
              [
                2.263293777421275,
                43.50356111733857
              ],
              [
                2.263600027970166,
                43.50360772959702
              ],
              [
                2.26542512317681,
                43.50388552524383
              ],
              [
                2.26542512317681,
                43.50388552524383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.209225798516585,
          "ground": "gnd"
        },
        "76_LVBranch0272673": {
          "bus1": "76_LVBus1273141",
          "bus2": "76_LVBus1273143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.26542512317681,
                43.50388552524383
              ],
              [
                2.26542512317681,
                43.50388552524383
              ],
              [
                2.266554855666944,
                43.504484674337064
              ],
              [
                2.266827728298457,
                43.50539994326508
              ],
              [
                2.26683304287275,
                43.50542563228199
              ],
              [
                2.26683304287275,
                43.50542563228199
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21998304980390984,
          "ground": "gnd"
        },
        "76_LVBranch0007768": {
          "bus1": "76_LVBus1273141",
          "bus2": "76_LVBus1273142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.26542512317681,
                43.50388552524383
              ],
              [
                2.26542512317681,
                43.50388552524383
              ],
              [
                2.266010911375154,
                43.50355543879765
              ],
              [
                2.266031470853349,
                43.50354385897204
              ],
              [
                2.266031470853349,
                43.50354385897204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06201231997841313,
          "ground": "gnd"
        },
        "76_299762": {
          "bus1": "76_MVBus021849",
          "bus2": "76_MVLV015590",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254957843808227,
                43.512607131665675
              ],
              [
                2.254957843808227,
                43.512607131665675
              ],
              [
                2.254953740218625,
                43.51254134157503
              ],
              [
                2.254668817424641,
                43.512388742845225
              ],
              [
                2.254872560832211,
                43.51199373785642
              ],
              [
                2.25511480603769,
                43.51158020340839
              ],
              [
                2.255157217100294,
                43.51149004857776
              ],
              [
                2.255284964363167,
                43.51135961518735
              ],
              [
                2.255640793617122,
                43.51119819681059
              ],
              [
                2.256312485329767,
                43.51091123056588
              ],
              [
                2.256421707356707,
                43.51085835105053
              ],
              [
                2.256476320410011,
                43.51086963533732
              ],
              [
                2.256493927226014,
                43.51087098772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27321118256529436,
          "ground": "gnd"
        },
        "76_LVBranch1785890": {
          "bus1": "76_MVLV015590_LV",
          "bus2": "76_LVBus1273107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.256493927226014,
                43.51087098772
              ],
              [
                2.256493675883524,
                43.510847926184645
              ],
              [
                2.256493675883524,
                43.510847926184645
              ],
              [
                2.256422719396102,
                43.51085001162388
              ],
              [
                2.256301403939469,
                43.51090600058359
              ],
              [
                2.255689239385515,
                43.51117023834888
              ],
              [
                2.255578676689247,
                43.51121852361594
              ],
              [
                2.255560372290892,
                43.51121273083673
              ],
              [
                2.25552217626215,
                43.51120578149301
              ],
              [
                2.25552217626215,
                43.51120578149301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0901338321568361,
          "ground": "gnd"
        },
        "76_LVBranch0537350": {
          "bus1": "76_LVBus1273107",
          "bus2": "76_LVBus1273108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25552217626215,
                43.51120578149301
              ],
              [
                2.25552217626215,
                43.51120578149301
              ],
              [
                2.255525022114213,
                43.51120179331378
              ],
              [
                2.255693210501992,
                43.510966625652884
              ],
              [
                2.255856745257306,
                43.510737961023594
              ],
              [
                2.255856745257306,
                43.510737961023594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05859549258265584,
          "ground": "gnd"
        },
        "76_LVBranch0630715": {
          "bus1": "76_LVBus1273108",
          "bus2": "76_LVBus1273109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.255856745257306,
                43.510737961023594
              ],
              [
                2.255856745257306,
                43.510737961023594
              ],
              [
                2.254873503614943,
                43.51048668905743
              ],
              [
                2.254867677387017,
                43.51048520167648
              ],
              [
                2.254867677387017,
                43.51048520167648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08476541154611913,
          "ground": "gnd"
        },
        "76_LVBranch0437221": {
          "bus1": "76_LVBus1273108",
          "bus2": "76_LVBus1273110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.255856745257306,
                43.510737961023594
              ],
              [
                2.255856745257306,
                43.510737961023594
              ],
              [
                2.256573642101904,
                43.509636223877294
              ],
              [
                2.257116917902852,
                43.50966425865244
              ],
              [
                2.257125284826155,
                43.50966786880693
              ],
              [
                2.257125284826155,
                43.50966786880693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18026742553239639,
          "ground": "gnd"
        },
        "76_LVBranch0081074": {
          "bus1": "76_LVBus1273107",
          "bus2": "76_LVBus1273111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25552217626215,
                43.51120578149301
              ],
              [
                2.25552217626215,
                43.51120578149301
              ],
              [
                2.255175566126916,
                43.511430566856156
              ],
              [
                2.254930878345056,
                43.51173198318392
              ],
              [
                2.254650457446698,
                43.51230179468096
              ],
              [
                2.254649814158762,
                43.51230259405321
              ],
              [
                2.254592426289698,
                43.512373279713884
              ],
              [
                2.254592426289698,
                43.512373279713884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15290712959315458,
          "ground": "gnd"
        },
        "76_19226": {
          "bus1": "76_MVBus021849",
          "bus2": "76_MVBus021851",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254957843808227,
                43.512607131665675
              ],
              [
                2.254957843808227,
                43.512607131665675
              ],
              [
                2.253392241341831,
                43.51202469174982
              ],
              [
                2.253392241341831,
                43.51202469174982
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14217510478643663,
          "ground": "gnd"
        },
        "76_83955": {
          "bus1": "76_MVBus021851",
          "bus2": "76_MVLV091617",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253392241341831,
                43.51202469174982
              ],
              [
                2.253392241341831,
                43.51202469174982
              ],
              [
                2.25289027888234,
                43.511944382721126
              ],
              [
                2.252856461863808,
                43.51194051851653
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.041558163194840306,
          "ground": "gnd"
        },
        "76_LVBranch0137750": {
          "bus1": "76_MVLV091617_LV",
          "bus2": "76_LVBus1273535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252856461863808,
                43.51194051851653
              ],
              [
                2.252831013232349,
                43.51193098093376
              ],
              [
                2.252831013232349,
                43.51193098093376
              ],
              [
                2.252788823766763,
                43.51190219736454
              ],
              [
                2.252713684661764,
                43.5118509465418
              ],
              [
                2.252713684661764,
                43.5118509465418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013002956496253944,
          "ground": "gnd"
        },
        "76_LVBranch1715775": {
          "bus1": "76_LVBus1273535",
          "bus2": "76_LVBus1273553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252713684661764,
                43.5118509465418
              ],
              [
                2.252713684661764,
                43.5118509465418
              ],
              [
                2.25268466431682,
                43.511776859453306
              ],
              [
                2.252277598918486,
                43.511641548406466
              ],
              [
                2.252240439872717,
                43.5116183047836
              ],
              [
                2.252362492271622,
                43.511203737526266
              ],
              [
                2.2523826650431,
                43.51119019170775
              ],
              [
                2.25238276439211,
                43.51118981432081
              ],
              [
                2.25238276439211,
                43.51118981432081
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09807468126408232,
          "ground": "gnd"
        },
        "76_LVBranch0371557": {
          "bus1": "76_LVBus1273535",
          "bus2": "76_LVBus1273536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252713684661764,
                43.5118509465418
              ],
              [
                2.252713684661764,
                43.5118509465418
              ],
              [
                2.252710331456622,
                43.511847169237406
              ],
              [
                2.252577776482521,
                43.51179275441153
              ],
              [
                2.252445221747283,
                43.51173834841269
              ],
              [
                2.25244186856648,
                43.51173457110041
              ],
              [
                2.25244186856648,
                43.51173457110041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025610677895127488,
          "ground": "gnd"
        },
        "76_LVBranch0695787": {
          "bus1": "76_LVBus1273536",
          "bus2": "76_LVBus1273537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25244186856648,
                43.51173457110041
              ],
              [
                2.25244186856648,
                43.51173457110041
              ],
              [
                2.252447994310742,
                43.51173398278902
              ],
              [
                2.252748419712624,
                43.51186023983296
              ],
              [
                2.252941695686344,
                43.51190442080594
              ],
              [
                2.253209667994765,
                43.511965681972974
              ],
              [
                2.253379886817297,
                43.512020332232915
              ],
              [
                2.253530374653207,
                43.51204856217082
              ],
              [
                2.253536879293367,
                43.512050652303905
              ],
              [
                2.253536879293367,
                43.512050652303905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09582984826044158,
          "ground": "gnd"
        },
        "76_LVBranch1025410": {
          "bus1": "76_LVBus1273537",
          "bus2": "76_LVBus1273539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253536879293367,
                43.512050652303905
              ],
              [
                2.253536879293367,
                43.512050652303905
              ],
              [
                2.253548182453029,
                43.51198050640838
              ],
              [
                2.253557704819902,
                43.51197099631652
              ],
              [
                2.253563054913981,
                43.51196884354866
              ],
              [
                2.253571378491739,
                43.51196840967416
              ],
              [
                2.25358445434045,
                43.51196929165415
              ],
              [
                2.253592183274888,
                43.511970160469566
              ],
              [
                2.253599906203667,
                43.51196670639698
              ],
              [
                2.253611824528556,
                43.51194854341869
              ],
              [
                2.253618980399494,
                43.511936002759896
              ],
              [
                2.253633750240987,
                43.5119100949689
              ],
              [
                2.253636267198577,
                43.5119031407774
              ],
              [
                2.2536557146816,
                43.51186205711663
              ],
              [
                2.253656154497144,
                43.511856862811115
              ],
              [
                2.253648872747018,
                43.511854205880226
              ],
              [
                2.253648872747018,
                43.511854205880226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02647544890374211,
          "ground": "gnd"
        },
        "76_LVBranch0525848": {
          "bus1": "76_LVBus1273537",
          "bus2": "76_LVBus1273538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253536879293367,
                43.512050652303905
              ],
              [
                2.253536879293367,
                43.512050652303905
              ],
              [
                2.253566884590862,
                43.51206028315373
              ],
              [
                2.25357689157519,
                43.5120655485313
              ],
              [
                2.254088194019586,
                43.51225425725901
              ],
              [
                2.254090267762635,
                43.512254825067785
              ],
              [
                2.254280348243135,
                43.51230718859375
              ],
              [
                2.254566636094968,
                43.512386057702464
              ],
              [
                2.254572412970708,
                43.51238764392397
              ],
              [
                2.254572412970708,
                43.51238764392397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09187137899087097,
          "ground": "gnd"
        },
        "76_LVBranch0169753": {
          "bus1": "76_LVBus1273536",
          "bus2": "76_LVBus1273540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25244186856648,
                43.51173457110041
              ],
              [
                2.25244186856648,
                43.51173457110041
              ],
              [
                2.25243585633843,
                43.51173355976539
              ],
              [
                2.251929715301524,
                43.51162603848497
              ],
              [
                2.251870967456719,
                43.51161356227615
              ],
              [
                2.251870967456719,
                43.51161356227615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048082376749051116,
          "ground": "gnd"
        },
        "76_LVBranch0322972": {
          "bus1": "76_LVBus1273540",
          "bus2": "76_LVBus1273541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.251870967456719,
                43.51161356227615
              ],
              [
                2.251870967456719,
                43.51161356227615
              ],
              [
                2.251619288538155,
                43.51155875470658
              ],
              [
                2.251492555378828,
                43.51155916561706
              ],
              [
                2.251480319825556,
                43.51155796950196
              ],
              [
                2.25139323701498,
                43.511550611071115
              ],
              [
                2.251368765916751,
                43.51154821881704
              ],
              [
                2.25111269908102,
                43.51152940060513
              ],
              [
                2.25097908977013,
                43.511487753905854
              ],
              [
                2.25078503879377,
                43.511427265885665
              ],
              [
                2.25078503879377,
                43.511427265885665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09120811119479445,
          "ground": "gnd"
        },
        "76_LVBranch0527971": {
          "bus1": "76_LVBus1273541",
          "bus2": "76_LVBus1273542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25078503879377,
                43.511427265885665
              ],
              [
                2.25078503879377,
                43.511427265885665
              ],
              [
                2.250780251890169,
                43.51142443102992
              ],
              [
                2.25036363218127,
                43.511178049310274
              ],
              [
                2.250332616244677,
                43.51115970808603
              ],
              [
                2.250327829385899,
                43.51115687321097
              ],
              [
                2.250327829385899,
                43.51115687321097
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04763732583011128,
          "ground": "gnd"
        },
        "76_LVBranch0044350": {
          "bus1": "76_LVBus1273541",
          "bus2": "76_LVBus1273543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25078503879377,
                43.511427265885665
              ],
              [
                2.25078503879377,
                43.511427265885665
              ],
              [
                2.250345397260308,
                43.51174277714631
              ],
              [
                2.250162191250385,
                43.5118742561259
              ],
              [
                2.250162191250385,
                43.5118742561259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07073079283322384,
          "ground": "gnd"
        },
        "76_LVBranch0471214": {
          "bus1": "76_LVBus1273543",
          "bus2": "76_LVBus1273544",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.250162191250385,
                43.5118742561259
              ],
              [
                2.250162191250385,
                43.5118742561259
              ],
              [
                2.246813155660288,
                43.51427754175686
              ],
              [
                2.246813155660288,
                43.51427754175686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.38029997061817783,
          "ground": "gnd"
        },
        "76_LVBranch0693234": {
          "bus1": "76_LVBus1273544",
          "bus2": "76_LVBus1273545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246813155660288,
                43.51427754175686
              ],
              [
                2.246813155660288,
                43.51427754175686
              ],
              [
                2.246977179183537,
                43.514595417034315
              ],
              [
                2.247415202437173,
                43.51478413194154
              ],
              [
                2.247420916223424,
                43.51478659925136
              ],
              [
                2.247420916223424,
                43.51478659925136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07942024505462945,
          "ground": "gnd"
        },
        "76_LVBranch0420517": {
          "bus1": "76_LVBus1273544",
          "bus2": "76_LVBus1273546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246813155660288,
                43.51427754175686
              ],
              [
                2.246813155660288,
                43.51427754175686
              ],
              [
                2.246261243789093,
                43.5146765961369
              ],
              [
                2.246259760185016,
                43.514677664366445
              ],
              [
                2.246241116142573,
                43.51469113847902
              ],
              [
                2.246241116142573,
                43.51469113847902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06519936749383386,
          "ground": "gnd"
        },
        "76_LVBranch0295601": {
          "bus1": "76_LVBus1273540",
          "bus2": "76_LVBus1273547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.251870967456719,
                43.51161356227615
              ],
              [
                2.251870967456719,
                43.51161356227615
              ],
              [
                2.251868491595564,
                43.51161767647726
              ],
              [
                2.25176402199301,
                43.51177501437512
              ],
              [
                2.251701680540348,
                43.51190249413832
              ],
              [
                2.251692539247036,
                43.511921189372636
              ],
              [
                2.251692539247036,
                43.511921189372636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03715220615258242,
          "ground": "gnd"
        },
        "76_LVBranch0726714": {
          "bus1": "76_LVBus1273547",
          "bus2": "76_LVBus1273548",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.251692539247036,
                43.511921189372636
              ],
              [
                2.251692539247036,
                43.511921189372636
              ],
              [
                2.250988399582626,
                43.51190464539164
              ],
              [
                2.250983756705113,
                43.51190452481899
              ],
              [
                2.250982225539473,
                43.511904487637125
              ],
              [
                2.250982225539473,
                43.511904487637125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.057466486289239505,
          "ground": "gnd"
        },
        "76_LVBranch0276540": {
          "bus1": "76_LVBus1273547",
          "bus2": "76_LVBus1273549",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.251692539247036,
                43.511921189372636
              ],
              [
                2.251692539247036,
                43.511921189372636
              ],
              [
                2.251952165360425,
                43.51198889986459
              ],
              [
                2.25220597817213,
                43.512055086270685
              ],
              [
                2.252211792101945,
                43.51205660074909
              ],
              [
                2.252211792101945,
                43.51205660074909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044601106710385974,
          "ground": "gnd"
        },
        "76_LVBranch0152920": {
          "bus1": "76_LVBus1273536",
          "bus2": "76_LVBus1273550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25244186856648,
                43.51173457110041
              ],
              [
                2.25244186856648,
                43.51173457110041
              ],
              [
                2.251951689697483,
                43.51161350075236
              ],
              [
                2.251842914957865,
                43.51158663200179
              ],
              [
                2.251850443823992,
                43.51120987332352
              ],
              [
                2.251850443823992,
                43.51120987332352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09300842678717526,
          "ground": "gnd"
        },
        "76_LVBranch1663185": {
          "bus1": "76_LVBus1273550",
          "bus2": "76_LVBus1273551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.251850443823992,
                43.51120987332352
              ],
              [
                2.251850443823992,
                43.51120987332352
              ],
              [
                2.251885116086409,
                43.51120301670111
              ],
              [
                2.251896160359023,
                43.51119156672244
              ],
              [
                2.251944923494576,
                43.51104349524715
              ],
              [
                2.251946884400317,
                43.51102864982902
              ],
              [
                2.252007421521698,
                43.51081029824619
              ],
              [
                2.252062884462903,
                43.51064058175256
              ],
              [
                2.252089828785714,
                43.51058247349416
              ],
              [
                2.252112474872875,
                43.51048367643634
              ],
              [
                2.25212565489011,
                43.51045589826555
              ],
              [
                2.252132188913378,
                43.51044642188553
              ],
              [
                2.252172376632736,
                43.51041722720047
              ],
              [
                2.252196264004004,
                43.510413291767996
              ],
              [
                2.252207115736124,
                43.510414882142435
              ],
              [
                2.252207115736124,
                43.510414882142435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09701619855227138,
          "ground": "gnd"
        },
        "76_LVBranch0014087": {
          "bus1": "76_LVBus1273550",
          "bus2": "76_LVBus1273552",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.251850443823992,
                43.51120987332352
              ],
              [
                2.251850443823992,
                43.51120987332352
              ],
              [
                2.25186397185112,
                43.51112306701375
              ],
              [
                2.251883983326079,
                43.5109946278269
              ],
              [
                2.251883983326079,
                43.5109946278269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02406764892877204,
          "ground": "gnd"
        },
        "76_26256": {
          "bus1": "76_MVBus021851",
          "bus2": "76_MVBus021852",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253392241341831,
                43.51202469174982
              ],
              [
                2.252883780966207,
                43.511795907711864
              ],
              [
                2.251866898363353,
                43.51152715532823
              ],
              [
                2.251126011814319,
                43.51143876561169
              ],
              [
                2.250750393404976,
                43.51142437098056
              ],
              [
                2.247217053901217,
                43.50963358674529
              ],
              [
                2.246699542049154,
                43.509441731027685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6220695741156804,
          "ground": "gnd"
        },
        "76_255231": {
          "bus1": "76_MVBus021852",
          "bus2": "76_MVLV107686",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246699542049154,
                43.509441731027685
              ],
              [
                2.246699542049154,
                43.509441731027685
              ],
              [
                2.246604517025642,
                43.50943054244932
              ],
              [
                2.246479836877354,
                43.509517191003816
              ],
              [
                2.246396492242764,
                43.50955299755481
              ],
              [
                2.246379263490444,
                43.509555014072056
              ],
              [
                2.246358663105811,
                43.50955741418016
              ],
              [
                2.246333220954708,
                43.50956064599321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03264834200059845,
          "ground": "gnd"
        },
        "76_291462": {
          "bus1": "76_MVLV107686",
          "bus2": "76_MVBus021854",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246333220954708,
                43.50956064599321
              ],
              [
                2.246361241283872,
                43.50956677210949
              ],
              [
                2.246392038663469,
                43.509565944429205
              ],
              [
                2.246301936188349,
                43.509627062307636
              ],
              [
                2.246172923294009,
                43.50957308309458
              ],
              [
                2.245790883715313,
                43.50941320689291
              ],
              [
                2.245400233160926,
                43.50924973606349
              ],
              [
                2.245302474169737,
                43.509196088168075
              ],
              [
                2.245216131978302,
                43.50912274092239
              ],
              [
                2.245082522052798,
                43.50899591472506
              ],
              [
                2.244947734493971,
                43.50885702645753
              ],
              [
                2.24487082219252,
                43.5088095524085
              ],
              [
                2.244792697851915,
                43.508786208053856
              ],
              [
                2.244687275408187,
                43.50879904974614
              ],
              [
                2.244197925998269,
                43.508944291631494
              ],
              [
                2.244092491870373,
                43.50896402596414
              ],
              [
                2.243965759262327,
                43.5089751228804
              ],
              [
                2.243603330591526,
                43.50899290725916
              ],
              [
                2.24333093266621,
                43.50899439453598
              ],
              [
                2.243206538427396,
                43.508995076373786
              ],
              [
                2.243102384066794,
                43.50898730085562
              ],
              [
                2.243001754238244,
                43.50896134710579
              ],
              [
                2.242864465516423,
                43.50890433697237
              ],
              [
                2.242167480745763,
                43.50856755270427
              ],
              [
                2.241671338602866,
                43.50832780788752
              ],
              [
                2.241600647232412,
                43.508305869869204
              ],
              [
                2.241259860712298,
                43.50812972068905
              ],
              [
                2.241182925593861,
                43.50810552101002
              ],
              [
                2.241098839030244,
                43.508104582867915
              ],
              [
                2.241004062928425,
                43.50812346095151
              ],
              [
                2.240667550098793,
                43.50823262316433
              ],
              [
                2.240560914607828,
                43.5082618345111
              ],
              [
                2.240401019710185,
                43.50827117177807
              ],
              [
                2.24019131755989,
                43.50832184107005
              ],
              [
                2.24006575424686,
                43.50833552279174
              ],
              [
                2.239905872313829,
                43.50833709434785
              ],
              [
                2.239577885018534,
                43.50830404656463
              ],
              [
                2.239107834692952,
                43.50823638377291
              ],
              [
                2.238816599944453,
                43.50817922753661
              ],
              [
                2.238571553749408,
                43.50811779914168
              ],
              [
                2.238195141481221,
                43.508013155061086
              ],
              [
                2.237961351639005,
                43.507948158757166
              ],
              [
                2.237641195068746,
                43.507859148719724
              ],
              [
                2.237554802250642,
                43.50780740971943
              ],
              [
                2.237413255712445,
                43.50748575911381
              ],
              [
                2.23729152372883,
                43.50720915298894
              ],
              [
                2.237201034751057,
                43.5069451041571
              ],
              [
                2.237126913663882,
                43.50666316799228
              ],
              [
                2.237096262968339,
                43.50658125658881
              ],
              [
                2.237037184401358,
                43.50650879118072
              ],
              [
                2.236916103500699,
                43.506418823524484
              ],
              [
                2.236927741081014,
                43.506380108378636
              ],
              [
                2.236927741081014,
                43.506380108378636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9706283479560966,
          "ground": "gnd"
        },
        "76_39668": {
          "bus1": "76_MVBus021854",
          "bus2": "76_MVLV145586",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.236927741081014,
                43.506380108378636
              ],
              [
                2.236927741081014,
                43.506380108378636
              ],
              [
                2.23716204811826,
                43.50709608050723
              ],
              [
                2.237372728762036,
                43.507508108625814
              ],
              [
                2.237479704105241,
                43.50782127013258
              ],
              [
                2.237573052429692,
                43.507913233618964
              ],
              [
                2.237620466778997,
                43.507920782029124
              ],
              [
                2.237646300781763,
                43.50794757905317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.18309762185144646,
          "ground": "gnd"
        },
        "76_LVBranch0580640": {
          "bus1": "76_MVLV145586_LV",
          "bus2": "76_LVBus1273891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.237646300781763,
                43.50794757905317
              ],
              [
                2.237693878763437,
                43.507953366081445
              ],
              [
                2.237693878763437,
                43.507953366081445
              ],
              [
                2.237981838356055,
                43.50803223551252
              ],
              [
                2.237982788676184,
                43.508032497022526
              ],
              [
                2.238271711751659,
                43.508111618220184
              ],
              [
                2.23853031152743,
                43.50818244246689
              ],
              [
                2.23853031152743,
                43.50818244246689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07226875646972422,
          "ground": "gnd"
        },
        "76_LVBranch0222785": {
          "bus1": "76_MVLV145586_LV",
          "bus2": "76_LVBus1273885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.237646300781763,
                43.50794757905317
              ],
              [
                2.237601153051735,
                43.507936015457396
              ],
              [
                2.237601153051735,
                43.507936015457396
              ],
              [
                2.237488073795671,
                43.507914224095785
              ],
              [
                2.237472070850859,
                43.50788616897769
              ],
              [
                2.237459631921631,
                43.507846559565564
              ],
              [
                2.237407161830884,
                43.50772228892288
              ],
              [
                2.237387491938452,
                43.507602416614795
              ],
              [
                2.237387491938452,
                43.507602416614795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04520537620570965,
          "ground": "gnd"
        },
        "76_LVBranch0667712": {
          "bus1": "76_LVBus1273885",
          "bus2": "76_LVBus1273886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.237387491938452,
                43.507602416614795
              ],
              [
                2.237387491938452,
                43.507602416614795
              ],
              [
                2.23737081311485,
                43.50761490235212
              ],
              [
                2.237399104062914,
                43.50759936277275
              ],
              [
                2.239011173110891,
                43.50718429242972
              ],
              [
                2.239011173110891,
                43.50718429242972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14308005160520218,
          "ground": "gnd"
        },
        "76_LVBranch0359946": {
          "bus1": "76_LVBus1273886",
          "bus2": "76_LVBus1273887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.239011173110891,
                43.50718429242972
              ],
              [
                2.239011173110891,
                43.50718429242972
              ],
              [
                2.239111347543407,
                43.5075510279979
              ],
              [
                2.239111870790492,
                43.50755550412802
              ],
              [
                2.239111870790492,
                43.50755550412802
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04204186867532373,
          "ground": "gnd"
        },
        "76_LVBranch0012870": {
          "bus1": "76_LVBus1273886",
          "bus2": "76_LVBus1273888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.239011173110891,
                43.50718429242972
              ],
              [
                2.239011173110891,
                43.50718429242972
              ],
              [
                2.239453732851857,
                43.50670235136654
              ],
              [
                2.239457159497586,
                43.50669861579719
              ],
              [
                2.239457159497586,
                43.50669861579719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.064903121592599,
          "ground": "gnd"
        },
        "76_LVBranch0170547": {
          "bus1": "76_LVBus1273885",
          "bus2": "76_LVBus1273889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.237387491938452,
                43.507602416614795
              ],
              [
                2.237387491938452,
                43.507602416614795
              ],
              [
                2.237383580311442,
                43.50759389305813
              ],
              [
                2.237328343839003,
                43.5074630950821
              ],
              [
                2.237158241496305,
                43.50716145918761
              ],
              [
                2.237158241496305,
                43.50716145918761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05242721809540481,
          "ground": "gnd"
        },
        "76_113737": {
          "bus1": "76_MVBus021854",
          "bus2": "76_MVLV022845",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.236927741081014,
                43.506380108378636
              ],
              [
                2.236927741081014,
                43.506380108378636
              ],
              [
                2.236529034590325,
                43.50608493521269
              ],
              [
                2.236272841880697,
                43.505553854074726
              ],
              [
                2.23571717363882,
                43.50530825659972
              ],
              [
                2.235728433763997,
                43.50528770446244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.16109838497321646,
          "ground": "gnd"
        },
        "76_37931": {
          "bus1": "76_MVLV022845",
          "bus2": "76_MVBus021855",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.235728433763997,
                43.50528770446244
              ],
              [
                2.235712505856088,
                43.5052808231389
              ],
              [
                2.231782141940177,
                43.50369032681426
              ],
              [
                2.231782141940177,
                43.50369032681426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3636690982769297,
          "ground": "gnd"
        },
        "76_52933": {
          "bus1": "76_MVBus021855",
          "bus2": "76_MVBus021856",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231782141940177,
                43.50369032681426
              ],
              [
                2.231782141940177,
                43.50369032681426
              ],
              [
                2.225303028206469,
                43.499994495324245
              ],
              [
                2.225303028206469,
                43.499994495324245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6657135996210535,
          "ground": "gnd"
        },
        "76_7380": {
          "bus1": "76_MVBus021856",
          "bus2": "76_MVBus021857",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225303028206469,
                43.499994495324245
              ],
              [
                2.22459310512577,
                43.49962766760406
              ],
              [
                2.224155365742408,
                43.49940488178091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11360839304702898,
          "ground": "gnd"
        },
        "76_287852": {
          "bus1": "76_MVBus021857",
          "bus2": "76_MVLV098311",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224155365742408,
                43.49940488178091
              ],
              [
                2.224155365742408,
                43.49940488178091
              ],
              [
                2.224279561579205,
                43.49930702507426
              ],
              [
                2.22434182700031,
                43.499316814744006
              ],
              [
                2.224349570727853,
                43.499340297467135
              ],
              [
                2.224354791680954,
                43.499359679371494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.022637065853009574,
          "ground": "gnd"
        },
        "76_LVBranch1263104": {
          "bus1": "76_MVLV098311_LV",
          "bus2": "76_LVBus1273566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224354791680954,
                43.499359679371494
              ],
              [
                2.224368481319678,
                43.499341944040125
              ],
              [
                2.224368481319678,
                43.499341944040125
              ],
              [
                2.224373106208764,
                43.49933190120927
              ],
              [
                2.224382442847633,
                43.499311590958314
              ],
              [
                2.224384131169729,
                43.49930066429325
              ],
              [
                2.224289613343196,
                43.49928720089345
              ],
              [
                2.224205177055889,
                43.49923893160153
              ],
              [
                2.224115252084132,
                43.49930631278565
              ],
              [
                2.224115252084132,
                43.49930631278565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031687738418306834,
          "ground": "gnd"
        },
        "76_LVBranch0025670": {
          "bus1": "76_LVBus1273566",
          "bus2": "76_LVBus1273567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224115252084132,
                43.49930631278565
              ],
              [
                2.224115252084132,
                43.49930631278565
              ],
              [
                2.22404894574268,
                43.4992922587891
              ],
              [
                2.22404894574268,
                43.4992922587891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005585392763992937,
          "ground": "gnd"
        },
        "76_LVBranch0086794": {
          "bus1": "76_LVBus1273567",
          "bus2": "76_LVBus1273568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22404894574268,
                43.4992922587891
              ],
              [
                2.22404894574268,
                43.4992922587891
              ],
              [
                2.223191453187544,
                43.49910686175864
              ],
              [
                2.223042955361942,
                43.49916972213604
              ],
              [
                2.222795734765734,
                43.49912445990569
              ],
              [
                2.222795734765734,
                43.49912445990569
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.106856818951135,
          "ground": "gnd"
        },
        "76_LVBranch0485483": {
          "bus1": "76_LVBus1273568",
          "bus2": "76_LVBus1273569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222795734765734,
                43.49912445990569
              ],
              [
                2.222795734765734,
                43.49912445990569
              ],
              [
                2.222054288276802,
                43.499158231602344
              ],
              [
                2.222054288276802,
                43.499158231602344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06008384968432754,
          "ground": "gnd"
        },
        "76_LVBranch1769411": {
          "bus1": "76_MVLV098311_LV",
          "bus2": "76_LVBus1273555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224354791680954,
                43.499359679371494
              ],
              [
                2.224359027634215,
                43.49934030741378
              ],
              [
                2.224359027634215,
                43.49934030741378
              ],
              [
                2.224364090212168,
                43.49930874068927
              ],
              [
                2.224281804681429,
                43.499296503418954
              ],
              [
                2.224209586227725,
                43.4992567488828
              ],
              [
                2.224138871915419,
                43.4993114154486
              ],
              [
                2.224138871915419,
                43.4993114154486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02598884815044936,
          "ground": "gnd"
        },
        "76_LVBranch0020883": {
          "bus1": "76_LVBus1273555",
          "bus2": "76_LVBus1273556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224138871915419,
                43.4993114154486
              ],
              [
                2.224138871915419,
                43.4993114154486
              ],
              [
                2.224204560207952,
                43.49932587316338
              ],
              [
                2.224204560207952,
                43.49932587316338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00555023017988069,
          "ground": "gnd"
        },
        "76_LVBranch0164735": {
          "bus1": "76_LVBus1273556",
          "bus2": "76_LVBus1273557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224204560207952,
                43.49932587316338
              ],
              [
                2.224204560207952,
                43.49932587316338
              ],
              [
                2.224416720010492,
                43.49937140089302
              ],
              [
                2.224440255626627,
                43.499375415950155
              ],
              [
                2.224446266040468,
                43.499376437821006
              ],
              [
                2.224446266040468,
                43.499376437821006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020343250173897112,
          "ground": "gnd"
        },
        "76_LVBranch0157031": {
          "bus1": "76_LVBus1273557",
          "bus2": "76_LVBus1273558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224446266040468,
                43.499376437821006
              ],
              [
                2.224446266040468,
                43.499376437821006
              ],
              [
                2.224692379868775,
                43.499383184951085
              ],
              [
                2.224692379868775,
                43.499383184951085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01991918302853976,
          "ground": "gnd"
        },
        "76_LVBranch0355517": {
          "bus1": "76_LVBus1273558",
          "bus2": "76_LVBus1273559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224692379868775,
                43.499383184951085
              ],
              [
                2.224692379868775,
                43.499383184951085
              ],
              [
                2.22548532849956,
                43.4993840135666
              ],
              [
                2.225849532957429,
                43.499339060739445
              ],
              [
                2.225849532957429,
                43.499339060739445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09400813422247856,
          "ground": "gnd"
        },
        "76_LVBranch0537713": {
          "bus1": "76_LVBus1273559",
          "bus2": "76_LVBus1273560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225849532957429,
                43.499339060739445
              ],
              [
                2.225849532957429,
                43.499339060739445
              ],
              [
                2.226631277378096,
                43.499463820846195
              ],
              [
                2.226631277378096,
                43.499463820846195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06472710105052015,
          "ground": "gnd"
        },
        "76_LVBranch0876027": {
          "bus1": "76_LVBus1273560",
          "bus2": "76_LVBus1273561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226631277378096,
                43.499463820846195
              ],
              [
                2.226631277378096,
                43.499463820846195
              ],
              [
                2.226645495729345,
                43.499491390273796
              ],
              [
                2.227180497982276,
                43.49945016776947
              ],
              [
                2.227269546326884,
                43.49943225768813
              ],
              [
                2.227294203054769,
                43.499431213475624
              ],
              [
                2.227329350160252,
                43.4994256414636
              ],
              [
                2.227339668492266,
                43.499420700081096
              ],
              [
                2.227536371239518,
                43.499326580630225
              ],
              [
                2.227541524206258,
                43.49932411441663
              ],
              [
                2.227541524206258,
                43.49932411441663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07969716008949206,
          "ground": "gnd"
        },
        "76_LVBranch1325409": {
          "bus1": "76_LVBus1273561",
          "bus2": "76_LVBus1273563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.227541524206258,
                43.49932411441663
              ],
              [
                2.227541524206258,
                43.49932411441663
              ],
              [
                2.227505874892463,
                43.499378971818004
              ],
              [
                2.227582501012427,
                43.49940064640338
              ],
              [
                2.227630711766976,
                43.499406995689704
              ],
              [
                2.227662867277645,
                43.499403424660315
              ],
              [
                2.227735046337158,
                43.49940076623065
              ],
              [
                2.227788722869714,
                43.499396057773644
              ],
              [
                2.227836964743249,
                43.49938620306771
              ],
              [
                2.227895981035473,
                43.499378174735234
              ],
              [
                2.227987809313006,
                43.49932033674116
              ],
              [
                2.228205622311184,
                43.499206699384416
              ],
              [
                2.228230586624776,
                43.499186782141344
              ],
              [
                2.228313083763034,
                43.499120944774354
              ],
              [
                2.228312502871054,
                43.49913420031051
              ],
              [
                2.228312502871054,
                43.49913420031051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08497407590957483,
          "ground": "gnd"
        },
        "76_LVBranch0855423": {
          "bus1": "76_LVBus1273563",
          "bus2": "76_LVBus1273564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.228312502871054,
                43.49913420031051
              ],
              [
                2.228312502871054,
                43.49913420031051
              ],
              [
                2.228311654856324,
                43.49913864811569
              ],
              [
                2.228337716061984,
                43.49917137900378
              ],
              [
                2.22839293158032,
                43.499291593954005
              ],
              [
                2.228393140601206,
                43.49929204352626
              ],
              [
                2.22845342671516,
                43.49945952731826
              ],
              [
                2.228467526261337,
                43.499536876524964
              ],
              [
                2.228472401264088,
                43.49956360942027
              ],
              [
                2.228496275444809,
                43.499694505334645
              ],
              [
                2.228512411546984,
                43.49969452168621
              ],
              [
                2.228524757455298,
                43.499694534195406
              ],
              [
                2.228525955008411,
                43.49969453540878
              ],
              [
                2.228525955008411,
                43.49969453540878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06680988003001762,
          "ground": "gnd"
        },
        "76_LVBranch1047559": {
          "bus1": "76_LVBus1273561",
          "bus2": "76_LVBus1273562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.227541524206258,
                43.49932411441663
              ],
              [
                2.227541524206258,
                43.49932411441663
              ],
              [
                2.227499729317384,
                43.49928780831094
              ],
              [
                2.227498185091804,
                43.49925626164298
              ],
              [
                2.227513003221598,
                43.49919691631053
              ],
              [
                2.227519783199406,
                43.49918940095302
              ],
              [
                2.227530262456316,
                43.49917779121223
              ],
              [
                2.227590468939912,
                43.49911573319488
              ],
              [
                2.227654151347619,
                43.49905009280255
              ],
              [
                2.227686390501763,
                43.49902216653182
              ],
              [
                2.227778035204994,
                43.498950443316495
              ],
              [
                2.227816603277226,
                43.49892477925243
              ],
              [
                2.227824016737309,
                43.49890878959154
              ],
              [
                2.227824016737309,
                43.49890878959154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05641961775972671,
          "ground": "gnd"
        },
        "76_101723": {
          "bus1": "76_MVBus021857",
          "bus2": "76_MVBus021858",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224155365742408,
                43.49940488178091
              ],
              [
                2.224155365742408,
                43.49940488178091
              ],
              [
                2.221298686101079,
                43.5002030793477
              ],
              [
                2.221298686101079,
                43.5002030793477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.24747465196792137,
          "ground": "gnd"
        },
        "76_92627": {
          "bus1": "76_MVBus021858",
          "bus2": "76_MVBus021860",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221298686101079,
                43.5002030793477
              ],
              [
                2.221298686101079,
                43.5002030793477
              ],
              [
                2.217563151055094,
                43.50122396160738
              ],
              [
                2.217563151055094,
                43.50122396160738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.32270360061081177,
          "ground": "gnd"
        },
        "76_52917": {
          "bus1": "76_MVBus021860",
          "bus2": "76_MVBus021861",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.217563151055094,
                43.50122396160738
              ],
              [
                2.217563151055094,
                43.50122396160738
              ],
              [
                2.215640787017723,
                43.50177502733388
              ],
              [
                2.213338870034611,
                43.5022563034441
              ],
              [
                2.213338870034611,
                43.5022563034441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.36078361318048374,
          "ground": "gnd"
        },
        "76_75767": {
          "bus1": "76_MVBus021861",
          "bus2": "76_MVBus021862",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213338870034611,
                43.5022563034441
              ],
              [
                2.213050963617432,
                43.5019889876937
              ],
              [
                2.21249765568278,
                43.50166253298215
              ],
              [
                2.212020161129384,
                43.501352574586555
              ],
              [
                2.211662200180225,
                43.50104613318402
              ],
              [
                2.211288323083394,
                43.500647193668826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.24542755011165668,
          "ground": "gnd"
        },
        "76_32035": {
          "bus1": "76_MVBus021862",
          "bus2": "76_MVLV116877",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211288323083394,
                43.500647193668826
              ],
              [
                2.212098776746327,
                43.50034149776877
              ],
              [
                2.212193962593138,
                43.50030314342401
              ],
              [
                2.212210162597555,
                43.50029661061657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08262197969469041,
          "ground": "gnd"
        },
        "76_LVBranch1408018": {
          "bus1": "76_MVLV116877_LV",
          "bus2": "76_LVBus1273827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212210162597555,
                43.50029661061657
              ],
              [
                2.212226744183659,
                43.50029059950854
              ],
              [
                2.212226744183659,
                43.50029059950854
              ],
              [
                2.212259660227998,
                43.50027866686953
              ],
              [
                2.212247348644724,
                43.50025164600071
              ],
              [
                2.212197929904431,
                43.50023358710582
              ],
              [
                2.212197929904431,
                43.50023358710582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010609023124239277,
          "ground": "gnd"
        },
        "76_LVBranch0000460": {
          "bus1": "76_LVBus1273827",
          "bus2": "76_LVBus1273828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212197929904431,
                43.50023358710582
              ],
              [
                2.212197929904431,
                43.50023358710582
              ],
              [
                2.212500972229739,
                43.50013932229009
              ],
              [
                2.212500972229739,
                43.50013932229009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02665286202751438,
          "ground": "gnd"
        },
        "76_LVBranch0693730": {
          "bus1": "76_LVBus1273828",
          "bus2": "76_LVBus1273830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212500972229739,
                43.50013932229009
              ],
              [
                2.212500972229739,
                43.50013932229009
              ],
              [
                2.21298011167145,
                43.500041863383196
              ],
              [
                2.21298011167145,
                43.500041863383196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040235500690600064,
          "ground": "gnd"
        },
        "76_LVBranch0776510": {
          "bus1": "76_LVBus1273830",
          "bus2": "76_LVBus1273831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21298011167145,
                43.500041863383196
              ],
              [
                2.21298011167145,
                43.500041863383196
              ],
              [
                2.21298243420079,
                43.50002417027495
              ],
              [
                2.213072752544804,
                43.499782707662646
              ],
              [
                2.213044761873507,
                43.4995684473097
              ],
              [
                2.212989752191427,
                43.49951577258804
              ],
              [
                2.212989752191427,
                43.49951577258804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06104216458915289,
          "ground": "gnd"
        },
        "76_LVBranch0566311": {
          "bus1": "76_LVBus1273828",
          "bus2": "76_LVBus1273832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212500972229739,
                43.50013932229009
              ],
              [
                2.212500972229739,
                43.50013932229009
              ],
              [
                2.212506152227687,
                43.50014176383822
              ],
              [
                2.212660103540906,
                43.50022265659636
              ],
              [
                2.212698719373327,
                43.500240828572224
              ],
              [
                2.212855331264521,
                43.50031913582958
              ],
              [
                2.212855331264521,
                43.50031913582958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034940133623589345,
          "ground": "gnd"
        },
        "76_LVBranch0368806": {
          "bus1": "76_LVBus1273832",
          "bus2": "76_LVBus1273833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212855331264521,
                43.50031913582958
              ],
              [
                2.212855331264521,
                43.50031913582958
              ],
              [
                2.212879366830782,
                43.50034282696911
              ],
              [
                2.21292405252993,
                43.50034041621587
              ],
              [
                2.213035706844961,
                43.50031937156875
              ],
              [
                2.21306881060496,
                43.50031755848885
              ],
              [
                2.21306881060496,
                43.50031755848885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018908911394484546,
          "ground": "gnd"
        },
        "76_LVBranch0307548": {
          "bus1": "76_LVBus1273828",
          "bus2": "76_LVBus1273829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212500972229739,
                43.50013932229009
              ],
              [
                2.212500972229739,
                43.50013932229009
              ],
              [
                2.212313432725856,
                43.4998983820693
              ],
              [
                2.212294706641776,
                43.499863319169485
              ],
              [
                2.212233511965796,
                43.499748741975864
              ],
              [
                2.212225131132897,
                43.49961267493932
              ],
              [
                2.212225131132897,
                43.49961267493932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06373774501318512,
          "ground": "gnd"
        },
        "76_LVBranch1831153": {
          "bus1": "76_MVLV116877_LV",
          "bus2": "76_LVBus1273822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212210162597555,
                43.50029661061657
              ],
              [
                2.212210192126873,
                43.50028312984889
              ],
              [
                2.212210192126873,
                43.50028312984889
              ],
              [
                2.212210202029025,
                43.50027860929812
              ],
              [
                2.212173200824457,
                43.50023355830878
              ],
              [
                2.212173200824457,
                43.50023355830878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006333881685889054,
          "ground": "gnd"
        },
        "76_LVBranch0008128": {
          "bus1": "76_LVBus1273822",
          "bus2": "76_LVBus1273823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212173200824457,
                43.50023355830878
              ],
              [
                2.212173200824457,
                43.50023355830878
              ],
              [
                2.211729424405066,
                43.50021560539861
              ],
              [
                2.21171572151207,
                43.500215050150786
              ],
              [
                2.21171572151207,
                43.500215050150786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03705636758166133,
          "ground": "gnd"
        },
        "76_LVBranch0642725": {
          "bus1": "76_LVBus1273823",
          "bus2": "76_LVBus1273825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21171572151207,
                43.500215050150786
              ],
              [
                2.21171572151207,
                43.500215050150786
              ],
              [
                2.211715731393993,
                43.50021055656187
              ],
              [
                2.21171645682327,
                43.49986400190214
              ],
              [
                2.21171645682327,
                43.49986400190214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039002378021772664,
          "ground": "gnd"
        },
        "76_LVBranch0298378": {
          "bus1": "76_LVBus1273823",
          "bus2": "76_LVBus1273824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21171572151207,
                43.500215050150786
              ],
              [
                2.21171572151207,
                43.500215050150786
              ],
              [
                2.211439129848497,
                43.500154853770674
              ],
              [
                2.210923260668106,
                43.50006668595004
              ],
              [
                2.210923260668106,
                43.50006668595004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06620434078632204,
          "ground": "gnd"
        },
        "76_LVBranch1039708": {
          "bus1": "76_MVLV116877_LV",
          "bus2": "76_LVBus1273809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212210162597555,
                43.50029661061657
              ],
              [
                2.212228118913107,
                43.500299902862466
              ],
              [
                2.212228118913107,
                43.500299902862466
              ],
              [
                2.212239188898071,
                43.500301928881626
              ],
              [
                2.212259601113969,
                43.50030566435376
              ],
              [
                2.212259601113969,
                43.50030566435376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0026253942786013677,
          "ground": "gnd"
        },
        "76_LVBranch0523105": {
          "bus1": "76_LVBus1273809",
          "bus2": "76_LVBus1273810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212259601113969,
                43.50030566435376
              ],
              [
                2.212259601113969,
                43.50030566435376
              ],
              [
                2.21227193243053,
                43.50032368006923
              ],
              [
                2.21227193243053,
                43.50032368006923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0022362903765535797,
          "ground": "gnd"
        },
        "76_LVBranch0485643": {
          "bus1": "76_LVBus1273810",
          "bus2": "76_LVBus1273811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21227193243053,
                43.50032368006923
              ],
              [
                2.21227193243053,
                43.50032368006923
              ],
              [
                2.212276135228948,
                43.50032697427576
              ],
              [
                2.212605261132294,
                43.500585091760094
              ],
              [
                2.212677773877596,
                43.50060591836053
              ],
              [
                2.212915979795214,
                43.50067977263987
              ],
              [
                2.212915979795214,
                43.50067977263987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06687094080241175,
          "ground": "gnd"
        },
        "76_LVBranch0674569": {
          "bus1": "76_LVBus1273811",
          "bus2": "76_LVBus1273813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212915979795214,
                43.50067977263987
              ],
              [
                2.212915979795214,
                43.50067977263987
              ],
              [
                2.212921617997248,
                43.50068160356976
              ],
              [
                2.213028719192633,
                43.50071640013948
              ],
              [
                2.213138411408504,
                43.50075202642105
              ],
              [
                2.2131417124438,
                43.50073854942904
              ],
              [
                2.213201878188658,
                43.50074857676474
              ],
              [
                2.213310201282615,
                43.500766622318594
              ],
              [
                2.213404368491784,
                43.50078231476699
              ],
              [
                2.213410391243702,
                43.50078331929206
              ],
              [
                2.213410391243702,
                43.50078331929206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04351172090049537,
          "ground": "gnd"
        },
        "76_LVBranch0600494": {
          "bus1": "76_LVBus1273813",
          "bus2": "76_LVBus1273816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213410391243702,
                43.50078331929206
              ],
              [
                2.213410391243702,
                43.50078331929206
              ],
              [
                2.213411610719255,
                43.50077891696796
              ],
              [
                2.213422847365037,
                43.50073832573408
              ],
              [
                2.213422847365037,
                43.50073832573408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005099393819252933,
          "ground": "gnd"
        },
        "76_LVBranch0408490": {
          "bus1": "76_LVBus1273816",
          "bus2": "76_LVBus1273817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213422847365037,
                43.50073832573408
              ],
              [
                2.213422847365037,
                43.50073832573408
              ],
              [
                2.213509297645768,
                43.500788448161046
              ],
              [
                2.213645354081675,
                43.50077059448583
              ],
              [
                2.213657646958552,
                43.50080661137654
              ],
              [
                2.213787366399752,
                43.500790331977065
              ],
              [
                2.213787366399752,
                43.500790331977065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03488853295958623,
          "ground": "gnd"
        },
        "76_LVBranch0949766": {
          "bus1": "76_LVBus1273817",
          "bus2": "76_LVBus1273819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213787366399752,
                43.500790331977065
              ],
              [
                2.213787366399752,
                43.500790331977065
              ],
              [
                2.213790303523794,
                43.50080233327224
              ],
              [
                2.213863030558888,
                43.50079289041989
              ],
              [
                2.213859393497861,
                43.50077912683042
              ],
              [
                2.21385916084452,
                43.500778236829795
              ],
              [
                2.213859038335062,
                43.50077779631602
              ],
              [
                2.213859038335062,
                43.50077779631602
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009036837182784753,
          "ground": "gnd"
        },
        "76_LVBranch0244220": {
          "bus1": "76_LVBus1273817",
          "bus2": "76_LVBus1273818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213787366399752,
                43.500790331977065
              ],
              [
                2.213787366399752,
                43.500790331977065
              ],
              [
                2.213942130568893,
                43.50077091768576
              ],
              [
                2.213942130568893,
                43.50077091768576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012701145251911409,
          "ground": "gnd"
        },
        "76_LVBranch0365619": {
          "bus1": "76_LVBus1273816",
          "bus2": "76_LVBus1273820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213422847365037,
                43.50073832573408
              ],
              [
                2.213422847365037,
                43.50073832573408
              ],
              [
                2.213386981572018,
                43.50056772521783
              ],
              [
                2.21338611465266,
                43.50056327555234
              ],
              [
                2.21338611465266,
                43.50056327555234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019674129246306408,
          "ground": "gnd"
        },
        "76_LVBranch0215958": {
          "bus1": "76_LVBus1273813",
          "bus2": "76_LVBus1273814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213410391243702,
                43.50078331929206
              ],
              [
                2.213410391243702,
                43.50078331929206
              ],
              [
                2.213411060591036,
                43.500787786704734
              ],
              [
                2.213422555926168,
                43.500878364026676
              ],
              [
                2.213459636628685,
                43.50088740296847
              ],
              [
                2.21344920945517,
                43.500936164514336
              ],
              [
                2.213446665028249,
                43.50094806064175
              ],
              [
                2.213446665028249,
                43.50094806064175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020588489221483642,
          "ground": "gnd"
        },
        "76_LVBranch0527000": {
          "bus1": "76_LVBus1273814",
          "bus2": "76_LVBus1273815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213446665028249,
                43.50094806064175
              ],
              [
                2.213446665028249,
                43.50094806064175
              ],
              [
                2.213441128861029,
                43.50095608882163
              ],
              [
                2.213409897311424,
                43.501022369406826
              ],
              [
                2.213393931352913,
                43.50104049616465
              ],
              [
                2.213390086699859,
                43.50105985916115
              ],
              [
                2.213386753757518,
                43.50107667936836
              ],
              [
                2.213385031162144,
                43.50108535003623
              ],
              [
                2.213385031162144,
                43.50108535003623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01621053155613207,
          "ground": "gnd"
        },
        "76_LVBranch0523106": {
          "bus1": "76_LVBus1273811",
          "bus2": "76_LVBus1273812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212915979795214,
                43.50067977263987
              ],
              [
                2.212915979795214,
                43.50067977263987
              ],
              [
                2.212940767881003,
                43.500652794786866
              ],
              [
