                2.212940951543719,
                43.500562788155136
              ],
              [
                2.212940951543719,
                43.500562788155136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013605925151708413,
          "ground": "gnd"
        },
        "76_231048": {
          "bus1": "76_MVBus021862",
          "bus2": "76_MVLV087090",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211288323083394,
                43.500647193668826
              ],
              [
                2.211288323083394,
                43.500647193668826
              ],
              [
                2.211316272785005,
                43.50063689116015
              ],
              [
                2.211316271482407,
                43.500631885286
              ],
              [
                2.211311264997124,
                43.50062354827744
              ],
              [
                2.211286275879786,
                43.5005902213825
              ],
              [
                2.211241268257724,
                43.50052022118292
              ],
              [
                2.211171275463195,
                43.50041522243624
              ],
              [
                2.211144602494746,
                43.500378550298095
              ],
              [
                2.211117936907898,
                43.50033855289829
              ],
              [
                2.211089600969138,
                43.50030021616351
              ],
              [
                2.211072932272287,
                43.50027855540099
              ],
              [
                2.21105793899199,
                43.50025855025001
              ],
              [
                2.211044605063606,
                43.500241881298614
              ],
              [
                2.211029604410579,
                43.500225219374386
              ],
              [
                2.211017938486762,
                43.500213558251275
              ],
              [
                2.210991265895485,
                43.50019354835176
              ],
              [
                2.210979604956663,
                43.5001852214822
              ],
              [
                2.210966269953901,
                43.5001802179074
              ],
              [
                2.210949610158969,
                43.500176891027806
              ],
              [
                2.210931267649702,
                43.50017521581148
              ],
              [
                2.210912942434462,
                43.50017688385102
              ],
              [
                2.210899605025582,
                43.50017854876813
              ],
              [
                2.210872943815283,
                43.50018688448423
              ],
              [
                2.210849599993059,
                43.50019688673018
              ],
              [
                2.210837808781676,
                43.5002027954182
              ],
              [
                2.210824677564592,
                43.50020612320093
              ],
              [
                2.210814059857225,
                43.50021174567724
              ],
              [
                2.210811893730808,
                43.500214259543554
              ],
              [
                2.210808152593254,
                43.50021996201205
              ],
              [
                2.210799675981895,
                43.50022879543837
              ],
              [
                2.210802414694983,
                43.50024089543553
              ],
              [
                2.210795260503344,
                43.5002602454441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07809384996715711,
          "ground": "gnd"
        },
        "76_345839": {
          "bus1": "76_MVLV087090",
          "bus2": "76_MVLV123378",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210795260503344,
                43.5002602454441
              ],
              [
                2.210812094533741,
                43.50024065518957
              ],
              [
                2.210807913229443,
                43.50023327177499
              ],
              [
                2.210804285347117,
                43.50022685962962
              ],
              [
                2.210808410406448,
                43.50022061838122
              ],
              [
                2.210821280982745,
                43.50021233834582
              ],
              [
                2.210840941067087,
                43.50020442578817
              ],
              [
                2.21085056417604,
                43.50019634863284
              ],
              [
                2.210856240339579,
                43.50018655926389
              ],
              [
                2.210865107173136,
                43.50017991018234
              ],
              [
                2.210881149939699,
                43.50017195741209
              ],
              [
                2.211007263336767,
                43.50005535300241
              ],
              [
                2.211323943395282,
                43.499913367467514
              ],
              [
                2.211334395849642,
                43.49990426669611
              ],
              [
                2.211366455586051,
                43.49988315738364
              ],
              [
                2.211393464923019,
                43.499868036609605
              ],
              [
                2.211416874695034,
                43.49985603017186
              ],
              [
                2.211434622482227,
                43.49984743223454
              ],
              [
                2.211452458490037,
                43.49983801656193
              ],
              [
                2.211467394922562,
                43.499827815603766
              ],
              [
                2.211485557642066,
                43.4998158030063
              ],
              [
                2.211503069369464,
                43.4998022708061
              ],
              [
                2.211566374493926,
                43.49974851155163
              ],
              [
                2.211640338497992,
                43.49968712560539
              ],
              [
                2.211711439460203,
                43.499630724162635
              ],
              [
                2.211771646814841,
                43.499587530124366
              ],
              [
                2.211828679607732,
                43.499545051323054
              ],
              [
                2.211869252606497,
                43.49950938355262
              ],
              [
                2.211905709010306,
                43.49947615548265
              ],
              [
                2.21196167071935,
                43.49942659344916
              ],
              [
                2.212031059636496,
                43.49936244284172
              ],
              [
                2.212087442047153,
                43.499312350992845
              ],
              [
                2.21211737623387,
                43.499286278054406
              ],
              [
                2.212138815628374,
                43.499266207650045
              ],
              [
                2.21217558616122,
                43.4992303376239
              ],
              [
                2.212192435819895,
                43.4992145487593
              ],
              [
                2.212208915300089,
                43.49920429557679
              ],
              [
                2.212223060718483,
                43.49919998920152
              ],
              [
                2.212241140207385,
                43.499197619651504
              ],
              [
                2.212262592146131,
                43.49919431935463
              ],
              [
                2.212287910995203,
                43.499189801293426
              ],
              [
                2.212304618440632,
                43.4991881850614
              ],
              [
                2.212324518759395,
                43.49918871149435
              ],
              [
                2.212345020025824,
                43.4991910630243
              ],
              [
                2.212360484091002,
                43.49919346261606
              ],
              [
                2.212363938768243,
                43.49919444623815
              ],
              [
                2.212367393445601,
                43.49919542986016
              ],
              [
                2.212380775821594,
                43.49920129608789
              ],
              [
                2.212389792491214,
                43.49920500929757
              ],
              [
                2.21240921426598,
                43.49922110997729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1791990473370813,
          "ground": "gnd"
        },
        "76_LVBranch0776987": {
          "bus1": "76_MVLV123378_LV",
          "bus2": "76_LVBus1273841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21240921426598,
                43.49922110997729
              ],
              [
                2.212390978036214,
                43.49919921393149
              ],
              [
                2.212390978036214,
                43.49919921393149
              ],
              [
                2.212402943441451,
                43.49918688841528
              ],
              [
                2.212444612016493,
                43.499118562226364
              ],
              [
                2.212476267813584,
                43.49907855204591
              ],
              [
                2.212487947786846,
                43.49906688225539
              ],
              [
                2.212497943641358,
                43.49905189423079
              ],
              [
                2.2124996075335,
                43.49904188442332
              ],
              [
                2.212497941668026,
                43.49903022609071
              ],
              [
                2.212492937418017,
                43.499015220642086
              ],
              [
                2.212487936808739,
                43.49899855256588
              ],
              [
                2.212467936343122,
                43.498953557386514
              ],
              [
                2.212461274139529,
                43.49894021264275
              ],
              [
                2.212454600943123,
                43.49893189173009
              ],
              [
                2.212437407557698,
                43.498929939502595
              ],
              [
                2.212437407557698,
                43.498929939502595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033910763966585544,
          "ground": "gnd"
        },
        "76_LVBranch0626164": {
          "bus1": "76_LVBus1273841",
          "bus2": "76_LVBus1273845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212437407557698,
                43.498929939502595
              ],
              [
                2.212437407557698,
                43.498929939502595
              ],
              [
                2.212460625522545,
                43.49899965322264
              ],
              [
                2.212327711138725,
                43.4992417936146
              ],
              [
                2.212290944129003,
                43.49934932764052
              ],
              [
                2.212233536008639,
                43.499540706212855
              ],
              [
                2.212224798742414,
                43.499589721234926
              ],
              [
                2.212223998831187,
                43.4995941779566
              ],
              [
                2.212223998831187,
                43.4995941779566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07700655710810425,
          "ground": "gnd"
        },
        "76_LVBranch0674464": {
          "bus1": "76_LVBus1273845",
          "bus2": "76_LVBus1273846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212223998831187,
                43.4995941779566
              ],
              [
                2.212223998831187,
                43.4995941779566
              ],
              [
                2.21186545024577,
                43.49953737425008
              ],
              [
                2.211838039556338,
                43.499533028388534
              ],
              [
                2.211838039556338,
                43.499533028388534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03194610166000385,
          "ground": "gnd"
        },
        "76_LVBranch0471807": {
          "bus1": "76_LVBus1273846",
          "bus2": "76_LVBus1273847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211838039556338,
                43.499533028388534
              ],
              [
                2.211838039556338,
                43.499533028388534
              ],
              [
                2.211803274668386,
                43.499526885476975
              ],
              [
                2.211803274668386,
                43.499526885476975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002893337099797408,
          "ground": "gnd"
        },
        "76_LVBranch0452979": {
          "bus1": "76_LVBus1273841",
          "bus2": "76_LVBus1273842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212437407557698,
                43.498929939502595
              ],
              [
                2.212437407557698,
                43.498929939502595
              ],
              [
                2.212356791600774,
                43.498247088494644
              ],
              [
                2.212352171208952,
                43.49822033723346
              ],
              [
                2.21228899019633,
                43.49790875866664
              ],
              [
                2.21228899019633,
                43.49790875866664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11413388401805724,
          "ground": "gnd"
        },
        "76_LVBranch0522997": {
          "bus1": "76_LVBus1273842",
          "bus2": "76_LVBus1273844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21228899019633,
                43.49790875866664
              ],
              [
                2.21228899019633,
                43.49790875866664
              ],
              [
                2.212282889993626,
                43.49790944358267
              ],
              [
                2.211696857557857,
                43.49794938222169
              ],
              [
                2.211690757343705,
                43.497950067104284
              ],
              [
                2.211690757343705,
                43.497950067104284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04860365680555581,
          "ground": "gnd"
        },
        "76_LVBranch0233703": {
          "bus1": "76_LVBus1273842",
          "bus2": "76_LVBus1273843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21228899019633,
                43.49790875866664
              ],
              [
                2.21228899019633,
                43.49790875866664
              ],
              [
                2.212288320982007,
                43.49790429125392
              ],
              [
                2.212252400009745,
                43.49766568448637
              ],
              [
                2.212252400009745,
                43.49766568448637
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027167800233918248,
          "ground": "gnd"
        },
        "76_LVBranch1480735": {
          "bus1": "76_MVLV123378_LV",
          "bus2": "76_LVBus1273839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21240921426598,
                43.49922110997729
              ],
              [
                2.212395755170993,
                43.49919953403716
              ],
              [
                2.212395755170993,
                43.49919953403716
              ],
              [
                2.212404610123736,
                43.49918689035274
              ],
              [
                2.212444604737714,
                43.49912188748194
              ],
              [
                2.212476264155452,
                43.49908022366079
              ],
              [
                2.212484598405964,
                43.49906855897072
              ],
              [
                2.212494595693632,
                43.49905855884389
              ],
              [
                2.212507937286235,
                43.49904355673046
              ],
              [
                2.212524601296336,
                43.49903355535691
              ],
              [
                2.212544602311768,
                43.499021886236676
              ],
              [
                2.212566269996163,
                43.49901021904772
              ],
              [
                2.212587946362586,
                43.499000223483634
              ],
              [
                2.212609594415003,
                43.49899188152704
              ],
              [
                2.212631272191173,
                43.498986882838636
              ],
              [
                2.212654600641208,
                43.49898355767999
              ],
              [
                2.212677937821331,
                43.49898188617108
              ],
              [
                2.212701267716651,
                43.498983548899496
              ],
              [
                2.212726269353511,
                43.49898854781204
              ],
              [
                2.212754604348057,
                43.498993550583016
              ],
              [
                2.212804600347254,
                43.49900689160743
              ],
              [
                2.212831277398233,
                43.499013555069006
              ],
              [
                2.212854605107759,
                43.499021886263705
              ],
              [
                2.212886274931981,
                43.499031889745744
              ],
              [
                2.21291127440963,
                43.499043557115286
              ],
              [
                2.212932939089888,
                43.499050223736
              ],
              [
                2.212947937041593,
                43.499056891623574
              ],
              [
                2.212956273339613,
                43.49906689503793
              ],
              [
                2.212957930598016,
                43.49907688173487
              ],
              [
                2.212956265352074,
                43.49908188567797
              ],
              [
                2.212957450336817,
                43.49909330978032
              ],
              [
                2.2129724713607737,
                43.499091287068524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06313483176218125,
          "ground": "gnd"
        },
        "76_LVBranch1607300": {
          "bus1": "76_LVBus1273839",
          "bus2": "76_LVBus2131037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2129724713607737,
                43.499091287068524
              ],
              [
                2.212974009169691,
                43.499086220067944
              ],
              [
                2.212971554942172,
                43.49907936898173
              ],
              [
                2.212971554942172,
                43.49907936898173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0007866276543218564,
          "ground": "gnd"
        },
        "76_LVBranch0369666": {
          "bus1": "76_LVBus2131037",
          "bus2": "76_LVBus2131038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212971554942172,
                43.49907936898173
              ],
              [
                2.212971554942172,
                43.49907936898173
              ],
              [
                2.212945015872029,
                43.49904337149442
              ],
              [
                2.212806311417328,
                43.499003523390364
              ],
              [
                2.212674176790974,
                43.49897420674051
              ],
              [
                2.212674176790974,
                43.49897420674051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027771254252954278,
          "ground": "gnd"
        },
        "76_LVBranch0876017": {
          "bus1": "76_LVBus1273839",
          "bus2": "76_LVBus2131039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2129724713607737,
                43.499091287068524
              ],
              [
                2.212985954575814,
                43.499094331357306
              ],
              [
                2.21299716073279,
                43.4990904259039
              ],
              [
                2.213090914230728,
                43.499153040309295
              ],
              [
                2.213180192881772,
                43.49921267470374
              ],
              [
                2.213252357627798,
                43.499256543692624
              ],
              [
                2.213242912332674,
                43.4992625542114
              ],
              [
                2.213234225701341,
                43.49926600425309
              ],
              [
                2.213240678188841,
                43.49927086029894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030513832710650963,
          "ground": "gnd"
        },
        "76_LVBranch1731434": {
          "bus1": "76_LVBus2131039",
          "bus2": "76_LVBus2131040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213240678188841,
                43.49927086029894
              ],
              [
                2.213247130676341,
                43.4992757163448
              ],
              [
                2.213251267618619,
                43.499275217838175
              ],
              [
                2.213259606138038,
                43.49927856171734
              ],
              [
                2.213269612862785,
                43.49928688643118
              ],
              [
                2.213304604747839,
                43.49931355589965
              ],
              [
                2.213346270019203,
                43.49934855520571
              ],
              [
                2.213364604449027,
                43.499365220655214
              ],
              [
                2.213382947623333,
                43.49938354874414
              ],
              [
                2.213401271201442,
                43.49940522004699
              ],
              [
                2.213416265045441,
                43.49942521588801
              ],
              [
                2.213429600906179,
                43.49944689042257
              ],
              [
                2.213441270106015,
                43.49946855404726
              ],
              [
                2.213454606005886,
                43.49949021959246
              ],
              [
                2.213474603808396,
                43.499536886226544
              ],
              [
                2.21348293602868,
                43.49956021762208
              ],
              [
                2.213491271864716,
                43.49958188638886
              ],
              [
                2.213497937403859,
                43.49960521586343
              ],
              [
                2.213501274628089,
                43.49963189372992
              ],
              [
                2.213506273481161,
                43.499655221284286
              ],
              [
                2.213507935317006,
                43.4996802166139
              ],
              [
                2.213511272569813,
                43.499706885494554
              ],
              [
                2.213511266441262,
                43.49975521867385
              ],
              [
                2.213509599973009,
                43.49978355341071
              ],
              [
                2.213507935004148,
                43.499816885035976
              ],
              [
                2.213506274268055,
                43.49983688864143
              ],
              [
                2.213499608541812,
                43.4998818888858
              ],
              [
                2.213497949301099,
                43.49990688938027
              ],
              [
                2.213499607531909,
                43.49993354734397
              ],
              [
                2.213501278944477,
                43.49997688557833
              ],
              [
                2.213504604791574,
                43.50002021671695
              ],
              [
                2.213506271799794,
                43.50004855527764
              ],
              [
                2.213504613217832,
                43.500061890370766
              ],
              [
                2.213496272449883,
                43.50006521501056
              ],
              [
                2.213485915084338,
                43.50006478067628
              ],
              [
                2.213485915084338,
                43.50006478067628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09541739576347451,
          "ground": "gnd"
        },
        "76_LVBranch0621185": {
          "bus1": "76_LVBus2131040",
          "bus2": "76_LVBus2131041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213485915084338,
                43.50006478067628
              ],
              [
                2.213485915084338,
                43.50006478067628
              ],
              [
                2.213528728997194,
                43.50008852026759
              ],
              [
                2.213539710170997,
                43.50013152768277
              ],
              [
                2.213547682053172,
                43.50016739579492
              ],
              [
                2.213633920886157,
                43.50032051118111
              ],
              [
                2.213638960607831,
                43.50032504653172
              ],
              [
                2.213794379537381,
                43.50046471567555
              ],
              [
                2.213794379537381,
                43.50046471567555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05225335902502179,
          "ground": "gnd"
        },
        "76_LVBranch0593000": {
          "bus1": "76_LVBus2131041",
          "bus2": "76_LVBus2131042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213794379537381,
                43.50046471567555
              ],
              [
                2.213794379537381,
                43.50046471567555
              ],
              [
                2.213768944745604,
                43.500471265064995
              ],
              [
                2.213758701741835,
                43.5005206559403
              ],
              [
                2.213718530195495,
                43.500542223961716
              ],
              [
                2.213728944942416,
                43.50055041429609
              ],
              [
                2.21375107358992,
                43.50053696792879
              ],
              [
                2.213812414615086,
                43.500545836925184
              ],
              [
                2.213872140374816,
                43.50061087405215
              ],
              [
                2.213885961507327,
                43.50064246197654
              ],
              [
                2.213904684499821,
                43.500685280548
              ],
              [
                2.213934722426751,
                43.50075397728573
              ],
              [
                2.213934722426751,
                43.50075397728573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045774710018725726,
          "ground": "gnd"
        },
        "76_LVBranch1125221": {
          "bus1": "76_MVLV087090_LV",
          "bus2": "76_LVBus1273528",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210795260503344,
                43.5002602454441
              ],
              [
                2.210791120794696,
                43.500245231943815
              ],
              [
                2.210791120794696,
                43.500245231943815
              ],
              [
                2.210785062638664,
                43.50023796315215
              ],
              [
                2.210777165106407,
                43.500230611309455
              ],
              [
                2.210771268248852,
                43.50022855528358
              ],
              [
                2.210745971418284,
                43.50021730946425
              ],
              [
                2.210667484421038,
                43.50024100611247
              ],
              [
                2.210652245873205,
                43.50023702479619
              ],
              [
                2.210647702582272,
                43.50025369968643
              ],
              [
                2.210647702582272,
                43.50025369968643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014977729738163142,
          "ground": "gnd"
        },
        "76_LVBranch0523104": {
          "bus1": "76_LVBus1273528",
          "bus2": "76_LVBus1273533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210647702582272,
                43.50025369968643
              ],
              [
                2.210647702582272,
                43.50025369968643
              ],
              [
                2.210338231011049,
                43.500500428593554
              ],
              [
                2.210302864862228,
                43.50053128480353
              ],
              [
                2.21019966512121,
                43.50062493526216
              ],
              [
                2.210295525589005,
                43.500667072778526
              ],
              [
                2.210494734903863,
                43.50073744420435
              ],
              [
                2.210226723959113,
                43.500954042771696
              ],
              [
                2.210220119201701,
                43.500959382348306
              ],
              [
                2.210206835486094,
                43.500970115335846
              ],
              [
                2.210203271605711,
                43.50097378688774
              ],
              [
                2.210203271605711,
                43.50097378688774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11717796458278434,
          "ground": "gnd"
        },
        "76_LVBranch0231234": {
          "bus1": "76_LVBus1273528",
          "bus2": "76_LVBus1273529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210647702582272,
                43.50025369968643
              ],
              [
                2.210647702582272,
                43.50025369968643
              ],
              [
                2.21074792708272,
                43.50017048845107
              ],
              [
                2.210888658792309,
                43.50006487476765
              ],
              [
                2.210892666470476,
                43.50006145535951
              ],
              [
                2.210892666470476,
                43.50006145535951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029141907631411508,
          "ground": "gnd"
        },
        "76_LVBranch0523092": {
          "bus1": "76_LVBus1273529",
          "bus2": "76_LVBus1273530",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210892666470476,
                43.50006145535951
              ],
              [
                2.210892666470476,
                43.50006145535951
              ],
              [
                2.210890095191588,
                43.50005737214558
              ],
              [
                2.21065979122307,
                43.49970761554626
              ],
              [
                2.210531464872863,
                43.499503274968866
              ],
              [
                2.210525178368888,
                43.49949326479563
              ],
              [
                2.210525178368888,
                43.49949326479563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06977680792169101,
          "ground": "gnd"
        },
        "76_LVBranch0215940": {
          "bus1": "76_LVBus1273530",
          "bus2": "76_LVBus1273531",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210525178368888,
                43.49949326479563
              ],
              [
                2.210525178368888,
                43.49949326479563
              ],
              [
                2.210522520671788,
                43.49948920843175
              ],
              [
                2.210070629239755,
                43.49878391608988
              ],
              [
                2.210028591880794,
                43.498689905165975
              ],
              [
                2.209920188797232,
                43.49848325994742
              ],
              [
                2.209818206701167,
                43.49833164187185
              ],
              [
                2.209818206701167,
                43.49833164187185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14127945673610448,
          "ground": "gnd"
        },
        "76_LVBranch0215957": {
          "bus1": "76_LVBus1273531",
          "bus2": "76_LVBus1273532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209818206701167,
                43.49833164187185
              ],
              [
                2.209818206701167,
                43.49833164187185
              ],
              [
                2.209720179220072,
                43.49828886332145
              ],
              [
                2.209579050199707,
                43.498241962263556
              ],
              [
                2.209206875132698,
                43.49816674581335
              ],
              [
                2.208684769508113,
                43.49806711927346
              ],
              [
                2.208649103877187,
                43.49806130680329
              ],
              [
                2.208649103877187,
                43.49806130680329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0996410680662131,
          "ground": "gnd"
        },
        "76_101725": {
          "bus1": "76_MVBus021862",
          "bus2": "76_MVBus021863",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211288323083394,
                43.500647193668826
              ],
              [
                2.211288323083394,
                43.500647193668826
              ],
              [
                2.208967485010831,
                43.502063733899355
              ],
              [
                2.208967485010831,
                43.502063733899355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.24494729368873744,
          "ground": "gnd"
        },
        "76_75766": {
          "bus1": "76_MVBus021863",
          "bus2": "76_MVLV022844",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208967485010831,
                43.502063733899355
              ],
              [
                2.208871343687377,
                43.50196470575797
              ],
              [
                2.207306864033262,
                43.49798690426524
              ],
              [
                2.205055306747585,
                43.49446046468475
              ],
              [
                2.205336905433528,
                43.49212250546265
              ],
              [
                2.205338886843941,
                43.49210909907044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.1659727978339371,
          "ground": "gnd"
        },
        "76_LVBranch0549180": {
          "bus1": "76_MVLV022844_LV",
          "bus2": "76_LVBus1273205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205338886843941,
                43.49210909907044
              ],
              [
                2.205333917437533,
                43.49209611552769
              ],
              [
                2.205333917437533,
                43.49209611552769
              ],
              [
                2.205278841494129,
                43.492035582364586
              ],
              [
                2.205278841494129,
                43.492035582364586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00806704332492746,
          "ground": "gnd"
        },
        "76_LVBranch0415973": {
          "bus1": "76_LVBus1273205",
          "bus2": "76_LVBus1273206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205278841494129,
                43.492035582364586
              ],
              [
                2.205278841494129,
                43.492035582364586
              ],
              [
                2.205302836471229,
                43.491897865832954
              ],
              [
                2.205303086744998,
                43.491896401235465
              ],
              [
                2.205320608967149,
                43.49185657374525
              ],
              [
                2.205940608142386,
                43.49044782596312
              ],
              [
                2.206222183106982,
                43.48977202269611
              ],
              [
                2.206222183106982,
                43.48977202269611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2630490553051243,
          "ground": "gnd"
        },
        "76_LVBranch0307488": {
          "bus1": "76_LVBus1273206",
          "bus2": "76_LVBus1273207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206222183106982,
                43.48977202269611
              ],
              [
                2.206222183106982,
                43.48977202269611
              ],
              [
                2.206224883337738,
                43.48976798177983
              ],
              [
                2.207137471524549,
                43.48859963183909
              ],
              [
                2.207137471524549,
                43.48859963183909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1498281585425402,
          "ground": "gnd"
        },
        "76_LVBranch0600335": {
          "bus1": "76_LVBus1273207",
          "bus2": "76_LVBus1273208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207137471524549,
                43.48859963183909
              ],
              [
                2.207137471524549,
                43.48859963183909
              ],
              [
                2.207140146968571,
                43.48859558188644
              ],
              [
                2.208492055965116,
                43.486345147242815
              ],
              [
                2.208492055965116,
                43.486345147242815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.27339834406910773,
          "ground": "gnd"
        },
        "76_LVBranch0326070": {
          "bus1": "76_LVBus1273205",
          "bus2": "76_LVBus1273209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205278841494129,
                43.492035582364586
              ],
              [
                2.205278841494129,
                43.492035582364586
              ],
              [
                2.205127679977435,
                43.492645480255256
              ],
              [
                2.205103082444223,
                43.492765895819225
              ],
              [
                2.205103082444223,
                43.492765895819225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08238096453373239,
          "ground": "gnd"
        },
        "76_LVBranch0620458": {
          "bus1": "76_LVBus1273209",
          "bus2": "76_LVBus1273211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205103082444223,
                43.492765895819225
              ],
              [
                2.205103082444223,
                43.492765895819225
              ],
              [
                2.205060504605179,
                43.49297439033816
              ],
              [
                2.205015104735165,
                43.49319662276247
              ],
              [
                2.204942995792453,
                43.493597621827526
              ],
              [
                2.204942995792453,
                43.493597621827526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09331308773741769,
          "ground": "gnd"
        },
        "76_LVBranch0342613": {
          "bus1": "76_LVBus1273211",
          "bus2": "76_LVBus1273212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204942995792453,
                43.493597621827526
              ],
              [
                2.204942995792453,
                43.493597621827526
              ],
              [
                2.204957216237494,
                43.49402887923001
              ],
              [
                2.2049711949396,
                43.4944526861224
              ],
              [
                2.204752880038864,
                43.49447797661437
              ],
              [
                2.204752880038864,
                43.49447797661437
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11290739921114806,
          "ground": "gnd"
        },
        "76_LVBranch0467242": {
          "bus1": "76_LVBus1273212",
          "bus2": "76_LVBus1273215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204752880038864,
                43.49447797661437
              ],
              [
                2.204752880038864,
                43.49447797661437
              ],
              [
                2.204640108368112,
                43.495152944503936
              ],
              [
                2.204640108368112,
                43.495152944503936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07554323771023247,
          "ground": "gnd"
        },
        "76_LVBranch0365380": {
          "bus1": "76_LVBus1273215",
          "bus2": "76_LVBus1273222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204640108368112,
                43.495152944503936
              ],
              [
                2.204640108368112,
                43.495152944503936
              ],
              [
                2.204633936179704,
                43.49515282005255
              ],
              [
                2.204157912052867,
                43.495143370089146
              ],
              [
                2.204157912052867,
                43.495143370089146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0390160626982123,
          "ground": "gnd"
        },
        "76_LVBranch0211742": {
          "bus1": "76_LVBus1273215",
          "bus2": "76_LVBus1273216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204640108368112,
                43.495152944503936
              ],
              [
                2.204640108368112,
                43.495152944503936
              ],
              [
                2.204642258927366,
                43.49515716214096
              ],
              [
                2.205378760877379,
                43.496603017673024
              ],
              [
                2.205378760877379,
                43.496603017673024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17182743052376565,
          "ground": "gnd"
        },
        "76_LVBranch0419303": {
          "bus1": "76_LVBus1273216",
          "bus2": "76_LVBus1273221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205378760877379,
                43.496603017673024
              ],
              [
                2.205378760877379,
                43.496603017673024
              ],
              [
                2.206009778216234,
                43.49641473606199
              ],
              [
                2.206523057364973,
                43.496575585308015
              ],
              [
                2.206528732111283,
                43.49657736268781
              ],
              [
                2.206528732111283,
                43.49657736268781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1008554746774579,
          "ground": "gnd"
        },
        "76_LVBranch0368753": {
          "bus1": "76_LVBus1273216",
          "bus2": "76_LVBus1273217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205378760877379,
                43.496603017673024
              ],
              [
                2.205378760877379,
                43.496603017673024
              ],
              [
                2.205381516919583,
                43.496607038325465
              ],
              [
                2.205505710559694,
                43.496788614915765
              ],
              [
                2.205511579468289,
                43.49679718689674
              ],
              [
                2.205514335529238,
                43.496801207546504
              ],
              [
                2.205514335529238,
                43.496801207546504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024598646388115306,
          "ground": "gnd"
        },
        "76_LVBranch0537643": {
          "bus1": "76_LVBus1273217",
          "bus2": "76_LVBus1273218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205514335529238,
                43.496801207546504
              ],
              [
                2.205514335529238,
                43.496801207546504
              ],
              [
                2.205573211699203,
                43.49697168568947
              ],
              [
                2.205589288395813,
                43.49709868530765
              ],
              [
                2.205589288395813,
                43.49709868530765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033699731352353206,
          "ground": "gnd"
        },
        "76_LVBranch0261773": {
          "bus1": "76_LVBus1273218",
          "bus2": "76_LVBus1273220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205589288395813,
                43.49709868530765
              ],
              [
                2.205589288395813,
                43.49709868530765
              ],
              [
                2.205984886095647,
                43.497135154080574
              ],
              [
                2.205984886095647,
                43.497135154080574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03225167385321479,
          "ground": "gnd"
        },
        "76_LVBranch0116800": {
          "bus1": "76_LVBus1273218",
          "bus2": "76_LVBus1273219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205589288395813,
                43.49709868530765
              ],
              [
                2.205589288395813,
                43.49709868530765
              ],
              [
                2.205657196895187,
                43.49715900960455
              ],
              [
                2.206020789229176,
                43.49799760844047
              ],
              [
                2.206020789229176,
                43.49799760844047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1063663626348243,
          "ground": "gnd"
        },
        "76_LVBranch0018552": {
          "bus1": "76_LVBus1273212",
          "bus2": "76_LVBus1273213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204752880038864,
                43.49447797661437
              ],
              [
                2.204752880038864,
                43.49447797661437
              ],
              [
                2.201877953580229,
                43.49468304799168
              ],
              [
                2.201063191042996,
                43.49468393271961
              ],
              [
                2.200511589714321,
                43.49463599568224
              ],
              [
                2.196471588414346,
                43.49411229541064
              ],
              [
                2.196471588414346,
                43.49411229541064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.6763942314380552,
          "ground": "gnd"
        },
        "76_LVBranch0037947": {
          "bus1": "76_LVBus1273213",
          "bus2": "76_LVBus1273214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.196471588414346,
                43.49411229541064
              ],
              [
                2.196471588414346,
                43.49411229541064
              ],
              [
                2.196047783460422,
                43.49405107545243
              ],
              [
                2.195684521014876,
                43.49399860629951
              ],
              [
                2.194873245140381,
                43.49388141031766
              ],
              [
                2.194195160640193,
                43.49378345656496
              ],
              [
                2.191899895179104,
                43.49319835652053
              ],
              [
                2.191165884497272,
                43.493011236420585
              ],
              [
                2.190467136572612,
                43.49286168092724
              ],
              [
                2.189821944227604,
                43.49266374475759
              ],
              [
                2.189139020038603,
                43.49239903214959
              ],
              [
                2.188499374742462,
                43.492151091334655
              ],
              [
                2.187861874401093,
                43.491939385930806
              ],
              [
                2.1870625368502,
                43.491759103301845
              ],
              [
                2.186474893278348,
                43.49166371715311
              ],
              [
                2.185754731820476,
                43.49154681447529
              ],
              [
                2.185347325436779,
                43.4915227735739
              ],
              [
                2.185215931092373,
                43.49150518854317
              ],
              [
                2.185121815383718,
                43.49149259010485
              ],
              [
                2.184650651833244,
                43.49129782642516
              ],
              [
                2.184650651833244,
                43.49129782642516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 1.0122500079943662,
          "ground": "gnd"
        },
        "76_LVBranch0000398": {
          "bus1": "76_LVBus1273209",
          "bus2": "76_LVBus1273210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205103082444223,
                43.492765895819225
              ],
              [
                2.205103082444223,
                43.492765895819225
              ],
              [
                2.206042892401813,
                43.49259822395519
              ],
              [
                2.20659546180894,
                43.49270194402548
              ],
              [
                2.20659546180894,
                43.49270194402548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12442418650645741,
          "ground": "gnd"
        },
        "76_52941": {
          "bus1": "76_MVBus021863",
          "bus2": "76_MVLV050986",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208967485010831,
                43.502063733899355
              ],
              [
                2.208967485010831,
                43.502063733899355
              ],
              [
                2.208376484536752,
                43.502643744445884
              ],
              [
                2.208388195760237,
                43.50273923871059
              ],
              [
                2.208389844583329,
                43.502752667594315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09088327434626978,
          "ground": "gnd"
        },
        "76_52919": {
          "bus1": "76_MVLV050986",
          "bus2": "76_MVBus021865",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208389844583329,
                43.502752667594315
              ],
              [
                2.20837167626488,
                43.50275006646561
              ],
              [
                2.208256268121615,
                43.50278484328572
              ],
              [
                2.208061776675521,
                43.5030992341798
              ],
              [
                2.208061776675521,
                43.5030992341798
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04840927739146046,
          "ground": "gnd"
        },
        "76_52918": {
          "bus1": "76_MVBus021865",
          "bus2": "76_MVBus021866",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208061776675521,
                43.5030992341798
              ],
              [
                2.208061776675521,
                43.5030992341798
              ],
              [
                2.20592167621048,
                43.504329291201984
              ],
              [
                2.200783570123042,
                43.50548181878016
              ],
              [
                2.198878901978113,
                43.50557850158856
              ],
              [
                2.198878901978113,
                43.50557850158856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8097298980925502,
          "ground": "gnd"
        },
        "76_7350": {
          "bus1": "76_MVBus021866",
          "bus2": "76_MVLV106119",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.198878901978113,
                43.50557850158856
              ],
              [
                2.198890915369282,
                43.50573154283339
              ],
              [
                2.198809530119709,
                43.505916629013534
              ],
              [
                2.198803880962059,
                43.50592946449771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.03862213039023277,
          "ground": "gnd"
        },
        "76_LVBranch0729403": {
          "bus1": "76_MVLV106119_LV",
          "bus2": "76_LVBus1273671",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.198803880962059,
                43.50592946449771
              ],
              [
                2.198798824144741,
                43.50594243555458
              ],
              [
                2.198798824144741,
                43.50594243555458
              ],
              [
                2.198797134429972,
                43.50594675623899
              ],
              [
                2.198531878720688,
                43.50662690105667
              ],
              [
                2.198530188965561,
                43.50663122173937
              ],
              [
                2.198530188965561,
                43.50663122173937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07954969944250725,
          "ground": "gnd"
        },
        "76_LVBranch0393123": {
          "bus1": "76_LVBus1273671",
          "bus2": "76_LVBus1273672",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.198530188965561,
                43.50663122173937
              ],
              [
                2.198530188965561,
                43.50663122173937
              ],
              [
                2.198183045895946,
                43.50700884816882
              ],
              [
                2.198174962144653,
                43.507032591000495
              ],
              [
                2.197784572772484,
                43.508178525758986
              ],
              [
                2.19710344344715,
                43.508384543367214
              ],
              [
                2.19710344344715,
                43.508384543367214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24401707853204188,
          "ground": "gnd"
        },
        "76_LVBranch0333153": {
          "bus1": "76_LVBus1273671",
          "bus2": "76_LVBus1273673",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.198530188965561,
                43.50663122173937
              ],
              [
                2.198530188965561,
                43.50663122173937
              ],
              [
                2.199308046141117,
                43.50643055936967
              ],
              [
                2.1993187456931,
                43.50642779606068
              ],
              [
                2.199388169162619,
                43.50640988379734
              ],
              [
                2.199397484931356,
                43.506407478192955
              ],
              [
                2.200625031758373,
                43.50609080852592
              ],
              [
                2.200683272965208,
                43.506075783993865
              ],
              [
                2.200683272965208,
                43.506075783993865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1847284086633678,
          "ground": "gnd"
        },
        "76_138773": {
          "bus1": "76_MVBus021866",
          "bus2": "76_MVLV076826",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.198878901978113,
                43.50557850158856
              ],
              [
                2.198878901978113,
                43.50557850158856
              ],
              [
                2.195982940481001,
                43.5065020332942
              ],
              [
                2.194363246770086,
                43.506355967907176
              ],
              [
                2.193020888489907,
                43.50649633322106
              ],
              [
                2.19300256003576,
                43.50649824984295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.49733531641835893,
          "ground": "gnd"
        },
        "76_7382": {
          "bus1": "76_MVLV076826",
          "bus2": "76_MVBus021869",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.19300256003576,
                43.50649824984295
              ],
              [
                2.19298650372441,
                43.506504968705464
              ],
              [
                2.192733039282548,
                43.5065082676608
              ],
              [
                2.192680964332698,
                43.50653004555381
              ],
              [
                2.192408741578294,
                43.5065926972423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.048445600239129645,
          "ground": "gnd"
        },
        "76_37910": {
          "bus1": "76_MVBus021869",
          "bus2": "76_MVBus021874",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.192408741578294,
                43.5065926972423
              ],
              [
                2.19133230966801,
                43.50680213452016
              ],
              [
                2.190607585028422,
                43.50705680752836
              ],
              [
                2.188825171625701,
                43.50675462467585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3031820254837989,
          "ground": "gnd"
        },
        "76_55536": {
          "bus1": "76_MVBus021874",
          "bus2": "76_MVBus021875",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.188825171625701,
                43.50675462467585
              ],
              [
                2.188825171625701,
                43.50675462467585
              ],
              [
                2.185029523982697,
                43.505119537313725
              ],
              [
                2.185029523982697,
                43.505119537313725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.35667788866077593,
          "ground": "gnd"
        },
        "76_7652": {
          "bus1": "76_MVBus021875",
          "bus2": "76_MVLV064073",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.185029523982697,
                43.505119537313725
              ],
              [
                2.185029523982697,
                43.505119537313725
              ],
              [
                2.185152783225543,
                43.50521778072253
              ],
              [
                2.185165276739821,
                43.5052277383046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.01478172238966465,
          "ground": "gnd"
        },
        "76_LVBranch0092635": {
          "bus1": "76_MVLV064073_LV",
          "bus2": "76_LVBus1273501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.185165276739821,
                43.5052277383046
              ],
              [
                2.185182462960516,
                43.50523276853499
              ],
              [
                2.185182462960516,
                43.50523276853499
              ],
              [
                2.185227063240622,
                43.5052458272306
              ],
              [
                2.185227063240622,
                43.5052458272306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0038876808548073,
          "ground": "gnd"
        },
        "76_LVBranch0410489": {
          "bus1": "76_LVBus1273501",
          "bus2": "76_LVBus1273503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.185227063240622,
                43.5052458272306
              ],
              [
                2.185227063240622,
                43.5052458272306
              ],
              [
                2.185301628068166,
                43.505101903242156
              ],
              [
                2.185413092412926,
                43.50503904237133
              ],
              [
                2.185413092412926,
                43.50503904237133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028492620727530813,
          "ground": "gnd"
        },
        "76_LVBranch0617921": {
          "bus1": "76_LVBus1273503",
          "bus2": "76_LVBus1273509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.185413092412926,
                43.50503904237133
              ],
              [
                2.185413092412926,
                43.50503904237133
              ],
              [
                2.185524245581846,
                43.505093203794225
              ],
              [
                2.185524245581846,
                43.505093203794225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01081717008488448,
          "ground": "gnd"
        },
        "76_LVBranch0235489": {
          "bus1": "76_LVBus1273503",
          "bus2": "76_LVBus1273504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.185413092412926,
                43.50503904237133
              ],
              [
                2.185413092412926,
                43.50503904237133
              ],
              [
                2.185447004895628,
                43.50492484453076
              ],
              [
                2.185449621144409,
                43.50491605870949
              ],
              [
                2.185450505717565,
                43.504913076196665
              ],
              [
                2.185611527411035,
                43.50481428229537
              ],
              [
                2.185611527411035,
                43.50481428229537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03134925019165225,
          "ground": "gnd"
        },
        "76_LVBranch0708668": {
          "bus1": "76_LVBus1273504",
          "bus2": "76_LVBus1273505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.185611527411035,
                43.50481428229537
              ],
              [
                2.185611527411035,
                43.50481428229537
              ],
              [
                2.185056673501731,
                43.504735721837136
              ],
              [
                2.185044976093211,
                43.50473286529212
              ],
              [
                2.185000574607465,
                43.504710244387475
              ],
              [
                2.184649215017462,
                43.50452974032908
              ],
              [
                2.184621065394392,
                43.50451528479941
              ],
              [
                2.184621065394392,
                43.50451528479941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.088657839612088,
          "ground": "gnd"
        },
        "76_LVBranch0706649": {
          "bus1": "76_LVBus1273504",
          "bus2": "76_LVBus1273506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.185611527411035,
                43.50481428229537
              ],
              [
                2.185611527411035,
                43.50481428229537
              ],
              [
                2.186016774905626,
                43.50485482000896
              ],
              [
                2.186016774905626,
                43.50485482000896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03308048505129242,
          "ground": "gnd"
        },
        "76_LVBranch0706683": {
          "bus1": "76_LVBus1273506",
          "bus2": "76_LVBus1273508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.186016774905626,
                43.50485482000896
              ],
              [
                2.186016774905626,
                43.50485482000896
              ],
              [
                2.186017121092982,
                43.50485930512836
              ],
              [
                2.186030694800139,
                43.505179413756
              ],
              [
                2.186031040990545,
                43.50518389887643
              ],
              [
                2.186031040990545,
                43.50518389887643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03658001970546382,
          "ground": "gnd"
        },
        "76_LVBranch0182103": {
          "bus1": "76_LVBus1273506",
          "bus2": "76_LVBus1273507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.186016774905626,
                43.50485482000896
              ],
              [
                2.186016774905626,
                43.50485482000896
              ],
              [
                2.186022924807208,
                43.504854424243916
              ],
              [
                2.186959477772879,
                43.50480709114908
              ],
              [
                2.18795805464468,
                43.50418126496227
              ],
              [
                2.187962729457803,
                43.50417833263658
              ],
              [
                2.187962729457803,
                43.50417833263658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1834845387825031,
          "ground": "gnd"
        },
        "76_LVBranch0161253": {
          "bus1": "76_LVBus1273501",
          "bus2": "76_LVBus1273502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.185227063240622,
                43.5052458272306
              ],
              [
                2.185227063240622,
                43.5052458272306
              ],
              [
                2.186135991064464,
                43.50573944021607
              ],
              [
                2.186137519934185,
                43.50574026919396
              ],
              [
                2.186140935220517,
                43.505742125372045
              ],
              [
                2.186140935220517,
                43.505742125372045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09220767644815017,
          "ground": "gnd"
        },
        "76_152780": {
          "bus1": "76_MVBus021875",
          "bus2": "76_MVBus021876",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.185029523982697,
                43.505119537313725
              ],
              [
                2.185029523982697,
                43.505119537313725
              ],
              [
                2.182765766214572,
                43.50538648831717
              ],
              [
                2.182765766214572,
                43.50538648831717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1854562878551342,
          "ground": "gnd"
        },
        "76_152773": {
          "bus1": "76_MVBus021876",
          "bus2": "76_MVLV116144",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.182765766214572,
                43.50538648831717
              ],
              [
                2.181887902895096,
                43.505427812587186
              ],
              [
                2.181752530551106,
                43.50552209058664
              ],
              [
                2.181457349357627,
                43.50567440104726
              ],
              [
                2.181441784217563,
                43.50568170307356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11555261612695594,
          "ground": "gnd"
        },
        "76_142226": {
          "bus1": "76_MVBus021876",
          "bus2": "76_MVBus021877",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.182765766214572,
                43.50538648831717
              ],
              [
                2.182347272737045,
                43.504629807032515
              ],
              [
                2.181903998296545,
                43.50389109015294
              ],
              [
                2.181247888601932,
                43.503586802141356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.24310194246545183,
          "ground": "gnd"
        },
        "76_328137": {
          "bus1": "76_MVBus021877",
          "bus2": "76_MVLV116143",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.181247888601932,
                43.503586802141356
              ],
              [
                2.181247888601932,
                43.503586802141356
              ],
              [
                2.181169787696831,
                43.50355783067783
              ],
              [
                2.181084721779457,
                43.503985436326076
              ],
              [
                2.181087923087999,
                43.50402029347012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.055092639659180286,
          "ground": "gnd"
        },
        "76_36984": {
          "bus1": "76_MVBus021874",
          "bus2": "76_MVLV116142",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.188825171625701,
                43.50675462467585
              ],
              [
                2.188825171625701,
                43.50675462467585
              ],
              [
                2.194464235239162,
                43.49961761720703
              ],
              [
                2.194326285283344,
                43.49883286032398
              ],
              [
                2.194326923988997,
                43.49881938937054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.0026289557445438,
          "ground": "gnd"
        },
        "76_LVBranch0561974": {
          "bus1": "76_MVLV116142_LV",
          "bus2": "76_LVBus1273805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.194326923988997,
                43.49881938937054
              ],
              [
                2.194326957775304,
                43.498805908624654
              ],
              [
                2.194326957775304,
                43.498805908624654
              ],
              [
                2.194346557110173,
                43.49866041408256
              ],
              [
                2.194346557110173,
                43.49866041408256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016242338031330013,
          "ground": "gnd"
        },
        "76_LVBranch0580932": {
          "bus1": "76_LVBus1273805",
          "bus2": "76_LVBus1273807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.194346557110173,
                43.49866041408256
              ],
              [
                2.194346557110173,
                43.49866041408256
              ],
              [
                2.194350713602974,
                43.498657094354314
              ],
              [
                2.196152283830046,
                43.49703903373567
              ],
              [
                2.196156440099934,
                43.497035713941756
              ],
              [
                2.196156440099934,
                43.497035713941756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2324044150752823,
          "ground": "gnd"
        },
        "76_LVBranch0499460": {
          "bus1": "76_LVBus1273805",
          "bus2": "76_LVBus1273806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.194346557110173,
                43.49866041408256
              ],
              [
                2.194346557110173,
                43.49866041408256
              ],
              [
                2.193382776873083,
                43.49753344545675
              ],
              [
                2.193382776873083,
                43.49753344545675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14749053109145543,
          "ground": "gnd"
        },
        "76_164882": {
          "bus1": "76_MVBus021869",
          "bus2": "76_MVBus021870",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.192408741578294,
                43.5065926972423
              ],
              [
                2.192408741578294,
                43.5065926972423
              ],
              [
                2.189176225394734,
                43.511500944068914
              ],
              [
                2.189176225394734,
                43.511500944068914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6047322186402075,
          "ground": "gnd"
        },
        "76_37927": {
          "bus1": "76_MVBus021870",
          "bus2": "76_MVLV015707",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.189176225394734,
                43.511500944068914
              ],
              [
                2.188673992019854,
                43.51156033936451
              ],
              [
                2.188153040183057,
                43.51145308207014
              ],
              [
                2.188134619875397,
                43.51145167245259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08492182105113354,
          "ground": "gnd"
        },
        "76_LVBranch0503975": {
          "bus1": "76_MVLV015707_LV",
          "bus2": "76_LVBus1273113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.188134619875397,
                43.51145167245259
              ],
              [
                2.188118782628653,
                43.511444685315084
              ],
              [
                2.188118782628653,
                43.511444685315084
              ],
              [
                2.187903199592337,
                43.51137015973964
              ],
              [
                2.187866929476765,
                43.5112201115273
              ],
              [
                2.187707395755945,
                43.51120744210714
              ],
              [
                2.187341400875534,
                43.511202249464574
              ],
              [
                2.186138586940397,
                43.51156595980657
              ],
              [
                2.186051892417253,
                43.51161085510753
              ],
              [
                2.185744931074003,
                43.51170431270946
              ],
              [
                2.185744931074003,
                43.51170431270946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2196339240316597,
          "ground": "gnd"
        },
        "76_LVBranch0401009": {
          "bus1": "76_LVBus1273113",
          "bus2": "76_LVBus1273114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.185744931074003,
                43.51170431270946
              ],
              [
                2.185744931074003,
                43.51170431270946
              ],
              [
                2.185739233776552,
                43.51170604820605
              ],
              [
                2.184012978357714,
                43.51225779137099
              ],
              [
                2.184012978357714,
                43.51225779137099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15295273542568563,
          "ground": "gnd"
        },
        "76_LVBranch0142286": {
          "bus1": "76_LVBus1273114",
          "bus2": "76_LVBus1273115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.184012978357714,
                43.51225779137099
              ],
              [
                2.184012978357714,
                43.51225779137099
              ],
              [
                2.182771503344463,
                43.5126956534481
              ],
              [
                2.18273662178463,
                43.51270795181981
              ],
              [
                2.18273662178463,
                43.51270795181981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11468621336973835,
          "ground": "gnd"
        },
        "76_32022": {
          "bus1": "76_MVBus021870",
          "bus2": "76_MVBus021871",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.189176225394734,
                43.511500944068914
              ],
              [
                2.189176225394734,
                43.511500944068914
              ],
              [
                2.188630974733762,
                43.51219409033504
              ],
              [
                2.188611646119803,
                43.51222367670499
              ],
              [
                2.188611646119803,
                43.51222367670499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09237806504037117,
          "ground": "gnd"
        },
        "76_255257": {
          "bus1": "76_MVBus021871",
          "bus2": "76_MVBus021872",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.188611646119803,
                43.51222367670499
              ],
              [
                2.188611646119803,
                43.51222367670499
              ],
              [
                2.188627131072348,
                43.51226174133685
              ],
              [
                2.18834040430542,
                43.51267460678749
              ],
              [
                2.18834040430542,
                43.51267460678749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05580736634432949,
          "ground": "gnd"
        },
        "76_360034": {
          "bus1": "76_MVBus021872",
          "bus2": "76_MVBus021873",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.18834040430542,
                43.51267460678749
              ],
              [
                2.18834040430542,
                43.51267460678749
              ],
              [
                2.188195295332613,
                43.51289159243541
              ],
              [
                2.187878998292815,
                43.51335192268845
              ],
              [
                2.187809946748211,
                43.51345903611289
              ],
              [
                2.187754169998883,
                43.51346714591453
              ],
              [
                2.187754169998883,
                43.51346714591453
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10173818688069713,
          "ground": "gnd"
        },
        "76_81246": {
          "bus1": "76_MVBus021873",
          "bus2": "76_MVLV021985",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.187754169998883,
                43.51346714591453
              ],
              [
                2.187754169998883,
                43.51346714591453
              ],
              [
                2.185670675486391,
                43.516552526142696
              ],
              [
                2.185507426412681,
                43.51664525150694
              ],
              [
                2.185498453918355,
                43.51665704817232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3986969807601086,
          "ground": "gnd"
        },
        "76_LVBranch0388650": {
          "bus1": "76_MVLV021985_LV",
          "bus2": "76_LVBus1273203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.185498453918355,
                43.51665704817232
              ],
              [
                2.18550953989066,
                43.516667848621545
              ],
              [
                2.18550953989066,
                43.516667848621545
              ],
              [
                2.185760326669224,
                43.51675531674616
              ],
              [
                2.186314607808795,
                43.517211754449356
              ],
              [
                2.186410023666099,
                43.517379421252556
              ],
              [
                2.186411464906568,
                43.51738081631232
              ],
              [
                2.186411464906568,
                43.51738081631232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1105186743752629,
          "ground": "gnd"
        },
        "76_255258": {
          "bus1": "76_MVBus021872",
          "bus2": "76_MVBus021879",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.18834040430542,
                43.51267460678749
              ],
              [
                2.18834040430542,
                43.51267460678749
              ],
              [
                2.188378328914006,
                43.51268823916802
              ],
              [
                2.188408049311495,
                43.51269891233239
              ],
              [
                2.188419922529996,
                43.51271554629397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006100039216785892,
          "ground": "gnd"
        },
        "76_LVBranch0420329": {
          "bus1": "76_MVLV076826_LV",
          "bus2": "76_LVBus1273513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.19300256003576,
                43.50649824984295
              ],
              [
                2.192998963299196,
                43.506485024767954
              ],
              [
                2.192998963299196,
                43.506485024767954
              ],
              [
                2.192997776613692,
                43.506480664358065
              ],
              [
                2.192995293161113,
                43.50647152997696
              ],
              [
                2.192990301654371,
                43.506453225232825
              ],
              [
                2.192990301654371,
                43.506453225232825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00360177743101937,
          "ground": "gnd"
        },
        "76_LVBranch0588294": {
          "bus1": "76_LVBus1273513",
          "bus2": "76_LVBus1273514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.192990301654371,
                43.506453225232825
              ],
              [
                2.192990301654371,
                43.506453225232825
              ],
              [
                2.193478907045944,
                43.506421850103166
              ],
              [
                2.193482290796442,
                43.50642162995333
              ],
              [
                2.193485057064288,
                43.506421453912694
              ],
              [
                2.193485057064288,
                43.506421453912694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04016533287574162,
          "ground": "gnd"
        },
        "76_LVBranch0469610": {
          "bus1": "76_LVBus1273514",
          "bus2": "76_LVBus1273517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.193485057064288,
                43.506421453912694
              ],
              [
                2.193485057064288,
                43.506421453912694
              ],
              [
                2.193537700601572,
                43.506350219572376
              ],
              [
                2.193777549644353,
                43.50602572332157
              ],
              [
                2.193987537722844,
                43.50574160241155
              ],
              [
                2.194118310109401,
                43.50535651177517
              ],
              [
                2.194118310109401,
                43.50535651177517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12984207228161965,
          "ground": "gnd"
        },
        "76_LVBranch0304263": {
          "bus1": "76_LVBus1273514",
          "bus2": "76_LVBus1273515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.193485057064288,
                43.506421453912694
              ],
              [
                2.193485057064288,
                43.506421453912694
              ],
              [
                2.194310627955292,
                43.5062401870582
              ],
              [
                2.194312542852133,
                43.50623976720718
              ],
              [
                2.194316533251263,
                43.50623889176997
              ],
              [
                2.194316533251263,
                43.50623889176997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07023264059247127,
          "ground": "gnd"
        },
        "76_LVBranch1063064": {
          "bus1": "76_LVBus1273515",
          "bus2": "76_LVBus1273516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.194316533251263,
                43.50623889176997
              ],
              [
                2.194316533251263,
                43.50623889176997
              ],
              [
                2.19431928900079,
                43.50624291273804
              ],
              [
                2.194342417461884,
                43.50627672658779
              ],
              [
                2.194802468380172,
                43.50619788176424
              ],
              [
                2.194805545200881,
                43.5062414919651
              ],
              [
                2.194805545200881,
                43.5062414919651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04776841571629747,
          "ground": "gnd"
        },
        "76_LVBranch0245553": {
          "bus1": "76_LVBus1273513",
          "bus2": "76_LVBus1273518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.192990301654371,
                43.506453225232825
              ],
              [
                2.192990301654371,
                43.506453225232825
              ],
              [
                2.192247978913225,
                43.506587294601424
              ],
              [
                2.192247978913225,
                43.506587294601424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06185056135599551,
          "ground": "gnd"
        },
        "76_LVBranch0409840": {
          "bus1": "76_LVBus1273518",
          "bus2": "76_LVBus1273519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.192247978913225,
                43.506587294601424
              ],
              [
                2.192247978913225,
                43.506587294601424
              ],
              [
                2.190504597693684,
                43.50645000942473
              ],
              [
                2.190504597693684,
                43.50645000942473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.141806393314377,
          "ground": "gnd"
        },
        "76_LVBranch0524901": {
          "bus1": "76_LVBus1273519",
          "bus2": "76_LVBus1273520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.190504597693684,
                43.50645000942473
              ],
              [
                2.190504597693684,
                43.50645000942473
              ],
              [
                2.190294428066099,
                43.50642273327486
              ],
              [
                2.190280036094825,
                43.50644472334808
              ],
              [
                2.190127488168842,
                43.506677724573095
              ],
              [
                2.1900994354,
                43.50672056430397
              ],
              [
                2.190098592437916,
                43.506721857312854
              ],
              [
                2.189855078150159,
                43.50709376630483
              ],
              [
                2.189835132240448,
                43.507124232674244
              ],
              [
                2.189835132240448,
                43.507124232674244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1036002623587803,
          "ground": "gnd"
        },
        "76_LVBranch0767177": {
          "bus1": "76_LVBus1273520",
          "bus2": "76_LVBus1273521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.189835132240448,
                43.507124232674244
              ],
              [
                2.189835132240448,
                43.507124232674244
              ],
              [
                2.189774567735386,
                43.50728183987033
              ],
              [
                2.189772901971782,
                43.50728616943933
              ],
              [
                2.189772901971782,
                43.50728616943933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018682143733256905,
          "ground": "gnd"
        },
        "76_LVBranch0139387": {
          "bus1": "76_LVBus1273518",
          "bus2": "76_LVBus1273522",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.192247978913225,
                43.506587294601424
              ],
              [
                2.192247978913225,
                43.506587294601424
              ],
              [
                2.191776116458032,
                43.50737879270378
              ],
              [
                2.192270306065441,
                43.50770455716539
              ],
              [
                2.192277776268505,
                43.50770948328195
              ],
              [
                2.192279452744398,
                43.50771059097826
              ],
              [
                2.192282349608536,
                43.507712500188184
              ],
              [
                2.192282349608536,
                43.507712500188184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15109073959628627,
          "ground": "gnd"
        },
        "76_164860": {
          "bus1": "76_MVBus021865",
          "bus2": "76_MVBus021867",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208061776675521,
                43.5030992341798
              ],
              [
                2.208713918100024,
                43.503311944214296
              ],
              [
                2.211451620673456,
                43.50591558729765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.42206720853705804,
          "ground": "gnd"
        },
        "76_7381": {
          "bus1": "76_MVBus021867",
          "bus2": "76_MVBus021868",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211451620673456,
                43.50591558729765
              ],
              [
                2.211451620673456,
                43.50591558729765
              ],
              [
                2.212965422083468,
                43.507140253269405
              ],
              [
                2.212965422083468,
                43.507140253269405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.18302862068983713,
          "ground": "gnd"
        },
        "76_217019": {
          "bus1": "76_MVBus021868",
          "bus2": "76_MVLV099068",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212965422083468,
                43.507140253269405
              ],
              [
                2.212965422083468,
                43.507140253269405
              ],
              [
                2.212964690309716,
                43.50715309520343
              ],
              [
                2.213015433082502,
                43.50716135927166
              ],
              [
                2.213012174968906,
                43.50717195147127
              ],
              [
                2.212989535568882,
                43.50717486411112
              ],
              [
                2.212966036750103,
                43.50718686186226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008698004801800175,
          "ground": "gnd"
        },
        "76_LVBranch1686234": {
          "bus1": "76_MVLV099068_LV",
          "bus2": "76_LVBus1273597",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212966036750103,
                43.50718686186226
              ],
              [
                2.212983813818383,
                43.50720544110542
              ],
              [
                2.212983813818383,
                43.50720544110542
              ],
              [
                2.212991812408565,
                43.50726336420573
              ],
              [
                2.212968216662746,
                43.507336870596
              ],
              [
                2.211967031318247,
                43.50746901531507
              ],
              [
                2.211956978548598,
                43.50743046624883
              ],
              [
                2.211956978548598,
                43.50743046624883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10149695982635504,
          "ground": "gnd"
        },
        "76_LVBranch1548910": {
          "bus1": "76_LVBus1273597",
          "bus2": "76_LVBus1273601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211956978548598,
                43.50743046624883
              ],
              [
                2.211956978548598,
                43.50743046624883
              ],
              [
                2.211960909809853,
                43.50743393991427
              ],
              [
                2.211979235227935,
                43.50745010239529
              ],
              [
                2.212510425148091,
                43.50737860692348
              ],
              [
                2.212505977599529,
                43.507357113238086
              ],
              [
                2.212505892070153,
                43.507356699725165
              ],
              [
                2.212502825164804,
                43.50734190314629
              ],
              [
                2.212502825164804,
                43.50734190314629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05063605089757252,
          "ground": "gnd"
        },
        "76_LVBranch0919064": {
          "bus1": "76_LVBus1273597",
          "bus2": "76_LVBus1273598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211956978548598,
                43.50743046624883
              ],
              [
                2.211956978548598,
                43.50743046624883
              ],
              [
                2.211941116473188,
                43.50745649280215
              ],
              [
                2.211747450894507,
                43.50747590382768
              ],
              [
                2.211568482119205,
                43.5074938308334
              ],
              [
                2.21155179575454,
                43.507462337946805
              ],
              [
                2.211549570065654,
                43.50745814728217
              ],
              [
                2.211549570065654,
                43.50745814728217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037830557831911915,
          "ground": "gnd"
        },
        "76_LVBranch0871165": {
          "bus1": "76_LVBus1273598",
          "bus2": "76_LVBus1273599",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211549570065654,
                43.50745814728217
              ],
              [
                2.211549570065654,
                43.50745814728217
              ],
              [
                2.211547560395675,
                43.50746239590081
              ],
              [
                2.21152890253249,
                43.507501917976455
              ],
              [
                2.210950981327402,
                43.507598194458744
              ],
              [
                2.210930588779524,
                43.507573275784935
              ],
              [
                2.210927423977998,
                43.507569416531055
              ],
              [
                2.210927423977998,
                43.507569416531055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05680703057324346,
          "ground": "gnd"
        },
        "76_LVBranch1528235": {
          "bus1": "76_LVBus1273599",
          "bus2": "76_LVBus1273600",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210927423977998,
                43.507569416531055
              ],
              [
                2.210927423977998,
                43.507569416531055
              ],
              [
                2.210874313321977,
                43.50757656183323
              ],
              [
                2.210453208856587,
                43.507321160099835
              ],
              [
                2.210469100859737,
                43.50730418396538
              ],
              [
                2.210469100859737,
                43.50730418396538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05097618580638287,
          "ground": "gnd"
        },
        "76_LVBranch1536995": {
          "bus1": "76_MVLV099068_LV",
          "bus2": "76_LVBus1273587",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212966036750103,
                43.50718686186226
              ],
              [
                2.212984070513279,
                43.50720096575142
              ],
              [
                2.212984070513279,
                43.50720096575142
              ],
              [
                2.212987951120091,
                43.50720504146608
              ],
              [
                2.213041983860619,
                43.507261858459
              ],
              [
                2.213026793881061,
                43.50732539873343
              ],
              [
                2.213103567372369,
                43.507446348072506
              ],
              [
                2.213136147240614,
                43.507443186265654
              ],
              [
                2.213136147240614,
                43.507443186265654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032854347444498964,
          "ground": "gnd"
        },
        "76_LVBranch0683038": {
          "bus1": "76_LVBus1273587",
          "bus2": "76_LVBus1273588",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213136147240614,
                43.507443186265654
              ],
              [
                2.213136147240614,
                43.507443186265654
              ],
              [
                2.213180714010261,
                43.5074923530952
              ],
              [
                2.213334173324495,
                43.507650166690205
              ],
              [
                2.213334173324495,
                43.507650166690205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028025134882758745,
          "ground": "gnd"
        },
        "76_LVBranch0293182": {
          "bus1": "76_LVBus1273588",
          "bus2": "76_LVBus1273589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213334173324495,
                43.507650166690205
              ],
              [
                2.213334173324495,
                43.507650166690205
              ],
              [
                2.213337869806494,
                43.50765376585676
              ],
              [
                2.213406511092409,
                43.50773312160077
              ],
              [
                2.213514274051402,
                43.50794732223359
              ],
              [
                2.213725374608813,
                43.508538827972544
              ],
              [
                2.213803692990038,
                43.50870623385969
              ],
              [
                2.213923925781542,
                43.50900841591404
              ],
              [
                2.213924693465974,
                43.509013153083544
              ],
              [
                2.213924693465974,
                43.509013153083544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15929069011327904,
          "ground": "gnd"
        },
        "76_LVBranch0750426": {
          "bus1": "76_LVBus1273589",
          "bus2": "76_LVBus1273590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213924693465974,
                43.509013153083544
              ],
              [
                2.213924693465974,
                43.509013153083544
              ],
              [
                2.214559933188484,
                43.50881230534623
              ],
              [
                2.214565370850666,
                43.50881017258978
              ],
              [
                2.214565370850666,
                43.50881017258978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056505493304115036,
          "ground": "gnd"
        },
        "76_LVBranch0292870": {
          "bus1": "76_LVBus1273589",
          "bus2": "76_LVBus1273591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213924693465974,
                43.509013153083544
              ],
              [
                2.213924693465974,
                43.509013153083544
              ],
              [
                2.213776892451291,
                43.50924535797365
              ],
              [
                2.213759832869235,
                43.50928854014487
              ],
              [
                2.213519000501847,
                43.509856662708636
              ],
              [
                2.213388362731552,
                43.51040606582121
              ],
              [
                2.213388362731552,
                43.51040606582121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1614281219258996,
          "ground": "gnd"
        },
        "76_LVBranch0549393": {
          "bus1": "76_LVBus1273591",
          "bus2": "76_LVBus1273592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213388362731552,
                43.51040606582121
              ],
              [
                2.213388362731552,
                43.51040606582121
              ],
              [
                2.212611348711019,
                43.51069467400876
              ],
              [
                2.211775414571428,
                43.51099368702879
              ],
              [
                2.211775414571428,
                43.51099368702879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14585839437484255,
          "ground": "gnd"
        },
        "76_LVBranch0296874": {
          "bus1": "76_LVBus1273592",
          "bus2": "76_LVBus1273593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211775414571428,
                43.51099368702879
              ],
              [
                2.211775414571428,
                43.51099368702879
              ],
              [
                2.211751472570207,
                43.51100423708359
              ],
              [
                2.211694318282738,
                43.511029415553224
              ],
              [
                2.211194500406922,
                43.51124960265074
              ],
              [
                2.211194500406922,
                43.51124960265074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0549087159746301,
          "ground": "gnd"
        },
        "76_LVBranch1377361": {
          "bus1": "76_LVBus1273593",
          "bus2": "76_LVBus1273594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211194500406922,
                43.51124960265074
              ],
              [
                2.211194500406922,
                43.51124960265074
              ],
              [
                2.211190512797762,
                43.511215635040465
              ],
              [
                2.211172435431024,
                43.51113145693863
              ],
              [
                2.211138086684976,
                43.51106793946458
              ],
              [
                2.210897269301944,
                43.51078861945598
              ],
              [
                2.210830482852298,
                43.51071915909833
              ],
              [
                2.210808882282651,
                43.510698382052915
              ],
              [
                2.210790797887637,
                43.5106957274915
              ],
              [
                2.210776003216475,
                43.510701929267604
              ],
              [
                2.210758229837648,
                43.510709376765355
              ],
              [
                2.210752447825866,
                43.510705159417185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07431898197526676,
          "ground": "gnd"
        },
        "76_LVBranch1752294": {
          "bus1": "76_LVBus1273594",
          "bus2": "76_LVBus2114514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210752447825866,
                43.510705159417185
              ],
              [
                2.210746665814084,
                43.51070094206901
              ],
              [
                2.210766933324965,
                43.51069359637023
              ],
              [
                2.210774913140061,
                43.51068675746211
              ],
              [
                2.210777821297111,
                43.5106783398088
              ],
              [
                2.210774234738774,
                43.51066412670259
              ],
              [
                2.210768677477927,
                43.510642074371574
              ],
              [
                2.210694916282112,
                43.51054399922832
              ],
              [
                2.210668987294723,
                43.51050951146384
              ],
              [
                2.210656710408442,
                43.5104828946626
              ],
              [
                2.21065212656517,
                43.51047294933461
              ],
              [
                2.210637246521089,
                43.510467557405846
              ],
              [
                2.210617762754917,
                43.510472315667805
              ],
              [
                2.210565760725832,
                43.51048501627905
              ],
              [
                2.210554726352755,
                43.51048277442045
              ],
              [
                2.210550394957143,
                43.51047592999554
              ],
              [
                2.210550394957143,
                43.51047592999554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03816823789555645,
          "ground": "gnd"
        },
        "76_LVBranch0098050": {
          "bus1": "76_LVBus1273591",
          "bus2": "76_LVBus1273595",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213388362731552,
                43.51040606582121
              ],
              [
                2.213388362731552,
                43.51040606582121
              ],
              [
                2.213826023922312,
                43.51023944234216
              ],
              [
                2.213865002261261,
                43.5102246042063
              ],
              [
                2.213877978572186,
                43.51021965813907
              ],
              [
                2.21388345332156,
                43.510217579380765
              ],
              [
                2.21388345332156,
                43.510217579380765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04518073410353111,
          "ground": "gnd"
        },
        "76_LVBranch1460317": {
          "bus1": "76_MVLV099068_LV",
          "bus2": "76_LVBus1273579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212966036750103,
                43.50718686186226
              ],
              [
                2.21298755705147,
                43.50718187187756
              ],
              [
                2.21298755705147,
                43.50718187187756
              ],
              [
                2.213083751140772,
                43.5072412450643
              ],
              [
                2.213066806089223,
                43.50732262300875
              ],
              [
                2.21309004498179,
                43.507282548760074
              ],
              [
                2.21309004498179,
                43.507282548760074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024176567638407163,
          "ground": "gnd"
        },
        "76_LVBranch0379771": {
          "bus1": "76_LVBus1273579",
          "bus2": "76_LVBus1273580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21309004498179,
                43.507282548760074
              ],
              [
                2.21309004498179,
                43.507282548760074
              ],
              [
                2.213830307893427,
                43.507162092094475
              ],
              [
                2.213835769965496,
                43.507160031303776
              ],
              [
                2.213861671576478,
                43.507150246988026
              ],
              [
                2.213861671576478,
                43.507150246988026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06419799080067387,
          "ground": "gnd"
        },
        "76_LVBranch0092077": {
          "bus1": "76_LVBus1273579",
          "bus2": "76_LVBus1273581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21309004498179,
                43.507282548760074
              ],
              [
                2.21309004498179,
                43.507282548760074
              ],
              [
                2.213109017485205,
                43.507234084471236
              ],
              [
                2.213133043603247,
                43.50716697747612
              ],
              [
                2.213240277458825,
                43.50678265378916
              ],
              [
                2.213240277458825,
                43.50678265378916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056874620357527765,
          "ground": "gnd"
        },
        "76_LVBranch1675853": {
          "bus1": "76_LVBus1273581",
          "bus2": "76_LVBus1273584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213240277458825,
                43.50678265378916
              ],
              [
                2.213240277458825,
                43.50678265378916
              ],
              [
                2.21317716563797,
                43.50680717899502
              ],
              [
                2.213116151854673,
                43.50680944517596
              ],
              [
                2.212242720815035,
                43.50690890955437
              ],
              [
                2.212188477327917,
                43.506869895670604
              ],
              [
                2.212188477327917,
                43.506869895670604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08838428338397304,
          "ground": "gnd"
        },
        "76_LVBranch1545711": {
          "bus1": "76_LVBus1273584",
          "bus2": "76_LVBus1273585",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212188477327917,
                43.506869895670604
              ],
              [
                2.212188477327917,
                43.506869895670604
              ],
              [
                2.21218171923367,
                43.50691117522184
              ],
              [
                2.211680782793922,
                43.506966671168655
              ],
              [
                2.211633243134303,
                43.506961861324264
              ],
              [
                2.211625419168284,
                43.50695988396592
              ],
              [
                2.21160822848219,
                43.506927572671756
              ],
              [
                2.21160822848219,
                43.506927572671756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05399546079228928,
          "ground": "gnd"
        },
        "76_LVBranch0210811": {
          "bus1": "76_LVBus1273581",
          "bus2": "76_LVBus1273582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213240277458825,
                43.50678265378916
              ],
              [
                2.213240277458825,
                43.50678265378916
              ],
              [
                2.21326675823058,
                43.50662558728024
              ],
              [
                2.213268583337459,
                43.50654138787561
              ],
              [
                2.213313378289048,
                43.50607578348212
              ],
              [
                2.213309967584254,
                43.50587807819532
              ],
              [
                2.213309188488051,
                43.50583315007748
              ],
              [
                2.21330915534946,
                43.50583135259103
              ],
              [
                2.21330915534946,
                43.50583135259103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10595293815354752,
          "ground": "gnd"
        },
        "76_LVBranch0561934": {
          "bus1": "76_LVBus1273582",
          "bus2": "76_LVBus1273583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21330915534946,
                43.50583135259103
              ],
              [
                2.21330915534946,
                43.50583135259103
              ],
              [
                2.213340988571351,
                43.505568809129876
              ],
              [
                2.213344276358497,
                43.50542503507964
              ],
              [
                2.21334817827652,
                43.505254300043376
              ],
              [
                2.213348409832383,
                43.505244324477644
              ],
              [
                2.213177372392479,
                43.50523523864214
              ],
              [
                2.213054223966631,
                43.50522870637748
              ],
              [
                2.213016359696989,
                43.50522669437952
              ],
              [
                2.213002186831701,
                43.50522594103055
              ],
              [
                2.213002186831701,
                43.50522594103055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09341206137453466,
          "ground": "gnd"
        },
        "76_LVBranch1171665": {
          "bus1": "76_MVLV099068_LV",
          "bus2": "76_LVBus1273571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212966036750103,
                43.50718686186226
              ],
              [
                2.212987537289365,
                43.507190948977915
              ],
              [
                2.212987537289365,
                43.507190948977915
              ],
              [
                2.212996521942574,
                43.50719295454255
              ],
              [
                2.213013812469605,
                43.50719681210103
              ],
              [
                2.213062210410297,
                43.50725561773499
              ],
              [
                2.213047869783173,
                43.507326052216186
              ],
              [
                2.213109183030745,
                43.507419114201376
              ],
              [
                2.213123410375218,
                43.50742913345745
              ],
              [
                2.213123410375218,
                43.50742913345745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03081704781455541,
          "ground": "gnd"
        },
        "76_LVBranch0549438": {
          "bus1": "76_LVBus1273571",
          "bus2": "76_LVBus1273572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213123410375218,
                43.50742913345745
              ],
              [
                2.213123410375218,
                43.50742913345745
              ],
              [
                2.212976141717066,
                43.507530644930746
              ],
              [
                2.212976141717066,
                43.507530644930746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01640198070816832,
          "ground": "gnd"
        },
        "76_LVBranch0753379": {
          "bus1": "76_LVBus1273572",
          "bus2": "76_LVBus1273576",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212976141717066,
                43.507530644930746
              ],
              [
                2.212976141717066,
                43.507530644930746
              ],
              [
                2.212624192024403,
                43.508460472091684
              ],
              [
                2.212622182399019,
                43.50846472073377
              ],
              [
                2.212622182399019,
                43.50846472073377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10765423960802466,
          "ground": "gnd"
        },
        "76_LVBranch1167555": {
          "bus1": "76_LVBus1273576",
          "bus2": "76_LVBus1273577",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212622182399019,
                43.50846472073377
              ],
              [
                2.212622182399019,
                43.50846472073377
              ],
              [
                2.212541605211032,
                43.50845689816032
              ],
              [
                2.212530334304193,
                43.50852348965752
              ],
              [
                2.212496374361767,
                43.5087961956239
              ],
              [
                2.212583302871306,
                43.50921485140911
              ],
              [
                2.212604365448294,
                43.50921626888113
              ],
              [
                2.212610464457342,
                43.50921668038597
              ],
              [
                2.212610513849185,
                43.509216680443316
              ],
              [
                2.212610513849185,
                43.509216680443316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09370230435593328,
          "ground": "gnd"
        },
        "76_LVBranch0615431": {
          "bus1": "76_LVBus1273572",
          "bus2": "76_LVBus1273573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212976141717066,
                43.507530644930746
              ],
              [
                2.212976141717066,
                43.507530644930746
              ],
              [
                2.212328114220702,
                43.50780112848167
              ],
              [
                2.211993027997623,
                43.50791125450353
              ],
              [
                2.211993027997623,
                43.50791125450353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09014031987113957,
          "ground": "gnd"
        },
        "76_LVBranch0509943": {
          "bus1": "76_LVBus1273573",
          "bus2": "76_LVBus1273574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211993027997623,
                43.50791125450353
              ],
              [
                2.211993027997623,
                43.50791125450353
              ],
              [
                2.211654042916548,
                43.5080306407988
              ],
              [
                2.211654042916548,
                43.5080306407988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03045284574515331,
          "ground": "gnd"
        },
        "76_LVBranch0388287": {
          "bus1": "76_LVBus1273574",
          "bus2": "76_LVBus1273575",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211654042916548,
                43.5080306407988
              ],
              [
                2.211654042916548,
                43.5080306407988
              ],
              [
                2.211524867971659,
                43.508150757149316
              ],
              [
                2.21133935252552,
                43.508336683933834
              ],
              [
                2.21133935252552,
                43.508336683933834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042476992660079364,
          "ground": "gnd"
        },
        "76_287730": {
          "bus1": "76_MVBus021867",
          "bus2": "76_MVLV018441",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211451620673456,
                43.50591558729765
              ],
              [
                2.211451620673456,
                43.50591558729765
              ],
              [
                2.211461657618732,
                43.50584898561844
              ],
              [
                2.211737845829571,
                43.50565036716516
              ],
              [
                2.211719770028053,
                43.50562205420956
              ],
              [
                2.211711956428723,
                43.50560983141845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04231029167765283,
          "ground": "gnd"
        },
        "76_LVBranch1651257": {
          "bus1": "76_MVLV018441_LV",
          "bus2": "76_LVBus1273117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211711956428723,
                43.50560983141845
              ],
              [
                2.21172853960741,
                43.505603820362396
              ],
              [
                2.21172853960741,
                43.505603820362396
              ],
              [
                2.211750535174358,
                43.50559584742277
              ],
              [
                2.211761458813195,
                43.505591887826355
              ],
              [
                2.211761468731984,
                43.50558737624378
              ],
              [
                2.211761469107397,
                43.50558720548667
              ],
              [
                2.211761478611245,
                43.5055828826356
              ],
              [
                2.211761478611245,
                43.5055828826356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0039744915625157,
          "ground": "gnd"
        },
        "76_LVBranch0855419": {
          "bus1": "76_LVBus1273117",
          "bus2": "76_LVBus1273118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.211761478611245,
                43.5055828826356
              ],
              [
                2.211761478611245,
                43.5055828826356
              ],
              [
                2.211767652198962,
                43.50558288984852
              ],
              [
                2.211773850481042,
                43.50558289708986
              ],
              [
                2.211848707067746,
                43.50552313849025
              ],
              [
                2.212021586557713,
                43.50538514343493
              ],
              [
                2.212139366947873,
                43.50524395639027
              ],
              [
                2.212137364725546,
                43.505222330766
              ],
              [
                2.212137015091059,
                43.50521848382141
              ],
              [
                2.212136954754238,
                43.505217845657356
              ],
              [
                2.212136954754238,
                43.505217845657356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05199333861760751,
          "ground": "gnd"
        },
        "76_LVBranch1467361": {
          "bus1": "76_LVBus1273118",
          "bus2": "76_LVBus1273119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212136954754238,
                43.505217845657356
              ],
              [
                2.212136954754238,
                43.505217845657356
              ],
              [
                2.212164163286404,
                43.505214282454446
              ],
              [
                2.212429298596954,
                43.50493513282502
              ],
              [
                2.212499517413233,
                43.504861213522
              ],
              [
                2.212532535316842,
                43.50482644431148
              ],
              [
                2.212542027329778,
                43.50481645254237
              ],
              [
                2.212547732437118,
                43.50481044670723
              ],
              [
                2.212549341239558,
                43.50480875897528
              ],
              [
                2.212550764424465,
                43.50480725975964
              ],
              [
                2.212552756887121,
                43.504805159060325
              ],
              [
                2.212557038807713,
                43.504800652440515
              ],
              [
                2.212552714749514,
                43.504790536782245
              ],
              [
                2.212550884411363,
                43.50478624774662
              ],
              [
                2.212550884411363,
                43.50478624774662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05978068043187704,
          "ground": "gnd"
        },
        "76_LVBranch1268097": {
          "bus1": "76_LVBus1273119",
          "bus2": "76_LVBus1273120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212550884411363,
                43.50478624774662
              ],
              [
                2.212550884411363,
                43.50478624774662
              ],
              [
                2.21257445658851,
                43.50478547524931
              ],
              [
                2.212589550613391,
                43.50478275166393
              ],
              [
                2.212671268967978,
                43.50468397793209
              ],
              [
                2.21275970919862,
                43.50457706950573
              ],
              [
                2.21278053591002,
                43.50453865525371
              ],
              [
                2.212788148720849,
                43.50450710091864
              ],
              [
                2.212780634664584,
                43.50449336870796
              ],
              [
                2.21276934844659,
                43.50447688203197
              ],
              [
                2.212746770770051,
                43.504457641160386
              ],
              [
                2.212471608885353,
                43.50438869532929
              ],
              [
                2.212366063092418,
                43.50436798290802
              ],
              [
                2.212303873719598,
                43.50435006193708
              ],
              [
                2.212269336405537,
                43.504340117824135
              ],
              [
                2.211985074026438,
                43.504215798833066
              ],
              [
                2.211955346511621,
                43.504202795585
              ],
              [
                2.211936504884922,
                43.504197282405656
              ],
              [
                2.211936504884922,
                43.504197282405656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11654177327883315,
          "ground": "gnd"
        },
        "76_LVBranch0549394": {
          "bus1": "76_MVLV050986_LV",
          "bus2": "76_LVBus1273442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208389844583329,
                43.502752667594315
              ],
              [
                2.208372657121654,
                43.50274764109319
              ],
              [
                2.208372657121654,
                43.50274764109319
              ],
              [
                2.208361194693269,
                43.502744293081705
              ],
              [
                2.208349695267119,
                43.50274092705019
              ],
              [
                2.208328053627095,
                43.50273460103724
              ],
              [
                2.208328053627095,
                43.50273460103724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003887287634046261,
          "ground": "gnd"
        },
        "76_LVBranch0580903": {
          "bus1": "76_LVBus1273442",
          "bus2": "76_LVBus1273450",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208328053627095,
                43.50273460103724
              ],
              [
                2.208328053627095,
                43.50273460103724
              ],
              [
                2.208327384653954,
                43.50273013358635
              ],
              [
                2.208303677104213,
                43.50257255019828
              ],
              [
                2.208729646577715,
                43.50216635320038
              ],
              [
                2.208737367365387,
                43.50215898393429
              ],
              [
                2.208737367365387,
                43.50215898393429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07591698974479838,
          "ground": "gnd"
        },
        "76_LVBranch0062309": {
          "bus1": "76_LVBus1273450",
          "bus2": "76_LVBus1273451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208737367365387,
                43.50215898393429
              ],
              [
                2.208737367365387,
                43.50215898393429
              ],
              [
                2.209131382135306,
                43.50178405870132
              ],
              [
                2.209134945509695,
                43.50178066578524
              ],
              [
                2.209135131108406,
                43.501780486262405
              ],
              [
                2.209135131108406,
                43.501780486262405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052945293195688595,
          "ground": "gnd"
        },
        "76_LVBranch0437224": {
          "bus1": "76_LVBus1273442",
          "bus2": "76_LVBus1273443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208328053627095,
                43.50273460103724
              ],
              [
                2.208328053627095,
                43.50273460103724
              ],
              [
                2.208324822528278,
                43.50273842571464
              ],
              [
                2.207955717606759,
                43.503099744667196
              ],
              [
                2.207951488433785,
                43.503233487421255
              ],
              [
                2.207951488433785,
                43.503233487421255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0653874545256338,
          "ground": "gnd"
        },
        "76_LVBranch0031222": {
          "bus1": "76_LVBus1273443",
          "bus2": "76_LVBus1273444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207951488433785,
                43.503233487421255
              ],
              [
                2.207951488433785,
                43.503233487421255
              ],
              [
                2.207945852582238,
                43.50324147926577
              ],
              [
                2.207617682168758,
                43.50370688260571
              ],
              [
                2.207367210300816,
                43.50391511967201
              ],
              [
                2.206743828003104,
                43.504180745613844
              ],
              [
                2.206743828003104,
                43.504180745613844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14828541581012547,
          "ground": "gnd"
        },
        "76_LVBranch1240119": {
          "bus1": "76_LVBus1273444",
          "bus2": "76_LVBus1273445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206743828003104,
                43.504180745613844
              ],
              [
                2.206743828003104,
                43.504180745613844
              ],
              [
                2.206736058152242,
                43.504209342527176
              ],
              [
                2.206724832497837,
                43.504210353432455
              ],
              [
                2.206631878094789,
                43.504218742369524
              ],
              [
                2.206445833350021,
                43.50423553781271
              ],
              [
                2.20642322146957,
                43.504237577340746
              ],
              [
                2.20640482604966,
                43.504247701519745
              ],
              [
                2.20640482604966,
                43.504247701519745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030596929730284654,
          "ground": "gnd"
        },
        "76_LVBranch0853147": {
          "bus1": "76_LVBus1273445",
          "bus2": "76_LVBus1273446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20640482604966,
                43.504247701519745
              ],
              [
                2.20640482604966,
                43.504247701519745
              ],
              [
                2.206380796531989,
                43.50424336736593
              ],
              [
                2.205864944186052,
                43.5042961667988
              ],
              [
                2.205834148413456,
                43.50428117437938
              ],
              [
                2.205834148413456,
                43.50428117437938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04712613961052691,
          "ground": "gnd"
        },
        "76_LVBranch0652426": {
          "bus1": "76_LVBus1273444",
          "bus2": "76_LVBus1273447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206743828003104,
                43.504180745613844
              ],
              [
                2.206743828003104,
                43.504180745613844
              ],
              [
                2.206404415079481,
                43.50443777196861
              ],
              [
                2.206382414052477,
                43.50445876630432
              ],
              [
                2.206382414052477,
                43.50445876630432
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042542867621739575,
          "ground": "gnd"
        },
        "76_LVBranch0759493": {
          "bus1": "76_LVBus1273447",
          "bus2": "76_LVBus1273448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206382414052477,
                43.50445876630432
              ],
              [
                2.206382414052477,
                43.50445876630432
              ],
              [
                2.206197470256145,
                43.504673281784534
              ],
              [
                2.206197470256145,
                43.504673281784534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028137514710300553,
          "ground": "gnd"
        },
        "76_LVBranch1225980": {
          "bus1": "76_LVBus1273448",
          "bus2": "76_LVBus1273449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206197470256145,
                43.504673281784534
              ],
              [
                2.206197470256145,
                43.504673281784534
              ],
              [
                2.206184037705131,
                43.5047104905186
              ],
              [
                2.20628973897338,
                43.50481343338379
              ],
              [
                2.20648834453736,
                43.50500060980204
              ],
              [
                2.206654619100747,
                43.50528822389732
              ],
              [
                2.206669634259693,
                43.50529856848605
              ],
              [
                2.206693303491546,
                43.50531487314207
              ],
              [
                2.206692042112418,
                43.50531573438389
              ],
              [
                2.20669314096467,
                43.50531575369386
              ],
              [
                2.206699314235139,
                43.50531588701746
              ],
              [
                2.206699314235139,
                43.50531588701746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08453312570601192,
          "ground": "gnd"
        },
        "76_410379": {
          "bus1": "76_MVBus021861",
          "bus2": "76_MVLV110579",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213338870034611,
                43.5022563034441
              ],
              [
                2.213338870034611,
                43.5022563034441
              ],
              [
                2.213360077710625,
                43.50230346585711
              ],
              [
                2.213361912086449,
                43.502311574441904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005513427183444449,
          "ground": "gnd"
        },
        "76_LVBranch1167561": {
          "bus1": "76_MVLV110579_LV",
          "bus2": "76_LVBus1273789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213361912086449,
                43.502311574441904
              ],
              [
                2.213380155214948,
                43.50231387823816
              ],
              [
                2.213380155214948,
                43.50231387823816
              ],
              [
                2.213476888232732,
                43.502326104535165
              ],
              [
                2.213476888232732,
                43.502326104535165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0079402004451969,
          "ground": "gnd"
        },
        "76_LVBranch0682508": {
          "bus1": "76_LVBus1273789",
          "bus2": "76_LVBus1273790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213476888232732,
                43.502326104535165
              ],
              [
                2.213476888232732,
                43.502326104535165
              ],
              [
                2.213457552263633,
                43.50285616632851
              ],
              [
                2.213457223873875,
                43.502865261016325
              ],
              [
                2.213457223873875,
                43.502865261016325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0599227584918893,
          "ground": "gnd"
        },
        "76_LVBranch0549383": {
          "bus1": "76_LVBus1273790",
          "bus2": "76_LVBus1273795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213457223873875,
                43.502865261016325
              ],
              [
                2.213457223873875,
                43.502865261016325
              ],
              [
                2.213439270932354,
                43.50305354056312
              ],
              [
                2.213415935881358,
                43.50329819077718
              ],
              [
                2.21341550636471,
                43.50330267490615
              ],
              [
                2.21341550636471,
                43.50330267490615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04871476486751158,
          "ground": "gnd"
        },
        "76_LVBranch0753246": {
          "bus1": "76_LVBus1273795",
          "bus2": "76_LVBus1273797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21341550636471,
                43.50330267490615
              ],
              [
                2.21341550636471,
                43.50330267490615
              ],
              [
                2.213108707109511,
                43.503278010268666
              ],
              [
                2.212887801446223,
                43.50326024758344
              ],
              [
                2.21282644907305,
                43.50325531443454
              ],
              [
                2.212409191467026,
                43.50322177521634
              ],
              [
                2.212166745054739,
                43.503202278443204
              ],
              [
                2.212166745054739,
                43.503202278443204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10160437060356733,
          "ground": "gnd"
        },
        "76_LVBranch0015660": {
          "bus1": "76_LVBus1273795",
          "bus2": "76_LVBus1273796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21341550636471,
                43.50330267490615
              ],
              [
                2.21341550636471,
                43.50330267490615
              ],
              [
                2.21341543488234,
                43.50330716843517
              ],
              [
                2.213402952046682,
                43.504075516900656
              ],
              [
                2.213401497664505,
                43.50416538751103
              ],
              [
                2.2134013269401,
                43.50417578553826
              ],
              [
                2.2134013269401,
                43.50417578553826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09701160124343898,
          "ground": "gnd"
        },
        "76_LVBranch0110863": {
          "bus1": "76_LVBus1273790",
          "bus2": "76_LVBus1273791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213457223873875,
                43.502865261016325
              ],
              [
                2.213457223873875,
                43.502865261016325
              ],
              [
                2.21346306698752,
                43.50286380283465
              ],
              [
                2.213503956369601,
                43.502853622501725
              ],
              [
                2.214047376187293,
                43.50271828864642
              ],
              [
                2.214305998823273,
                43.50255841483685
              ],
              [
                2.214381685146585,
                43.502511624133525
              ],
              [
                2.214381685146585,
                43.502511624133525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08591430563868042,
          "ground": "gnd"
        },
        "76_LVBranch0656398": {
          "bus1": "76_LVBus1273791",
          "bus2": "76_LVBus1273792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214381685146585,
                43.502511624133525
              ],
              [
                2.214381685146585,
                43.502511624133525
              ],
              [
                2.215161470973828,
                43.50215242272609
              ],
              [
                2.215796997367068,
                43.501982080770624
              ],
              [
                2.215796997367068,
                43.501982080770624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12940180366271586,
          "ground": "gnd"
        },
        "76_LVBranch0767179": {
          "bus1": "76_LVBus1273792",
          "bus2": "76_LVBus1273794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215796997367068,
                43.501982080770624
              ],
              [
                2.215796997367068,
                43.501982080770624
              ],
              [
                2.215677101304574,
                43.50172697788407
              ],
              [
                2.215671410732749,
                43.50171486566763
              ],
              [
                2.215663557009479,
                43.501698149549654
              ],
              [
                2.21566155361173,
                43.501693896330316
              ],
              [
                2.21566155361173,
                43.501693896330316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03383994044982988,
          "ground": "gnd"
        },
        "76_LVBranch0311955": {
          "bus1": "76_LVBus1273792",
          "bus2": "76_LVBus1273793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215796997367068,
                43.501982080770624
              ],
              [
                2.215796997367068,
                43.501982080770624
              ],
              [
                2.216308403308006,
                43.502807360879
              ],
              [
                2.216308920093255,
                43.50280819727237
              ],
              [
                2.216765622600892,
                43.503222751934935
              ],
              [
                2.217407923945875,
                43.50359248610968
              ],
              [
                2.21791910750894,
                43.50404016993497
              ],
              [
                2.21791910750894,
                43.50404016993497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2906273465600807,
          "ground": "gnd"
        },
        "76_LVBranch0855418": {
          "bus1": "76_MVLV110579_LV",
          "bus2": "76_LVBus1273786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213361912086449,
                43.502311574441904
              ],
              [
                2.213367590213726,
                43.502323533989006
              ],
              [
                2.213367590213726,
                43.502323533989006
              ],
              [
                2.213459558948127,
                43.50233508975182
              ],
              [
                2.213459558948127,
                43.50233508975182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0075478337689177605,
          "ground": "gnd"
        },
        "76_LVBranch0708122": {
          "bus1": "76_LVBus1273786",
          "bus2": "76_LVBus1273787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213459558948127,
                43.50233508975182
              ],
              [
                2.213459558948127,
                43.50233508975182
              ],
              [
                2.213427149491367,
                43.503057858428704
              ],
              [
                2.213427149491367,
                43.503057858428704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08034419775679195,
          "ground": "gnd"
        },
        "76_LVBranch1118564": {
          "bus1": "76_MVLV110579_LV",
          "bus2": "76_LVBus1273766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213361912086449,
                43.502311574441904
              ],
              [
                2.213367653409894,
                43.50230010439029
              ],
              [
                2.213367653409894,
                43.50230010439029
              ],
              [
                2.213375491485732,
                43.50230100316586
              ],
              [
                2.213379848716075,
                43.50230150248851
              ],
              [
                2.213476917503563,
                43.50231260577072
              ],
              [
                2.213476917503563,
                43.50231260577072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00894507114439695,
          "ground": "gnd"
        },
        "76_LVBranch0293951": {
          "bus1": "76_LVBus1273766",
          "bus2": "76_LVBus1273767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213476917503563,
                43.50231260577072
              ],
              [
                2.213476917503563,
                43.50231260577072
              ],
              [
                2.213433059592631,
                43.50216037469874
              ],
              [
                2.213455156183799,
                43.502133564349414
              ],
              [
                2.21343251371137,
                43.50215589843647
              ],
              [
                2.21343251371137,
                43.50215589843647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023838713619782032,
          "ground": "gnd"
        },
        "76_LVBranch0750310": {
          "bus1": "76_LVBus1273767",
          "bus2": "76_LVBus1273772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21343251371137,
                43.50215589843647
              ],
              [
                2.21343251371137,
                43.50215589843647
              ],
              [
                2.213443833918638,
                43.50207120699182
              ],
              [
                2.213458141203853,
                43.50196407792317
              ],
              [
                2.213474195334685,
                43.5018541558521
              ],
              [
                2.213476369001429,
                43.50181397653082
              ],
              [
                2.213476369001429,
                43.50181397653082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038161213301935,
          "ground": "gnd"
        },
        "76_LVBranch0753383": {
          "bus1": "76_LVBus1273772",
          "bus2": "76_LVBus1273773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213476369001429,
                43.50181397653082
              ],
              [
                2.213476369001429,
                43.50181397653082
              ],
              [
                2.21384874146182,
                43.50164022391157
              ],
              [
                2.213854116912003,
                43.501638010247184
              ],
              [
                2.213854116912003,
                43.501638010247184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036270907514993414,
          "ground": "gnd"
        },
        "76_LVBranch0632037": {
          "bus1": "76_LVBus1273773",
          "bus2": "76_LVBus1273775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213854116912003,
                43.501638010247184
              ],
              [
                2.213854116912003,
                43.501638010247184
              ],
              [
                2.213860266314112,
                43.501637585926765
              ],
              [
                2.214019787429674,
                43.501571802968535
              ],
              [
                2.214128505770187,
                43.50155054709459
              ],
              [
                2.214128505770187,
                43.50155054709459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024431320180727006,
          "ground": "gnd"
        },
        "76_LVBranch0362304": {
          "bus1": "76_LVBus1273775",
          "bus2": "76_LVBus1273776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214128505770187,
                43.50155054709459
              ],
              [
                2.214128505770187,
                43.50155054709459
              ],
              [
                2.21387970844021,
                43.50123928615155
              ],
              [
                2.213876125358378,
                43.5012348064056
              ],
              [
                2.21387395826755,
                43.501232098766394
              ],
              [
                2.213872382203385,
                43.50123012875715
              ],
              [
                2.213872382203385,
                43.50123012875715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041187091675989815,
          "ground": "gnd"
        },
        "76_LVBranch0031555": {
          "bus1": "76_LVBus1273775",
          "bus2": "76_LVBus1273777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214128505770187,
                43.50155054709459
              ],
              [
                2.214128505770187,
                43.50155054709459
              ],
              [
                2.21433855607021,
                43.50145210814665
              ],
              [
                2.21433855607021,
                43.50145210814665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020203899348577584,
          "ground": "gnd"
        },
        "76_LVBranch0014157": {
          "bus1": "76_LVBus1273777",
          "bus2": "76_LVBus1273778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21433855607021,
                43.50145210814665
              ],
              [
                2.21433855607021,
                43.50145210814665
              ],
              [
                2.214340886131611,
                43.50144794973543
              ],
              [
                2.214389854478171,
                43.501360578198764
              ],
              [
                2.214499899447965,
                43.5011642436715
              ],
              [
                2.214499899447965,
                43.5011642436715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03454193065099832,
          "ground": "gnd"
        },
        "76_LVBranch0598781": {
          "bus1": "76_LVBus1273778",
          "bus2": "76_LVBus1273784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214499899447965,
                43.5011642436715
              ],
              [
                2.214499899447965,
                43.5011642436715
              ],
              [
                2.214438108297273,
                43.50114617164666
              ],
              [
                2.214438108297273,
                43.50114617164666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005385641553743179,
          "ground": "gnd"
        },
        "76_LVBranch0080430": {
          "bus1": "76_LVBus1273778",
          "bus2": "76_LVBus1273779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214499899447965,
                43.5011642436715
              ],
              [
                2.214499899447965,
                43.5011642436715
              ],
              [
                2.21450987427064,
                43.50115894363335
              ],
              [
                2.214552665841717,
                43.50113621895063
              ],
              [
                2.214827840212565,
                43.500876605024565
              ],
              [
                2.214831712077841,
                43.500873104428436
              ],
              [
                2.214831712077841,
                43.500873104428436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04221323437611062,
          "ground": "gnd"
        },
        "76_LVBranch0919061": {
          "bus1": "76_LVBus1273779",
          "bus2": "76_LVBus1273780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214831712077841,
                43.500873104428436
              ],
              [
                2.214831712077841,
                43.500873104428436
              ],
              [
                2.214936975328492,
                43.50090208229242
              ],
              [
                2.214936975328492,
                43.50090208229242
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009101655608304676,
          "ground": "gnd"
        },
        "76_LVBranch1368556": {
          "bus1": "76_LVBus1273780",
          "bus2": "76_LVBus1273781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214936975328492,
                43.50090208229242
              ],
              [
                2.214936975328492,
                43.50090208229242
              ],
              [
                2.214938008225604,
                43.50089827289381
              ],
              [
                2.21494943220059,
                43.50085618983512
              ],
              [
                2.214987711756323,
                43.50074369564607
              ],
              [
                2.214987711756323,
                43.50074369564607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018073451480819257,
          "ground": "gnd"
        },
        "76_LVBranch0743554": {
          "bus1": "76_LVBus1273781",
          "bus2": "76_LVBus1273782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214987711756323,
                43.50074369564607
              ],
              [
                2.214987711756323,
                43.50074369564607
              ],
              [
                2.215213519162301,
                43.50031819275273
              ],
              [
                2.215213519162301,
                43.50031819275273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05067925601564691,
          "ground": "gnd"
        },
        "76_LVBranch0791360": {
          "bus1": "76_LVBus1273780",
          "bus2": "76_LVBus1273783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214936975328492,
                43.50090208229242
              ],
              [
                2.214936975328492,
                43.50090208229242
              ],
              [
                2.214916028914163,
                43.50086514797953
              ],
              [
                2.214807189796786,
                43.50085136338254
              ],
              [
                2.21447140327819,
                43.50080884797469
              ],
              [
                2.214379720870488,
                43.5007972394909
              ],
              [
                2.214342420907972,
                43.5007925144731
              ],
              [
                2.21433621027462,
                43.50080421769265
              ],
              [
                2.214329999677438,
                43.50081590293764
              ],
              [
                2.214329999677438,
                43.50081590293764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054312881923869585,
          "ground": "gnd"
        },
        "76_LVBranch0015734": {
          "bus1": "76_LVBus1273773",
          "bus2": "76_LVBus1273774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213854116912003,
                43.501638010247184
              ],
              [
                2.213854116912003,
                43.501638010247184
              ],
              [
                2.213828069307432,
                43.501596558259976
              ],
              [
                2.213760769638956,
                43.501545074049424
              ],
              [
                2.213719084642121,
                43.50152399603598
              ],
              [
                2.213688445717146,
                43.50152183980658
              ],
              [
                2.213683335107972,
                43.501521483425215
              ],
              [
                2.213582666166387,
                43.50151438448473
              ],
              [
                2.213578641876956,
                43.50151410124698
              ],
              [
                2.213578641876956,
                43.50151410124698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028476263938055604,
          "ground": "gnd"
        },
        "76_LVBranch0210841": {
          "bus1": "76_LVBus1273767",
          "bus2": "76_LVBus1273768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.21343251371137,
                43.50215589843647
              ],
              [
                2.21343251371137,
                43.50215589843647
              ],
              [
                2.213216012740558,
                43.50202214354112
              ],
              [
                2.213150121896342,
                43.50198142724121
              ],
              [
                2.212962461678265,
                43.501865490872184
              ],
              [
                2.212955593965618,
                43.50186124994688
              ],
              [
                2.212848904197128,
                43.50179533103461
              ],
              [
                2.212651233474316,
                43.50167319934371
              ],
              [
                2.212629767412086,
                43.50165993627508
              ],
              [
                2.212629767412086,
                43.50165993627508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0851533389186271,
          "ground": "gnd"
        },
        "76_LVBranch0379826": {
          "bus1": "76_LVBus1273768",
          "bus2": "76_LVBus1273769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212629767412086,
                43.50165993627508
              ],
              [
                2.212629767412086,
                43.50165993627508
              ],
              [
                2.212606227133423,
                43.50168061549182
              ],
              [
                2.212606227133423,
                43.50168061549182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002983797480585378,
          "ground": "gnd"
        },
        "76_LVBranch1480828": {
          "bus1": "76_LVBus1273769",
          "bus2": "76_LVBus1273770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212606227133423,
                43.50168061549182
              ],
              [
                2.212606227133423,
                43.50168061549182
              ],
              [
                2.212648208022494,
                43.50171306310353
              ],
              [
                2.212560253924195,
                43.50178587427302
              ],
              [
                2.212560253924195,
                43.50178587427302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015724204978906028,
          "ground": "gnd"
        },
        "76_LVBranch0080378": {
          "bus1": "76_LVBus1273768",
          "bus2": "76_LVBus1273771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.212629767412086,
                43.50165993627508
              ],
              [
                2.212629767412086,
                43.50165993627508
              ],
              [
                2.212625007968762,
                43.50165707281909
              ],
              [
                2.212297040220904,
                43.50145923373999
              ],
              [
                2.212061660398322,
                43.50131725830046
              ],
              [
                2.211919443869853,
                43.50131710142119
              ],
              [
                2.211913270742491,
                43.50131709421732
              ],
              [
                2.211913270742491,
                43.50131709421732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07167088689059964,
          "ground": "gnd"
        },
        "76_LVBranch1347181": {
          "bus1": "76_MVLV110579_LV",
          "bus2": "76_LVBus1273763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213361912086449,
                43.502311574441904
              ],
              [
                2.2133517391239,
                43.50230563114365
              ],
              [
                2.2133517391239,
                43.50230563114365
              ],
              [
                2.213294710945249,
                43.50228843570318
              ],
              [
                2.213294710945249,
                43.50228843570318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004992101729099068,
          "ground": "gnd"
        },
        "76_LVBranch0878382": {
          "bus1": "76_LVBus1273763",
          "bus2": "76_LVBus1273764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213294710945249,
                43.50228843570318
              ],
              [
                2.213294710945249,
                43.50228843570318
              ],
              [
                2.21288114993763,
                43.50228404813719
              ],
              [
                2.212675600674595,
                43.5023088842397
              ],
              [
                2.212672500887075,
                43.50230925810717
              ],
              [
                2.212666931138776,
                43.50230993467466
              ],
              [
                2.212666931138776,
                43.50230993467466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051011483402195086,
          "ground": "gnd"
        },
        "76_201749": {
          "bus1": "76_MVBus021860",
          "bus2": "76_MVLV023860",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.217563151055094,
                43.50122396160738
              ],
              [
                2.217563151055094,
                43.50122396160738
              ],
              [
                2.21749861845106,
                43.50090556280083
              ],
              [
                2.217457704857677,
                43.500745922380226
              ],
              [
                2.21750516565133,
                43.500750783474494
              ],
              [
                2.217514796441307,
                43.50076218100235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05767653382770467,
          "ground": "gnd"
        },
        "76_LVBranch1762651": {
          "bus1": "76_MVLV023860_LV",
          "bus2": "76_LVBus1273239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.217514796441307,
                43.50076218100235
              ],
              [
                2.217518142889695,
                43.500750105931516
              ],
              [
                2.217518142889695,
                43.500750105931516
              ],
              [
                2.217533306356107,
                43.50073719923977
              ],
              [
                2.217480232558252,
                43.500741966179824
              ],
              [
                2.217321592609419,
                43.50059703221759
              ],
              [
                2.217287002901412,
                43.50055981351896
              ],
              [
                2.217249218142274,
                43.50052725559768
              ],
              [
                2.217174961354502,
                43.50055417912706
              ],
              [
                2.217179399974681,
                43.50056876133379
              ],
              [
                2.217179399974681,
                43.50056876133379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04489719124023854,
          "ground": "gnd"
        },
        "76_LVBranch1796428": {
          "bus1": "76_MVLV023860_LV",
          "bus2": "76_LVBus1273230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.217514796441307,
                43.50076218100235
              ],
              [
                2.217514796441307,
                43.50076218100235
              ],
              [
                2.217514796441307,
                43.50076218100235
              ],
              [
                2.217502384595862,
                43.50076406346088
              ],
              [
                2.217489824558256,
                43.50076596372704
              ],
              [
                2.217476906349812,
                43.500767926502704
              ],
              [
                2.217476906349812,
                43.500767926502704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003130166179718234,
          "ground": "gnd"
        },
        "76_LVBranch0636137": {
          "bus1": "76_LVBus1273230",
          "bus2": "76_LVBus1273231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.217476906349812,
                43.500767926502704
              ],
              [
                2.217476906349812,
                43.500767926502704
              ],
              [
                2.217597941301779,
                43.50126591671902
              ],
              [
                2.217598895001963,
                43.50127035746254
              ],
              [
                2.217598895001963,
                43.50127035746254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05668658050144353,
          "ground": "gnd"
        },
        "76_LVBranch0562012": {
          "bus1": "76_LVBus1273230",
          "bus2": "76_LVBus1273232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.217476906349812,
                43.500767926502704
              ],
              [
                2.217476906349812,
                43.500767926502704
              ],
              [
                2.217465011926888,
                43.50077033977914
              ],
              [
                2.217453117502962,
                43.50077275305427
              ],
              [
                2.217338072214765,
                43.50078626721228
              ],
              [
                2.217028841447187,
                43.50084895768257
              ],
              [
                2.21692568298206,
                43.500863563175
              ],
              [
                2.216919334328489,
                43.50086485021811
              ],
              [
                2.216913208000229,
                43.50086609257399
              ],
              [
                2.216901486455147,
                43.50086847003345
              ],
              [
                2.216895545394308,
                43.5008696766472
              ],
              [
                2.216895545394308,
                43.5008696766472
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04841259636278157,
          "ground": "gnd"
        },
        "76_LVBranch1651253": {
          "bus1": "76_LVBus1273232",
          "bus2": "76_LVBus1273233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.216895545394308,
                43.5008696766472
              ],
              [
                2.216895545394308,
                43.5008696766472
              ],
              [
                2.21688382755641,
                43.50085273161792
              ],
              [
                2.216553593039443,
                43.500904693422484
              ],
              [
                2.216548615861757,
                43.500905478701924
              ],
              [
                2.216544335060343,
                43.50090974281249
              ],
              [
                2.216515161374686,
                43.50093874767482
              ],
              [
                2.216515161374686,
                43.50093874767482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03442500081884651,
          "ground": "gnd"
        },
        "76_LVBranch1370839": {
          "bus1": "76_LVBus1273233",
          "bus2": "76_LVBus1273236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.216515161374686,
                43.50093874767482
              ],
              [
                2.216515161374686,
                43.50093874767482
              ],
              [
                2.216510179128514,
                43.500936090847006
              ],
              [
                2.216464512767431,
                43.500911693148396
              ],
              [
                2.216416527052735,
                43.500915656441165
              ],
              [
                2.216133144509993,
                43.50093904542509
              ],
              [
                2.216066278089581,
                43.50094456901276
              ],
              [
                2.216053854591876,
                43.500975156427394
              ],
              [
                2.216053854591876,
                43.500975156427394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0410383760360017,
          "ground": "gnd"
        },
        "76_LVBranch1762643": {
          "bus1": "76_LVBus1273236",
          "bus2": "76_LVBus1273237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.216053854591876,
                43.500975156427394
              ],
              [
                2.216053854591876,
                43.500975156427394
              ],
              [
                2.216024239362474,
                43.50094452156173
              ],
              [
                2.215928243016412,
                43.50094668690788
              ],
              [
                2.215559061354516,
                43.50095502270266
              ],
              [
                2.215557382197733,
                43.500955056748566
              ],
              [
                2.215529589533964,
                43.50095569030179
              ],
              [
                2.215504800620935,
                43.50098356747476
              ],
              [
                2.215504800620935,
                43.50098356747476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04787558599700682,
          "ground": "gnd"
        },
        "76_LVBranch1273477": {
          "bus1": "76_LVBus1273233",
          "bus2": "76_LVBus1273234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.216515161374686,
                43.50093874767482
              ],
              [
                2.216515161374686,
                43.50093874767482
              ],
              [
                2.216511908177187,
                43.50073153502006
              ],
              [
                2.216547262365413,
                43.500698969191184
              ],
              [
                2.216547262365413,
                43.500698969191184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02763491372648874,
          "ground": "gnd"
        },
        "76_LVBranch0919062": {
          "bus1": "76_LVBus1273234",
          "bus2": "76_LVBus1273235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.216547262365413,
                43.500698969191184
              ],
              [
                2.216547262365413,
                43.500698969191184
              ],
              [
                2.216530004498483,
                43.50067464839099
              ],
              [
                2.216736537814164,
                43.5003848184227
              ],
              [
                2.21682075499263,
                43.50031829977387
              ],
              [
                2.216877026690664,
                43.500319099822356
              ],
              [
                2.216883372384958,
                43.50031918782078
              ],
              [
                2.216889320674986,
                43.50032038079924
              ],
              [
                2.216889320674986,
                43.50032038079924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05493125741064407,
          "ground": "gnd"
        },
        "76_66975": {
          "bus1": "76_MVBus021858",
          "bus2": "76_MVBus021859",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221298686101079,
                43.5002030793477
              ],
              [
                2.221298686101079,
                43.5002030793477
              ],
              [
                2.22085407483222,
                43.49963109290224
              ],
              [
                2.221165612144255,
                43.499000330820785
              ],
              [
                2.221165612144255,
                43.499000330820785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14748843446568777,
          "ground": "gnd"
        },
        "76_136582": {
          "bus1": "76_MVBus021859",
          "bus2": "76_MVLV130827",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221165612144255,
                43.499000330820785
              ],
              [
                2.221364795790599,
                43.49849172673141
              ],
              [
                2.21859906838087,
                43.495507853905195
              ],
              [
                2.218588907191228,
                43.49549658174591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4586855339148861,
          "ground": "gnd"
        },
        "76_LVBranch0187496": {
          "bus1": "76_MVLV130827_LV",
          "bus2": "76_LVBus1273860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.218588907191228,
                43.49549658174591
              ],
              [
                2.21857153512385,
                43.49549190719028
              ],
              [
                2.21857153512385,
                43.49549190719028
              ],
              [
                2.218559962008355,
                43.49548877584883
              ],
              [
                2.212746977023886,
                43.49391538010513
              ],
              [
                2.212630129308081,
                43.49388389737638
              ],
              [
                2.212630129308081,
                43.49388389737638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5126970267234653,
          "ground": "gnd"
        },
        "76_LVBranch0670580": {
          "bus1": "76_MVLV130827_LV",
          "bus2": "76_LVBus1273858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.218588907191228,
                43.49549658174591
              ],
              [
                2.218597499494147,
                43.49548463829741
              ],
              [
                2.218597499494147,
                43.49548463829741
              ],
              [
                2.218600359473085,
                43.495480660139016
              ],
              [
                2.219107178285622,
                43.49487591487209
              ],
              [
                2.219218644063448,
                43.49474291049632
              ],
              [
                2.219218644063448,
                43.49474291049632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09651587527063138,
          "ground": "gnd"
        },
        "76_12290": {
          "bus1": "76_MVBus021859",
          "bus2": "76_MVLV019378",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221165612144255,
                43.499000330820785
              ],
              [
                2.221165612144255,
                43.499000330820785
              ],
              [
                2.221143086940639,
                43.49899745751909
              ],
              [
                2.221126715479881,
                43.49899792512073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0018495515202031118,
          "ground": "gnd"
        },
        "76_LVBranch0463344": {
          "bus1": "76_MVLV019378_LV",
          "bus2": "76_LVBus1273123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221126715479881,
                43.49899792512073
              ],
              [
                2.221137516652663,
                43.49900466821717
              ],
              [
                2.221137516652663,
                43.49900466821717
              ],
              [
                2.221145253233013,
                43.49900674364081
              ],
              [
                2.221157740350514,
                43.49901009139646
              ],
              [
                2.221178580992537,
                43.49901568599591
              ],
              [
                2.221178580992537,
                43.49901568599591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003539605561755799,
          "ground": "gnd"
        },
        "76_LVBranch0664041": {
          "bus1": "76_LVBus1273123",
          "bus2": "76_LVBus1273133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221178580992537,
                43.49901568599591
              ],
              [
                2.221178580992537,
                43.49901568599591
              ],
              [
                2.220400154744437,
                43.49919623924776
              ],
              [
                2.220397066821143,
                43.49919695486299
              ],
              [
                2.220394275344315,
                43.499197598903216
              ],
              [
                2.220394275344315,
                43.499197598903216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06657495964338551,
          "ground": "gnd"
        },
        "76_LVBranch0504988": {
          "bus1": "76_LVBus1273123",
          "bus2": "76_LVBus1273124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221178580992537,
                43.49901568599591
              ],
              [
                2.221178580992537,
                43.49901568599591
              ],
              [
                2.221428959113499,
                43.498496397418364
              ],
              [
                2.221428959113499,
                43.498496397418364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06114486380889207,
          "ground": "gnd"
        },
        "76_LVBranch0537712": {
          "bus1": "76_LVBus1273124",
          "bus2": "76_LVBus1273127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221428959113499,
                43.498496397418364
              ],
              [
                2.221428959113499,
                43.498496397418364
              ],
              [
                2.221631409599452,
                43.49870036441878
              ],
              [
                2.221633072877891,
                43.49870203782909
              ],
              [
                2.222024865278307,
                43.499159673926336
              ],
              [
                2.222024865278307,
                43.499159673926336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08809764094678488,
          "ground": "gnd"
        },
        "76_LVBranch0763046": {
          "bus1": "76_LVBus1273127",
          "bus2": "76_LVBus1273128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222024865278307,
                43.499159673926336
              ],
              [
                2.222024865278307,
                43.499159673926336
              ],
              [
                2.222021154275123,
                43.49916326482411
              ],
              [
                2.22164493522021,
                43.499555349509826
              ],
              [
                2.221585692884815,
                43.49972903534898
              ],
              [
                2.221325715677994,
                43.50007949859648
              ],
              [
                2.221316649105611,
                43.50010607294079
              ],
              [
                2.221316649105611,
                43.50010607294079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12081218612992962,
          "ground": "gnd"
        },
        "76_LVBranch0516822": {
          "bus1": "76_LVBus1273128",
          "bus2": "76_LVBus1273132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221316649105611,
                43.50010607294079
              ],
              [
                2.221316649105611,
                43.50010607294079
              ],
              [
                2.221310573250927,
                43.50010686623983
              ],
              [
                2.22126804222684,
                43.50011243729797
              ],
              [
                2.220652534105043,
                43.50021374831488
              ],
              [
                2.220652534105043,
                43.50021374831488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055031048659465724,
          "ground": "gnd"
        },
        "76_LVBranch0044814": {
          "bus1": "76_LVBus1273128",
          "bus2": "76_LVBus1273129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221316649105611,
                43.50010607294079
              ],
              [
                2.221316649105611,
                43.50010607294079
              ],
              [
                2.221362725429658,
                43.500373132409365
              ],
              [
                2.221372418661947,
                43.50037844532153
              ],
              [
                2.221372418661947,
                43.50037844532153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03088539705880282,
          "ground": "gnd"
        },
        "76_LVBranch1441105": {
          "bus1": "76_LVBus1273129",
          "bus2": "76_LVBus1273131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221372418661947,
                43.50037844532153
              ],
              [
                2.221372418661947,
                43.50037844532153
              ],
              [
                2.221339008749573,
                43.50038522155176
              ],
              [
                2.221319148120495,
                43.50037706668885
              ],
              [
                2.221308198174587,
                43.500376560567325
              ],
              [
                2.221236954950505,
                43.500428267855035
              ],
              [
                2.221234533628226,
                43.50045329459506
              ],
              [
                2.221234403793813,
                43.5005171664995
              ],
              [
                2.221380930411557,
                43.500765039029574
              ],
              [
                2.221437704244158,
                43.50083501175428
              ],
              [
                2.221586758698273,
                43.50100607314444
              ],
              [
                2.221628144091396,
                43.501060490321834
              ],
              [
                2.221658867658789,
                43.501112316677826
              ],
              [
                2.221671735726352,
                43.50119604636389
              ],
              [
                2.22166807337433,
                43.50124869846818
              ],
              [
                2.221623483238944,
                43.50160598186947
              ],
              [
                2.221494970311853,
                43.50183111680125
              ],
              [
                2.221329504670315,
                43.50214683878779
              ],
              [
                2.221241505973531,
                43.50227707631434
              ],
              [
                2.221298258272528,
                43.50235222580886
              ],
              [
                2.221282679740333,
                43.502435933882964
              ],
              [
                2.221256450880098,
                43.50245046483671
              ],
              [
                2.221256450880098,
                43.50245046483671
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.255664179201538,
          "ground": "gnd"
        },
        "76_LVBranch0292376": {
          "bus1": "76_LVBus1273129",
          "bus2": "76_LVBus1273130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221372418661947,
                43.50037844532153
              ],
              [
                2.221372418661947,
                43.50037844532153
              ],
              [
                2.221556023099151,
                43.5004790933026
              ],
              [
                2.221688066286277,
                43.500551465670526
              ],
              [
                2.221692183967059,
                43.50055439094382
              ],
              [
                2.221692479836558,
                43.50055460695515
              ],
              [
                2.221692479836558,
                43.50055460695515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03245574249305316,
          "ground": "gnd"
        },
        "76_LVBranch0429042": {
          "bus1": "76_LVBus1273124",
          "bus2": "76_LVBus1273125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221428959113499,
                43.498496397418364
              ],
              [
                2.221428959113499,
                43.498496397418364
              ],
              [
                2.221425806478707,
                43.498492529522096
              ],
              [
                2.221384859192618,
                43.49844230082647
              ],
              [
                2.221363591256356,
                43.49841621499897
              ],
              [
                2.221363591256356,
                43.49841621499897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010359136822047529,
          "ground": "gnd"
        },
        "76_LVBranch0298297": {
          "bus1": "76_LVBus1273125",
          "bus2": "76_LVBus1273126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221363591256356,
                43.49841621499897
              ],
              [
                2.221363591256356,
                43.49841621499897
              ],
              [
                2.221033944218716,
                43.49804348319178
              ],
              [
                2.221030408557293,
                43.498039794614705
              ],
              [
                2.221030408557293,
                43.498039794614705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04975155026037345,
          "ground": "gnd"
        },
        "76_138796": {
          "bus1": "76_MVBus021856",
          "bus2": "76_MVLV046820",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225303028206469,
                43.499994495324245
              ],
              [
                2.225303028206469,
                43.499994495324245
              ],
              [
                2.227954937679256,
                43.49752736609458
              ],
              [
                2.230567411993822,
                43.49585097275021
              ],
              [
                2.230581193621559,
                43.49584197230749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6297139535130383,
          "ground": "gnd"
        },
        "76_LVBranch0181447": {
          "bus1": "76_MVLV046820_LV",
          "bus2": "76_LVBus1273401",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.230581193621559,
                43.49584197230749
              ],
              [
                2.230596269291916,
                43.4958341414829
              ],
              [
                2.230596269291916,
                43.4958341414829
              ],
              [
                2.230607887749535,
                43.495826621771876
              ],
              [
                2.230662271935597,
                43.49579144605442
              ],
              [
                2.230768691727166,
                43.4957226020559
              ],
              [
                2.230768691727166,
                43.4957226020559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018656309720426683,
          "ground": "gnd"
        },
        "76_LVBranch1370842": {
          "bus1": "76_LVBus1273401",
          "bus2": "76_LVBus1273404",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.230768691727166,
                43.4957226020559
              ],
              [
                2.230768691727166,
                43.4957226020559
              ],
              [
                2.230794623108533,
                43.49573883166953
              ],
              [
                2.230657082439994,
                43.49590612631671
              ],
              [
                2.230709832252685,
                43.49593300543741
              ],
              [
                2.230714715787987,
                43.49593575137614
              ],
              [
                2.230714715787987,
                43.49593575137614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0301344971002738,
          "ground": "gnd"
        },
        "76_LVBranch0412778": {
          "bus1": "76_LVBus1273401",
          "bus2": "76_LVBus1273402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.230768691727166,
                43.4957226020559
              ],
              [
                2.230768691727166,
                43.4957226020559
              ],
              [
                2.230816748220403,
                43.49569769233092
              ],
              [
                2.2310904927316,
                43.495555795296106
              ],
              [
                2.231261451046164,
                43.49546718893467
              ],
              [
                2.23130950710936,
                43.49544227899442
              ],
              [
                2.23130950710936,
                43.49544227899442
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05369724144027858,
          "ground": "gnd"
        },
        "76_LVBranch0567594": {
          "bus1": "76_LVBus1273402",
          "bus2": "76_LVBus1273403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.23130950710936,
                43.49544227899442
              ],
              [
                2.23130950710936,
                43.49544227899442
              ],
              [
                2.231282916489417,
                43.49481105640815
              ],
              [
                2.231364096946584,
                43.49471770588657
              ],
              [
                2.231373474392039,
                43.49470691255711
              ],
              [
                2.231373474392039,
                43.49470691255711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08385747011846019,
          "ground": "gnd"
        },
        "76_164887": {
          "bus1": "76_MVBus021855",
          "bus2": "76_MVBus021864",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231782141940177,
                43.50369032681426
              ],
              [
                2.22703840428746,
                43.506695133057576
              ],
              [
                2.228015052007605,
                43.506939191642566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.592049553854339,
          "ground": "gnd"
        },
        "76_28562": {
          "bus1": "76_MVBus021864",
          "bus2": "76_MVLV014048",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.228015052007605,
                43.506939191642566
              ],
              [
                2.228015052007605,
                43.506939191642566
              ],
              [
                2.227863593505119,
                43.50709591878128
              ],
              [
                2.226110022538038,
                43.50746331346448
              ],
              [
                2.22520347715966,
                43.50808392942673
              ],
              [
                2.224496882933728,
                43.508237410845965
              ],
              [
                2.223002158590435,
                43.50837369495649
              ],
              [
                2.222979527790115,
                43.50837233176773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4509396462408232,
          "ground": "gnd"
        },
        "76_LVBranch0261117": {
          "bus1": "76_MVLV014048_LV",
          "bus2": "76_LVBus1273092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222979527790115,
                43.50837233176773
              ],
              [
                2.222947663283188,
                43.50836358020376
              ],
              [
                2.222947663283188,
                43.50836358020376
              ],
              [
                2.22290173017275,
                43.50835089520118
              ],
              [
                2.22290173017275,
                43.50835089520118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003972786940822269,
          "ground": "gnd"
        },
        "76_LVBranch0766820": {
          "bus1": "76_LVBus1273092",
          "bus2": "76_LVBus1273093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22290173017275,
                43.50835089520118
              ],
              [
                2.22290173017275,
                43.50835089520118
              ],
              [
                2.222232215301092,
                43.50899648083738
              ],
              [
                2.222017892090251,
                43.50919826671461
              ],
              [
                2.222017892090251,
                43.50919826671461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1182025434956466,
          "ground": "gnd"
        },
        "76_LVBranch0669275": {
          "bus1": "76_LVBus1273093",
          "bus2": "76_LVBus1273094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222017892090251,
                43.50919826671461
              ],
              [
                2.222017892090251,
                43.50919826671461
              ],
              [
                2.221364706718812,
                43.50981320936989
              ],
              [
                2.221316530991678,
                43.50985857002791
              ],
              [
                2.221316530991678,
                43.50985857002791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09272797026197685,
          "ground": "gnd"
        },
        "76_LVBranch0248858": {
          "bus1": "76_LVBus1273093",
          "bus2": "76_LVBus1273095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222017892090251,
                43.50919826671461
              ],
              [
                2.222017892090251,
                43.50919826671461
              ],
              [
                2.222517060975397,
                43.51017396484154
              ],
              [
                2.222517060975397,
                43.51017396484154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1156738742193527,
          "ground": "gnd"
        },
        "76_LVBranch0682818": {
          "bus1": "76_LVBus1273095",
          "bus2": "76_LVBus1273096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222517060975397,
                43.51017396484154
              ],
              [
                2.222517060975397,
                43.51017396484154
              ],
              [
                2.220956961525216,
                43.51092106098165
              ],
              [
                2.220874678156989,
                43.51096046191787
              ],
              [
                2.220874678156989,
                43.51096046191787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15897604293781148,
          "ground": "gnd"
        },
        "76_LVBranch0170045": {
          "bus1": "76_LVBus1273092",
          "bus2": "76_LVBus1273098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22290173017275,
                43.50835089520118
              ],
              [
                2.22290173017275,
                43.50835089520118
              ],
              [
                2.223356543434705,
                43.507895931503874
              ],
              [
                2.223360180916349,
                43.507892295524925
              ],
              [
                2.223360180916349,
                43.507892295524925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06301171917787576,
          "ground": "gnd"
        },
        "76_LVBranch0598632": {
          "bus1": "76_LVBus1273098",
          "bus2": "76_LVBus1273099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223360180916349,
                43.507892295524925
              ],
              [
                2.223360180916349,
                43.507892295524925
              ],
              [
                2.223355729611458,
                43.507889181212015
              ],
              [
                2.222755018060718,
                43.50746862176697
              ],
              [
                2.222755018060718,
                43.50746862176697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06790117396556018,
          "ground": "gnd"
        },
        "76_LVBranch0761176": {
          "bus1": "76_LVBus1273099",
          "bus2": "76_LVBus1273100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222755018060718,
                43.50746862176697
              ],
              [
                2.222755018060718,
                43.50746862176697
              ],
              [
                2.222477077729873,
                43.50750940570093
              ],
              [
                2.221295537961576,
                43.50773833552533
              ],
              [
                2.221289559328246,
                43.50773949741086
              ],
              [
                2.221289559328246,
                43.50773949741086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12230313813304987,
          "ground": "gnd"
        },
        "76_LVBranch0381196": {
          "bus1": "76_LVBus1273099",
          "bus2": "76_LVBus1273101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222755018060718,
                43.50746862176697
              ],
              [
                2.222755018060718,
                43.50746862176697
              ],
              [
                2.221742337207472,
                43.50673847329875
              ],
              [
                2.221742337207472,
                43.50673847329875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11526964489998784,
          "ground": "gnd"
        },
        "76_LVBranch0747673": {
          "bus1": "76_LVBus1273101",
          "bus2": "76_LVBus1273102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221742337207472,
                43.50673847329875
              ],
              [
                2.221742337207472,
                43.50673847329875
              ],
              [
                2.221186702929212,
                43.50673790100459
              ],
              [
                2.221173466487406,
                43.50673788669413
              ],
              [
                2.221173466487406,
                43.50673788669413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04600330365391975,
          "ground": "gnd"
        },
        "76_LVBranch0099402": {
          "bus1": "76_LVBus1273092",
          "bus2": "76_LVBus1273097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22290173017275,
                43.50835089520118
              ],
              [
                2.22290173017275,
                43.50835089520118
              ],
              [
                2.222233816334092,
                43.508269530030525
              ],
              [
                2.221504932383191,
                43.50840670107918
              ],
              [
                2.221502782738,
                43.508407255971626
              ],
              [
                2.22148498022334,
                43.508411847240275
              ],
              [
                2.22148498022334,
                43.508411847240275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11735425290597877,
          "ground": "gnd"
        },
        "76_LVBranch1065911": {
          "bus1": "76_MVLV014048_LV",
          "bus2": "76_LVBus1273090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222979527790115,
                43.50837233176773
              ],
              [
                2.222974680418938,
                43.50835734484813
              ],
              [
                2.222974680418938,
                43.50835734484813
              ],
              [
                2.222976627681692,
                43.5083036929904
              ],
              [
                2.223404201178081,
                43.508288051113986
              ],
              [
                2.223418992560199,
                43.50826392702568
              ],
              [
                2.223417257103602,
                43.508211610360334
              ],
              [
                2.223391461020524,
                43.50820621761018
              ],
              [
                2.223391461020524,
                43.50820621761018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05150218514055504,
          "ground": "gnd"
        },
        "76_28561": {
          "bus1": "76_MVBus021864",
          "bus2": "76_MVLV035263",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.228015052007605,
                43.506939191642566
              ],
              [
                2.228015052007605,
                43.506939191642566
              ],
              [
                2.228152002777462,
                43.50698840132382
              ],
              [
                2.22818688087013,
                43.50700321181031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0123508682443824,
          "ground": "gnd"
        },
        "76_LVBranch0459379": {
          "bus1": "76_MVLV035263_LV",
          "bus2": "76_LVBus1273388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22818688087013,
                43.50700321181031
              ],
              [
                2.228174269443245,
                43.50701208738168
              ],
              [
                2.228174269443245,
                43.50701208738168
              ],
              [
                2.228145532517826,
                43.50703369047719
              ],
              [
                2.228145532517826,
                43.50703369047719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0033408349295425675,
          "ground": "gnd"
        },
        "76_LVBranch0161688": {
          "bus1": "76_LVBus1273388",
          "bus2": "76_LVBus1273389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.228145532517826,
                43.50703369047719
              ],
              [
                2.228145532517826,
                43.50703369047719
              ],
              [
                2.227061643560265,
                43.50671359874831
              ],
              [
                2.227061643560265,
                43.50671359874831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0945912036518507,
          "ground": "gnd"
        },
        "76_LVBranch0568748": {
          "bus1": "76_LVBus1273389",
          "bus2": "76_LVBus1273390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.227061643560265,
                43.50671359874831
              ],
              [
                2.227061643560265,
                43.50671359874831
              ],
              [
                2.224461491984365,
                43.50755135853023
              ],
              [
                2.224461491984365,
                43.50755135853023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22994682151848628,
          "ground": "gnd"
        },
        "76_LVBranch0411130": {
          "bus1": "76_LVBus1273390",
          "bus2": "76_LVBus1273392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224461491984365,
                43.50755135853023
              ],
              [
                2.224461491984365,
                43.50755135853023
              ],
              [
                2.223411319648785,
                43.507876460301546
              ],
              [
                2.223411319648785,
                43.507876460301546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09228571986857818,
          "ground": "gnd"
        },
        "76_LVBranch0116973": {
          "bus1": "76_LVBus1273390",
          "bus2": "76_LVBus1273391",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224461491984365,
                43.50755135853023
              ],
              [
                2.224461491984365,
                43.50755135853023
              ],
              [
                2.224458598131573,
                43.507547392111206
              ],
              [
                2.224153121757342,
                43.50712798619741
              ],
              [
                2.224153121757342,
                43.50712798619741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05323911633689717,
          "ground": "gnd"
        },
        "76_LVBranch0099401": {
          "bus1": "76_LVBus1273388",
          "bus2": "76_LVBus1273393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.228145532517826,
                43.50703369047719
              ],
              [
                2.228145532517826,
                43.50703369047719
              ],
              [
                2.228728770361073,
                43.50716849741654
              ],
              [
                2.229524536419218,
                43.50731036306207
              ],
              [
                2.229524536419218,
                43.50731036306207
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11573915098231188,
          "ground": "gnd"
        },
        "76_LVBranch0390252": {
          "bus1": "76_LVBus1273393",
          "bus2": "76_LVBus1273394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.229524536419218,
                43.50731036306207
              ],
              [
                2.229524536419218,
                43.50731036306207
              ],
              [
                2.229523774802255,
                43.507314819973686
              ],
              [
                2.229094149167019,
                43.51027429727407
              ],
              [
                2.229758703574411,
                43.511238751357745
              ],
              [
                2.229758703574411,
                43.511238751357745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4510082290556846,
          "ground": "gnd"
        },
        "76_LVBranch0366865": {
          "bus1": "76_LVBus1273393",
          "bus2": "76_LVBus1273395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.229524536419218,
                43.50731036306207
              ],
              [
                2.229524536419218,
                43.50731036306207
              ],
              [
                2.229655871626243,
                43.50680278718597
              ],
              [
                2.231556304179407,
                43.50675108498351
              ],
              [
                2.231562478195182,
                43.506750929294675
              ],
              [
                2.231562478195182,
                43.506750929294675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2116747892972121,
          "ground": "gnd"
        },
        "76_LVBranch0438534": {
          "bus1": "76_MVLV022845_LV",
          "bus2": "76_LVBus1273224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.235728433763997,
                43.50528770446244
              ],
              [
                2.235744819574487,
                43.50529399305949
              ],
              [
                2.235744819574487,
                43.50529399305949
              ],
              [
                2.236324766342712,
                43.50553734845206
              ],
              [
                2.236324766342712,
                43.50553734845206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05413528881733914,
          "ground": "gnd"
        },
        "76_LVBranch0287874": {
          "bus1": "76_LVBus1273224",
          "bus2": "76_LVBus1273225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.236324766342712,
                43.50553734845206
              ],
              [
                2.236324766342712,
                43.50553734845206
              ],
              [
                2.236801442773501,
                43.504982941983464
              ],
              [
                2.236804425343728,
                43.504979008368544
              ],
              [
                2.236804425343728,
                43.504979008368544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0731632352910494,
          "ground": "gnd"
        },
        "76_LVBranch0287873": {
          "bus1": "76_LVBus1273224",
          "bus2": "76_LVBus1273226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.236324766342712,
                43.50553734845206
              ],
              [
                2.236324766342712,
                43.50553734845206
              ],
              [
                2.236608165387195,
                43.506149690663264
              ],
              [
                2.236608165387195,
                43.506149690663264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07178931319139137,
          "ground": "gnd"
        },
        "76_LVBranch0619006": {
          "bus1": "76_LVBus1273226",
          "bus2": "76_LVBus1273227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.236608165387195,
                43.506149690663264
              ],
              [
                2.236608165387195,
                43.506149690663264
              ],
              [
                2.235884632886962,
                43.50603381091192
              ],
              [
                2.235427333245537,
                43.50596055419793
              ],
              [
                2.235426407457496,
                43.50596040952334
              ],
              [
                2.235421297134588,
                43.505959595820734
              ],
              [
                2.235421297134588,
                43.505959595820734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09827658588120343,
          "ground": "gnd"
        },
        "76_LVBranch0061938": {
          "bus1": "76_LVBus1273226",
          "bus2": "76_LVBus1273228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.236608165387195,
                43.506149690663264
              ],
              [
                2.236608165387195,
                43.506149690663264
              ],
              [
                2.236890795348749,
                43.50638848587614
              ],
              [
                2.237009765977866,
                43.50677288271595
              ],
              [
                2.237086738683294,
                43.50699868729945
              ],
              [
                2.237119869835307,
                43.507123721865725
              ],
              [
                2.237119869835307,
                43.507123721865725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11879171898997064,
          "ground": "gnd"
        },
        "76_LVBranch1786637": {
          "bus1": "76_MVLV107686_LV",
          "bus2": "76_LVBus1273704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246333220954708,
                43.50956064599321
              ],
              [
                2.246348622659352,
                43.509542846295936
              ],
              [
                2.246348622659352,
                43.509542846295936
              ],
              [
                2.246383703741187,
                43.509527184275946
              ],
              [
                2.246457336143824,
                43.50949554858747
              ],
              [
                2.246589495111158,
                43.50940369377329
              ],
              [
                2.246655632954512,
                43.50940254540058
              ],
              [
                2.246655632954512,
                43.50940254540058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030368845006087653,
          "ground": "gnd"
        },
        "76_LVBranch0334217": {
          "bus1": "76_LVBus1273704",
          "bus2": "76_LVBus1273705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246655632954512,
                43.50940254540058
              ],
              [
                2.246655632954512,
                43.50940254540058
              ],
              [
                2.246779247019129,
                43.50927927265267
              ],
              [
                2.246779247019129,
                43.50927927265267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016955754558340346,
          "ground": "gnd"
        },
        "76_LVBranch0221004": {
          "bus1": "76_LVBus1273705",
          "bus2": "76_LVBus1273714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246779247019129,
                43.50927927265267
              ],
              [
                2.246779247019129,
                43.50927927265267
              ],
              [
                2.24669796880324,
                43.50921161081193
              ],
              [
                2.245934004935763,
                43.50857559932019
              ],
              [
                2.245627696121896,
                43.50838083571136
              ],
              [
                2.245614994883159,
                43.508370255840276
              ],
              [
                2.245614994883159,
                43.508370255840276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13829677043481234,
          "ground": "gnd"
        },
        "76_LVBranch0440582": {
          "bus1": "76_LVBus1273714",
          "bus2": "76_LVBus1273715",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245614994883159,
                43.508370255840276
              ],
              [
                2.245614994883159,
                43.508370255840276
              ],
              [
                2.245610224046064,
                43.50837310970949
              ],
              [
                2.245604824554563,
                43.508375288996795
              ],
              [
                2.245089436473154,
                43.50858354923553
              ],
              [
                2.244789115049625,
                43.50885593711528
              ],
              [
                2.244784344130809,
                43.50885879094909
              ],
              [
                2.244784344130809,
                43.50885879094909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08796976827627828,
          "ground": "gnd"
        },
        "76_LVBranch0762285": {
          "bus1": "76_LVBus1273715",
          "bus2": "76_LVBus1273716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244784344130809,
                43.50885879094909
              ],
              [
                2.244784344130809,
                43.50885879094909
              ],
              [
                2.244628426291525,
                43.50835747288516
              ],
              [
                2.24440571148486,
                43.507938788686204
              ],
              [
                2.24440551452164,
                43.5079384200382
              ],
              [
                2.243972533133742,
                43.50727196302633
              ],
              [
                2.243745392018179,
                43.50662137608261
              ],
              [
                2.243584624205059,
                43.50624056308838
              ],
              [
                2.243584624205059,
                43.50624056308838
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3077800068323603,
          "ground": "gnd"
        },
        "76_LVBranch0631338": {
          "bus1": "76_LVBus1273716",
          "bus2": "76_LVBus1273717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243584624205059,
                43.50624056308838
              ],
              [
                2.243584624205059,
                43.50624056308838
              ],
              [
                2.243374354210054,
                43.50626738583977
              ],
              [
                2.243275293912353,
                43.50634831904486
              ],
              [
                2.243045926612713,
                43.506260204550394
              ],
              [
                2.243040472552179,
                43.50625810573068
              ],
              [
                2.243040472552179,
                43.50625810573068
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050778484395648325,
          "ground": "gnd"
        },
        "76_LVBranch0349754": {
          "bus1": "76_LVBus1273716",
          "bus2": "76_LVBus1273718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243584624205059,
                43.50624056308838
              ],
              [
                2.243584624205059,
                43.50624056308838
              ],
              [
                2.243340067874601,
                43.50586855600129
              ],
              [
                2.243317836763827,
                43.50583473552024
              ],
              [
                2.243317836763827,
                43.50583473552024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049984415273919273,
          "ground": "gnd"
        },
        "76_LVBranch0613694": {
          "bus1": "76_LVBus1273715",
          "bus2": "76_LVBus1273719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244784344130809,
                43.50885879094909
              ],
              [
                2.244784344130809,
                43.50885879094909
              ],
              [
                2.2441284968249,
                43.50905576326135
              ],
              [
                2.242949487146517,
                43.50904247409403
              ],
              [
                2.242299227801194,
                43.50872598900937
              ],
              [
                2.242294379730176,
                43.508723198665564
              ],
              [
                2.242294379730176,
                43.508723198665564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2164804037249898,
          "ground": "gnd"
        },
        "76_LVBranch0305974": {
          "bus1": "76_LVBus1273714",
          "bus2": "76_LVBus1273720",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245614994883159,
                43.508370255840276
              ],
              [
                2.245614994883159,
                43.508370255840276
              ],
              [
                2.245621144715213,
                43.50836986565802
              ],
              [
                2.246301479395951,
                43.50832621877224
              ],
              [
                2.246303801021332,
                43.50832606795874
              ],
              [
                2.246307629232918,
                43.508325819563616
              ],
              [
                2.246307629232918,
                43.508325819563616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05622741034538095,
          "ground": "gnd"
        },
        "76_LVBranch0174553": {
          "bus1": "76_LVBus1273705",
          "bus2": "76_LVBus1273707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246779247019129,
                43.50927927265267
              ],
              [
                2.246779247019129,
                43.50927927265267
              ],
              [
                2.247189532025281,
                43.50953850531572
              ],
              [
                2.247189532025281,
                43.50953850531572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04393470774978738,
          "ground": "gnd"
        },
        "76_LVBranch0971326": {
          "bus1": "76_LVBus1273707",
          "bus2": "76_LVBus1273708",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247189532025281,
                43.50953850531572
              ],
              [
                2.247189532025281,
                43.50953850531572
              ],
              [
                2.247050561902787,
                43.509838410363564
              ],
              [
                2.247000354382509,
                43.50989307359707
              ],
              [
                2.246959678737632,
                43.509870247629074
              ],
              [
                2.246959678737632,
                43.509870247629074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046622863623906045,
          "ground": "gnd"
        },
        "76_LVBranch0653600": {
          "bus1": "76_LVBus1273707",
          "bus2": "76_LVBus1273709",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247189532025281,
                43.50953850531572
              ],
              [
                2.247189532025281,
                43.50953850531572
              ],
              [
                2.247194466996598,
                43.50954119665469
              ],
              [
                2.247296201489588,
                43.509596706551896
              ],
              [
                2.247298212492199,
                43.50959780468602
              ],
              [
                2.247493798420655,
                43.50970452168193
              ],
              [
                2.247592597151407,
                43.5097584381022
              ],
              [
                2.24802992093593,
                43.510016683710475
              ],
              [
                2.248034719933528,
                43.510019518695074
              ],
              [
                2.248034719933528,
                43.510019518695074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08677453642421441,
          "ground": "gnd"
        },
        "76_LVBranch1671449": {
          "bus1": "76_LVBus1273709",
          "bus2": "76_LVBus1273713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248034719933528,
                43.510019518695074
              ],
              [
                2.248034719933528,
                43.510019518695074
              ],
              [
                2.248019605405866,
                43.51005922085253
              ],
              [
                2.247890198842981,
                43.51024692899267
              ],
              [
                2.247772136389478,
                43.51031068504693
              ],
              [
                2.247767168208954,
                43.51031335910568
              ],
              [
                2.247767168208954,
                43.51031335910568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04029754954479627,
          "ground": "gnd"
        },
        "76_LVBranch0677370": {
          "bus1": "76_LVBus1273709",
          "bus2": "76_LVBus1273710",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248034719933528,
                43.510019518695074
              ],
              [
                2.248034719933528,
                43.510019518695074
              ],
              [
                2.248069610750252,
                43.51003855580701
              ],
              [
                2.248390316886804,
                43.510189314018845
              ],
              [
                2.248507534267201,
                43.51024744194774
              ],
              [
                2.248507534267201,
                43.51024744194774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04586783264912573,
          "ground": "gnd"
        },
        "76_LVBranch0924075": {
          "bus1": "76_LVBus1273710",
          "bus2": "76_LVBus1273711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248507534267201,
                43.51024744194774
              ],
              [
                2.248507534267201,
                43.51024744194774
              ],
              [
                2.248683197600319,
                43.510312493331476
              ],
              [
                2.248437805404375,
                43.5106508587581
              ],
              [
                2.248437805404375,
                43.5106508587581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058446481322867824,
          "ground": "gnd"
        },
        "76_LVBranch0106615": {
          "bus1": "76_LVBus1273710",
          "bus2": "76_LVBus1273712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248507534267201,
                43.51024744194774
              ],
              [
                2.248507534267201,
                43.51024744194774
              ],
              [
                2.248693137401167,
                43.510344631038556
              ],
              [
                2.248744491990347,
                43.5103695861779
              ],
              [
                2.249411994634744,
                43.51069397376045
              ],
              [
                2.249639663172133,
                43.51080461373047
              ],
              [
                2.249966551867409,
                43.51096346994032
              ],
              [
                2.249999102639828,
                43.5109792870922
              ],
              [
                2.249999102639828,
                43.5109792870922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14546965853964117,
          "ground": "gnd"
        },
        "76_LVBranch0154516": {
          "bus1": "76_LVBus1273705",
          "bus2": "76_LVBus1273706",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246779247019129,
                43.50927927265267
              ],
              [
                2.246779247019129,
                43.50927927265267
              ],
              [
                2.246827008862128,
                43.50897568728833
              ],
              [
                2.24682795683683,
                43.50896967561044
              ],
              [
                2.246867735234774,
                43.50871675373463
              ],
              [
                2.24687665380785,
                43.508660060637176
              ],
              [
                2.24687665380785,
                43.508660060637176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06924555647411272,
          "ground": "gnd"
        },
        "76_LVBranch0948810": {
          "bus1": "76_MVLV107686_LV",
          "bus2": "76_LVBus1273701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246333220954708,
                43.50956064599321
              ],
              [
                2.246356119695183,
                43.509549485255285
              ],
              [
                2.246356119695183,
                43.509549485255285
              ],
              [
                2.246362345857041,
                43.50954776497993
              ],
              [
                2.246367657862631,
                43.5095462955725
              ],
              [
                2.246390091809356,
                43.50954009540381
              ],
              [
                2.24646859268248,
                43.50950636980141
              ],
              [
                2.246597006066634,
                43.50941711811148
              ],
              [
                2.246640893749217,
                43.509423131751575
              ],
              [
                2.246640893749217,
                43.509423131751575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028279271399774507,
          "ground": "gnd"
        },
        "76_LVBranch0039992": {
          "bus1": "76_LVBus1273701",
          "bus2": "76_LVBus1273702",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246640893749217,
                43.509423131751575
              ],
              [
                2.246640893749217,
                43.509423131751575
              ],
              [
                2.246472978396243,
                43.50966791961415
              ],
              [
                2.246016435248513,
                43.50967409270595
              ],
              [
                2.245975994396983,
                43.5096746424503
              ],
              [
                2.245928786645992,
                43.50967528527461
              ],
              [
                2.245922820687722,
                43.50967643056189
              ],
              [
                2.245922820687722,
                43.50967643056189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07490970159688846,
          "ground": "gnd"
        },
        "76_128077": {
          "bus1": "76_MVBus021848",
          "bus2": "76_MVBus021853",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2533624418198,
                43.517850687899724
              ],
              [
                2.253004675940933,
                43.51814531724174
              ],
              [
                2.252842268757366,
                43.51833277289454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06830434381244921,
          "ground": "gnd"
        },
        "76_208888": {
          "bus1": "76_MVBus021853",
          "bus2": "76_MVLV004768",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252842268757366,
                43.51833277289454
              ],
              [
                2.252842268757366,
                43.51833277289454
              ],
              [
                2.252900466506267,
                43.51828781019598
              ],
              [
                2.252969598775825,
                43.51826457844033
              ],
              [
                2.252985440511878,
                43.518241700179935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.013019316506052635,
          "ground": "gnd"
        },
        "76_LVBranch0324957": {
          "bus1": "76_MVLV004768_LV",
          "bus2": "76_LVBus1273053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252985440511878,
                43.518241700179935
              ],
              [
                2.252955125353798,
                43.518255750485
              ],
              [
                2.252955125353798,
                43.518255750485
              ],
              [
                2.252667558893573,
                43.51832947156137
              ],
              [
                2.252639089196008,
                43.51833153414052
              ],
              [
                2.252602072419149,
                43.518334210085015
              ],
              [
                2.252513624887288,
                43.51834062002831
              ],
              [
                2.252513624887288,
                43.51834062002831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03715829372307509,
          "ground": "gnd"
        },
        "76_LVBranch0475502": {
          "bus1": "76_LVBus1273053",
          "bus2": "76_LVBus1273054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252513624887288,
                43.51834062002831
              ],
              [
                2.252513624887288,
                43.51834062002831
              ],
              [
                2.252401701998452,
                43.518071909235125
              ],
              [
                2.252371478662567,
                43.51799936656446
              ],
              [
                2.252371478662567,
                43.51799936656446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039617858331969416,
          "ground": "gnd"
        },
        "76_LVBranch0188060": {
          "bus1": "76_LVBus1273054",
          "bus2": "76_LVBus1273055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252371478662567,
                43.51799936656446
              ],
              [
                2.252371478662567,
                43.51799936656446
              ],
              [
                2.252990838148929,
                43.51722183195068
              ],
              [
                2.253826930698121,
                43.51617214768233
              ],
              [
                2.253831112499413,
                43.5161669023486
              ],
              [
                2.253831112499413,
                43.5161669023486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23532467007596772,
          "ground": "gnd"
        },
        "76_LVBranch1194379": {
          "bus1": "76_MVLV004768_LV",
          "bus2": "76_LVBus1273049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252985440511878,
                43.518241700179935
              ],
              [
                2.252977945066855,
                43.51822433975549
              ],
              [
                2.252977945066855,
                43.51822433975549
              ],
              [
                2.252983308223966,
                43.518222115117204
              ],
              [
                2.252952528764345,
                43.518207738141044
              ],
              [
                2.252949393063296,
                43.51819023734844
              ],
              [
                2.25292184523358,
                43.51803668517497
              ],
              [
                2.252993640186601,
                43.51799983970659
              ],
              [
                2.252993640186601,
                43.51799983970659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02972501931207731,
          "ground": "gnd"
        },
        "76_LVBranch1197528": {
          "bus1": "76_LVBus1273049",
          "bus2": "76_LVBus1273050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252993640186601,
                43.51799983970659
              ],
              [
                2.252993640186601,
                43.51799983970659
              ],
              [
                2.252912017871715,
                43.5179844700655
              ],
              [
                2.252891462946532,
                43.517912555282045
              ],
              [
                2.252820940249091,
                43.51766576173812
              ],
              [
                2.253577847190791,
                43.51747250804446
              ],
              [
                2.253748943086095,
                43.51742881937011
              ],
              [
                2.25377981149114,
                43.51746664410136
              ],
              [
                2.25377981149114,
                43.51746664410136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12738753806738992,
          "ground": "gnd"
        },
        "76_LVBranch1504792": {
          "bus1": "76_LVBus1273050",
          "bus2": "76_LVBus1273051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25377981149114,
                43.51746664410136
              ],
              [
                2.25377981149114,
                43.51746664410136
              ],
              [
                2.253809587243432,
                43.51740726110511
              ],
              [
                2.253871467642803,
                43.51738480503665
              ],
              [
                2.253891359848662,
                43.517311007653724
              ],
              [
                2.253879978483528,
                43.51730752969073
              ],
              [
                2.253868597132939,
                43.51730404273921
              ],
              [
                2.25385721578373,
                43.51730055578639
              ],
              [
                2.253853031097622,
                43.51729927632913
              ],
              [
                2.253853031097622,
                43.51729927632913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02433125667667823,
          "ground": "gnd"
        },
        "76_LVBranch0370488": {
          "bus1": "76_MVLV004768_LV",
          "bus2": "76_LVBus1273038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252985440511878,
                43.518241700179935
              ],
              [
                2.252989360661361,
                43.518254878684836
              ],
              [
                2.252989360661361,
                43.518254878684836
              ],
              [
                2.252990663257182,
                43.518259274512346
              ],
              [
                2.25298900105353,
                43.51865692654611
              ],
              [
                2.25298900105353,
                43.51865692654611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04468009172972289,
          "ground": "gnd"
        },
        "76_LVBranch0063829": {
          "bus1": "76_LVBus1273038",
          "bus2": "76_LVBus1273039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25298900105353,
                43.51865692654611
              ],
              [
                2.25298900105353,
                43.51865692654611
              ],
              [
                2.252995611244699,
                43.518755217189934
              ],
              [
                2.253001109706489,
                43.51883696128973
              ],
              [
                2.253001109706489,
                43.51883696128973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02002631712843087,
          "ground": "gnd"
        },
        "76_LVBranch1579095": {
          "bus1": "76_LVBus1273039",
          "bus2": "76_LVBus1273046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253001109706489,
                43.51883696128973
              ],
              [
                2.253001109706489,
                43.51883696128973
              ],
              [
                2.253165970117105,
                43.51931458781525
              ],
              [
                2.253325431875606,
                43.51930861045743
              ],
              [
                2.25386014911316,
                43.519288563878646
              ],
              [
                2.25389603366869,
                43.51927509283125
              ],
              [
                2.253981352792768,
                43.51874798922415
              ],
              [
                2.254050404717553,
                43.518729115561065
              ],
              [
                2.254051541247567,
                43.518728891760496
              ],
              [
                2.254056359159863,
                43.518727933858116
              ],
              [
                2.254056359159863,
                43.518727933858116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17960847979181033,
          "ground": "gnd"
        },
        "76_LVBranch0920537": {
          "bus1": "76_LVBus1273046",
          "bus2": "76_LVBus1273047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254056359159863,
                43.518727933858116
              ],
              [
                2.254056359159863,
                43.518727933858116
              ],
              [
                2.254050755004258,
                43.51872604216613
              ],
              [
                2.254024215473174,
                43.518717106117755
              ],
              [
                2.254035558330102,
                43.518569498036676
              ],
              [
                2.253984832990064,
                43.51857215481801
              ],
              [
                2.253984846537645,
                43.51856287990458
              ],
              [
                2.253984864548561,
                43.51855054930287
              ],
              [
                2.253984866648963,
                43.51854911133182
              ],
              [
                2.253984871112313,
                43.51854605564339
              ],
              [
                2.253984871112313,
                43.51854605564339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026300638109955293,
          "ground": "gnd"
        },
        "76_LVBranch0499484": {
          "bus1": "76_LVBus1273039",
          "bus2": "76_LVBus1273040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253001109706489,
                43.51883696128973
              ],
              [
                2.253001109706489,
                43.51883696128973
              ],
              [
                2.252995352180887,
                43.51883858346866
              ],
              [
                2.252617517458811,
                43.51894468667105
              ],
              [
                2.252451005233487,
                43.519033358834335
              ],
              [
                2.252251133046858,
                43.519139781231495
              ],
              [
                2.252246151985415,
                43.51914243753028
              ],
              [
                2.252246151985415,
                43.51914243753028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0704485602339175,
          "ground": "gnd"
        },
        "76_LVBranch0293950": {
          "bus1": "76_LVBus1273039",
          "bus2": "76_LVBus1273041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253001109706489,
                43.51883696128973
              ],
              [
                2.253001109706489,
                43.51883696128973
              ],
              [
                2.253137435011286,
                43.51949458174139
              ],
              [
                2.253139274424737,
                43.51950347166085
              ],
              [
                2.253148545230537,
                43.51954817296226
              ],
              [
                2.253097995846591,
                43.519723835704546
              ],
              [
                2.252962086964562,
                43.52019613037558
              ],
              [
                2.252962086964562,
                43.52019613037558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1534631366008697,
          "ground": "gnd"
        },
        "76_LVBranch0380117": {
          "bus1": "76_LVBus1273041",
          "bus2": "76_LVBus1273042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252962086964562,
                43.52019613037558
              ],
              [
                2.252962086964562,
                43.52019613037558
              ],
              [
                2.253084710163658,
                43.52020684083267
              ],
              [
                2.253475412899147,
                43.52024098441748
              ],
              [
                2.253477104685659,
                43.52024112953795
              ],
              [
                2.253481537893113,
                43.520241519460356
              ],
              [
                2.253481537893113,
                43.520241519460356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04229912256925965,
          "ground": "gnd"
        },
        "76_LVBranch0362268": {
          "bus1": "76_LVBus1273041",
          "bus2": "76_LVBus1273043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252962086964562,
                43.52019613037558
              ],
              [
                2.252962086964562,
                43.52019613037558
              ],
              [
                2.252961549282198,
                43.5202006056483
              ],
              [
                2.252820566242235,
                43.52095362504806
              ],
              [
                2.253155337257704,
                43.52128155806066
              ],
              [
                2.253158468589266,
                43.5212854340659
              ],
              [
                2.253158468589266,
                43.5212854340659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13082153693035778,
          "ground": "gnd"
        },
        "76_LVBranch0612178": {
          "bus1": "76_LVBus1273043",
          "bus2": "76_LVBus1273044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253158468589266,
                43.5212854340659
              ],
              [
                2.253158468589266,
                43.5212854340659
              ],
              [
                2.253461634428052,
                43.52133861608415
              ],
              [
                2.253467635267448,
                43.52133967229743
              ],
              [
                2.253467635267448,
                43.52133967229743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02571170665101768,
          "ground": "gnd"
        },
        "76_LVBranch0253259": {
          "bus1": "76_LVBus1273043",
          "bus2": "76_LVBus1273045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253158468589266,
                43.5212854340659
              ],
              [
                2.253158468589266,
                43.5212854340659
              ],
              [
                2.252689146741779,
                43.52128507363751
              ],
              [
                2.252663679857158,
                43.521285053533475
              ],
              [
                2.252663679857158,
                43.521285053533475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04000283109715068,
          "ground": "gnd"
        },
        "76_LVBranch1192910": {
          "bus1": "76_MVLV100819_LV",
          "bus2": "76_LVBus1273639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252860416694197,
                43.526437971794195
              ],
              [
                2.252866323000709,
                43.52644483382141
              ],
              [
                2.252866323000709,
                43.52644483382141
              ],
              [
                2.252918110366517,
                43.52641368837181
              ],
              [
                2.252931045768661,
                43.526411541580856
              ],
              [
                2.252953211468435,
                43.52641532473832
              ],
              [
                2.253333524440623,
                43.52665575728112
              ],
              [
                2.253534905927411,
                43.52679969506254
              ],
              [
                2.253537484740512,
                43.52680153949221
              ],
              [
                2.253549677900203,
                43.52680020989885
              ],
              [
                2.253549677900203,
                43.52680020989885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07318287347590657,
          "ground": "gnd"
        },
        "76_LVBranch0967779": {
          "bus1": "76_LVBus1273639",
          "bus2": "76_LVBus1273640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253549677900203,
                43.52680020989885
              ],
              [
                2.253549677900203,
                43.52680020989885
              ],
              [
                2.25354300766709,
                43.526808805617414
              ],
              [
                2.253541061193227,
                43.52681373817239
              ],
              [
                2.253538556790642,
                43.52682009928621
              ],
              [
                2.253542820744393,
                43.526843568688484
              ],
              [
                2.253619879263121,
                43.527267411261285
              ],
              [
                2.253634778969374,
                43.527349333978364
              ],
              [
                2.253661054673818,
                43.527363985957955
              ],
              [
                2.253721470364411,
                43.52736225357868
              ],
              [
                2.2537423724427,
                43.52734357609943
              ],
              [
                2.253773579223029,
                43.52738172493797
              ],
              [
                2.253776032866377,
                43.527384719651494
              ],
              [
                2.2538064954351,
                43.52738282906965
              ],
              [
                2.2538064954351,
                43.52738282906965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07974528557126408,
          "ground": "gnd"
        },
        "76_LVBranch1721224": {
          "bus1": "76_LVBus1273640",
          "bus2": "76_LVBus1273642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2538064954351,
                43.52738282906965
              ],
              [
                2.2538064954351,
                43.52738282906965
              ],
              [
                2.253771902600707,
                43.52739638206804
              ],
              [
                2.253762942329761,
                43.527399889155625
              ],
              [
                2.253733379963288,
                43.52741121718893
              ],
              [
                2.253625877008367,
                43.52740570493997
              ],
              [
                2.25354937847869,
                43.527407847108805
              ],
              [
                2.253494461357127,
                43.52742501504351
              ],
              [
                2.253399129194024,
                43.52744186372854
              ],
              [
                2.2532958463143,
                43.52743085416991
              ],
              [
                2.2532743130031,
                43.52743351553584
              ],
              [
                2.253266006495795,
                43.52744598352521
              ],
              [
                2.253261017646256,
                43.527453466112085
              ],
              [
                2.253261017646256,
                43.527453466112085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04703069310869394,
          "ground": "gnd"
        },
        "76_LVBranch0923244": {
          "bus1": "76_LVBus1273640",
          "bus2": "76_LVBus1273641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2538064954351,
                43.52738282906965
              ],
              [
                2.2538064954351,
                43.52738282906965
              ],
              [
                2.253769258102625,
                43.52743092754314
              ],
              [
                2.253766660818563,
                43.5275091338102
              ],
              [
                2.253774389473841,
                43.52751162934071
              ],
              [
                2.253779673594694,
                43.52751334106283
              ],
              [
                2.253781290932837,
                43.527513863591885
              ],
              [
                2.253781290932837,
                43.527513863591885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016119094262457764,
          "ground": "gnd"
        },
        "76_LVBranch0825511": {
          "bus1": "76_MVLV100819_LV",
          "bus2": "76_LVBus1273635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252860416694197,
                43.526437971794195
              ],
              [
                2.252867697803486,
                43.526442291474154
              ],
              [
                2.252867697803486,
                43.526442291474154
              ],
              [
                2.252892345350856,
                43.52642161293609
              ],
              [
                2.252919645619416,
                43.52640287775597
              ],
              [
                2.252939938538912,
                43.526403495882334
              ],
              [
                2.252972821495372,
                43.526409992672264
              ],
              [
                2.253293667494374,
                43.5266123708995
              ],
              [
                2.25330586892088,
                43.52661379148062
              ],
              [
                2.253313075575282,
                43.52660999546278
              ],
              [
                2.253318081914645,
                43.526607357093496
              ],
              [
                2.253318081914645,
                43.526607357093496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04701602034967218,
          "ground": "gnd"
        },
        "76_LVBranch1297026": {
          "bus1": "76_LVBus1273635",
          "bus2": "76_LVBus1273636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253318081914645,
                43.526607357093496
              ],
              [
                2.253318081914645,
                43.526607357093496
              ],
              [
                2.253289224235823,
                43.52658492892631
              ],
              [
                2.25315668643037,
                43.52649534655574
              ],
              [
                2.253152660884371,
                43.52641924720272
              ],
              [
                2.253243802427393,
                43.52639521454255
              ],
              [
                2.253248071006274,
                43.52636515508697
              ],
              [
                2.253248071006274,
                43.52636515508697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03769292531389023,
          "ground": "gnd"
        },
        "76_LVBranch1510433": {
          "bus1": "76_LVBus1273636",
          "bus2": "76_LVBus1273637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253248071006274,
                43.52636515508697
              ],
              [
                2.253248071006274,
                43.52636515508697
              ],
              [
                2.252988092110178,
                43.52637392033286
              ],
              [
                2.252841239722187,
                43.52625928747804
              ],
              [
                2.25282011402938,
                43.526237206803756
              ],
              [
                2.25282011402938,
                43.526237206803756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041439869952450574,
          "ground": "gnd"
        },
        "76_LVBranch1551550": {
          "bus1": "76_MVLV100819_LV",
          "bus2": "76_LVBus1273627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252860416694197,
                43.526437971794195
              ],
              [
                2.252853951436069,
                43.526433221361835
              ],
              [
                2.252853951436069,
                43.526433221361835
              ],
              [
                2.252853288610136,
                43.526430407788034
              ],
              [
                2.252854504903803,
                43.52642647227142
              ],
              [
                2.252860797213117,
                43.52640621067429
              ],
              [
                2.252859637601948,
                43.52639688984252
              ],
              [
                2.252855484999816,
                43.52639019096954
              ],
              [
                2.252625198025866,
                43.52630004559637
              ],
              [
                2.252618647889185,
                43.52629425254678
              ],
              [
                2.252608828622251,
                43.526285724749364
              ],
              [
                2.25254809175108,
                43.52625497584422
              ],
              [
                2.252536360089787,
                43.526253348839504
              ],
              [
                2.252536360089787,
                43.526253348839504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03508590674425556,
          "ground": "gnd"
        },
        "76_LVBranch1350668": {
          "bus1": "76_LVBus1273627",
          "bus2": "76_LVBus1273628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252536360089787,
                43.526253348839504
              ],
              [
                2.252536360089787,
                43.526253348839504
              ],
              [
                2.25254208456289,
                43.52625785604517
              ],
              [
                2.252548055776077,
                43.526262561167975
              ],
              [
                2.252554126403452,
                43.52627517526715
              ],
              [
                2.252564732587595,
                43.52701772155471
              ],
              [
                2.252558159593422,
                43.527027260966754
              ],
              [
                2.25254551710257,
                43.527031681755304
              ],
              [
                2.25254551710257,
                43.527031681755304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08770140299021638,
          "ground": "gnd"
        },
        "76_LVBranch1715205": {
          "bus1": "76_LVBus1273628",
          "bus2": "76_LVBus1273629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25254551710257,
                43.527031681755304
              ],
              [
                2.25254551710257,
                43.527031681755304
              ],
              [
                2.252565341072472,
                43.527032164770745
              ],
              [
                2.252580002821891,
                43.52702376416207
              ],
              [
                2.252582196752686,
                43.527010293799044
              ],
              [
                2.252574911699601,
                43.52681735576684
              ],
              [
                2.252580321918591,
                43.52680894784737
              ],
              [
                2.252603448591679,
                43.52680616205657
              ],
              [
                2.252641998950137,
                43.52680585997395
              ],
              [
                2.25266743157172,
                43.526805655370836
              ],
              [
                2.25266743157172,
                43.526805655370836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03416250200358393,
          "ground": "gnd"
        },
        "76_LVBranch0806611": {
          "bus1": "76_LVBus1273628",
          "bus2": "76_LVBus1273630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25254551710257,
                43.527031681755304
              ],
              [
                2.25254551710257,
                43.527031681755304
              ],
              [
                2.252555345609045,
                43.52703407118356
              ],
              [
                2.252556008626952,
                43.52704506328531
              ],
              [
                2.252565109018249,
                43.52719666977746
              ],
              [
                2.252565109018249,
                43.52719666977746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018920146477059304,
          "ground": "gnd"
        },
        "76_LVBranch1550530": {
          "bus1": "76_LVBus1273630",
          "bus2": "76_LVBus1273631",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252565109018249,
                43.52719666977746
              ],
              [
                2.252565109018249,
                43.52719666977746
              ],
              [
                2.252567146116182,
                43.527230571826124
              ],
              [
                2.252540067059046,
                43.52724140718768
              ],
              [
                2.252540067059046,
                43.52724140718768
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00626847806666874,
          "ground": "gnd"
        },
        "76_LVBranch1353104": {
          "bus1": "76_LVBus1273631",
          "bus2": "76_LVBus1273632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252540067059046,
                43.52724140718768
              ],
              [
                2.252540067059046,
                43.52724140718768
              ],
              [
                2.252568470251996,
                43.52725384122836
              ],
              [
                2.252571472111514,
                43.52730348995088
              ],
              [
                2.252579561578747,
                43.52743721974994
              ],
              [
                2.252597794835787,
                43.52748589190195
              ],
              [
                2.252602420830176,
                43.52749823524735
              ],
              [
                2.252602420830176,
                43.52749823524735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0300996584622255,
          "ground": "gnd"
        },
        "76_LVBranch0917121": {
          "bus1": "76_LVBus1273632",
          "bus2": "76_LVBus1273633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252602420830176,
                43.52749823524735
              ],
              [
                2.252602420830176,
                43.52749823524735
              ],
              [
                2.252594522557967,
                43.52749354657512
              ],
              [
                2.252582304921736,
                43.52748629308192
              ],
              [
                2.252553272663365,
                43.527481497829235
              ],
              [
                2.252423519216231,
                43.52749571209344
              ],
              [
                2.252361848797333,
                43.527518733886915
              ],
              [
                2.252233156435236,
                43.52756677731197
              ],
              [
                2.252190024121212,
                43.527582875449156
              ],
              [
                2.252171127455685,
                43.52758993352428
              ],
              [
                2.252163909900189,
                43.52759262401087
              ],
              [
                2.252155002766465,
                43.527601820028096
              ],
              [
                2.252155782073879,
                43.52760933410812
              ],
              [
                2.252156391043774,
                43.52761511348594
              ],
              [
                2.252156391043774,
                43.52761511348594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04143174971215899,
          "ground": "gnd"
        },
        "76_LVBranch1003169": {
          "bus1": "76_MVLV100819_LV",
          "bus2": "76_LVBus1273616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252860416694197,
                43.526437971794195
              ],
              [
                2.252865356131814,
                43.52643881151165
              ],
              [
                2.252865356131814,
                43.52643881151165
              ],
              [
                2.252885299555518,
                43.526408521755116
              ],
              [
                2.252889011889012,
                43.52639556486906
              ],
              [
                2.252882327848031,
                43.52638007434116
              ],
              [
                2.252700663779716,
                43.52626040790208
              ],
              [
                2.252678955489435,
                43.52623143341694
              ],
              [
                2.252685172118492,
                43.525937514954364
              ],
              [
                2.252697687648012,
                43.525926919721904
              ],
              [
                2.252724063516118,
                43.52592339950622
              ],
              [
                2.252854763043114,
                43.52593512322846
              ],
              [
                2.252990849294919,
                43.52594591634169
              ],
              [
                2.253529353199922,
                43.52598861517234
              ],
              [
                2.253542136884979,
                43.525988768960225
              ],
              [
                2.253578511738848,
                43.52598919282174
              ],
              [
                2.25358527506392,
                43.525984425804076
              ],
              [
                2.253589635443074,
                43.52596741609512
              ],
              [
                2.253589635443074,
                43.52596741609512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13902406367156536,
          "ground": "gnd"
        },
        "76_LVBranch1514179": {
          "bus1": "76_LVBus1273616",
          "bus2": "76_LVBus1273617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.253589635443074,
                43.52596741609512
              ],
              [
                2.253589635443074,
                43.52596741609512
              ],
              [
                2.253599948857975,
                43.52598436536402
              ],
              [
                2.253612887007046,
                43.52598868042206
              ],
              [
                2.254137267191146,
                43.52600208430396
              ],
              [
                2.254204923184244,
                43.526006279958715
              ],
              [
                2.254248363928588,
                43.52603163108349
              ],
              [
                2.254248363928588,
                43.52603163108349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05561915940405304,
          "ground": "gnd"
        },
        "76_LVBranch0668541": {
          "bus1": "76_LVBus1273617",
          "bus2": "76_LVBus1273625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254248363928588,
                43.52603163108349
              ],
              [
                2.254248363928588,
                43.52603163108349
              ],
              [
                2.254289882825856,
                43.52611297209798
              ],
              [
                2.254308480774809,
                43.526149403376316
              ],
              [
                2.25448061753706,
                43.52648665331478
              ],
              [
                2.254482772963313,
                43.52649087006402
              ],
              [
                2.254482772963313,
                43.52649087006402
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054428223877219045,
          "ground": "gnd"
        },
        "76_LVBranch0379760": {
          "bus1": "76_LVBus1273617",
          "bus2": "76_LVBus1273618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254248363928588,
                43.52603163108349
              ],
              [
                2.254248363928588,
                43.52603163108349
              ],
              [
                2.254978245368543,
                43.52602316184563
              ],
              [
                2.254978245368543,
                43.52602316184563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059012525718563635,
          "ground": "gnd"
        },
        "76_LVBranch0169746": {
          "bus1": "76_LVBus1273618",
          "bus2": "76_LVBus1273623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254978245368543,
                43.52602316184563
              ],
              [
                2.254978245368543,
                43.52602316184563
              ],
              [
                2.255468860514918,
                43.5265418939391
              ],
              [
                2.25547236308771,
                43.52654559941646
              ],
              [
                2.25547236308771,
                43.52654559941646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07046115105347439,
          "ground": "gnd"
        },
        "76_LVBranch0156124": {
          "bus1": "76_LVBus1273618",
          "bus2": "76_LVBus1273624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254978245368543,
                43.52602316184563
              ],
              [
                2.254978245368543,
                43.52602316184563
              ],
              [
                2.254984421167689,
                43.526023166589056
              ],
              [
                2.255348793331695,
                43.52602343683731
              ],
              [
                2.255422902922177,
                43.526023493480615
              ],
              [
                2.255442159064127,
                43.52602350819014
              ],
              [
                2.255447606119025,
                43.52602351235047
              ],
              [
                2.255448334863337,
                43.52602351290698
              ],
              [
                2.255448334863337,
                43.52602351290698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038002964056050366,
          "ground": "gnd"
        },
        "76_LVBranch0031616": {
          "bus1": "76_LVBus1273618",
          "bus2": "76_LVBus1273619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.254978245368543,
                43.52602316184563
              ],
              [
                2.254978245368543,
                43.52602316184563
              ],
              [
                2.254977572478315,
                43.52601869459976
              ],
              [
                2.254986929868486,
                43.52594522993832
              ],
              [
                2.255438012850869,
                43.52594332858782
              ],
              [
                2.256558413745243,
                43.52595197962626
              ],
              [
                2.256581714079952,
                43.52602682612281
              ],
              [
                2.256581695355086,
                43.52603132878726
              ],
              [
                2.256581695355086,
                43.52603132878726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14477069084144575,
          "ground": "gnd"
        },
        "76_LVBranch1063594": {
          "bus1": "76_LVBus1273619",
          "bus2": "76_LVBus1273620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.256581695355086,
                43.52603132878726
              ],
              [
                2.256581695355086,
                43.52603132878726
              ],
              [
                2.257440933667924,
                43.5260237041969
              ],
              [
                2.257440933667924,
                43.5260237041969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0694676476198712,
          "ground": "gnd"
        },
        "76_LVBranch1774254": {
          "bus1": "76_LVBus1273620",
          "bus2": "76_LVBus1273621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.257440933667924,
                43.5260237041969
              ],
              [
                2.257440933667924,
                43.5260237041969
              ],
              [
                2.257588593968943,
                43.52603484166431
              ],
              [
                2.257665755277101,
                43.526043131481266
              ],
              [
                2.257666638379999,
                43.52604758089184
              ],
              [
                2.257666638379999,
                43.52604758089184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01880607389446046,
          "ground": "gnd"
        },
        "76_LVBranch0923914": {
          "bus1": "76_LVBus1273621",
          "bus2": "76_LVBus1273622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.257666638379999,
                43.52604758089184
              ],
              [
                2.257666638379999,
                43.52604758089184
              ],
              [
                2.257822563206379,
                43.525986968921494
              ],
              [
                2.258822413746609,
                43.525968598769055
              ],
              [
                2.258938408872372,
                43.52596768607428
              ],
              [
                2.258938408872372,
                43.52596768607428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10452482180637197,
          "ground": "gnd"
        },
        "76_LVBranch1134153": {
          "bus1": "76_MVLV100819_LV",
          "bus2": "76_LVBus1273603",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252860416694197,
                43.526437971794195
              ],
              [
                2.252855861157032,
                43.526436458324966
              ],
              [
                2.252855861157032,
                43.526436458324966
              ],
              [
                2.252870614204882,
                43.52640797094683
              ],
              [
                2.25287100118622,
                43.526396871830904
              ],
              [
                2.252683862768061,
                43.52627058633542
              ],
              [
                2.25265512986392,
                43.52623094726291
              ],
              [
                2.252661010908769,
                43.52593852044231
              ],
              [
                2.252652470565073,
                43.52592550895756
              ],
              [
                2.252625801339777,
                43.52591863052334
              ],
              [
                2.2524861531817,
                43.525902747274465
              ],
              [
                2.252456622527097,
                43.52589310740863
              ],
              [
                2.252436493967494,
                43.52583195930865
              ],
              [
                2.252436493967494,
                43.52583195930865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08763960316535181,
          "ground": "gnd"
        },
        "76_LVBranch0128241": {
          "bus1": "76_LVBus1273603",
          "bus2": "76_LVBus1273604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252436493967494,
                43.52583195930865
              ],
              [
                2.252436493967494,
                43.52583195930865
              ],
              [
                2.252421029818704,
                43.5258319470658
              ],
              [
                2.252420721029789,
                43.52583194682126
              ],
              [
                2.252263300442038,
                43.52583182206596
              ],
              [
                2.25201592677115,
                43.525804636454296
              ],
              [
                2.25201592677115,
                43.525804636454296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03422639080714999,
          "ground": "gnd"
        },
        "76_LVBranch0517374": {
          "bus1": "76_LVBus1273604",
          "bus2": "76_LVBus1273605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.25201592677115,
                43.525804636454296
              ],
              [
                2.25201592677115,
                43.525804636454296
              ],
              [
                2.252010082323955,
                43.52580607877316
              ],
              [
                2.252004237863032,
                43.52580753007901
              ],
              [
                2.252000568094781,
                43.52580843488469
              ],
              [
                2.251998628188833,
                43.52580890967235
              ],
              [
                2.251952539795179,
                43.52582030493969
              ],
              [
                2.251480991487595,
                43.52593687231707
              ],
              [
                2.251471427795016,
                43.52593923733008
              ],
              [
                2.251471427795016,
                43.52593923733008
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04648939502865423,
          "ground": "gnd"
        },
        "76_LVBranch0126725": {
          "bus1": "76_LVBus1273605",
          "bus2": "76_LVBus1273614",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.251471427795016,
                43.52593923733008
              ],
              [
                2.251471427795016,
                43.52593923733008
              ],
              [
                2.251472779869049,
                43.52594362425485
              ],
              [
                2.251587355887735,
                43.526352839582934
              ],
              [
                2.251587355887735,
                43.526352839582934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0468984829825639,
          "ground": "gnd"
        },
        "76_LVBranch0038320": {
          "bus1": "76_LVBus1273605",
          "bus2": "76_LVBus1273606",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.251471427795016,
                43.52593923733008
              ],
              [
                2.251471427795016,
                43.52593923733008
              ],
              [
                2.25145912437738,
                43.525940054318866
              ],
              [
                2.250979389899998,
                43.52597173612359
              ],
              [
                2.250425846592769,
                43.526008299081596
              ],
              [
                2.250318277476579,
                43.52600760971711
              ],
              [
                2.250318277476579,
                43.52600760971711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09357085518037848,
          "ground": "gnd"
        },
        "76_LVBranch0631989": {
          "bus1": "76_LVBus1273606",
          "bus2": "76_LVBus1273612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.250318277476579,
                43.52600760971711
              ],
              [
                2.250318277476579,
                43.52600760971711
              ],
              [
                2.25062005966489,
                43.5264902249915
              ],
              [
                2.250666434938422,
                43.52655071163161
              ],
              [
                2.250666434938422,
                43.52655071163161
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06660448545865562,
          "ground": "gnd"
        },
        "76_LVBranch0704468": {
          "bus1": "76_LVBus1273612",
          "bus2": "76_LVBus1273613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.250666434938422,
                43.52655071163161
              ],
              [
                2.250666434938422,
                43.52655071163161
              ],
              [
                2.250669405722005,
                43.52655465050714
              ],
              [
                2.250972823204572,
                43.52697263800674
              ],
              [
                2.25119126654711,
                43.52727439453895
              ],
              [
                2.251194311556356,
                43.52727830649973
              ],
              [
                2.251194311556356,
                43.52727830649973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09141060689977737,
          "ground": "gnd"
        },
        "76_LVBranch0630695": {
          "bus1": "76_LVBus1273606",
          "bus2": "76_LVBus1273607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.250318277476579,
                43.52600760971711
              ],
              [
                2.250318277476579,
                43.52600760971711
              ],
              [
                2.250477156464656,
                43.525626080363764
              ],
              [
                2.250478953986653,
                43.525621776864476
              ],
              [
                2.250478953986653,
                43.525621776864476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0447919750943682,
          "ground": "gnd"
        },
        "76_LVBranch0622027": {
          "bus1": "76_LVBus1273606",
          "bus2": "76_LVBus1273608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.250318277476579,
                43.52600760971711
              ],
              [
                2.250318277476579,
                43.52600760971711
              ],
              [
                2.249750102793589,
                43.52587123112437
              ],
              [
                2.249750102793589,
                43.52587123112437
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04836704403953051,
          "ground": "gnd"
        },
        "76_LVBranch0127598": {
          "bus1": "76_LVBus1273608",
          "bus2": "76_LVBus1273609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.249750102793589,
                43.52587123112437
              ],
              [
                2.249750102793589,
                43.52587123112437
              ],
              [
                2.24974393983193,
                43.52587092052122
              ],
              [
                2.249002007807503,
                43.525813332152
              ],
              [
                2.249002007807503,
                43.525813332152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06081911759445353,
          "ground": "gnd"
        },
        "76_LVBranch0722998": {
          "bus1": "76_LVBus1273609",
          "bus2": "76_LVBus1273611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.249002007807503,
                43.525813332152
              ],
              [
                2.249002007807503,
                43.525813332152
              ],
              [
                2.248427596823342,
                43.525758690699696
              ],
              [
                2.248377395196778,
                43.52575391273452
              ],
              [
                2.248377395196778,
                43.52575391273452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05092481107603618,
          "ground": "gnd"
        },
        "76_LVBranch0695222": {
          "bus1": "76_LVBus1273609",
          "bus2": "76_LVBus1273610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.249002007807503,
                43.525813332152
              ],
              [
                2.249002007807503,
                43.525813332152
              ],
              [
                2.248829459769473,
                43.52538113064977
              ],
              [
                2.248829459769473,
                43.52538113064977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050003930720486395,
          "ground": "gnd"
        },
        "76_202201": {
          "bus1": "76_MVLV057402",
          "bus2": "76_MVBus021811",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252127391631995,
                43.5281672850316
              ],
              [
                2.252113289310225,
                43.52816477533022
              ],
              [
                2.252055170684346,
                43.528190981321956
              ],
              [
                2.252033416348594,
                43.528200796235325
              ],
              [
                2.252008299970846,
                43.52821212733982
              ],
              [
                2.252158349202479,
                43.528363675289604
              ],
              [
                2.252158349202479,
                43.528363675289604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.030737198893360896,
          "ground": "gnd"
        },
        "76_84301": {
          "bus1": "76_MVBus021811",
          "bus2": "76_MVBus021812",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252158349202479,
                43.528363675289604
              ],
              [
                2.24964628258875,
                43.52806886855796
              ],
              [
                2.247294648135094,
                43.52782671448903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.39769642868560273,
          "ground": "gnd"
        },
        "76_64557": {
          "bus1": "76_MVBus021812",
          "bus2": "76_MVBus021829",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247294648135094,
                43.52782671448903
              ],
              [
                2.247295140561882,
                43.5285244695169
              ],
              [
                2.247318649689488,
                43.52930560243028
              ],
              [
                2.244501010352801,
                43.53047519596826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.42655956585721194,
          "ground": "gnd"
        },
        "76_45897": {
          "bus1": "76_MVBus021829",
          "bus2": "76_MVBus021830",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244501010352801,
                43.53047519596826
              ],
              [
                2.24392663125672,
                43.530744841298244
              ],
              [
                2.241513498956515,
                43.531146968061236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.2553740146203428,
          "ground": "gnd"
        },
        "76_128089": {
          "bus1": "76_MVBus021830",
          "bus2": "76_MVBus021833",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241513498956515,
                43.531146968061236
              ],
              [
                2.241513498956515,
                43.531146968061236
              ],
              [
                2.238299234066234,
                43.531944389763304
              ],
              [
                2.238299234066234,
                43.531944389763304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.2745133925719437,
          "ground": "gnd"
        },
        "76_45884": {
          "bus1": "76_MVBus021833",
          "bus2": "76_MVBus021834",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.238299234066234,
                43.531944389763304
              ],
              [
                2.234163545503443,
                43.532512257730154
              ],
              [
                2.233113097754292,
                43.5326321243443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.42615333452283805,
          "ground": "gnd"
        },
        "76_56836": {
          "bus1": "76_MVBus021834",
          "bus2": "76_MVBus021835",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.233113097754292,
                43.5326321243443
              ],
              [
                2.233113097754292,
                43.5326321243443
              ],
              [
                2.231841551970808,
                43.53439523352488
              ],
              [
                2.231460103556048,
                43.53588659484134
              ],
              [
                2.229555664383905,
                43.53636953802972
              ],
              [
                2.229555664383905,
                43.53636953802972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5527698186294185,
          "ground": "gnd"
        },
        "76_5631": {
          "bus1": "76_MVBus021835",
          "bus2": "76_MVLV050567",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.229555664383905,
                43.53636953802972
              ],
              [
                2.229555664383905,
                43.53636953802972
              ],
              [
                2.229698448319901,
                43.53695354249515
              ],
              [
                2.229715444071703,
                43.53699461424772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06590314898678953,
          "ground": "gnd"
        },
        "76_LVBranch0391524": {
          "bus1": "76_MVLV050567_LV",
          "bus2": "76_LVBus1273438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.229715444071703,
                43.53699461424772
              ],
              [
                2.229756040687522,
                43.53702008044205
              ],
              [
                2.229756040687522,
                43.53702008044205
              ],
              [
                2.229898915495264,
                43.53699335991555
              ],
              [
                2.230431719533252,
                43.53689373524009
              ],
              [
                2.230499281207198,
                43.53689488994294
              ],
              [
                2.231116799216105,
                43.536905451500445
              ],
              [
                2.231240310247612,
                43.5369075687882
              ],
              [
                2.2314873200008,
                43.53691179394057
              ],
              [
                2.23169728140072,
                43.536915388923525
              ],
              [
                2.23209584494878,
                43.53692220622736
              ],
              [
                2.232102021740809,
                43.536922311141545
              ],
              [
                2.232102021740809,
                43.536922311141545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1914319964378841,
          "ground": "gnd"
        },
        "76_LVBranch0552812": {
          "bus1": "76_LVBus1273438",
          "bus2": "76_LVBus1273439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232102021740809,
                43.536922311141545
              ],
              [
                2.232102021740809,
                43.536922311141545
              ],
              [
                2.231960243633471,
                43.536663495063934
              ],
              [
                2.231905367303791,
                43.53656331193361
              ],
              [
                2.231904690115451,
                43.536562079987064
              ],
              [
                2.231904690115451,
                43.536562079987064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04308392782729836,
          "ground": "gnd"
        },
        "76_LVBranch0072314": {
          "bus1": "76_LVBus1273438",
          "bus2": "76_LVBus1273440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232102021740809,
                43.536922311141545
              ],
              [
                2.232102021740809,
                43.536922311141545
              ],
              [
                2.232108138088799,
                43.536921696999336
              ],
              [
                2.232591526991958,
                43.53687308899136
              ],
              [
                2.232634156025843,
                43.53686879860178
              ],
              [
                2.232941881114308,
                43.53674705743757
              ],
              [
                2.233247527931549,
                43.53662614024109
              ],
              [
                2.233445901588994,
                43.53654765611157
              ],
              [
                2.233451328846987,
                43.53654551335913
              ],
              [
                2.233451328846987,
                43.53654551335913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11860464809093554,
          "ground": "gnd"
        },
        "76_LVBranch0424989": {
          "bus1": "76_MVLV050567_LV",
          "bus2": "76_LVBus1273435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.229715444071703,
                43.53699461424772
              ],
              [
                2.229696833040141,
                43.537030509496496
              ],
              [
                2.229696833040141,
                43.537030509496496
              ],
              [
                2.228524275791405,
                43.53732991385841
              ],
              [
                2.228228425970062,
                43.53738535403698
              ],
              [
                2.227776268360623,
                43.53753907381905
              ],
              [
                2.227027821997665,
                43.537793525021634
              ],
              [
                2.226784704992462,
                43.53787617552748
              ],
              [
                2.226433194082903,
                43.53799567911446
              ],
              [
                2.226433194082903,
                43.53799567911446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2853003047464451,
          "ground": "gnd"
        },
        "76_LVBranch0452075": {
          "bus1": "76_LVBus1273435",
          "bus2": "76_LVBus1273436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226433194082903,
                43.53799567911446
              ],
              [
                2.226433194082903,
                43.53799567911446
              ],
              [
                2.226429258712788,
                43.53799914421502
              ],
              [
                2.226346442504464,
                43.53807209985375
              ],
              [
                2.22626362606728,
                43.53814506442055
              ],
              [
                2.226259690676613,
                43.53814852951542
              ],
              [
                2.226259690676613,
                43.53814852951542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022023950550047515,
          "ground": "gnd"
        },
        "76_118261": {
          "bus1": "76_MVBus021835",
          "bus2": "76_MVBus021836",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.229555664383905,
                43.53636953802972
              ],
              [
                2.228334002748821,
                43.53671319007158
              ],
              [
                2.227389176626271,
                43.537327724584536
              ],
              [
                2.227281846189871,
                43.53765363498649
              ],
              [
                2.227304374974812,
                43.53775243032155
              ],
              [
                2.227469224213058,
                43.53830673940804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3196791069965515,
          "ground": "gnd"
        },
        "76_84071": {
          "bus1": "76_MVBus021836",
          "bus2": "76_MVBus021837",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.227469224213058,
                43.53830673940804
              ],
              [
                2.227469224213058,
                43.53830673940804
              ],
              [
                2.227903202397645,
                43.53894601194407
              ],
              [
                2.230469339830321,
                43.541345925853165
              ],
              [
                2.230469339830321,
                43.541345925853165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4170191941388975,
          "ground": "gnd"
        },
        "76_288486": {
          "bus1": "76_MVBus021837",
          "bus2": "76_MVLV146956",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.230469339830321,
                43.541345925853165
              ],
              [
                2.230469339830321,
                43.541345925853165
              ],
              [
                2.230677873786256,
                43.54136835918625
              ],
              [
                2.231593534979728,
                43.54124827489499
              ],
              [
                2.232093208879517,
                43.54120567063528
              ],
              [
                2.232290948705357,
                43.54125281486404
              ],
              [
                2.232389375582015,
                43.541221760437736
              ],
              [
                2.232417414322041,
                43.541380066548236
              ],
              [
                2.232428620055352,
                43.54139361265743
              ],
              [
                2.232448562305732,
                43.54141302714287
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1778757219144159,
          "ground": "gnd"
        },
        "76_LVBranch1459101": {
          "bus1": "76_MVLV146956_LV",
          "bus2": "76_LVBus1273947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232448562305732,
                43.54141302714287
              ],
              [
                2.232463189520488,
                43.541393421730184
              ],
              [
                2.232463189520488,
                43.541393421730184
              ],
              [
                2.232469102250764,
                43.5413694039363
              ],
              [
                2.232426178277402,
                43.54117610398734
              ],
              [
                2.232276068600263,
                43.54122186536482
              ],
              [
                2.232247901365048,
                43.541207394910934
              ],
              [
                2.232160716580674,
                43.541185263257056
              ],
              [
                2.232141910185596,
                43.541152970760095
              ],
              [
                2.232050649019793,
                43.54119078158935
              ],
              [
                2.232050649019793,
                43.54119078158935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06025484281785452,
          "ground": "gnd"
        },
        "76_LVBranch0248198": {
          "bus1": "76_LVBus1273947",
          "bus2": "76_LVBus1273948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232050649019793,
                43.54119078158935
              ],
              [
                2.232050649019793,
                43.54119078158935
              ],
              [
                2.232070238453266,
                43.54118702604381
              ],
              [
                2.23220676737531,
                43.5411629115141
              ],
              [
                2.232576665813665,
                43.54104551883869
              ],
              [
                2.232576665813665,
                43.54104551883869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04560949875994165,
          "ground": "gnd"
        },
        "76_LVBranch1522198": {
          "bus1": "76_LVBus1273948",
          "bus2": "76_LVBus1273954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232576665813665,
                43.54104551883869
              ],
              [
                2.232576665813665,
                43.54104551883869
              ],
              [
                2.232707282042351,
                43.54134841675648
              ],
              [
                2.232707282042351,
                43.54134841675648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03526986818489375,
          "ground": "gnd"
        },
        "76_LVBranch1703161": {
          "bus1": "76_LVBus1273954",
          "bus2": "76_LVBus1273957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232707282042351,
                43.54134841675648
              ],
              [
                2.232707282042351,
                43.54134841675648
              ],
              [
                2.232705914961428,
                43.54135280132086
              ],
              [
                2.232637929139003,
                43.5416001427758
              ],
              [
                2.232637929139003,
                43.5416001427758
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028523910779766067,
          "ground": "gnd"
        },
        "76_LVBranch1785411": {
          "bus1": "76_LVBus1273957",
          "bus2": "76_LVBus1273962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232637929139003,
                43.5416001427758
              ],
              [
                2.232637929139003,
                43.5416001427758
              ],
              [
                2.232644009230114,
                43.54159935780311
              ],
              [
                2.232897504318304,
                43.541487009282235
              ],
              [
                2.232988984821117,
                43.54146433287993
              ],
              [
                2.23314837230098,
                43.541459625382885
              ],
              [
                2.233154452370133,
                43.54145884038156
              ],
              [
                2.233154452370133,
                43.54145884038156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045692482806529475,
          "ground": "gnd"
        },
        "76_LVBranch0923905": {
          "bus1": "76_LVBus1273957",
          "bus2": "76_LVBus1273958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232637929139003,
                43.5416001427758
              ],
              [
                2.232637929139003,
                43.5416001427758
              ],
              [
                2.232632674125798,
                43.54162933802091
              ],
              [
                2.232700664846512,
                43.54177017540773
              ],
              [
                2.232745614725664,
                43.54186328470429
              ],
              [
                2.232795654916563,
                43.541929481392245
              ],
              [
                2.232797178971831,
                43.54193383282387
              ],
              [
                2.232797178971831,
                43.54193383282387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03971201710438959,
          "ground": "gnd"
        },
        "76_LVBranch0994551": {
          "bus1": "76_LVBus1273958",
          "bus2": "76_LVBus1273959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232797178971831,
                43.54193383282387
              ],
              [
                2.232797178971831,
                43.54193383282387
              ],
              [
                2.232799953858168,
                43.54192981811393
              ],
              [
                2.232796718827675,
                43.54190849662443
              ],
              [
                2.232806772115199,
                43.54189703836429
              ],
              [
                2.233139473670572,
                43.54187406606177
              ],
              [
                2.233139473670572,
                43.54187406606177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03140281889559933,
          "ground": "gnd"
        },
        "76_LVBranch1504537": {
          "bus1": "76_LVBus1273959",
          "bus2": "76_LVBus1273960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.233139473670572,
                43.54187406606177
              ],
              [
                2.233139473670572,
                43.54187406606177
              ],
              [
                2.233145369492419,
                43.54187271466969
              ],
              [
                2.233447466210414,
                43.541863938930526
              ],
              [
                2.233467486094619,
                43.54188170859821
              ],
              [
                2.233467486094619,
                43.54188170859821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027487343424220524,
          "ground": "gnd"
        },
        "76_LVBranch0973648": {
          "bus1": "76_LVBus1273960",
          "bus2": "76_LVBus1273961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.233467486094619,
                43.54188170859821
              ],
              [
                2.233467486094619,
                43.54188170859821
              ],
              [
                2.233467556049014,
                43.54187721491802
              ],
              [
                2.233509860185748,
                43.54183620993068
              ],
              [
                2.233425848566995,
                43.54165836502069
              ],
              [
                2.233425918524387,
                43.54165387134128
              ],
              [
                2.233425918524387,
                43.54165387134128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027587880829481857,
          "ground": "gnd"
        },
        "76_LVBranch0592381": {
          "bus1": "76_LVBus1273954",
          "bus2": "76_LVBus1273955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232707282042351,
                43.54134841675648
              ],
              [
                2.232707282042351,
                43.54134841675648
              ],
              [
                2.232768129288668,
                43.54134209489528
              ],
              [
                2.232913741205058,
                43.54131010628183
              ],
              [
                2.232913741205058,
                43.54131010628183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017261184244841823,
          "ground": "gnd"
        },
        "76_LVBranch0592402": {
          "bus1": "76_LVBus1273955",
          "bus2": "76_LVBus1273956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232913741205058,
                43.54131010628183
              ],
              [
                2.232913741205058,
                43.54131010628183
              ],
              [
                2.233028881363931,
                43.54128051450615
              ],
              [
                2.232965742945894,
                43.541296657615646
              ],
              [
                2.23308740866438,
                43.541265849820256
              ],
              [
                2.233090585348066,
                43.54126504402947
              ],
              [
                2.233093242880145,
                43.54126437254698
              ],
              [
                2.233093242880145,
                43.54126437254698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02618966712643921,
          "ground": "gnd"
        },
        "76_LVBranch0714374": {
          "bus1": "76_LVBus1273948",
          "bus2": "76_LVBus1273949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232576665813665,
                43.54104551883869
              ],
              [
                2.232576665813665,
                43.54104551883869
              ],
              [
                2.23258284336556,
                43.54104545296401
              ],
              [
                2.233220911292134,
                43.54096359520796
              ],
              [
                2.233220911292134,
                43.54096359520796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052865022875067114,
          "ground": "gnd"
        },
        "76_LVBranch0031350": {
          "bus1": "76_LVBus1273949",
          "bus2": "76_LVBus1273950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.233220911292134,
                43.54096359520796
              ],
              [
                2.233220911292134,
                43.54096359520796
              ],
              [
                2.233227052524183,
                43.54096311583679
              ],
              [
                2.233343748366586,
                43.540953953804866
              ],
              [
                2.233989062656933,
                43.54086054961262
              ],
              [
                2.234579527659953,
                43.54079692756576
              ],
              [
                2.234579527659953,
                43.54079692756576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1114068958024719,
          "ground": "gnd"
        },
        "76_LVBranch1063582": {
          "bus1": "76_LVBus1273950",
          "bus2": "76_LVBus1273951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.234579527659953,
                43.54079692756576
              ],
              [
                2.234579527659953,
                43.54079692756576
              ],
              [
                2.234579877873257,
                43.5408014126574
              ],
              [
                2.234712168453613,
                43.5411681478359
              ],
              [
                2.234712168453613,
                43.5411681478359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04262407859604212,
          "ground": "gnd"
        },
        "76_LVBranch1414985": {
          "bus1": "76_LVBus1273951",
          "bus2": "76_LVBus1273952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.234712168453613,
                43.5411681478359
              ],
              [
                2.234712168453613,
                43.5411681478359
              ],
              [
                2.234807018959015,
                43.541338928868576
              ],
              [
                2.234845543856971,
                43.54140647069584
              ],
              [
                2.234845543856971,
                43.54140647069584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028588860167016786,
          "ground": "gnd"
        },
        "76_LVBranch0234320": {
          "bus1": "76_LVBus1273950",
          "bus2": "76_LVBus1273953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.234579527659953,
                43.54079692756576
              ],
              [
                2.234579527659953,
                43.54079692756576
              ],
              [
                2.234701348317775,
                43.540781936092834
              ],
              [
                2.235688470957604,
                43.54067181660743
              ],
              [
                2.236203656362238,
                43.540579264579854
              ],
              [
                2.236203656362238,
                43.540579264579854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1335893174298652,
          "ground": "gnd"
        },
        "76_LVBranch1386577": {
          "bus1": "76_MVLV146956_LV",
          "bus2": "76_LVBus1273936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232448562305732,
                43.54141302714287
              ],
              [
                2.232446835742791,
                43.541391158887514
              ],
              [
                2.232446835742791,
                43.541391158887514
              ],
              [
                2.232445669759566,
                43.541373506313946
              ],
              [
                2.232404691616893,
                43.54120380041987
              ],
              [
                2.232285341997697,
                43.541231365226
              ],
              [
                2.232155107893209,
                43.54120513809488
              ],
              [
                2.232126650227692,
                43.541187386890876
              ],
              [
                2.231996951415556,
                43.54119253542497
              ],
              [
                2.231984414346053,
                43.541184137799476
              ],
              [
                2.231984414346053,
                43.541184137799476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05705447877927161,
          "ground": "gnd"
        },
        "76_LVBranch0568027": {
          "bus1": "76_LVBus1273936",
          "bus2": "76_LVBus1273945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231984414346053,
                43.541184137799476
              ],
              [
                2.231984414346053,
                43.541184137799476
              ],
              [
                2.231896637855603,
                43.540639778319
              ],
              [
                2.231827413553875,
                43.540138855757746
              ],
              [
                2.231813734575311,
                43.5400399081045
              ],
              [
                2.23180268019912,
                43.540004864035836
              ],
              [
                2.231779480718833,
                43.53995674023259
              ],
              [
                2.231742472420482,
                43.53987995974688
              ],
              [
                2.231713008597577,
                43.53981884286486
              ],
              [
                2.231680184937605,
                43.539750757375
              ],
              [
                2.23158127025764,
                43.53955951430078
              ],
              [
                2.23157909130231,
                43.53955530601498
              ],
              [
                2.23157909130231,
                43.53955530601498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18499233547592547,
          "ground": "gnd"
        },
        "76_LVBranch0306946": {
          "bus1": "76_LVBus1273936",
          "bus2": "76_LVBus1273937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231984414346053,
                43.541184137799476
              ],
              [
                2.231984414346053,
                43.541184137799476
              ],
              [
                2.231969014586316,
                43.54118715147792
              ],
              [
                2.231961896803642,
                43.541187890456946
              ],
              [
                2.231939517801033,
                43.54119021423443
              ],
              [
                2.231810965150615,
                43.54120356924939
              ],
              [
                2.231301999428688,
                43.54126651969988
              ],
              [
                2.23129190314771,
                43.54126776798148
              ],
              [
                2.231256214881765,
                43.54127168723806
              ],
              [
                2.231244957991175,
                43.54127252993195
              ],
              [
                2.231244957991175,
                43.54127252993195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06057742236913884,
          "ground": "gnd"
        },
        "76_LVBranch1146747": {
          "bus1": "76_LVBus1273937",
          "bus2": "76_LVBus1273938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231244957991175,
                43.54127252993195
              ],
              [
                2.231244957991175,
                43.54127252993195
              ],
              [
                2.231240100793949,
                43.541253516589755
              ],
              [
                2.23123455177987,
                43.54125440985777
              ],
              [
                2.231230489877465,
                43.54128609574073
              ],
              [
                2.231191403381969,
                43.54129034415633
              ],
              [
                2.231186685100269,
                43.54128964745676
              ],
              [
                2.231094583425623,
                43.54125419960685
              ],
              [
                2.231097053428341,
                43.54125140693998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0181482950565239,
          "ground": "gnd"
        },
        "76_LVBranch1558599": {
          "bus1": "76_LVBus1273938",
          "bus2": "76_LVBus2069395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231097053428341,
                43.54125140693998
              ],
              [
                2.231099523431059,
                43.541248614273115
              ],
              [
                2.231108377298628,
                43.541251085602326
              ],
              [
                2.231120962181393,
                43.54124700873902
              ],
              [
                2.231122945971281,
                43.54124324494173
              ],
              [
                2.231127769014324,
                43.54123411841952
              ],
              [
                2.231124757473961,
                43.54122583796219
              ],
              [
                2.230908100133771,
                43.54063055286269
              ],
              [
                2.230899296628059,
                43.54062763219373
              ],
              [
                2.230889597848241,
                43.540627784357646
              ],
              [
                2.230888653028525,
                43.54062430077006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07434871798232957,
          "ground": "gnd"
        },
        "76_LVBranch0909503": {
          "bus1": "76_LVBus2069395",
          "bus2": "76_LVBus2074358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.230888653028525,
                43.54062430077006
              ],
              [
                2.230887708208808,
                43.540620817182486
              ],
              [
                2.230898736940952,
                43.54061637930541
              ],
              [
                2.230901951605517,
                43.54061507930515
              ],
              [
                2.230898772796098,
                43.54060377888422
              ],
              [
                2.230870200581677,
                43.54050210209487
              ],
              [
                2.230873939810949,
                43.54047789351332
              ],
              [
                2.23088587017652,
                43.540466958579465
              ],
              [
                2.230897404499491,
                43.5404563917387
              ],
              [
                2.230909062583188,
                43.54044570818223
              ],
              [
                2.230918913791592,
                43.540436676531804
              ],
              [
                2.230921661245852,
                43.54043415377025
              ],
              [
                2.230929148646306,
                43.54042729474864
              ],
              [
                2.230935670735918,
                43.54042131554403
              ],
              [
                2.230939191150696,
                43.54041505475366
              ],
              [
                2.230939191150696,
                43.54041505475366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025611168164534192,
          "ground": "gnd"
        },
        "76_LVBranch0030085": {
          "bus1": "76_LVBus1273937",
          "bus2": "76_LVBus1273939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231244957991175,
                43.54127252993195
              ],
              [
                2.231244957991175,
                43.54127252993195
              ],
              [
                2.230950883126384,
                43.541300792335164
              ],
              [
                2.230668223755873,
                43.541335751969555
              ],
              [
                2.230662315676737,
                43.541337049288714
              ],
              [
                2.230659831316562,
                43.54133759505849
              ],
              [
                2.230656395242435,
                43.54133834659542
              ],
              [
                2.230656395242435,
                43.54133834659542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048145423089836444,
          "ground": "gnd"
        },
        "76_LVBranch0761248": {
          "bus1": "76_LVBus1273939",
          "bus2": "76_LVBus1273944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.230656395242435,
                43.54133834659542
              ],
              [
                2.230656395242435,
                43.54133834659542
              ],
              [
                2.230726741056265,
                43.5414392291395
              ],
              [
                2.230726741056265,
                43.5414392291395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012567902022268193,
          "ground": "gnd"
        },
        "76_LVBranch0236254": {
          "bus1": "76_LVBus1273939",
          "bus2": "76_LVBus1273940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.230656395242435,
                43.54133834659542
              ],
              [
                2.230656395242435,
                43.54133834659542
              ],
              [
                2.227928043862779,
                43.5414160675144
              ],
              [
                2.22787459346713,
                43.54141758587871
              ],
              [
                2.22787459346713,
                43.54141758587871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22500148717930807,
          "ground": "gnd"
        },
        "76_LVBranch0519986": {
          "bus1": "76_LVBus1273940",
          "bus2": "76_LVBus1273941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22787459346713,
                43.54141758587871
              ],
              [
                2.22787459346713,
                43.54141758587871
              ],
              [
                2.227354757335102,
                43.54148908972871
              ],
              [
                2.227267472159397,
                43.541500549268385
              ],
              [
                2.226659539814922,
                43.54158033583204
              ],
              [
                2.226537886415154,
                43.54159629805853
              ],
              [
                2.226537886415154,
                43.54159629805853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1098447144047216,
          "ground": "gnd"
        },
        "76_LVBranch0496834": {
          "bus1": "76_LVBus1273941",
          "bus2": "76_LVBus1273942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226537886415154,
                43.54159629805853
              ],
              [
                2.226537886415154,
                43.54159629805853
              ],
              [
                2.226700769746771,
                43.54136930701454
              ],
              [
                2.226536312964529,
                43.54088578128849
              ],
              [
                2.226536054996725,
                43.54088501708591
              ],
              [
                2.226533376934333,
                43.54087714128351
              ],
              [
                2.226531890465876,
                43.54087278081825
              ],
              [
                2.226531890465876,
                43.54087278081825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08527775631829038,
          "ground": "gnd"
        },
        "76_LVBranch0248460": {
          "bus1": "76_LVBus1273941",
          "bus2": "76_LVBus1273943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226537886415154,
                43.54159629805853
              ],
              [
                2.226537886415154,
                43.54159629805853
              ],
              [
                2.226131758270257,
                43.541257751005325
              ],
              [
                2.226105460343082,
                43.54123582126556
              ],
              [
                2.226105460343082,
                43.54123582126556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05315511878561023,
          "ground": "gnd"
        },
        "76_128071": {
          "bus1": "76_MVBus021836",
          "bus2": "76_MVBus021838",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.227469224213058,
                43.53830673940804
              ],
              [
                2.227469224213058,
                43.53830673940804
              ],
              [
                2.226873906681752,
                43.538505794626715
              ],
              [
                2.222954176650063,
                43.53911736233858
              ],
              [
                2.222072227197128,
                43.539681453768644
              ],
              [
                2.222072227197128,
                43.539681453768644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4718880252782901,
          "ground": "gnd"
        },
        "76_361935": {
          "bus1": "76_MVBus021838",
          "bus2": "76_MVLV101545",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222072227197128,
                43.539681453768644
              ],
              [
                2.222072227197128,
                43.539681453768644
              ],
              [
                2.222111448638755,
                43.539708071812704
              ],
              [
                2.222219618589484,
                43.53972977567346
              ],
              [
                2.222222410580752,
                43.539723721101886
              ],
              [
                2.22222834201136,
                43.53971085738235
              ],
              [
                2.222253922111026,
                43.53970169058651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.015621441896718014,
          "ground": "gnd"
        },
        "76_318705": {
          "bus1": "76_MVLV101545",
          "bus2": "76_MVBus021843",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222253922111026,
                43.53970169058651
              ],
              [
                2.222255614890348,
                43.53971997293626
              ],
              [
                2.222238183703541,
                43.53976230328033
              ],
              [
                2.222113172446703,
                43.53974768149152
              ],
              [
                2.221933029153932,
                43.53977267110985
              ],
              [
                2.221521032104183,
                43.539880401217076
              ],
              [
                2.221266452747503,
                43.539923032796914
              ],
              [
                2.220888263240553,
                43.53983931868978
              ],
              [
                2.220413243410064,
                43.53969946101196
              ],
              [
                2.219950951480253,
                43.5395594084505
              ],
              [
                2.219839462465533,
                43.53949417232602
              ],
              [
                2.219740059074554,
                43.53942165148111
              ],
              [
                2.219554230481594,
                43.539286051617694
              ],
              [
                2.219463442769822,
                43.53923557726772
              ],
              [
                2.219369741938613,
                43.53920188825452
              ],
              [
                2.219254476330269,
                43.53918918819299
              ],
              [
                2.219130138111578,
                43.53918462068533
              ],
              [
                2.218944118471889,
                43.539207720462805
              ],
              [
                2.218831118242115,
                43.53917503429415
              ],
              [
                2.218229789748357,
                43.539299286549124
              ],
              [
                2.217851590593359,
                43.53939542825092
              ],
              [
                2.217687013369285,
                43.53944981714525
              ],
              [
                2.21752380285352,
                43.53953569944591
              ],
              [
                2.217398089186792,
                43.53962686305568
              ],
              [
                2.217240512597733,
                43.53977677804874
              ],
              [
                2.217123511856093,
                43.53987781934793
              ],
              [
                2.216925341262497,
                43.5400313284344
              ],
              [
                2.216777178388794,
                43.54012774186107
              ],
              [
                2.216622292008823,
                43.54021928531191
              ],
              [
                2.21638872894541,
                43.54034065040251
              ],
              [
                2.216142993412311,
                43.540457166008785
              ],
              [
                2.215934480083662,
                43.54053962458437
              ],
              [
                2.215785157602175,
                43.540581598165325
              ],
              [
                2.215690435935597,
                43.54060369909644
              ],
              [
                2.215690435935597,
                43.54060369909644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6132187528650458,
          "ground": "gnd"
        },
        "76_217852": {
          "bus1": "76_MVBus021843",
          "bus2": "76_MVBus021878",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215690435935597,
                43.54060369909644
              ],
              [
                2.215690435935597,
                43.54060369909644
              ],
              [
                2.215486274727789,
                43.540666721804214
              ],
              [
                2.215130074432755,
                43.540781914528004
              ],
              [
                2.214831299380121,
                43.54087917859131
              ],
              [
                2.214661973796636,
                43.540914899503726
              ],
              [
                2.214517763762418,
                43.54092841379794
              ],
              [
                2.214375918266012,
                43.54093394971289
              ],
              [
                2.214217352640992,
                43.54091842657794
              ],
              [
                2.214004884565099,
                43.54092503149758
              ],
              [
                2.213898255701111,
                43.54094522084231
              ],
              [
                2.213781169615487,
                43.540996234145325
              ],
              [
                2.213688213573359,
                43.54105239795081
              ],
              [
                2.213564027718058,
                43.54115822655834
              ],
              [
                2.213432057079476,
                43.54125869850162
              ],
              [
                2.213314093073102,
                43.54132661577509
              ],
              [
                2.21316847388244,
                43.54139662203372
              ],
              [
                2.212903872654163,
                43.5415135489721
              ],
              [
