                2.212864784513635,
                43.541523515791766
              ],
              [
                2.21283196221328,
                43.54148730311826
              ],
              [
                2.212706395633,
                43.54136988879989
              ],
              [
                2.212663550916889,
                43.54135190907245
              ],
              [
                2.212595709349624,
                43.54135785199776
              ],
              [
                2.212490761345788,
                43.54138282325808
              ],
              [
                2.212216815795427,
                43.54145022555392
              ],
              [
                2.211881234097062,
                43.54152730668469
              ],
              [
                2.211770737565165,
                43.541558130621574
              ],
              [
                2.2117038430246,
                43.54158833134415
              ],
              [
                2.21166349625179,
                43.54161991118613
              ],
              [
                2.211627968340494,
                43.541668114528576
              ],
              [
                2.211553682860556,
                43.54179474235736
              ],
              [
                2.211540400875206,
                43.54183413699218
              ],
              [
                2.211547023581426,
                43.54189002001242
              ],
              [
                2.211336485233149,
                43.54195535524865
              ],
              [
                2.211205089806196,
                43.54198300849917
              ],
              [
                2.211104978434935,
                43.5419933884035
              ],
              [
                2.211016335535903,
                43.54198566289352
              ],
              [
                2.210923546532864,
                43.5419644422011
              ],
              [
                2.21080838854621,
                43.54192380907375
              ],
              [
                2.210687763636001,
                43.54186367550299
              ],
              [
                2.210532836592868,
                43.541766778437385
              ],
              [
                2.210436585694862,
                43.54176359115317
              ],
              [
                2.210332667604364,
                43.541696951988186
              ],
              [
                2.210099641821806,
                43.54162398560777
              ],
              [
                2.209909915308539,
                43.54156456028445
              ],
              [
                2.20969744605243,
                43.54152618331051
              ],
              [
                2.209356853811621,
                43.54147781218674
              ],
              [
                2.209119825366008,
                43.54144415024131
              ],
              [
                2.208371763432349,
                43.54126657944877
              ],
              [
                2.207728974786363,
                43.541113971870224
              ],
              [
                2.207621926845239,
                43.541072778934485
              ],
              [
                2.207635878151539,
                43.541055297116394
              ],
              [
                2.207649271930127,
                43.54103849767361
              ],
              [
                2.207668952255264,
                43.54103348841253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.748515054272237,
          "ground": "gnd"
        },
        "76_209968": {
          "bus1": "76_MVBus021843",
          "bus2": "76_MVLV143552",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215690435935597,
                43.54060369909644
              ],
              [
                2.215690435935597,
                43.54060369909644
              ],
              [
                2.215716276037012,
                43.54057175984089
              ],
              [
                2.215718984560449,
                43.540518242415914
              ],
              [
                2.215699732610763,
                43.540467585128745
              ],
              [
                2.215692690766375,
                43.54036306167602
              ],
              [
                2.215623064874769,
                43.539960774931785
              ],
              [
                2.215548024516761,
                43.53951411094324
              ],
              [
                2.215507757815987,
                43.539278305748404
              ],
              [
                2.215458624487791,
                43.53905820962683
              ],
              [
                2.215292229945271,
                43.53843068609159
              ],
              [
                2.215175085648745,
                43.538067369300904
              ],
              [
                2.215092748001586,
                43.53781201359138
              ],
              [
                2.215046010388718,
                43.537818620144215
              ],
              [
                2.215022298147209,
                43.53782652909992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.319206443674628,
          "ground": "gnd"
        },
        "76_LVBranch0847752": {
          "bus1": "76_MVLV143552_LV",
          "bus2": "76_LVBus1273875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215022298147209,
                43.53782652909992
              ],
              [
                2.215049454447067,
                43.53783144019249
              ],
              [
                2.215049454447067,
                43.53783144019249
              ],
              [
                2.21507730447328,
                43.53782970134054
              ],
              [
                2.215101731870391,
                43.53789744071077
              ],
              [
                2.215090089068211,
                43.53792869487585
              ],
              [
                2.215090089068211,
                43.53792869487585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01363770795134728,
          "ground": "gnd"
        },
        "76_LVBranch0127678": {
          "bus1": "76_LVBus1273875",
          "bus2": "76_LVBus1273876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215090089068211,
                43.53792869487585
              ],
              [
                2.215090089068211,
                43.53792869487585
              ],
              [
                2.214755120938117,
                43.536609600702924
              ],
              [
                2.214326815141837,
                43.53647006644444
              ],
              [
                2.213961118628805,
                43.53560553940484
              ],
              [
                2.213961118628805,
                43.53560553940484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2874641543605213,
          "ground": "gnd"
        },
        "76_LVBranch0169810": {
          "bus1": "76_LVBus1273876",
          "bus2": "76_LVBus1273877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213961118628805,
                43.53560553940484
              ],
              [
                2.213961118628805,
                43.53560553940484
              ],
              [
                2.213449605950146,
                43.53526202591092
              ],
              [
                2.212711953159764,
                43.534868637446316
              ],
              [
                2.21273760286391,
                43.53484992835009
              ],
              [
                2.212707116669823,
                43.534865845730465
              ],
              [
                2.212707116669823,
                43.534865845730465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13616439657035903,
          "ground": "gnd"
        },
        "76_LVBranch0091205": {
          "bus1": "76_LVBus1273875",
          "bus2": "76_LVBus1273878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215090089068211,
                43.53792869487585
              ],
              [
                2.215090089068211,
                43.53792869487585
              ],
              [
                2.215178136686735,
                43.53827541474667
              ],
              [
                2.215178136686735,
                43.53827541474667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039173536431792104,
          "ground": "gnd"
        },
        "76_LVBranch0362402": {
          "bus1": "76_LVBus1273878",
          "bus2": "76_LVBus1273879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215178136686735,
                43.53827541474667
              ],
              [
                2.215178136686735,
                43.53827541474667
              ],
              [
                2.215244929545724,
                43.53849802943803
              ],
              [
                2.215244929545724,
                43.53849802943803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025315533386455303,
          "ground": "gnd"
        },
        "76_LVBranch0396939": {
          "bus1": "76_LVBus1273879",
          "bus2": "76_LVBus1273880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215244929545724,
                43.53849802943803
              ],
              [
                2.215244929545724,
                43.53849802943803
              ],
              [
                2.215504917288387,
                43.53825904195623
              ],
              [
                2.215523930313144,
                43.53824755055295
              ],
              [
                2.215529360839623,
                43.53824426729232
              ],
              [
                2.215534111000721,
                43.53824139668409
              ],
              [
                2.215534111000721,
                43.53824139668409
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03692916829050643,
          "ground": "gnd"
        },
        "76_LVBranch0062809": {
          "bus1": "76_LVBus1273879",
          "bus2": "76_LVBus1273881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215244929545724,
                43.53849802943803
              ],
              [
                2.215244929545724,
                43.53849802943803
              ],
              [
                2.215446937716607,
                43.53871081245285
              ],
              [
                2.21559863406628,
                43.539285661602094
              ],
              [
                2.215700565430573,
                43.53971148697478
              ],
              [
                2.215700565430573,
                43.53971148697478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1417874119614256,
          "ground": "gnd"
        },
        "76_LVBranch0753376": {
          "bus1": "76_LVBus1273881",
          "bus2": "76_LVBus1273882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.215700565430573,
                43.53971148697478
              ],
              [
                2.215700565430573,
                43.53971148697478
              ],
              [
                2.215825002477779,
                43.54036650074538
              ],
              [
                2.216292162865097,
                43.540358903137054
              ],
              [
                2.216739571144489,
                43.540086635856795
              ],
              [
                2.216999401431338,
                43.539934517313306
              ],
              [
                2.217046410597078,
                43.539881840369205
              ],
              [
                2.217050869023834,
                43.539876731480945
              ],
              [
                2.217050869023834,
                43.539876731480945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19298410602776742,
          "ground": "gnd"
        },
        "76_LVBranch0076557": {
          "bus1": "76_LVBus1273882",
          "bus2": "76_LVBus1273883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.217050869023834,
                43.539876731480945
              ],
              [
                2.217050869023834,
                43.539876731480945
              ],
              [
                2.217694809610928,
                43.53957923655201
              ],
              [
                2.217694809610928,
                43.53957923655201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06165406891315575,
          "ground": "gnd"
        },
        "76_LVBranch0977983": {
          "bus1": "76_MVLV101545_LV",
          "bus2": "76_LVBus1273644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222253922111026,
                43.53970169058651
              ],
              [
                2.222242946061931,
                43.5397165171629
              ],
              [
                2.222242946061931,
                43.5397165171629
              ],
              [
                2.222228270345552,
                43.53974639380703
              ],
              [
                2.222101367232332,
                43.5397203468894
              ],
              [
                2.22204571289833,
                43.53969437628626
              ],
              [
                2.22204571289833,
                43.53969437628626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01952624960391372,
          "ground": "gnd"
        },
        "76_LVBranch0148210": {
          "bus1": "76_LVBus1273644",
          "bus2": "76_LVBus1273645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22204571289833,
                43.53969437628626
              ],
              [
                2.22204571289833,
                43.53969437628626
              ],
              [
                2.221774027779613,
                43.539881428525106
              ],
              [
                2.221774027779613,
                43.539881428525106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030233663654054627,
          "ground": "gnd"
        },
        "76_LVBranch0708345": {
          "bus1": "76_LVBus1273645",
          "bus2": "76_LVBus1273648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221774027779613,
                43.539881428525106
              ],
              [
                2.221774027779613,
                43.539881428525106
              ],
              [
                2.221560808681403,
                43.539937820167026
              ],
              [
                2.221560808681403,
                43.539937820167026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01833666576240367,
          "ground": "gnd"
        },
        "76_LVBranch0571075": {
          "bus1": "76_LVBus1273648",
          "bus2": "76_LVBus1273653",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221560808681403,
                43.539937820167026
              ],
              [
                2.221560808681403,
                43.539937820167026
              ],
              [
                2.221624628437652,
                43.5403847915705
              ],
              [
                2.221920752783404,
                43.542446778075494
              ],
              [
                2.222278109114166,
                43.54322125494313
              ],
              [
                2.222347455890938,
                43.54329668940931
              ],
              [
                2.222531063143686,
                43.54357588491627
              ],
              [
                2.222957283877625,
                43.54396006115438
              ],
              [
                2.222985027722501,
                43.54405585261652
              ],
              [
                2.223038913855762,
                43.54423907545043
              ],
              [
                2.223038913855762,
                43.54423907545043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5020430634363471,
          "ground": "gnd"
        },
        "76_LVBranch0063936": {
          "bus1": "76_LVBus1273648",
          "bus2": "76_LVBus1273649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221560808681403,
                43.539937820167026
              ],
              [
                2.221560808681403,
                43.539937820167026
              ],
              [
                2.221550434742351,
                43.53974098312934
              ],
              [
                2.221543936171027,
                43.53968011290388
              ],
              [
                2.221539513044323,
                43.539680207000224
              ],
              [
                2.221539513044323,
                43.539680207000224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02902619625606677,
          "ground": "gnd"
        },
        "76_LVBranch0032170": {
          "bus1": "76_LVBus1273649",
          "bus2": "76_LVBus1273650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221539513044323,
                43.539680207000224
              ],
              [
                2.221539513044323,
                43.539680207000224
              ],
              [
                2.221498614476976,
                43.53943913667719
              ],
              [
                2.221435239759326,
                43.53912080376476
              ],
              [
                2.221435239759326,
                43.53912080376476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06272372372771146,
          "ground": "gnd"
        },
        "76_LVBranch0455881": {
          "bus1": "76_LVBus1273650",
          "bus2": "76_LVBus1273651",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221435239759326,
                43.53912080376476
              ],
              [
                2.221435239759326,
                43.53912080376476
              ],
              [
                2.221142021860222,
                43.53913774308485
              ],
              [
                2.221139723132165,
                43.539138136048415
              ],
              [
                2.221094564157845,
                43.53914589732881
              ],
              [
                2.221091622760997,
                43.53914640643338
              ],
              [
                2.221090980111163,
                43.53914651358798
              ],
              [
                2.221090980111163,
                43.53914651358798
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028012720316418886,
          "ground": "gnd"
        },
        "76_LVBranch0312426": {
          "bus1": "76_LVBus1273650",
          "bus2": "76_LVBus1273652",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221435239759326,
                43.53912080376476
              ],
              [
                2.221435239759326,
                43.53912080376476
              ],
              [
                2.221601390469894,
                43.53867202247812
              ],
              [
                2.221602359136738,
                43.53866954297847
              ],
              [
                2.221629406372987,
                43.5386007460305
              ],
              [
                2.221629406372987,
                43.5386007460305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05987425483050191,
          "ground": "gnd"
        },
        "76_LVBranch0560307": {
          "bus1": "76_LVBus1273645",
          "bus2": "76_LVBus1273646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221774027779613,
                43.539881428525106
              ],
              [
                2.221774027779613,
                43.539881428525106
              ],
              [
                2.221740424546609,
                43.53995398428231
              ],
              [
                2.221740424546609,
                43.53995398428231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008506403644555195,
          "ground": "gnd"
        },
        "76_LVBranch0629818": {
          "bus1": "76_LVBus1273646",
          "bus2": "76_LVBus1273647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221740424546609,
                43.53995398428231
              ],
              [
                2.221740424546609,
                43.53995398428231
              ],
              [
                2.221739958343683,
                43.53995846853496
              ],
              [
                2.221739492158895,
                43.539962943800006
              ],
              [
                2.221735635873584,
                43.54000035454447
              ],
              [
                2.221858901696085,
                43.540364974513096
              ],
              [
                2.221858901696085,
                43.540364974513096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04688395436677884,
          "ground": "gnd"
        },
        "76_45890": {
          "bus1": "76_MVBus021834",
          "bus2": "76_MVBus021839",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.233113097754292,
                43.5326321243443
              ],
              [
                2.233113097754292,
                43.5326321243443
              ],
              [
                2.230281802135702,
                43.530789380199174
              ],
              [
                2.230281802135702,
                43.530789380199174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3070763053489329,
          "ground": "gnd"
        },
        "76_25153": {
          "bus1": "76_MVBus021839",
          "bus2": "76_MVBus021840",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.230281802135702,
                43.530789380199174
              ],
              [
                2.230281802135702,
                43.530789380199174
              ],
              [
                2.229008476272071,
                43.53025708213183
              ],
              [
                2.225704221093041,
                43.52797798029692
              ],
              [
                2.225704221093041,
                43.52797798029692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4867663359862463,
          "ground": "gnd"
        },
        "76_234644": {
          "bus1": "76_MVBus021840",
          "bus2": "76_MVLV021517",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225704221093041,
                43.52797798029692
              ],
              [
                2.225704221093041,
                43.52797798029692
              ],
              [
                2.225727644252359,
                43.528020317302726
              ],
              [
                2.225199423429664,
                43.528346180617575
              ],
              [
                2.22518236788132,
                43.52835107892256
              ],
              [
                2.225169570598515,
                43.52835132619721
              ],
              [
                2.225108876656668,
                43.52833653246448
              ],
              [
                2.225059202549083,
                43.52830830506376
              ],
              [
                2.225041467687354,
                43.528294338083356
              ],
              [
                2.225014502789029,
                43.52828190728372
              ],
              [
                2.224975446390814,
                43.52827514386928
              ],
              [
                2.224520635187334,
                43.528378552619344
              ],
              [
                2.224504277015209,
                43.52838680385015
              ],
              [
                2.224485068744391,
                43.528405908865324
              ],
              [
                2.224430869165495,
                43.52851128312777
              ],
              [
                2.224386714185491,
                43.52857170395806
              ],
              [
                2.224344062374612,
                43.52858407071334
              ],
              [
                2.224113849556623,
                43.528617935552326
              ],
              [
                2.224090403352344,
                43.52861882755714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.16733939379942572,
          "ground": "gnd"
        },
        "76_LVBranch0935801": {
          "bus1": "76_MVLV021517_LV",
          "bus2": "76_LVBus1273198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224090403352344,
                43.52861882755714
              ],
              [
                2.224113232217616,
                43.52860534355084
              ],
              [
                2.224113232217616,
                43.52860534355084
              ],
              [
                2.224378607459907,
                43.528561090300876
              ],
              [
                2.224389409230761,
                43.52849563742161
              ],
              [
                2.224399234220729,
                43.5284930953276
              ],
              [
                2.224399234220729,
                43.5284930953276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030175965172571283,
          "ground": "gnd"
        },
        "76_LVBranch0192571": {
          "bus1": "76_LVBus1273198",
          "bus2": "76_LVBus1273199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224399234220729,
                43.5284930953276
              ],
              [
                2.224399234220729,
                43.5284930953276
              ],
              [
                2.224132458149346,
                43.52874561223226
              ],
              [
                2.224132458149346,
                43.52874561223226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03538626349628674,
          "ground": "gnd"
        },
        "76_LVBranch0234253": {
          "bus1": "76_LVBus1273199",
          "bus2": "76_LVBus1273200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224132458149346,
                43.52874561223226
              ],
              [
                2.224132458149346,
                43.52874561223226
              ],
              [
                2.224130270512409,
                43.52874626600774
              ],
              [
                2.224103141147192,
                43.528754469881164
              ],
              [
                2.224098234371515,
                43.528755956618724
              ],
              [
                2.223622745964375,
                43.528899837080175
              ],
              [
                2.223617035786455,
                43.52890156560576
              ],
              [
                2.223617035786455,
                43.52890156560576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045124953829614824,
          "ground": "gnd"
        },
        "76_LVBranch1179024": {
          "bus1": "76_LVBus1273200",
          "bus2": "76_LVBus1273201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223617035786455,
                43.52890156560576
              ],
              [
                2.223617035786455,
                43.52890156560576
              ],
              [
                2.223570901073791,
                43.52886392245427
              ],
              [
                2.22301636258234,
                43.52901682975997
              ],
              [
                2.222597243780674,
                43.52925972603646
              ],
              [
                2.222585507762973,
                43.52926652595833
              ],
              [
                2.222576319277985,
                43.52927185466513
              ],
              [
                2.222566970030782,
                43.52927727307346
              ],
              [
                2.222566958972968,
                43.52928277335491
              ],
              [
                2.222566958972968,
                43.52928277335491
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10059722469996218,
          "ground": "gnd"
        },
        "76_LVBranch0812000": {
          "bus1": "76_MVLV021517_LV",
          "bus2": "76_LVBus1273185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224090403352344,
                43.52861882755714
              ],
              [
                2.224110382787928,
                43.52863450466934
              ],
              [
                2.224110382787928,
                43.52863450466934
              ],
              [
                2.224353672839548,
                43.528596312674544
              ],
              [
                2.224383097683456,
                43.52859531904925
              ],
              [
                2.224414636991305,
                43.52861192497219
              ],
              [
                2.22444530022088,
                43.528628071608054
              ],
              [
                2.224476364827884,
                43.52863488973318
              ],
              [
                2.224552107197433,
                43.5286417547587
              ],
              [
                2.224592113669768,
                43.528649148443264
              ],
              [
                2.224646843054289,
                43.52867577262356
              ],
              [
                2.224690921789859,
                43.52874778997165
              ],
              [
                2.224707260488307,
                43.52877449070178
              ],
              [
                2.224714741203096,
                43.52877062497273
              ],
              [
                2.224714741203096,
                43.52877062497273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058907761751562975,
          "ground": "gnd"
        },
        "76_LVBranch0295970": {
          "bus1": "76_LVBus1273185",
          "bus2": "76_LVBus1273186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224714741203096,
                43.52877062497273
              ],
              [
                2.224714741203096,
                43.52877062497273
              ],
              [
                2.22474159921264,
                43.52891874756739
              ],
              [
                2.224739375596256,
                43.52899400576542
              ],
              [
                2.22473936297811,
                43.52899414056335
              ],
              [
                2.224739362729942,
                43.5289942663867
              ],
              [
                2.224732718801594,
                43.52921889963513
              ],
              [
                2.224732718801594,
                43.52921889963513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04995502899070877,
          "ground": "gnd"
        },
        "76_LVBranch1037554": {
          "bus1": "76_LVBus1273186",
          "bus2": "76_LVBus1273190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224732718801594,
                43.52921889963513
              ],
              [
                2.224732718801594,
                43.52921889963513
              ],
              [
                2.224738998384526,
                43.52922282472576
              ],
              [
                2.22476790033155,
                43.5293430885448
              ],
              [
                2.224765196338514,
                43.52943019166929
              ],
              [
                2.22475336701688,
                43.52964726115143
              ],
              [
                2.224732580205393,
                43.529915378766646
              ],
              [
                2.224729969033508,
                43.52994912376126
              ],
              [
                2.224727903055071,
                43.529975751297656
              ],
              [
                2.224751000303668,
                43.52997670120707
              ],
              [
                2.224756737757286,
                43.52997996964979
              ],
              [
                2.224756737757286,
                43.52997996964979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0870629455969582,
          "ground": "gnd"
        },
        "76_LVBranch0632088": {
          "bus1": "76_LVBus1273186",
          "bus2": "76_LVBus1273191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224732718801594,
                43.52921889963513
              ],
              [
                2.224732718801594,
                43.52921889963513
              ],
              [
                2.224419814758586,
                43.529622474349324
              ],
              [
                2.224419814758586,
                43.529622474349324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05148091699896445,
          "ground": "gnd"
        },
        "76_LVBranch1352708": {
          "bus1": "76_LVBus1273191",
          "bus2": "76_LVBus1273196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224419814758586,
                43.529622474349324
              ],
              [
                2.224419814758586,
                43.529622474349324
              ],
              [
                2.224419978803174,
                43.52962696822651
              ],
              [
                2.224452111005212,
                43.52998119585545
              ],
              [
                2.224453851832245,
                43.53000037682211
              ],
              [
                2.224454179928975,
                43.530009364579186
              ],
              [
                2.224358185211002,
                43.53033574046479
              ],
              [
                2.224337134352325,
                43.53040545167982
              ],
              [
                2.224337134352325,
                43.53040545167982
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0880877139056784,
          "ground": "gnd"
        },
        "76_LVBranch0304360": {
          "bus1": "76_LVBus1273191",
          "bus2": "76_LVBus1273192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224419814758586,
                43.529622474349324
              ],
              [
                2.224419814758586,
                43.529622474349324
              ],
              [
                2.224413604524574,
                43.52961470270051
              ],
              [
                2.224357724793434,
                43.52954478482269
              ],
              [
                2.224295622662453,
                43.52946708626494
              ],
              [
                2.224171443593648,
                43.52931169807033
              ],
              [
                2.224160625070042,
                43.52929816961434
              ],
              [
                2.224160625070042,
                43.52929816961434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0416802804406268,
          "ground": "gnd"
        },
        "76_LVBranch0250834": {
          "bus1": "76_LVBus1273191",
          "bus2": "76_LVBus1273193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224419814758586,
                43.529622474349324
              ],
              [
                2.224419814758586,
                43.529622474349324
              ],
              [
                2.223593544610896,
                43.53007808241979
              ],
              [
                2.223443319890397,
                43.53017398075969
              ],
              [
                2.223029389193164,
                43.53043821157422
              ],
              [
                2.221905920871277,
                43.530176456419625
              ],
              [
                2.221905920871277,
                43.530176456419625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23983528704366236,
          "ground": "gnd"
        },
        "76_LVBranch0767267": {
          "bus1": "76_LVBus1273193",
          "bus2": "76_LVBus1273194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221905920871277,
                43.530176456419625
              ],
              [
                2.221905920871277,
                43.530176456419625
              ],
              [
                2.22190073775093,
                43.53017401526246
              ],
              [
                2.221177795510416,
                43.529979224917874
              ],
              [
                2.220677574130269,
                43.52991663394194
              ],
              [
                2.220545992352375,
                43.529900169876456
              ],
              [
                2.220527456064298,
                43.52989784895193
              ],
              [
                2.220149018257016,
                43.53047340434262
              ],
              [
                2.220146650395955,
                43.53047755394676
              ],
              [
                2.220146650395955,
                43.53047755394676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18754678121675367,
          "ground": "gnd"
        },
        "76_LVBranch0682608": {
          "bus1": "76_LVBus1273193",
          "bus2": "76_LVBus1273195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221905920871277,
                43.530176456419625
              ],
              [
                2.221905920871277,
                43.530176456419625
              ],
              [
                2.22147136577026,
                43.53210262209422
              ],
              [
                2.221519675501844,
                43.53231091288375
              ],
              [
                2.221642613289832,
                43.53258472154189
              ],
              [
                2.221642613289832,
                43.53258472154189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2723386628853688,
          "ground": "gnd"
        },
        "76_LVBranch0388290": {
          "bus1": "76_LVBus1273186",
          "bus2": "76_LVBus1273187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224732718801594,
                43.52921889963513
              ],
              [
                2.224732718801594,
                43.52921889963513
              ],
              [
                2.224742251061984,
                43.52921452377071
              ],
              [
                2.224743165963963,
                43.5292141023214
              ],
              [
                2.225796634818577,
                43.5285617539833
              ],
              [
                2.225801334339031,
                43.52855883795671
              ],
              [
                2.225801334339031,
                43.52855883795671
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11332523167439972,
          "ground": "gnd"
        },
        "76_LVBranch0873266": {
          "bus1": "76_LVBus1273187",
          "bus2": "76_LVBus1273189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225801334339031,
                43.52855883795671
              ],
              [
                2.225801334339031,
                43.52855883795671
              ],
              [
                2.225931532860076,
                43.52850477002767
              ],
              [
                2.226240368116294,
                43.528571138256375
              ],
              [
                2.22654956611248,
                43.52861644849547
              ],
              [
                2.226606773354266,
                43.52863333189267
              ],
              [
                2.226689856002842,
                43.52865785424338
              ],
              [
                2.226855251947907,
                43.528779030861315
              ],
              [
                2.228096120079098,
                43.52968813578509
              ],
              [
                2.228171892950136,
                43.5297381378765
              ],
              [
                2.22817617304415,
                43.529741377693625
              ],
              [
                2.22817617304415,
                43.529741377693625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.24597952303705514,
          "ground": "gnd"
        },
        "76_LVBranch0169813": {
          "bus1": "76_LVBus1273187",
          "bus2": "76_LVBus1273188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225801334339031,
                43.52855883795671
              ],
              [
                2.225801334339031,
                43.52855883795671
              ],
              [
                2.225905538153397,
                43.52842546520183
              ],
              [
                2.226039832195148,
                43.528253576579225
              ],
              [
                2.226219917427809,
                43.52802308342379
              ],
              [
                2.226222963635445,
                43.52801917705632
              ],
              [
                2.226222963635445,
                43.52801917705632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06896868941598117,
          "ground": "gnd"
        },
        "76_LVBranch1528106": {
          "bus1": "76_MVLV021517_LV",
          "bus2": "76_LVBus1273173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224090403352344,
                43.52861882755714
              ],
              [
                2.224094854342643,
                43.528598026411814
              ],
              [
                2.224094854342643,
                43.528598026411814
              ],
              [
                2.224370073455145,
                43.52855417001613
              ],
              [
                2.224376563621279,
                43.52848283484442
              ],
              [
                2.224409600257703,
                43.52847930157473
              ],
              [
                2.224409600257703,
                43.52847930157473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033417862266032376,
          "ground": "gnd"
        },
        "76_LVBranch0513995": {
          "bus1": "76_LVBus1273173",
          "bus2": "76_LVBus1273176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224409600257703,
                43.52847930157473
              ],
              [
                2.224409600257703,
                43.52847930157473
              ],
              [
                2.225238805993631,
                43.5283001073649
              ],
              [
                2.225238805993631,
                43.5283001073649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06992606674568916,
          "ground": "gnd"
        },
        "76_LVBranch0581236": {
          "bus1": "76_LVBus1273176",
          "bus2": "76_LVBus1273183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225238805993631,
                43.5283001073649
              ],
              [
                2.225238805993631,
                43.5283001073649
              ],
              [
                2.225530566253941,
                43.52846863755776
              ],
              [
                2.22553540282881,
                43.528471428685464
              ],
              [
                2.22553540282881,
                43.528471428685464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0306133812596621,
          "ground": "gnd"
        },
        "76_LVBranch0449445": {
          "bus1": "76_LVBus1273176",
          "bus2": "76_LVBus1273180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225238805993631,
                43.5283001073649
              ],
              [
                2.225238805993631,
                43.5283001073649
              ],
              [
                2.225233536224705,
                43.5282977741298
              ],
              [
                2.224922312313809,
                43.528159860836645
              ],
              [
                2.224868842513197,
                43.52813358863373
              ],
              [
                2.224868842513197,
                43.52813358863373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035172127178307186,
          "ground": "gnd"
        },
        "76_LVBranch1782827": {
          "bus1": "76_LVBus1273180",
          "bus2": "76_LVBus1273181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224868842513197,
                43.52813358863373
              ],
              [
                2.224868842513197,
                43.52813358863373
              ],
              [
                2.224854263182745,
                43.52813555958609
              ],
              [
                2.224800712795783,
                43.52816272634014
              ],
              [
                2.224785368515828,
                43.528170511329314
              ],
              [
                2.224784465912035,
                43.52817096874119
              ],
              [
                2.224784595529712,
                43.5281741414289
              ],
              [
                2.224784737198214,
                43.52817746691502
              ],
              [
                2.224784925971466,
                43.52818196081248
              ],
              [
                2.224784925971466,
                43.52818196081248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009299010513726334,
          "ground": "gnd"
        },
        "76_LVBranch1773168": {
          "bus1": "76_LVBus1273180",
          "bus2": "76_LVBus1273182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224868842513197,
                43.52813358863373
              ],
              [
                2.224868842513197,
                43.52813358863373
              ],
              [
                2.225075597210896,
                43.528074164491365
              ],
              [
                2.225026026011227,
                43.5279435257882
              ],
              [
                2.224764264821448,
                43.527641293284724
              ],
              [
                2.224775383639938,
                43.527615196550514
              ],
              [
                2.224773650522999,
                43.527610880784955
              ],
              [
                2.224773650522999,
                43.527610880784955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07625338610255804,
          "ground": "gnd"
        },
        "76_LVBranch0070824": {
          "bus1": "76_LVBus1273176",
          "bus2": "76_LVBus1273177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225238805993631,
                43.5283001073649
              ],
              [
                2.225238805993631,
                43.5283001073649
              ],
              [
                2.225743802536555,
                43.527981481566194
              ],
              [
                2.225749491490788,
                43.52797789251613
              ],
              [
                2.225749491490788,
                43.52797789251613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05464327603833341,
          "ground": "gnd"
        },
        "76_LVBranch0327213": {
          "bus1": "76_LVBus1273177",
          "bus2": "76_LVBus1273178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.225749491490788,
                43.52797789251613
              ],
              [
                2.225749491490788,
                43.52797789251613
              ],
              [
                2.225754573175425,
                43.527975336385815
              ],
              [
                2.226039208181905,
                43.52783238151198
              ],
              [
                2.226700091055556,
                43.52750044064378
              ],
              [
                2.226700091055556,
                43.52750044064378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09337688460759865,
          "ground": "gnd"
        },
        "76_LVBranch0529935": {
          "bus1": "76_LVBus1273178",
          "bus2": "76_LVBus1273179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226700091055556,
                43.52750044064378
              ],
              [
                2.226700091055556,
                43.52750044064378
              ],
              [
                2.22721714841514,
                43.527440064336965
              ],
              [
                2.227568540014707,
                43.52730304267478
              ],
              [
                2.230072806931962,
                43.52632645942997
              ],
              [
                2.230464208715535,
                43.52617382138714
              ],
              [
                2.230464208715535,
                43.52617382138714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.34015176567291244,
          "ground": "gnd"
        },
        "76_LVBranch0039281": {
          "bus1": "76_LVBus1273173",
          "bus2": "76_LVBus1273174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.224409600257703,
                43.52847930157473
              ],
              [
                2.224409600257703,
                43.52847930157473
              ],
              [
                2.224403512154639,
                43.528478540233785
              ],
              [
                2.223983507386809,
                43.528426087850136
              ],
              [
                2.223828291907267,
                43.52840670892141
              ],
              [
                2.223828291907267,
                43.52840670892141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047679309734277635,
          "ground": "gnd"
        },
        "76_LVBranch0081106": {
          "bus1": "76_LVBus1273174",
          "bus2": "76_LVBus1273175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223828291907267,
                43.52840670892141
              ],
              [
                2.223828291907267,
                43.52840670892141
              ],
              [
                2.223682494943654,
                43.52799339504999
              ],
              [
                2.22355487830302,
                43.527631598145355
              ],
              [
                2.223553083482171,
                43.52762730026957
              ],
              [
                2.223553083482171,
                43.52762730026957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08940737392387647,
          "ground": "gnd"
        },
        "76_173385": {
          "bus1": "76_MVBus021839",
          "bus2": "76_MVLV086451",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.230281802135702,
                43.530789380199174
              ],
              [
                2.230281802135702,
                43.530789380199174
              ],
              [
                2.23095385722626,
                43.530592145021295
              ],
              [
                2.230971738025841,
                43.53058861270087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05857915824345984,
          "ground": "gnd"
        },
        "76_LVBranch0707470": {
          "bus1": "76_MVLV086451_LV",
          "bus2": "76_LVBus1273526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.230971738025841,
                43.53058861270087
              ],
              [
                2.230990090593932,
                43.53059043734445
              ],
              [
                2.230990090593932,
                43.53059043734445
              ],
              [
                2.231094129693916,
                43.53060076798637
              ],
              [
                2.231429404105511,
                43.530634055964335
              ],
              [
                2.231429404105511,
                43.530634055964335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035841401037094885,
          "ground": "gnd"
        },
        "76_19212": {
          "bus1": "76_MVBus021833",
          "bus2": "76_MVLV112023",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.238299234066234,
                43.531944389763304
              ],
              [
                2.238299234066234,
                43.531944389763304
              ],
              [
                2.23900774815493,
                43.53240954718414
              ],
              [
                2.239020751670313,
                43.53241914867951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0771422690896384,
          "ground": "gnd"
        },
        "76_LVBranch0371472": {
          "bus1": "76_MVLV112023_LV",
          "bus2": "76_LVBus1273800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.239020751670313,
                43.53241914867951
              ],
              [
                2.239036390476953,
                43.53242637091784
              ],
              [
                2.239036390476953,
                43.53242637091784
              ],
              [
                2.239396419841752,
                43.53251922555452
              ],
              [
                2.239396419841752,
                43.53251922555452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03087680064389055,
          "ground": "gnd"
        },
        "76_LVBranch0759928": {
          "bus1": "76_LVBus1273800",
          "bus2": "76_LVBus1273801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.239396419841752,
                43.53251922555452
              ],
              [
                2.239396419841752,
                43.53251922555452
              ],
              [
                2.239097510595979,
                43.53262158888989
              ],
              [
                2.239045683731081,
                43.532639336563555
              ],
              [
                2.239039961370423,
                43.53264102096115
              ],
              [
                2.239039961370423,
                43.53264102096115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03183373516110485,
          "ground": "gnd"
        },
        "76_LVBranch0808074": {
          "bus1": "76_LVBus1273801",
          "bus2": "76_LVBus1273802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.239039961370423,
                43.53264102096115
              ],
              [
                2.239039961370423,
                43.53264102096115
              ],
              [
                2.239291148091199,
                43.53264107090812
              ],
              [
                2.239454177157397,
                43.53278885619785
              ],
              [
                2.239736169470618,
                43.53292826534443
              ],
              [
                2.240099602497978,
                43.5331865434642
              ],
              [
                2.240142797436136,
                43.53327597160148
              ],
              [
                2.240144456418963,
                43.533281077966265
              ],
              [
                2.240144456418963,
                43.533281077966265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12109738892898851,
          "ground": "gnd"
        },
        "76_LVBranch0421791": {
          "bus1": "76_LVBus1273800",
          "bus2": "76_LVBus1273803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.239396419841752,
                43.53251922555452
              ],
              [
                2.239396419841752,
                43.53251922555452
              ],
              [
                2.239402425188214,
                43.53251818849129
              ],
              [
                2.239811131102827,
                43.53248557669553
              ],
              [
                2.239811131102827,
                43.53248557669553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03373405285712653,
          "ground": "gnd"
        },
        "76_118281": {
          "bus1": "76_MVBus021830",
          "bus2": "76_MVBus021831",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241513498956515,
                43.531146968061236
              ],
              [
                2.242179074645491,
                43.532718256473565
              ],
              [
                2.241570358050673,
                43.5334954516235
              ],
              [
                2.241360535318875,
                43.53472394617579
              ],
              [
                2.24029657621968,
                43.53848826721803
              ],
              [
                2.240892143236924,
                43.539400232718485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.958754128447687,
          "ground": "gnd"
        },
        "76_37909": {
          "bus1": "76_MVBus021831",
          "bus2": "76_MVBus021832",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.240892143236924,
                43.539400232718485
              ],
              [
                2.240892143236924,
                43.539400232718485
              ],
              [
                2.241058753181225,
                43.53947517606872
              ],
              [
                2.241058753181225,
                43.53947517606872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.015832410396864813,
          "ground": "gnd"
        },
        "76_234210": {
          "bus1": "76_MVBus021832",
          "bus2": "76_MVLV059031",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.241058753181225,
                43.53947517606872
              ],
              [
                2.241029798982978,
                43.5394796528231
              ],
              [
                2.240153681393275,
                43.53975334987038
              ],
              [
                2.239771323919963,
                43.5398374494305
              ],
              [
                2.239386164711587,
                43.53989049333895
              ],
              [
                2.239153110725035,
                43.53990288090756
              ],
              [
                2.238874159935447,
                43.53992918345037
              ],
              [
                2.238531810015136,
                43.53996683206276
              ],
              [
                2.238047428274629,
                43.5400201033976
              ],
              [
                2.237920447670525,
                43.540034069282704
              ],
              [
                2.237885842557534,
                43.54004102050938
              ],
              [
                2.237879361032359,
                43.540038345223394
              ],
              [
                2.237858228670516,
                43.54001339437015
              ],
              [
                2.237856509576061,
                43.54000025307829
              ],
              [
                2.237854327321478,
                43.539983489402196
              ],
              [
                2.237846587312369,
                43.539965678028544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2731009282655582,
          "ground": "gnd"
        },
        "76_LVBranch0824167": {
          "bus1": "76_MVLV059031_LV",
          "bus2": "76_LVBus1273499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.237846587312369,
                43.539965678028544
              ],
              [
                2.237868217695902,
                43.5399813273005
              ],
              [
                2.237868217695902,
                43.5399813273005
              ],
              [
                2.237871093869455,
                43.54001108751852
              ],
              [
                2.237886220577468,
                43.54002969663161
              ],
              [
                2.237897548841242,
                43.54003023738518
              ],
              [
                2.238012077832921,
                43.54001519948611
              ],
              [
                2.238807240313371,
                43.53992608428906
              ],
              [
                2.238829163795562,
                43.53992238358899
              ],
              [
                2.238839170006033,
                43.53991582292029
              ],
              [
                2.238841878659959,
                43.53989977376327
              ],
              [
                2.238834771380969,
                43.53987310138571
              ],
              [
                2.238834771380969,
                43.53987310138571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08878897211769643,
          "ground": "gnd"
        },
        "76_LVBranch0849963": {
          "bus1": "76_MVLV059031_LV",
          "bus2": "76_LVBus1273497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.237846587312369,
                43.539965678028544
              ],
              [
                2.237860518642535,
                43.53998254246536
              ],
              [
                2.237860518642535,
                43.53998254246536
              ],
              [
                2.237864052708916,
                43.54001052377163
              ],
              [
                2.237882927951302,
                43.54003330654976
              ],
              [
                2.237896936855559,
                43.54003402953593
              ],
              [
                2.238025404821578,
                43.540017305897145
              ],
              [
                2.238429382604537,
                43.53997118655731
              ],
              [
                2.23884475935405,
                43.539927206199664
              ],
              [
                2.238849983636119,
                43.53992104557974
              ],
              [
                2.238848409727428,
                43.539888078053835
              ],
              [
                2.23885559469367,
                43.53988405825304
              ],
              [
                2.238867656868006,
                43.5398816966215
              ],
              [
                2.238871242164822,
                43.5398802709002
              ],
              [
                2.238872768246239,
                43.53987652452013
              ],
              [
                2.238871578520358,
                43.53987149942704
              ],
              [
                2.238869953437523,
                43.539868181556024
              ],
              [
                2.238869953437523,
                43.539868181556024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09267049782349389,
          "ground": "gnd"
        },
        "76_LVBranch1414763": {
          "bus1": "76_MVLV059031_LV",
          "bus2": "76_LVBus1273495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.237846587312369,
                43.539965678028544
              ],
              [
                2.237845134080325,
                43.53998428975726
              ],
              [
                2.237845134080325,
                43.53998428975726
              ],
              [
                2.237860057625614,
                43.54002729969986
              ],
              [
                2.237860940116773,
                43.5400384270207
              ],
              [
                2.237851322680665,
                43.54004868181503
              ],
              [
                2.237781230357827,
                43.54005829636607
              ],
              [
                2.237589327696163,
                43.5400995146067
              ],
              [
                2.23741584386574,
                43.54014170232327
              ],
              [
                2.237254979288169,
                43.54018081881886
              ],
              [
                2.237193131369164,
                43.540202178327185
              ],
              [
                2.237167919425466,
                43.54020696311398
              ],
              [
                2.237158413453427,
                43.540202900890414
              ],
              [
                2.237147530988084,
                43.54019472111411
              ],
              [
                2.237130199249511,
                43.54015847639482
              ],
              [
                2.237130199249511,
                43.54015847639482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07203464287212609,
          "ground": "gnd"
        },
        "76_25167": {
          "bus1": "76_MVBus021831",
          "bus2": "76_MVLV026095",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.240892143236924,
                43.539400232718485
              ],
              [
                2.240892143236924,
                43.539400232718485
              ],
              [
                2.240876240255793,
                43.539423774609276
              ],
              [
                2.240850565360679,
                43.53941047703064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.002914338639886521,
          "ground": "gnd"
        },
        "76_LVBranch0007767": {
          "bus1": "76_MVLV026095_LV",
          "bus2": "76_LVBus1273257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.240850565360679,
                43.53941047703064
              ],
              [
                2.240888290377137,
                43.539413818323446
              ],
              [
                2.240888290377137,
                43.539413818323446
              ],
              [
                2.240956237138676,
                43.539408298125664
              ],
              [
                2.240956237138676,
                43.539408298125664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0055258736444377,
          "ground": "gnd"
        },
        "76_LVBranch0629817": {
          "bus1": "76_LVBus1273257",
          "bus2": "76_LVBus1273258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.240956237138676,
                43.539408298125664
              ],
              [
                2.240956237138676,
                43.539408298125664
              ],
              [
                2.24095363721875,
                43.539404224463915
              ],
              [
                2.24069704648458,
                43.5390030175175
              ],
              [
                2.24069704648458,
                43.5390030175175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04966263129930934,
          "ground": "gnd"
        },
        "76_LVBranch0381427": {
          "bus1": "76_LVBus1273258",
          "bus2": "76_LVBus1273259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.24069704648458,
                43.5390030175175
              ],
              [
                2.24069704648458,
                43.5390030175175
              ],
              [
                2.240499190430969,
                43.538697283081284
              ],
              [
                2.240487225735124,
                43.538678794043626
              ],
              [
                2.240582562027804,
                43.53817007232044
              ],
              [
                2.240674443264363,
                43.53767980786065
              ],
              [
                2.241268554794822,
                43.53755430098189
              ],
              [
                2.241612322920183,
                43.53716233227842
              ],
              [
                2.2416132141271,
                43.5371613085025
              ],
              [
                2.241615640155052,
                43.537158542527635
              ],
              [
                2.241615640155052,
                43.537158542527635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.253992767432108,
          "ground": "gnd"
        },
        "76_LVBranch0200672": {
          "bus1": "76_LVBus1273257",
          "bus2": "76_LVBus1273260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.240956237138676,
                43.539408298125664
              ],
              [
                2.240956237138676,
                43.539408298125664
              ],
              [
                2.241573297241252,
                43.539429233978666
              ],
              [
                2.24177284832346,
                43.53943599963904
              ],
              [
                2.24177284832346,
                43.53943599963904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06607353382793203,
          "ground": "gnd"
        },
        "76_128088": {
          "bus1": "76_MVBus021829",
          "bus2": "76_MVLV104251",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244501010352801,
                43.53047519596826
              ],
              [
                2.244501010352801,
                43.53047519596826
              ],
              [
                2.24455247982107,
                43.53059143876643
              ],
              [
                2.244559043262098,
                43.53060404479715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.013568563963098003,
          "ground": "gnd"
        },
        "76_LVBranch0718135": {
          "bus1": "76_MVLV104251_LV",
          "bus2": "76_LVBus1273660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244559043262098,
                43.53060404479715
              ],
              [
                2.244563937820763,
                43.530617440277396
              ],
              [
                2.244563937820763,
                43.530617440277396
              ],
              [
                2.24456538896823,
                43.530621413969506
              ],
              [
                2.244573456298222,
                43.530643547960175
              ],
              [
                2.24457373916608,
                43.530644312134946
              ],
              [
                2.244608320676231,
                43.53073910533492
              ],
              [
                2.244608320676231,
                43.53073910533492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013985379977662322,
          "ground": "gnd"
        },
        "76_LVBranch0715749": {
          "bus1": "76_LVBus1273660",
          "bus2": "76_LVBus1273661",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244608320676231,
                43.53073910533492
              ],
              [
                2.244608320676231,
                43.53073910533492
              ],
              [
                2.244613455319027,
                43.53074159928583
              ],
              [
                2.24492357104464,
                43.530892379056745
              ],
              [
                2.245214272829578,
                43.53103373146351
              ],
              [
                2.24523881073605,
                43.53104566085486
              ],
              [
                2.24523881073605,
                43.53104566085486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061298940884334914,
          "ground": "gnd"
        },
        "76_LVBranch0564443": {
          "bus1": "76_LVBus1273660",
          "bus2": "76_LVBus1273662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244608320676231,
                43.53073910533492
              ],
              [
                2.244608320676231,
                43.53073910533492
              ],
              [
                2.244749822522982,
                43.53060817301245
              ],
              [
                2.245077704961618,
                43.53044323076639
              ],
              [
                2.245079707702296,
                43.530442225897716
              ],
              [
                2.245301554538405,
                43.53033062195388
              ],
              [
                2.245303235844597,
                43.53032977857896
              ],
              [
                2.245319195927475,
                43.53032174853077
              ],
              [
                2.245323547552289,
                43.53031955933342
              ],
              [
                2.245333709586922,
                43.5303144452208
              ],
              [
                2.245334760406327,
                43.53031391586429
              ],
              [
                2.245400813571399,
                43.53028068309652
              ],
              [
                2.245400813571399,
                43.53028068309652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08248290685802352,
          "ground": "gnd"
        },
        "76_LVBranch0110134": {
          "bus1": "76_LVBus1273660",
          "bus2": "76_LVBus1273663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244608320676231,
                43.53073910533492
              ],
              [
                2.244608320676231,
                43.53073910533492
              ],
              [
                2.244458995686383,
                43.53129705892856
              ],
              [
                2.244464220733208,
                43.53131234206502
              ],
              [
                2.244724932208311,
                43.53191721419208
              ],
              [
                2.244730022143049,
                43.53193210175978
              ],
              [
                2.244730022143049,
                43.53193210175978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13703894353242166,
          "ground": "gnd"
        },
        "76_LVBranch0164190": {
          "bus1": "76_LVBus1273663",
          "bus2": "76_LVBus1273669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244730022143049,
                43.53193210175978
              ],
              [
                2.244730022143049,
                43.53193210175978
              ],
              [
                2.244723857505151,
                43.53193243796206
              ],
              [
                2.244569173097539,
                43.531940968236995
              ],
              [
                2.244569173097539,
                43.531940968236995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013039341926635676,
          "ground": "gnd"
        },
        "76_LVBranch0092108": {
          "bus1": "76_LVBus1273663",
          "bus2": "76_LVBus1273664",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244730022143049,
                43.53193210175978
              ],
              [
                2.244730022143049,
                43.53193210175978
              ],
              [
                2.245007641580595,
                43.53222949222938
              ],
              [
                2.245090929208857,
                43.532318710144786
              ],
              [
                2.245125272807036,
                43.532355489252275
              ],
              [
                2.245125272807036,
                43.532355489252275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0568639350199495,
          "ground": "gnd"
        },
        "76_LVBranch0657475": {
          "bus1": "76_LVBus1273664",
          "bus2": "76_LVBus1273665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245125272807036,
                43.532355489252275
              ],
              [
                2.245125272807036,
                43.532355489252275
              ],
              [
                2.245252167553744,
                43.53271221939674
              ],
              [
                2.245285419454486,
                43.532805681253215
              ],
              [
                2.245285419454486,
                43.532805681253215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05166576342832879,
          "ground": "gnd"
        },
        "76_LVBranch0657205": {
          "bus1": "76_LVBus1273665",
          "bus2": "76_LVBus1273666",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245285419454486,
                43.532805681253215
              ],
              [
                2.245285419454486,
                43.532805681253215
              ],
              [
                2.245778430066697,
                43.53403026360383
              ],
              [
                2.245778430066697,
                43.53403026360383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14177113137793756,
          "ground": "gnd"
        },
        "76_LVBranch0599209": {
          "bus1": "76_LVBus1273666",
          "bus2": "76_LVBus1273667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245778430066697,
                43.53403026360383
              ],
              [
                2.245778430066697,
                43.53403026360383
              ],
              [
                2.246012222905328,
                43.534088377889894
              ],
              [
                2.246353867788062,
                43.534173302834155
              ],
              [
                2.246359708619074,
                43.53417475476439
              ],
              [
                2.246359708619074,
                43.53417475476439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04965220226586713,
          "ground": "gnd"
        },
        "76_LVBranch0191144": {
          "bus1": "76_LVBus1273664",
          "bus2": "76_LVBus1273668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245125272807036,
                43.532355489252275
              ],
              [
                2.245125272807036,
                43.532355489252275
              ],
              [
                2.245691898376381,
                43.532628239817846
              ],
              [
                2.245743420166876,
                43.53265303518811
              ],
              [
                2.245743420166876,
                43.53265303518811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05991276032685519,
          "ground": "gnd"
        },
        "76_LVBranch0071787": {
          "bus1": "76_MVLV104251_LV",
          "bus2": "76_LVBus1273655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244559043262098,
                43.53060404479715
              ],
              [
                2.244540721103335,
                43.53060604213664
              ],
              [
                2.244540721103335,
                43.53060604213664
              ],
              [
                2.244503310047768,
                43.530656132597215
              ],
              [
                2.244207019740502,
                43.5307321251245
              ],
              [
                2.244207019740502,
                43.5307321251245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0317292056661614,
          "ground": "gnd"
        },
        "76_LVBranch0538351": {
          "bus1": "76_LVBus1273655",
          "bus2": "76_LVBus1273656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244207019740502,
                43.5307321251245
              ],
              [
                2.244207019740502,
                43.5307321251245
              ],
              [
                2.244024939722388,
                43.53077881836661
              ],
              [
                2.243975342975943,
                43.53067365841251
              ],
              [
                2.24397482596057,
                43.53067256149791
              ],
              [
                2.243848534838129,
                43.53026414433619
              ],
              [
                2.243848534838129,
                43.53026414433619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07459784126616006,
          "ground": "gnd"
        },
        "76_LVBranch0241809": {
          "bus1": "76_LVBus1273656",
          "bus2": "76_LVBus1273657",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243848534838129,
                43.53026414433619
              ],
              [
                2.243848534838129,
                43.53026414433619
              ],
              [
                2.243794047781861,
                43.530053171281814
              ],
              [
                2.243762686236461,
                43.5299317779439
              ],
              [
                2.243619078154408,
                43.52972019685763
              ],
              [
                2.24342765991057,
                43.52943814846797
              ],
              [
                2.243118257389769,
                43.52898225178719
              ],
              [
                2.242704676996408,
                43.52846961499415
              ],
              [
                2.242704676996408,
                43.52846961499415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22127295794747662,
          "ground": "gnd"
        },
        "76_LVBranch0517530": {
          "bus1": "76_LVBus1273657",
          "bus2": "76_LVBus1273658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.242704676996408,
                43.52846961499415
              ],
              [
                2.242704676996408,
                43.52846961499415
              ],
              [
                2.242700717672446,
                43.528466169328794
              ],
              [
                2.242071723748254,
                43.52791748045289
              ],
              [
                2.241986063792305,
                43.527842755078076
              ],
              [
                2.241333059025587,
                43.527220712704825
              ],
              [
                2.241332454737162,
                43.527220145958694
              ],
              [
                2.241329310063924,
                43.52721714135727
              ],
              [
                2.241329310063924,
                43.52721714135727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17815778740742588,
          "ground": "gnd"
        },
        "76_25116": {
          "bus1": "76_MVBus021812",
          "bus2": "76_MVBus021814",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247294648135094,
                43.52782671448903
              ],
              [
                2.247294648135094,
                43.52782671448903
              ],
              [
                2.245763600453362,
                43.52766790567639
              ],
              [
                2.226596245251313,
                43.52345875378113
              ],
              [
                2.226596245251313,
                43.52345875378113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.7435889715908732,
          "ground": "gnd"
        },
        "76_25040": {
          "bus1": "76_MVBus021814",
          "bus2": "76_MVBus021828",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226596245251313,
                43.52345875378113
              ],
              [
                2.226478428418381,
                43.52245380024421
              ],
              [
                2.226546863378288,
                43.51763643118289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6473109832367993,
          "ground": "gnd"
        },
        "76_25154": {
          "bus1": "76_MVBus021828",
          "bus2": "76_MVLV026094",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226546863378288,
                43.51763643118289
              ],
              [
                2.226546863378288,
                43.51763643118289
              ],
              [
                2.22265732274303,
                43.518770891370515
              ],
              [
                2.22264172236973,
                43.51877816344487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.33879686189040115,
          "ground": "gnd"
        },
        "76_LVBranch0170211": {
          "bus1": "76_MVLV026094_LV",
          "bus2": "76_LVBus1273243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.22264172236973,
                43.51877816344487
              ],
              [
                2.222626195948185,
                43.51878550749465
              ],
              [
                2.222626195948185,
                43.51878550749465
              ],
              [
                2.222556302256652,
                43.51881857813339
              ],
              [
                2.222556302256652,
                43.51881857813339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.006740476896890258,
          "ground": "gnd"
        },
        "76_LVBranch0373951": {
          "bus1": "76_LVBus1273243",
          "bus2": "76_LVBus1273250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222556302256652,
                43.51881857813339
              ],
              [
                2.222556302256652,
                43.51881857813339
              ],
              [
                2.223190819167037,
                43.51997609515811
              ],
              [
                2.223190819167037,
                43.51997609515811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1384581543268126,
          "ground": "gnd"
        },
        "76_LVBranch0648400": {
          "bus1": "76_LVBus1273250",
          "bus2": "76_LVBus1273252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223190819167037,
                43.51997609515811
              ],
              [
                2.223190819167037,
                43.51997609515811
              ],
              [
                2.223585278544566,
                43.52068760113433
              ],
              [
                2.223630677796191,
                43.52071293958398
              ],
              [
                2.224208905012086,
                43.52103562057899
              ],
              [
                2.224210570497442,
                43.521036548029635
              ],
              [
                2.224215468238727,
                43.52103928534059
              ],
              [
                2.224215468238727,
                43.52103928534059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14944877883729524,
          "ground": "gnd"
        },
        "76_LVBranch0637174": {
          "bus1": "76_LVBus1273250",
          "bus2": "76_LVBus1273251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.223190819167037,
                43.51997609515811
              ],
              [
                2.223190819167037,
                43.51997609515811
              ],
              [
                2.224143117657144,
                43.52016770624007
              ],
              [
                2.224179993461683,
                43.52017512369419
              ],
              [
                2.224179993461683,
                43.52017512369419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08297535033220003,
          "ground": "gnd"
        },
        "76_LVBranch0275139": {
          "bus1": "76_LVBus1273243",
          "bus2": "76_LVBus1273244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222556302256652,
                43.51881857813339
              ],
              [
                2.222556302256652,
                43.51881857813339
              ],
              [
                2.22255091321454,
                43.518820774272676
              ],
              [
                2.218771999172501,
                43.52038133969438
              ],
              [
                2.217806132153961,
                43.52090239858514
              ],
              [
                2.217806132153961,
                43.52090239858514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.44900276189603117,
          "ground": "gnd"
        },
        "76_LVBranch0032167": {
          "bus1": "76_LVBus1273243",
          "bus2": "76_LVBus1273245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.222556302256652,
                43.51881857813339
              ],
              [
                2.222556302256652,
                43.51881857813339
              ],
              [
                2.222553593360922,
                43.51881453992697
              ],
              [
                2.222207880593213,
                43.518170173874836
              ],
              [
                2.221895201943424,
                43.51764648837979
              ],
              [
                2.221603181670228,
                43.517157407659255
              ],
              [
                2.221603181670228,
                43.517157407659255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20003757302460137,
          "ground": "gnd"
        },
        "76_LVBranch0562007": {
          "bus1": "76_LVBus1273245",
          "bus2": "76_LVBus1273246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221603181670228,
                43.517157407659255
              ],
              [
                2.221603181670228,
                43.517157407659255
              ],
              [
                2.221205661935143,
                43.51640205297507
              ],
              [
                2.221171868365363,
                43.5163378470114
              ],
              [
                2.221171868365363,
                43.5163378470114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09750521323223998,
          "ground": "gnd"
        },
        "76_LVBranch0550096": {
          "bus1": "76_LVBus1273246",
          "bus2": "76_LVBus1273247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.221171868365363,
                43.5163378470114
              ],
              [
                2.221171868365363,
                43.5163378470114
              ],
              [
                2.220653440815593,
                43.51579723760737
              ],
              [
                2.219888080696796,
                43.51503133212617
              ],
              [
                2.219888080696796,
                43.51503133212617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17846114426855358,
          "ground": "gnd"
        },
        "76_LVBranch0629915": {
          "bus1": "76_LVBus1273247",
          "bus2": "76_LVBus1273248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.219888080696796,
                43.51503133212617
              ],
              [
                2.219888080696796,
                43.51503133212617
              ],
              [
                2.218301947442813,
                43.51324629077645
              ],
              [
                2.218231381395816,
                43.51317155513918
              ],
              [
                2.218227882055233,
                43.51316784849572
              ],
              [
                2.218227882055233,
                43.51316784849572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24675326496959665,
          "ground": "gnd"
        },
        "76_LVBranch0118058": {
          "bus1": "76_LVBus1273248",
          "bus2": "76_LVBus1273249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.218227882055233,
                43.51316784849572
              ],
              [
                2.218227882055233,
                43.51316784849572
              ],
              [
                2.217077593673092,
                43.51331729326394
              ],
              [
                2.217071516318274,
                43.513318104306514
              ],
              [
                2.217071516318274,
                43.513318104306514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09498113989470351,
          "ground": "gnd"
        },
        "76_118263": {
          "bus1": "76_MVBus021828",
          "bus2": "76_MVLV149463",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226546863378288,
                43.51763643118289
              ],
              [
                2.226546863378288,
                43.51763643118289
              ],
              [
                2.228492842026977,
                43.516822794298065
              ],
              [
                2.23065322788013,
                43.51677472280777
              ],
              [
                2.231433126996287,
                43.516397407288636
              ],
              [
                2.23187462536049,
                43.51639610720806
              ],
              [
                2.231893077826054,
                43.516394885078036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.46763596519499606,
          "ground": "gnd"
        },
        "76_LVBranch0646372": {
          "bus1": "76_MVLV149463_LV",
          "bus2": "76_LVBus1273964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.231893077826054,
                43.516394885078036
              ],
              [
                2.231907733846928,
                43.516403131847966
              ],
              [
                2.231907733846928,
                43.516403131847966
              ],
              [
                2.232625780670087,
                43.516614452135876
              ],
              [
                2.232625780670087,
                43.516614452135876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0626250200537662,
          "ground": "gnd"
        },
        "76_LVBranch0761749": {
          "bus1": "76_LVBus1273964",
          "bus2": "76_LVBus1273965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232625780670087,
                43.516614452135876
              ],
              [
                2.232625780670087,
                43.516614452135876
              ],
              [
                2.234206089100391,
                43.51503178823823
              ],
              [
                2.234206089100391,
                43.51503178823823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2173615059899293,
          "ground": "gnd"
        },
        "76_LVBranch0580944": {
          "bus1": "76_LVBus1273965",
          "bus2": "76_LVBus1273966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.234206089100391,
                43.51503178823823
              ],
              [
                2.234206089100391,
                43.51503178823823
              ],
              [
                2.235358677823254,
                43.5136646445525
              ],
              [
                2.236387691437683,
                43.5120650166912
              ],
              [
                2.236400346484137,
                43.51204534643839
              ],
              [
                2.236400346484137,
                43.51204534643839
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.37685427732110627,
          "ground": "gnd"
        },
        "76_LVBranch0098101": {
          "bus1": "76_LVBus1273964",
          "bus2": "76_LVBus1273967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.232625780670087,
                43.516614452135876
              ],
              [
                2.232625780670087,
                43.516614452135876
              ],
              [
                2.232689845326219,
                43.516691284245134
              ],
              [
                2.235897615928423,
                43.520528339775105
              ],
              [
                2.236397378424973,
                43.52112764664757
              ],
              [
                2.236397378424973,
                43.52112764664757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5868720862010207,
          "ground": "gnd"
        },
        "76_LVBranch0666941": {
          "bus1": "76_LVBus1273967",
          "bus2": "76_LVBus1273968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.236397378424973,
                43.52112764664757
              ],
              [
                2.236397378424973,
                43.52112764664757
              ],
              [
                2.23629667975649,
                43.522365254212424
              ],
              [
                2.236296313644882,
                43.52236973855916
              ],
              [
                2.236296313644882,
                43.52236973855916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13824170609536127,
          "ground": "gnd"
        },
        "76_118262": {
          "bus1": "76_MVBus021828",
          "bus2": "76_MVLV135607",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226546863378288,
                43.51763643118289
              ],
              [
                2.226546863378288,
                43.51763643118289
              ],
              [
                2.226531152767813,
                43.51724910630067
              ],
              [
                2.226532858383946,
                43.51723568100184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04305163209734726,
          "ground": "gnd"
        },
        "76_LVBranch0493344": {
          "bus1": "76_MVLV135607_LV",
          "bus2": "76_LVBus1273862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226532858383946,
                43.51723568100184
              ],
              [
                2.226538181464922,
                43.517222771711694
              ],
              [
                2.226538181464922,
                43.517222771711694
              ],
              [
                2.226658535212828,
                43.516996819736754
              ],
              [
                2.226845182349942,
                43.516833865080955
              ],
              [
                2.226845182349942,
                43.516833865080955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05049352987503071,
          "ground": "gnd"
        },
        "76_173281": {
          "bus1": "76_MVBus021814",
          "bus2": "76_MVBus021815",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.226596245251313,
                43.52345875378113
              ],
              [
                2.214817377475173,
                43.52065120685036
              ],
              [
                2.214075856135426,
                43.52042794018194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.0669546171338087,
          "ground": "gnd"
        },
        "76_297479": {
          "bus1": "76_MVBus021815",
          "bus2": "76_MVLV047053",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214075856135426,
                43.52042794018194
              ],
              [
                2.214075856135426,
                43.52042794018194
              ],
              [
                2.214039221738981,
                43.520480842614774
              ],
              [
                2.213922682309947,
                43.52054408762723
              ],
              [
                2.213906631832691,
                43.52054173248666
              ],
              [
                2.213888996010616,
                43.52053002868304
              ],
              [
                2.213870833131552,
                43.52051647287808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.021589008579820563,
          "ground": "gnd"
        },
        "76_LVBranch1435556": {
          "bus1": "76_MVLV047053_LV",
          "bus2": "76_LVBus1273406",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213870833131552,
                43.52051647287808
              ],
              [
                2.213874534671301,
                43.52053526967023
              ],
              [
                2.213874534671301,
                43.52053526967023
              ],
              [
                2.21388332858439,
                43.520552220918226
              ],
              [
                2.213591602646549,
                43.52070435578832
              ],
              [
                2.213571102396236,
                43.520715045102705
              ],
              [
                2.213531318253608,
                43.52073933702163
              ],
              [
                2.213556482111615,
                43.520770785770374
              ],
              [
                2.213556482111615,
                43.520770785770374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04131109646284949,
          "ground": "gnd"
        },
        "76_LVBranch0014269": {
          "bus1": "76_LVBus1273406",
          "bus2": "76_LVBus1273407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.213556482111615,
                43.520770785770374
              ],
              [
                2.213556482111615,
                43.520770785770374
              ],
              [
                2.213059838555104,
                43.52101747262417
              ],
              [
                2.212572518775936,
                43.52132479674064
              ],
              [
                2.212572518775936,
                43.52132479674064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1007510176632988,
          "ground": "gnd"
        },
        "76_26134": {
          "bus1": "76_MVBus021815",
          "bus2": "76_MVBus021816",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.214075856135426,
                43.52042794018194
              ],
              [
                2.214075856135426,
                43.52042794018194
              ],
              [
                2.213873687997328,
                43.52036707052962
              ],
              [
                2.206864640027629,
                43.51830687487088
              ],
              [
                2.206864640027629,
                43.51830687487088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6288576277429812,
          "ground": "gnd"
        },
        "76_81255": {
          "bus1": "76_MVBus021816",
          "bus2": "76_MVBus021817",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206864640027629,
                43.51830687487088
              ],
              [
                2.206864640027629,
                43.51830687487088
              ],
              [
                2.205504810035679,
                43.51795423385169
              ],
              [
                2.205504810035679,
                43.51795423385169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11671789014046445,
          "ground": "gnd"
        },
        "76_81245": {
          "bus1": "76_MVBus021817",
          "bus2": "76_MVLV012445",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205504810035679,
                43.51795423385169
              ],
              [
                2.20556689493859,
                43.517846291266174
              ],
              [
                2.205801728045468,
                43.51756720777755
              ],
              [
                2.205805031283582,
                43.51755394652617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04935934544233722,
          "ground": "gnd"
        },
        "76_LVBranch0508264": {
          "bus1": "76_MVLV012445_LV",
          "bus2": "76_LVBus1273074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205805031283582,
                43.51755394652617
              ],
              [
                2.20581310241582,
                43.51754030465281
              ],
              [
                2.20581310241582,
                43.51754030465281
              ],
              [
                2.205997865026775,
                43.517315892343014
              ],
              [
                2.205997865026775,
                43.517315892343014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029065631943998235,
          "ground": "gnd"
        },
        "76_LVBranch0472244": {
          "bus1": "76_LVBus1273074",
          "bus2": "76_LVBus1273079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205997865026775,
                43.517315892343014
              ],
              [
                2.205997865026775,
                43.517315892343014
              ],
              [
                2.205897726914458,
                43.51737770161519
              ],
              [
                2.205582188127219,
                43.51775352484175
              ],
              [
                2.205469391894445,
                43.51788948165407
              ],
              [
                2.205403816893821,
                43.518005885968314
              ],
              [
                2.205403816893821,
                43.518005885968314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0911710418024272,
          "ground": "gnd"
        },
        "76_LVBranch0766482": {
          "bus1": "76_LVBus1273079",
          "bus2": "76_LVBus1273083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205403816893821,
                43.518005885968314
              ],
              [
                2.205403816893821,
                43.518005885968314
              ],
              [
                2.204656827782251,
                43.51832208467961
              ],
              [
                2.204656580449703,
                43.518322228171655
              ],
              [
                2.20433678233449,
                43.51850608234579
              ],
              [
                2.204242870624036,
                43.51856006987955
              ],
              [
                2.204115106230629,
                43.51862511475097
              ],
              [
                2.204115106230629,
                43.51862511475097
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12513028405054985,
          "ground": "gnd"
        },
        "76_LVBranch0155347": {
          "bus1": "76_LVBus1273079",
          "bus2": "76_LVBus1273080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205403816893821,
                43.518005885968314
              ],
              [
                2.205403816893821,
                43.518005885968314
              ],
              [
                2.205283522944511,
                43.51841974864184
              ],
              [
                2.20527917701796,
                43.51844590542691
              ],
              [
                2.205234679032743,
                43.51871328682656
              ],
              [
                2.205306681465133,
                43.51891021587071
              ],
              [
                2.205306681465133,
                43.51891021587071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10249046598295633,
          "ground": "gnd"
        },
        "76_LVBranch0758819": {
          "bus1": "76_LVBus1273080",
          "bus2": "76_LVBus1273081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205306681465133,
                43.51891021587071
              ],
              [
                2.205306681465133,
                43.51891021587071
              ],
              [
                2.205281043309097,
                43.51918767737662
              ],
              [
                2.205280860016688,
                43.5191921708201
              ],
              [
                2.205280860016688,
                43.5191921708201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031395834307910465,
          "ground": "gnd"
        },
        "76_LVBranch0614175": {
          "bus1": "76_LVBus1273080",
          "bus2": "76_LVBus1273082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205306681465133,
                43.51891021587071
              ],
              [
                2.205306681465133,
                43.51891021587071
              ],
              [
                2.205147687258228,
                43.5190112448685
              ],
              [
                2.205017856128964,
                43.51945126698371
              ],
              [
                2.204995424536854,
                43.51953277251837
              ],
              [
                2.204953955156502,
                43.51964350840766
              ],
              [
                2.204796239046053,
                43.52020376477982
              ],
              [
                2.204680515240156,
                43.52043808392788
              ],
              [
                2.204664341754763,
                43.520456955373774
              ],
              [
                2.204641295165342,
                43.520483835048424
              ],
              [
                2.204143023523067,
                43.52092594471268
              ],
              [
                2.204070103266592,
                43.520990644163106
              ],
              [
                2.204070103266592,
                43.520990644163106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25907143972023217,
          "ground": "gnd"
        },
        "76_LVBranch0311369": {
          "bus1": "76_LVBus1273074",
          "bus2": "76_LVBus1273075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205997865026775,
                43.517315892343014
              ],
              [
                2.205997865026775,
                43.517315892343014
              ],
              [
                2.206124535180477,
                43.51637572165143
              ],
              [
                2.206151218757399,
                43.51626983868725
              ],
              [
                2.206151218757399,
                43.51626983868725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11691660934946221,
          "ground": "gnd"
        },
        "76_LVBranch0499846": {
          "bus1": "76_LVBus1273075",
          "bus2": "76_LVBus1273077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206151218757399,
                43.51626983868725
              ],
              [
                2.206151218757399,
                43.51626983868725
              ],
              [
                2.206248999197797,
                43.51575464331964
              ],
              [
                2.206414472197678,
                43.51488586200043
              ],
              [
                2.206414472197678,
                43.51488586200043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15522996901073494,
          "ground": "gnd"
        },
        "76_LVBranch0372198": {
          "bus1": "76_LVBus1273077",
          "bus2": "76_LVBus1273078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206414472197678,
                43.51488586200043
              ],
              [
                2.206414472197678,
                43.51488586200043
              ],
              [
                2.206701591664491,
                43.51367102018661
              ],
              [
                2.206456390098306,
                43.51293306274492
              ],
              [
                2.206404316430145,
                43.51277632387662
              ],
              [
                2.206395072955217,
                43.512752271614424
              ],
              [
                2.206392605553269,
                43.51274586067047
              ],
              [
                2.206389904906755,
                43.512738847293924
              ],
              [
                2.206389904906755,
                43.512738847293924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24354632900117648,
          "ground": "gnd"
        },
        "76_LVBranch0449908": {
          "bus1": "76_LVBus1273075",
          "bus2": "76_LVBus1273076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206151218757399,
                43.51626983868725
              ],
              [
                2.206151218757399,
                43.51626983868725
              ],
              [
                2.206754782043407,
                43.51636469764497
              ],
              [
                2.206843629743632,
                43.51637866396793
              ],
              [
                2.206843629743632,
                43.51637866396793
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05727553023791258,
          "ground": "gnd"
        },
        "76_LVBranch0011413": {
          "bus1": "76_LVBus1273074",
          "bus2": "76_LVBus1273084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205997865026775,
                43.517315892343014
              ],
              [
                2.205997865026775,
                43.517315892343014
              ],
              [
                2.206763414767475,
                43.51722876704975
              ],
              [
                2.207146503761892,
                43.51718516680206
              ],
              [
                2.208087497895471,
                43.5170780679163
              ],
              [
                2.209105987953075,
                43.51711160603311
              ],
              [
                2.209105987953075,
                43.51711160603311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2534413745253346,
          "ground": "gnd"
        },
        "76_LVBranch1410612": {
          "bus1": "76_LVBus1273084",
          "bus2": "76_LVBus1273085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209105987953075,
                43.51711160603311
              ],
              [
                2.209105987953075,
                43.51711160603311
              ],
              [
                2.209106561689679,
                43.51708158906234
              ],
              [
                2.209112199146518,
                43.51707341732402
              ],
              [
                2.20928719114678,
                43.517074794263074
              ],
              [
                2.209780898328479,
                43.517078679571675
              ],
              [
                2.210175756021745,
                43.517100384429405
              ],
              [
                2.210876775166952,
                43.51713892222335
              ],
              [
                2.211591810499741,
                43.51717821781314
              ],
              [
                2.211700707951235,
                43.517207329264544
              ],
              [
                2.211808170981842,
                43.517254188893844
              ],
              [
                2.211883514687866,
                43.517305684343214
              ],
              [
                2.211907634927868,
                43.51730513730328
              ],
              [
                2.21198151967005,
                43.517273084827615
              ],
              [
                2.212071469049614,
                43.51725332770779
              ],
              [
                2.212172081311194,
                43.51723122825192
              ],
              [
                2.21232853196932,
                43.51716716893907
              ],
              [
                2.212352210905054,
                43.51715944940367
              ],
              [
                2.212360664140589,
                43.517156691137544
              ],
              [
                2.212360664140589,
                43.517156691137544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2754851621940204,
          "ground": "gnd"
        },
        "76_LVBranch0742081": {
          "bus1": "76_LVBus1273084",
          "bus2": "76_LVBus1273086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209105987953075,
                43.51711160603311
              ],
              [
                2.209105987953075,
                43.51711160603311
              ],
              [
                2.20911214993085,
                43.51711183806635
              ],
              [
                2.209717089588355,
                43.51711089528465
              ],
              [
                2.209717089588355,
                43.51711089528465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04941068924083635,
          "ground": "gnd"
        },
        "76_LVBranch0513596": {
          "bus1": "76_LVBus1273084",
          "bus2": "76_LVBus1273087",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209105987953075,
                43.51711160603311
              ],
              [
                2.209105987953075,
                43.51711160603311
              ],
              [
                2.209614222218002,
                43.51838395373202
              ],
              [
                2.209614222218002,
                43.51838395373202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14721286488656818,
          "ground": "gnd"
        },
        "76_LVBranch0479023": {
          "bus1": "76_LVBus1273087",
          "bus2": "76_LVBus1273088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209614222218002,
                43.51838395373202
              ],
              [
                2.209614222218002,
                43.51838395373202
              ],
              [
                2.209654223464756,
                43.51840066376316
              ],
              [
                2.20968957312432,
                43.518415435980096
              ],
              [
                2.209714632525298,
                43.518425909012485
              ],
              [
                2.210138817689867,
                43.51860316562877
              ],
              [
                2.210269593632374,
                43.51903537739068
              ],
              [
                2.210269593632374,
                43.51903537739068
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09808003433478737,
          "ground": "gnd"
        },
        "76_142836": {
          "bus1": "76_MVBus021817",
          "bus2": "76_MVBus021818",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205504810035679,
                43.51795423385169
              ],
              [
                2.205504810035679,
                43.51795423385169
              ],
              [
                2.193741788462986,
                43.51446657824458
              ],
              [
                2.193741788462986,
                43.51446657824458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.0270041579490687,
          "ground": "gnd"
        },
        "76_61021": {
          "bus1": "76_MVBus021818",
          "bus2": "76_MVLV052909",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.193741788462986,
                43.51446657824458
              ],
              [
                2.194253329562072,
                43.514110995022804
              ],
              [
                2.195069124795312,
                43.5135152048614
              ],
              [
                2.195085871973594,
                43.5135094482054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1506472950469914,
          "ground": "gnd"
        },
        "76_LVBranch0632016": {
          "bus1": "76_MVLV052909_LV",
          "bus2": "76_LVBus1273487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.195085871973594,
                43.5135094482054
              ],
              [
                2.195095064054885,
                43.513497740939805
              ],
              [
                2.195095064054885,
                43.513497740939805
              ],
              [
                2.195101183866913,
                43.5134899390805
              ],
              [
                2.195403364745029,
                43.51313630216192
              ],
              [
                2.195508001493839,
                43.51302996787252
              ],
              [
                2.195508001493839,
                43.51302996787252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06179735817521903,
          "ground": "gnd"
        },
        "76_2349": {
          "bus1": "76_MVBus021818",
          "bus2": "76_MVBus021819",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.193741788462986,
                43.51446657824458
              ],
              [
                2.193741788462986,
                43.51446657824458
              ],
              [
                2.188265835020399,
                43.512928232660094
              ],
              [
                2.188265835020399,
                43.512928232660094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.47461882723540544,
          "ground": "gnd"
        },
        "76_271496": {
          "bus1": "76_MVBus021819",
          "bus2": "76_MVLV002818",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.188265835020399,
                43.512928232660094
              ],
              [
                2.188265835020399,
                43.512928232660094
              ],
              [
                2.188379395343918,
                43.51275284131447
              ],
              [
                2.188392847963545,
                43.51273206336398
              ],
              [
                2.188419922529996,
                43.51271554629397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.024093501999499358,
          "ground": "gnd"
        },
        "76_291456": {
          "bus1": "76_MVLV002818",
          "bus2": "76_MVBus021841",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.188419922529996,
                43.51271554629397
              ],
              [
                2.188375395902402,
                43.51272382478521
              ],
              [
                2.188360419061647,
                43.51274664073606
              ],
              [
                2.188245079551713,
                43.51292238009674
              ],
              [
                2.188245079551713,
                43.51292238009674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.024447503915977806,
          "ground": "gnd"
        },
        "76_64440": {
          "bus1": "76_MVBus021841",
          "bus2": "76_MVBus021842",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.188245079551713,
                43.51292238009674
              ],
              [
                2.188156442589317,
                43.51289759593976
              ],
              [
                2.186978367294613,
                43.51255860691052
              ],
              [
                2.178727460008202,
                43.50784722741769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9581353871448005,
          "ground": "gnd"
        },
        "76_36958": {
          "bus1": "76_MVBus021816",
          "bus2": "76_MVBus021820",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206864640027629,
                43.51830687487088
              ],
              [
                2.205946540345589,
                43.51933388986591
              ],
              [
                2.205901925894597,
                43.51938462278343
              ],
              [
                2.202503028345878,
                43.52352850927783
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6789860885937331,
          "ground": "gnd"
        },
        "76_36961": {
          "bus1": "76_MVBus021820",
          "bus2": "76_MVLV141287",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202503028345878,
                43.52352850927783
              ],
              [
                2.202503028345878,
                43.52352850927783
              ],
              [
                2.20208918007741,
                43.52302284562585
              ],
              [
                2.20177442243409,
                43.52271293345967
              ],
              [
                2.201764569174509,
                43.52270136328921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10820377247016291,
          "ground": "gnd"
        },
        "76_LVBranch0015696": {
          "bus1": "76_MVLV141287_LV",
          "bus2": "76_LVBus1273864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201764569174509,
                43.52270136328921
              ],
              [
                2.201755260676622,
                43.52269444027114
              ],
              [
                2.201755260676622,
                43.52269444027114
              ],
              [
                2.201679759953955,
                43.52260590041823
              ],
              [
                2.201679759953955,
                43.52260590041823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011576945817503693,
          "ground": "gnd"
        },
        "76_LVBranch1697758": {
          "bus1": "76_LVBus1273864",
          "bus2": "76_LVBus1273865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201679759953955,
                43.52260590041823
              ],
              [
                2.201679759953955,
                43.52260590041823
              ],
              [
                2.201547231743153,
                43.52258647323005
              ],
              [
                2.200884338497779,
                43.521995829640204
              ],
              [
                2.200156874292125,
                43.52146822707012
              ],
              [
                2.200077988909921,
                43.521458716650926
              ],
              [
                2.200067851961818,
                43.52145749940634
              ],
              [
                2.200067851961818,
                43.52145749940634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1859879087058263,
          "ground": "gnd"
        },
        "76_LVBranch0484335": {
          "bus1": "76_LVBus1273864",
          "bus2": "76_LVBus1273867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201679759953955,
                43.52260590041823
              ],
              [
                2.201679759953955,
                43.52260590041823
              ],
              [
                2.201211721057726,
                43.52296948589867
              ],
              [
                2.201211721057726,
                43.52296948589867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05534974013529335,
          "ground": "gnd"
        },
        "76_LVBranch0192067": {
          "bus1": "76_LVBus1273867",
          "bus2": "76_LVBus1273868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201211721057726,
                43.52296948589867
              ],
              [
                2.201211721057726,
                43.52296948589867
              ],
              [
                2.201168791979354,
                43.52328943569062
              ],
              [
                2.200528307553771,
                43.52370059474532
              ],
              [
                2.200523693429411,
                43.523703581669366
              ],
              [
                2.200523693429411,
                43.523703581669366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10526591530390139,
          "ground": "gnd"
        },
        "76_LVBranch0791282": {
          "bus1": "76_LVBus1273868",
          "bus2": "76_LVBus1273869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.200523693429411,
                43.523703581669366
              ],
              [
                2.200523693429411,
                43.523703581669366
              ],
              [
                2.200322220250573,
                43.523287290889286
              ],
              [
                2.200378376406461,
                43.52325805462046
              ],
              [
                2.200386527049059,
                43.52326878692927
              ],
              [
                2.20038713035102,
                43.52326957858579
              ],
              [
                2.200397090925119,
                43.52328267687629
              ],
              [
                2.200397090925119,
                43.52328267687629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057743867219281576,
          "ground": "gnd"
        },
        "76_LVBranch0707462": {
          "bus1": "76_LVBus1273868",
          "bus2": "76_LVBus1273870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.200523693429411,
                43.523703581669366
              ],
              [
                2.200523693429411,
                43.523703581669366
              ],
              [
                2.200855003198233,
                43.5242345272176
              ],
              [
                2.200864415848105,
                43.524249610988946
              ],
              [
                2.200864415848105,
                43.524249610988946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06662626138271363,
          "ground": "gnd"
        },
        "76_LVBranch0437258": {
          "bus1": "76_LVBus1273870",
          "bus2": "76_LVBus1273871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.200864415848105,
                43.524249610988946
              ],
              [
                2.200864415848105,
                43.524249610988946
              ],
              [
                2.201180945082934,
                43.525024993694
              ],
              [
                2.201184260603811,
                43.525033113495205
              ],
              [
                2.201184260603811,
                43.525033113495205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09080867331037669,
          "ground": "gnd"
        },
        "76_LVBranch0562013": {
          "bus1": "76_LVBus1273871",
          "bus2": "76_LVBus1273872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201184260603811,
                43.525033113495205
              ],
              [
                2.201184260603811,
                43.525033113495205
              ],
              [
                2.202594664838553,
                43.525908670267164
              ],
              [
                2.202598944574889,
                43.525911326908364
              ],
              [
                2.202598944574889,
                43.525911326908364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15033326949474093,
          "ground": "gnd"
        },
        "76_LVBranch0388246": {
          "bus1": "76_LVBus1273864",
          "bus2": "76_LVBus1273866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201679759953955,
                43.52260590041823
              ],
              [
                2.201679759953955,
                43.52260590041823
              ],
              [
                2.201680798898284,
                43.52260528160096
              ],
              [
                2.202008593324798,
                43.522411621550404
              ],
              [
                2.202348405542775,
                43.522175025035295
              ],
              [
                2.202569391381425,
                43.522010465089814
              ],
              [
                2.202838075477434,
                43.5218244846058
              ],
              [
                2.20284187333781,
                43.52182185606087
              ],
              [
                2.203238774130341,
                43.52154911820047
              ],
              [
                2.203427931036842,
                43.52141462451717
              ],
              [
                2.203533079871169,
                43.5213479793827
              ],
              [
                2.203544441367336,
                43.52133789173595
              ],
              [
                2.203544441367336,
                43.52133789173595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20647310463996987,
          "ground": "gnd"
        },
        "76_LVBranch0255485": {
          "bus1": "76_LVBus1273864",
          "bus2": "76_LVBus1273873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201679759953955,
                43.52260590041823
              ],
              [
                2.201679759953955,
                43.52260590041823
              ],
              [
                2.200805560792964,
                43.52185310029083
              ],
              [
                2.200788660343559,
                43.52183955286017
              ],
              [
                2.200788660343559,
                43.52183955286017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11153404767003615,
          "ground": "gnd"
        },
        "76_36959": {
          "bus1": "76_MVBus021820",
          "bus2": "76_MVBus021821",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202503028345878,
                43.52352850927783
              ],
              [
                2.202503028345878,
                43.52352850927783
              ],
              [
                2.204924086379446,
                43.52884512179279
              ],
              [
                2.205536236429472,
                43.531195174966065
              ],
              [
                2.205733546083633,
                43.531870740732074
              ],
              [
                2.205733546083633,
                43.531870740732074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9647523976796402,
          "ground": "gnd"
        },
        "76_280675": {
          "bus1": "76_MVBus021821",
          "bus2": "76_MVLV032464",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205733546083633,
                43.531870740732074
              ],
              [
                2.205733546083633,
                43.531870740732074
              ],
              [
                2.205589985496245,
                43.531906200080485
              ],
              [
                2.205201370956355,
                43.53197235602371
              ],
              [
                2.205074970241672,
                43.531958845305326
              ],
              [
                2.205056643080506,
                43.5319568814768
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05484396573210634,
          "ground": "gnd"
        },
        "76_LVBranch1093440": {
          "bus1": "76_MVLV032464_LV",
          "bus2": "76_LVBus1273357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205056643080506,
                43.5319568814768
              ],
              [
                2.20507439759608,
                43.531960749935806
              ],
              [
                2.20507439759608,
                43.531960749935806
              ],
              [
                2.205114771210043,
                43.53196955334333
              ],
              [
                2.205197846103583,
                43.532139670651574
              ],
              [
                2.205250246161236,
                43.53224695506723
              ],
              [
                2.205265128118071,
                43.532248411335765
              ],
              [
                2.205287358407747,
                43.532250595621
              ],
              [
                2.205287358407747,
                43.532250595621
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03914195423106209,
          "ground": "gnd"
        },
        "76_LVBranch1503822": {
          "bus1": "76_LVBus1273357",
          "bus2": "76_LVBus1273358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205287358407747,
                43.532250595621
              ],
              [
                2.205287358407747,
                43.532250595621
              ],
              [
                2.205280517560832,
                43.5322654524293
              ],
              [
                2.205274918302879,
                43.53227758757087
              ],
              [
                2.205334873348257,
                43.53241923119705
              ],
              [
                2.205357774283004,
                43.532473336682614
              ],
              [
                2.205378132046088,
                43.53252144442754
              ],
              [
                2.205389288870558,
                43.53254728799831
              ],
              [
                2.205435514011809,
                43.532563288415744
              ],
              [
                2.205435514011809,
                43.532563288415744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03865920736964747,
          "ground": "gnd"
        },
        "76_LVBranch1734518": {
          "bus1": "76_LVBus1273358",
          "bus2": "76_LVBus1273362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205435514011809,
                43.532563288415744
              ],
              [
                2.205435514011809,
                43.532563288415744
              ],
              [
                2.20527167500649,
                43.53261165540037
              ],
              [
                2.204745688673383,
                43.53283765320915
              ],
              [
                2.204723764760053,
                43.53284707196702
              ],
              [
                2.204646344711499,
                43.53288033781751
              ],
              [
                2.204597501156155,
                43.53290132610699
              ],
              [
                2.204578830601937,
                43.532935356448746
              ],
              [
                2.20456807485905,
                43.532954962739865
              ],
              [
                2.204559279236031,
                43.53297098546394
              ],
              [
                2.204559279236031,
                43.53297098546394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08591477816550944,
          "ground": "gnd"
        },
        "76_LVBranch0994789": {
          "bus1": "76_LVBus1273362",
          "bus2": "76_LVBus1273363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204559279236031,
                43.53297098546394
              ],
              [
                2.204559279236031,
                43.53297098546394
              ],
              [
                2.204530261616318,
                43.5329232443246
              ],
              [
                2.204512651683934,
                43.532894283034146
              ],
              [
                2.204397514722661,
                43.532679332096706
              ],
              [
                2.204396481567557,
                43.532677398521336
              ],
              [
                2.204330297623839,
                43.53255382036592
              ],
              [
                2.204330297623839,
                43.53255382036592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049915146949331954,
          "ground": "gnd"
        },
        "76_LVBranch0974189": {
          "bus1": "76_LVBus1273358",
          "bus2": "76_LVBus1273359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205435514011809,
                43.532563288415744
              ],
              [
                2.205435514011809,
                43.532563288415744
              ],
              [
                2.205435899298831,
                43.532583663397325
              ],
              [
                2.205437153902257,
                43.53265017193772
              ],
              [
                2.205455331535341,
                43.532690233247706
              ],
              [
                2.205554344162076,
                43.53290844371041
              ],
              [
                2.205565748638913,
                43.53293409883806
              ],
              [
                2.205580975233151,
                43.53296829671173
              ],
              [
                2.20563230045504,
                43.53307091521499
              ],
              [
                2.20563802731808,
                43.5330837922375
              ],
              [
                2.20564796947464,
                43.53310613819244
              ],
              [
                2.20569001524189,
                43.53311338861378
              ],
              [
                2.20569001524189,
                43.53311338861378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0666001975712044,
          "ground": "gnd"
        },
        "76_LVBranch1572416": {
          "bus1": "76_LVBus1273359",
          "bus2": "76_LVBus1273360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20569001524189,
                43.53311338861378
              ],
              [
                2.20569001524189,
                43.53311338861378
              ],
              [
                2.205665199173743,
                43.533150269629104
              ],
              [
                2.20575569724316,
                43.533311597052816
              ],
              [
                2.205766252929775,
                43.53333041168868
              ],
              [
                2.205740527996067,
                43.53332746827888
              ],
              [
                2.205767613129466,
                43.533378073735726
              ],
              [
                2.205781377129197,
                43.53340378566156
              ],
              [
                2.205781377129197,
                43.53340378566156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037383592198709535,
          "ground": "gnd"
        },
        "76_LVBranch1734519": {
          "bus1": "76_LVBus1273360",
          "bus2": "76_LVBus1273361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205781377129197,
                43.53340378566156
              ],
              [
                2.205781377129197,
                43.53340378566156
              ],
              [
                2.205749840868321,
                43.53339241391434
              ],
              [
                2.205737102930984,
                43.533387823719565
              ],
              [
                2.205733486432714,
                43.53338652510225
              ],
              [
                2.205688656803534,
                43.533370373724615
              ],
              [
                2.205659245137157,
                43.533380511491245
              ],
              [
                2.205558770591435,
                43.53341516979025
              ],
              [
                2.205357969539129,
                43.533484414393214
              ],
              [
                2.205254304964296,
                43.533520164964294
              ],
              [
                2.205123552659638,
                43.53356525603412
              ],
              [
                2.205121574563228,
                43.53356593664733
              ],
              [
                2.205158718695164,
                43.53362020353482
              ],
              [
                2.20516473909727,
                43.533628991663676
              ],
              [
                2.20516473909727,
                43.533628991663676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06691730203383071,
          "ground": "gnd"
        },
        "76_LVBranch1767325": {
          "bus1": "76_MVLV032464_LV",
          "bus2": "76_LVBus1273336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205056643080506,
                43.5319568814768
              ],
              [
                2.205056464314218,
                43.53194340011497
              ],
              [
                2.205056464314218,
                43.53194340011497
              ],
              [
                2.205055595481213,
                43.5318758675149
              ],
              [
                2.204935352880015,
                43.53162532083624
              ],
              [
                2.20489778582698,
                43.53164219789571
              ],
              [
                2.204902142563123,
                43.5316491685166
              ],
              [
                2.204902142563123,
                43.5316491685166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041407807135994706,
          "ground": "gnd"
        },
        "76_LVBranch1523733": {
          "bus1": "76_LVBus1273336",
          "bus2": "76_LVBus1273337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204902142563123,
                43.5316491685166
              ],
              [
                2.204902142563123,
                43.5316491685166
              ],
              [
                2.204883729287725,
                43.531647096703985
              ],
              [
                2.204400984961324,
                43.53190511419328
              ],
              [
                2.204310671679047,
                43.531953381829915
              ],
              [
                2.204290907251459,
                43.53196389064342
              ],
              [
                2.204284464634288,
                43.53197739077655
              ],
              [
                2.204284464634288,
                43.53197739077655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06255116189165282,
          "ground": "gnd"
        },
        "76_LVBranch1158490": {
          "bus1": "76_LVBus1273337",
          "bus2": "76_LVBus1273338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204284464634288,
                43.53197739077655
              ],
              [
                2.204284464634288,
                43.53197739077655
              ],
              [
                2.204270545401229,
                43.53197101944128
              ],
              [
                2.204200692450084,
                43.53200692762897
              ],
              [
                2.203764967761789,
                43.53222883513945
              ],
              [
                2.203721997768231,
                43.53225267933308
              ],
              [
                2.203724125447533,
                43.53227252622287
              ],
              [
                2.203744972093666,
                43.53228529629938
              ],
              [
                2.203744972093666,
                43.53228529629938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06001885975405298,
          "ground": "gnd"
        },
        "76_LVBranch1656908": {
          "bus1": "76_LVBus1273338",
          "bus2": "76_LVBus1273339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203744972093666,
                43.53228529629938
              ],
              [
                2.203744972093666,
                43.53228529629938
              ],
              [
                2.20369912995008,
                43.53230123696542
              ],
              [
                2.203671728298223,
                43.53233406994276
              ],
              [
                2.203789482675416,
                43.532949558819574
              ],
              [
                2.203816430335233,
                43.53308983222825
              ],
              [
                2.203813301075443,
                43.533276389555745
              ],
              [
                2.203808261276506,
                43.53365657892175
              ],
              [
                2.203878518255956,
                43.53370246613403
              ],
              [
                2.203879307687299,
                43.53370297041044
              ],
              [
                2.203879307687299,
                43.53370297041044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16384048687684272,
          "ground": "gnd"
        },
        "76_LVBranch1528919": {
          "bus1": "76_LVBus1273339",
          "bus2": "76_LVBus1273340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203879307687299,
                43.53370297041044
              ],
              [
                2.203879307687299,
                43.53370297041044
              ],
              [
                2.203746651981753,
                43.533827039091335
              ],
              [
                2.203746651981753,
                43.533827039091335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017463908194936636,
          "ground": "gnd"
        },
        "76_LVBranch0255443": {
          "bus1": "76_LVBus1273340",
          "bus2": "76_LVBus1273341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203746651981753,
                43.533827039091335
              ],
              [
                2.203746651981753,
                43.533827039091335
              ],
              [
                2.203674259986953,
                43.53392798595549
              ],
              [
                2.203673413146013,
                43.53393089683421
              ],
              [
                2.2035707959052,
                43.534283373601816
              ],
              [
                2.203560558993074,
                43.5343185467137
              ],
              [
                2.203449671089741,
                43.53469940453257
              ],
              [
                2.203449671089741,
                43.53469940453257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10025875648831473,
          "ground": "gnd"
        },
        "76_LVBranch0656390": {
          "bus1": "76_LVBus1273341",
          "bus2": "76_LVBus1273342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203449671089741,
                43.53469940453257
              ],
              [
                2.203449671089741,
                43.53469940453257
              ],
              [
                2.203448561262568,
                43.534703824975026
              ],
              [
                2.2033259484235,
                43.53518990224527
              ],
              [
                2.203324838577245,
                43.53519432268808
              ],
              [
                2.203324838577245,
                43.53519432268808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055905095903187305,
          "ground": "gnd"
        },
        "76_LVBranch0160920": {
          "bus1": "76_LVBus1273342",
          "bus2": "76_LVBus1273343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203324838577245,
                43.53519432268808
              ],
              [
                2.203324838577245,
                43.53519432268808
              ],
              [
                2.20301701015959,
                43.53551519512278
              ],
              [
                2.203013542387422,
                43.53551891159709
              ],
              [
                2.203013542387422,
                43.53551891159709
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0439733427634091,
          "ground": "gnd"
        },
        "76_LVBranch0175581": {
          "bus1": "76_LVBus1273343",
          "bus2": "76_LVBus1273344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203013542387422,
                43.53551891159709
              ],
              [
                2.203013542387422,
                43.53551891159709
              ],
              [
                2.202733428778779,
                43.53581506646893
              ],
              [
                2.202723669714326,
                43.53582538084015
              ],
              [
                2.202715892176929,
                43.53583360361383
              ],
              [
                2.202715892176929,
                43.53583360361383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042441208471963816,
          "ground": "gnd"
        },
        "76_LVBranch1267041": {
          "bus1": "76_LVBus1273339",
          "bus2": "76_LVBus1273345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203879307687299,
                43.53370297041044
              ],
              [
                2.203879307687299,
                43.53370297041044
              ],
              [
                2.203877345916778,
                43.533707228022514
              ],
              [
                2.20386439567768,
                43.533735360613505
              ],
              [
                2.203869271746254,
                43.533763272669226
              ],
              [
                2.203897773627062,
                43.53374620494069
              ],
              [
                2.203897773627062,
                43.53374620494069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009905110702565343,
          "ground": "gnd"
        },
        "76_LVBranch0110847": {
          "bus1": "76_LVBus1273345",
          "bus2": "76_LVBus1273346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203897773627062,
                43.53374620494069
              ],
              [
                2.203897773627062,
                43.53374620494069
              ],
              [
                2.203899764919504,
                43.53375045847117
              ],
              [
                2.20398873624348,
                43.53396078509415
              ],
              [
                2.204045536657901,
                43.53406142499737
              ],
              [
                2.204045536657901,
                43.53406142499737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03703613549262256,
          "ground": "gnd"
        },
        "76_LVBranch1172583": {
          "bus1": "76_LVBus1273336",
          "bus2": "76_LVBus1273347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204902142563123,
                43.5316491685166
              ],
              [
                2.204902142563123,
                43.5316491685166
              ],
              [
                2.204871745165156,
                43.5316319291416
              ],
              [
                2.204724553905105,
                43.53170950692665
              ],
              [
                2.204589866296134,
                43.53178050318143
              ],
              [
                2.204557920177387,
                43.531754633874755
              ],
              [
                2.204553356654597,
                43.531751608464255
              ],
              [
                2.204553356654597,
                43.531751608464255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03561485057859614,
          "ground": "gnd"
        },
        "76_LVBranch0192577": {
          "bus1": "76_LVBus1273347",
          "bus2": "76_LVBus1273348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204553356654597,
                43.531751608464255
              ],
              [
                2.204553356654597,
                43.531751608464255
              ],
              [
                2.20453439820778,
                43.53173430223081
              ],
              [
                2.203624406551687,
                43.530903473571065
              ],
              [
                2.203624406551687,
                43.530903473571065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12049112111422076,
          "ground": "gnd"
        },
        "76_LVBranch0682523": {
          "bus1": "76_LVBus1273348",
          "bus2": "76_LVBus1273350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203624406551687,
                43.530903473571065
              ],
              [
                2.203624406551687,
                43.530903473571065
              ],
              [
                2.202655841743945,
                43.53015091671512
              ],
              [
                2.202614562834323,
                43.5301390914943
              ],
              [
                2.202135810704044,
                43.52997981784094
              ],
              [
                2.202135810704044,
                43.52997981784094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16068732494360335,
          "ground": "gnd"
        },
        "76_LVBranch0245640": {
          "bus1": "76_LVBus1273350",
          "bus2": "76_LVBus1273352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202135810704044,
                43.52997981784094
              ],
              [
                2.202135810704044,
                43.52997981784094
              ],
              [
                2.201239549971238,
                43.53012575736508
              ],
              [
                2.201233593230318,
                43.53012694515263
              ],
              [
                2.201233593230318,
                43.53012694515263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07474210929837975,
          "ground": "gnd"
        },
        "76_LVBranch0767169": {
          "bus1": "76_LVBus1273352",
          "bus2": "76_LVBus1273355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201233593230318,
                43.53012694515263
              ],
              [
                2.201233593230318,
                43.53012694515263
              ],
              [
                2.201231819481819,
                43.53011447736271
              ],
              [
                2.201189227916467,
                43.529814046090706
              ],
              [
                2.201188535508082,
                43.529809147073976
              ],
              [
                2.201188535508082,
                43.529809147073976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035495710575271205,
          "ground": "gnd"
        },
        "76_LVBranch0641964": {
          "bus1": "76_LVBus1273352",
          "bus2": "76_LVBus1273353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201233593230318,
                43.53012694515263
              ],
              [
                2.201233593230318,
                43.53012694515263
              ],
              [
                2.200493041983524,
                43.53046444453008
              ],
              [
                2.20047770802514,
                43.530471435203445
              ],
              [
                2.20047770802514,
                43.530471435203445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07210032462472016,
          "ground": "gnd"
        },
        "76_LVBranch0543484": {
          "bus1": "76_LVBus1273353",
          "bus2": "76_LVBus1273354",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20047770802514,
                43.530471435203445
              ],
              [
                2.20047770802514,
                43.530471435203445
              ],
              [
                2.19971175153473,
                43.53047514880183
              ],
              [
                2.199703042834224,
                43.530475191570375
              ],
              [
                2.199703042834224,
                43.530475191570375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0626222193868472,
          "ground": "gnd"
        },
        "76_LVBranch0245547": {
          "bus1": "76_LVBus1273350",
          "bus2": "76_LVBus1273351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202135810704044,
                43.52997981784094
              ],
              [
                2.202135810704044,
                43.52997981784094
              ],
              [
                2.201840473829336,
                43.52979303818166
              ],
              [
                2.201783190075792,
                43.529764134369806
              ],
              [
                2.201783190075792,
                43.529764134369806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03726758329535995,
          "ground": "gnd"
        },
        "76_LVBranch0236003": {
          "bus1": "76_LVBus1273348",
          "bus2": "76_LVBus1273349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203624406551687,
                43.530903473571065
              ],
              [
                2.203624406551687,
                43.530903473571065
              ],
              [
                2.20301912540201,
                43.53090345620702
              ],
              [
                2.202846224997746,
                43.530903446817625
              ],
              [
                2.202846224997746,
                43.530903446817625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06290463039455496,
          "ground": "gnd"
        },
        "76_LVBranch1172533": {
          "bus1": "76_MVLV032464_LV",
          "bus2": "76_LVBus1273320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205056643080506,
                43.5319568814768
              ],
              [
                2.205068693741958,
                43.53194870875378
              ],
              [
                2.205068693741958,
                43.53194870875378
              ],
              [
                2.20510587152382,
                43.531929296697264
              ],
              [
                2.2050437501467,
                43.53181142207679
              ],
              [
                2.204951294344589,
                43.53159596056986
              ],
              [
                2.205168045894625,
                43.531490741800624
              ],
              [
                2.205189132977442,
                43.53150638786196
              ],
              [
                2.205189132977442,
                43.53150638786196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0663004403649704,
          "ground": "gnd"
        },
        "76_LVBranch1766034": {
          "bus1": "76_LVBus1273320",
          "bus2": "76_LVBus1273321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205189132977442,
                43.53150638786196
              ],
              [
                2.205189132977442,
                43.53150638786196
              ],
              [
                2.205185575061983,
                43.53147983463687
              ],
              [
                2.205450531785996,
                43.531329449828434
              ],
              [
                2.205479362098353,
                43.53134060262901
              ],
              [
                2.205479362098353,
                43.53134060262901
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03276756131783273,
          "ground": "gnd"
        },
        "76_LVBranch0921378": {
          "bus1": "76_LVBus1273321",
          "bus2": "76_LVBus1273322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205479362098353,
                43.53134060262901
              ],
              [
                2.205479362098353,
                43.53134060262901
              ],
              [
                2.205473044127516,
                43.53131632883798
              ],
              [
                2.205568716325181,
                43.53126279120507
              ],
              [
                2.205722213419037,
                43.531186999527165
              ],
              [
                2.205775239296297,
                43.53115139334012
              ],
              [
                2.205862770228589,
                43.53109260582584
              ],
              [
                2.205891591977634,
                43.53110746132173
              ],
              [
                2.205891591977634,
                43.53110746132173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04581427044478646,
          "ground": "gnd"
        },
        "76_LVBranch1648199": {
          "bus1": "76_LVBus1273322",
          "bus2": "76_LVBus1273328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205891591977634,
                43.53110746132173
              ],
              [
                2.205891591977634,
                43.53110746132173
              ],
              [
                2.205905210217362,
                43.53108895489235
              ],
              [
                2.206179612461854,
                43.53141204628454
              ],
              [
                2.206182248828408,
                43.5314151501616
              ],
              [
                2.20620656746266,
                43.53144378679282
              ],
              [
                2.206201000154984,
                43.53144750978425
              ],
              [
                2.20619481425901,
                43.53145164544238
              ],
              [
                2.206184459040604,
                43.53145858009104
              ],
              [
                2.206184459040604,
                43.53145858009104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051102318440851106,
          "ground": "gnd"
        },
        "76_LVBranch1522457": {
          "bus1": "76_LVBus1273328",
          "bus2": "76_LVBus1273329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206184459040604,
                43.53145858009104
              ],
              [
                2.206184459040604,
                43.53145858009104
              ],
              [
                2.20621755303989,
                43.531468964977726
              ],
              [
                2.20651626132121,
                43.53184406852298
              ],
              [
                2.206542791877077,
                43.53184556574928
              ],
              [
                2.206542791877077,
                43.53184556574928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053229133406557314,
          "ground": "gnd"
        },
        "76_LVBranch1032357": {
          "bus1": "76_LVBus1273329",
          "bus2": "76_LVBus1273330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206542791877077,
                43.53184556574928
              ],
              [
                2.206542791877077,
                43.53184556574928
              ],
              [
                2.206529907816762,
                43.531850960507114
              ],
              [
                2.20651169452833,
                43.53185859563621
              ],
              [
                2.206503024963143,
                43.531868435307615
              ],
              [
                2.206483159291486,
                43.53189096957583
              ],
              [
                2.206529618423581,
                43.53197727844878
              ],
              [
                2.206534120406771,
                43.53198565122107
              ],
              [
                2.206570474996401,
                43.532055779406036
              ],
              [
                2.206598503491803,
                43.53210985489848
              ],
              [
                2.206625474360127,
                43.53216188895379
              ],
              [
                2.206615233808217,
                43.53217266141946
              ],
              [
                2.206595854736983,
                43.53219305729721
              ],
              [
                2.206595854736983,
                43.53219305729721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043607705215557895,
          "ground": "gnd"
        },
        "76_LVBranch1223450": {
          "bus1": "76_LVBus1273330",
          "bus2": "76_LVBus1273331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206595854736983,
                43.53219305729721
              ],
              [
                2.206595854736983,
                43.53219305729721
              ],
              [
                2.206644486621132,
                43.5322045933668
              ],
              [
                2.206667017442418,
                43.53225899470016
              ],
              [
                2.20674125588005,
                43.53241148475302
              ],
              [
                2.20677836288411,
                43.53248773424606
              ],
              [
                2.206794781211888,
                43.53251964158812
              ],
              [
                2.206774548658973,
                43.532529700920655
              ],
              [
                2.206751718989317,
                43.53254106027312
              ],
              [
                2.206751718989317,
                43.53254106027312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04540957484671591,
          "ground": "gnd"
        },
        "76_LVBranch1656920": {
          "bus1": "76_LVBus1273331",
          "bus2": "76_LVBus1273334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206751718989317,
                43.53254106027312
              ],
              [
                2.206751718989317,
                43.53254106027312
              ],
              [
                2.206824723134965,
                43.532536646207284
              ],
              [
                2.206825376919227,
                43.532537051435334
              ],
              [
                2.20685684508688,
                43.532556484505065
              ],
              [
                2.206871806828063,
                43.53255551404266
              ],
              [
                2.206884075204287,
                43.53255472005925
              ],
              [
                2.206884075204287,
                43.53255472005925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011537186347498927,
          "ground": "gnd"
        },
        "76_LVBranch1407297": {
          "bus1": "76_LVBus1273331",
          "bus2": "76_LVBus1273332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206751718989317,
                43.53254106027312
              ],
              [
                2.206751718989317,
                43.53254106027312
              ],
              [
                2.206800075493557,
                43.532559722974604
              ],
              [
                2.2068273160918,
                43.53262362972355
              ],
              [
                2.206906328607469,
                43.53281183257497
              ],
              [
                2.206892876157336,
                43.53284965335266
              ],
              [
                2.206882611278248,
                43.53286022809651
              ],
              [
                2.206875491467421,
                43.53286757117925
              ],
              [
                2.206822198198901,
                43.53292248264
              ],
              [
                2.206806076995802,
                43.53291725035833
              ],
              [
                2.206788820175736,
                43.532911639223265
              ],
              [
                2.206788820175736,
                43.532911639223265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050922553805824715,
          "ground": "gnd"
        },
        "76_LVBranch1274081": {
          "bus1": "76_LVBus1273332",
          "bus2": "76_LVBus1273333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206788820175736,
                43.532911639223265
              ],
              [
                2.206788820175736,
                43.532911639223265
              ],
              [
                2.206782082909709,
                43.53294075931893
              ],
              [
                2.206780186519179,
                43.53294894456939
              ],
              [
                2.206807387966557,
                43.5329706103502
              ],
              [
                2.207292821620204,
                43.53277844505611
              ],
              [
                2.207370234017163,
                43.53274780163414
              ],
              [
                2.207390702894506,
                43.53277501336018
              ],
              [
                2.207390702894506,
                43.53277501336018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06270472077575542,
          "ground": "gnd"
        },
        "76_LVBranch1628247": {
          "bus1": "76_LVBus1273322",
          "bus2": "76_LVBus1273323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205891591977634,
                43.53110746132173
              ],
              [
                2.205891591977634,
                43.53110746132173
              ],
              [
                2.20588365873937,
                43.53108184645872
              ],
              [
                2.205926416141393,
                43.531047620696896
              ],
              [
                2.205953333774119,
                43.53104715029504
              ],
              [
                2.205953333774119,
                43.53104715029504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01023241719678788,
          "ground": "gnd"
        },
        "76_LVBranch0420424": {
          "bus1": "76_LVBus1273323",
          "bus2": "76_LVBus1273324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205953333774119,
                43.53104715029504
              ],
              [
                2.205953333774119,
                43.53104715029504
              ],
              [
                2.206132421863004,
                43.530934900386036
              ],
              [
                2.206204402891864,
                43.530885647257556
              ],
              [
                2.206342974776472,
                43.53079428828194
              ],
              [
                2.206432051641458,
                43.53075575086271
              ],
              [
                2.206524386226672,
                43.53069706754134
              ],
              [
                2.206920887890147,
                43.53054803450953
              ],
              [
                2.20718764750698,
                43.53050780651495
              ],
              [
                2.207199216690115,
                43.53050466593498
              ],
              [
                2.207352682778023,
                43.530467778479206
              ],
              [
                2.207358467371407,
                43.53046620368683
              ],
              [
                2.207358467371407,
                43.53046620368683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1331599613671674,
          "ground": "gnd"
        },
        "76_LVBranch0078624": {
          "bus1": "76_LVBus1273324",
          "bus2": "76_LVBus1273325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207358467371407,
                43.53046620368683
              ],
              [
                2.207358467371407,
                43.53046620368683
              ],
              [
                2.207408350688128,
                43.53016063790783
              ],
              [
                2.207409077296326,
                43.53015617204064
              ],
              [
                2.207409077296326,
                43.53015617204064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03468757091579785,
          "ground": "gnd"
        },
        "76_LVBranch0031306": {
          "bus1": "76_LVBus1273325",
          "bus2": "76_LVBus1273326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207409077296326,
                43.53015617204064
              ],
              [
                2.207409077296326,
                43.53015617204064
              ],
              [
                2.20747786824646,
                43.530194280900545
              ],
              [
                2.20763511561281,
                43.5302813969902
              ],
              [
                2.207685870117742,
                43.53030951691747
              ],
              [
                2.207685870117742,
                43.53030951691747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028122926266877003,
          "ground": "gnd"
        },
        "76_LVBranch0520172": {
          "bus1": "76_LVBus1273326",
          "bus2": "76_LVBus1273327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207685870117742,
                43.53030951691747
              ],
              [
                2.207685870117742,
                43.53030951691747
              ],
              [
                2.20821342084443,
                43.5304250558998
              ],
              [
                2.20821342084443,
                43.5304250558998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04453528411115777,
          "ground": "gnd"
        },
        "76_142839": {
          "bus1": "76_MVBus021821",
          "bus2": "76_MVBus021822",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205733546083633,
                43.531870740732074
              ],
              [
                2.205733546083633,
                43.531870740732074
              ],
              [
                2.205929140885309,
                43.53279963317182
              ],
              [
                2.206156474213126,
                43.53326762588592
              ],
              [
                2.206156474213126,
                43.53326762588592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.15955400526438912,
          "ground": "gnd"
        },
        "76_36950": {
          "bus1": "76_MVBus021822",
          "bus2": "76_MVBus021823",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206156474213126,
                43.53326762588592
              ],
              [
                2.206664059735295,
                43.535165178770484
              ],
              [
                2.206921028884358,
                43.535688902001986
              ],
              [
                2.207399197415169,
                43.5376024260191
              ],
              [
                2.20750315056017,
                43.53798024997641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5354559514493697,
          "ground": "gnd"
        },
        "76_81257": {
          "bus1": "76_MVBus021823",
          "bus2": "76_MVBus021824",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20750315056017,
                43.53798024997641
              ],
              [
                2.20750315056017,
                43.53798024997641
              ],
              [
                2.207611427141217,
                43.53865251779989
              ],
              [
                2.207611427141217,
                43.53865251779989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07520208423291111,
          "ground": "gnd"
        },
        "76_6560": {
          "bus1": "76_MVBus021824",
          "bus2": "76_MVBus021826",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207611427141217,
                43.53865251779989
              ],
              [
                2.207611427141217,
                43.53865251779989
              ],
              [
                2.203422654355914,
                43.539323699708035
              ],
              [
                2.203422654355914,
                43.539323699708035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3466711661164949,
          "ground": "gnd"
        },
        "76_379087": {
          "bus1": "76_MVBus021826",
          "bus2": "76_MVBus021827",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203422654355914,
                43.539323699708035
              ],
              [
                2.203422654355914,
                43.539323699708035
              ],
              [
                2.203400157782975,
                43.5392600942583
              ],
              [
                2.202905842904046,
                43.538640824462085
              ],
              [
                2.202905842904046,
                43.538640824462085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08685865336559213,
          "ground": "gnd"
        },
        "76_219326": {
          "bus1": "76_MVBus021827",
          "bus2": "76_MVLV032466",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202905842904046,
                43.538640824462085
              ],
              [
                2.202905842904046,
                43.538640824462085
              ],
              [
                2.202025497071638,
                43.53901075942799
              ],
              [
                2.202073900527415,
                43.53907384051548
              ],
              [
                2.202073637282119,
                43.539085874418404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09019797886229126,
          "ground": "gnd"
        },
        "76_LVBranch1450073": {
          "bus1": "76_MVLV032466_LV",
          "bus2": "76_LVBus1273372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202073637282119,
                43.539085874418404
              ],
              [
                2.202083807334728,
                43.539074455135996
              ],
              [
                2.202083807334728,
                43.539074455135996
              ],
              [
                2.202071336612161,
                43.53902967282117
              ],
              [
                2.202103665705471,
                43.539015063888144
              ],
              [
                2.202144194532617,
                43.53899675342493
              ],
              [
                2.202165291161547,
                43.539003969925176
              ],
              [
                2.202165291161547,
                43.539003969925176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013892844180398682,
          "ground": "gnd"
        },
        "76_LVBranch0775934": {
          "bus1": "76_LVBus1273372",
          "bus2": "76_LVBus1273373",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202165291161547,
                43.539003969925176
              ],
              [
                2.202165291161547,
                43.539003969925176
              ],
              [
                2.202160513172953,
                43.538971321399366
              ],
              [
                2.202468945352801,
                43.53883885573873
              ],
              [
                2.202534195030368,
                43.53881009673257
              ],
              [
                2.202564413655129,
                43.538820649953784
              ],
              [
                2.202564413655129,
                43.538820649953784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04147250050830952,
          "ground": "gnd"
        },
        "76_LVBranch1658702": {
          "bus1": "76_LVBus1273373",
          "bus2": "76_LVBus1273383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202564413655129,
                43.538820649953784
              ],
              [
                2.202564413655129,
                43.538820649953784
              ],
              [
                2.202564735138478,
                43.53879960168608
              ],
              [
                2.202771330562751,
                43.53871343681494
              ],
              [
                2.202775423891418,
                43.53871172532885
              ],
              [
                2.20282309681465,
                43.53869184175848
              ],
              [
                2.202885696078478,
                43.53866573053377
              ],
              [
                2.203081111673716,
                43.53859980887154
              ],
              [
                2.203091814457152,
                43.538608647932946
              ],
              [
                2.203099705955931,
                43.53861514674078
              ],
              [
                2.203103775016619,
                43.5386184951606
              ],
              [
                2.20310841127724,
                43.53862231163692
              ],
              [
                2.20310841127724,
                43.53862231163692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05298626545482595,
          "ground": "gnd"
        },
        "76_LVBranch1107257": {
          "bus1": "76_LVBus1273383",
          "bus2": "76_LVBus1273384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20310841127724,
                43.53862231163692
              ],
              [
                2.20310841127724,
                43.53862231163692
              ],
              [
                2.203072511419845,
                43.5386162631894
              ],
              [
                2.20290738009946,
                43.53867532031512
              ],
              [
                2.202915963932861,
                43.538686852988654
              ],
              [
                2.203117002184221,
                43.53895140780064
              ],
              [
                2.20334788818223,
                43.53924335737233
              ],
              [
                2.203340238996504,
                43.53925463611635
              ],
              [
                2.203328395940632,
                43.539263078578
              ],
              [
                2.203342651050285,
                43.53930076286909
              ],
              [
                2.203342651050285,
                43.53930076286909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09739465175177081,
          "ground": "gnd"
        },
        "76_LVBranch1286109": {
          "bus1": "76_LVBus1273384",
          "bus2": "76_LVBus1273385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203342651050285,
                43.53930076286909
              ],
              [
                2.203342651050285,
                43.53930076286909
              ],
              [
                2.203298755479457,
                43.539332362073424
              ],
              [
                2.202762500220843,
                43.53971846864941
              ],
              [
                2.202750941649199,
                43.539731935410074
              ],
              [
                2.202750916343542,
                43.53976887393514
              ],
              [
                2.202800459112781,
                43.54000443497621
              ],
              [
                2.202754135635276,
                43.54001742684535
              ],
              [
                2.202754135635276,
                43.54001742684535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10232957483842524,
          "ground": "gnd"
        },
        "76_LVBranch1049755": {
          "bus1": "76_LVBus1273385",
          "bus2": "76_LVBus1273386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202754135635276,
                43.54001742684535
              ],
              [
                2.202754135635276,
                43.54001742684535
              ],
              [
                2.202760087782173,
                43.540018611654304
              ],
              [
                2.202794960893975,
                43.540025575650716
              ],
              [
                2.202981406378166,
                43.54046592597062
              ],
              [
                2.202968947609721,
                43.540473379008134
              ],
              [
                2.202968254772978,
                43.540473791566924
              ],
              [
                2.202952014613418,
                43.54048159937748
              ],
              [
                2.202952014613418,
                43.54048159937748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05756345127942252,
          "ground": "gnd"
        },
        "76_LVBranch1603219": {
          "bus1": "76_LVBus1273373",
          "bus2": "76_LVBus1273374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202564413655129,
                43.538820649953784
              ],
              [
                2.202564413655129,
                43.538820649953784
              ],
              [
                2.202452378538285,
                43.53866088292982
              ],
              [
                2.202430877806781,
                43.53863649990223
              ],
              [
                2.202451343260766,
                43.5386284548193
              ],
              [
                2.202451343260766,
                43.5386284548193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02502560794075514,
          "ground": "gnd"
        },
        "76_LVBranch1680161": {
          "bus1": "76_LVBus1273374",
          "bus2": "76_LVBus1273375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202451343260766,
                43.5386284548193
              ],
              [
                2.202451343260766,
                43.5386284548193
              ],
              [
                2.202431466173874,
                43.53862800747588
              ],
              [
                2.202411443619449,
                43.53859501629781
              ],
              [
                2.202401512356456,
                43.53857864663295
              ],
              [
                2.202308347098629,
                43.53843289666052
              ],
              [
                2.202296120416806,
                43.53840505608903
              ],
              [
                2.202316445000197,
                43.538399086962876
              ],
              [
                2.202316445000197,
                43.538399086962876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03047934652234474,
          "ground": "gnd"
        },
        "76_LVBranch0829956": {
          "bus1": "76_LVBus1273375",
          "bus2": "76_LVBus1273381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202316445000197,
                43.538399086962876
              ],
              [
                2.202316445000197,
                43.538399086962876
              ],
              [
                2.202070940135176,
                43.53839920087043
              ],
              [
                2.202031307263312,
                43.538404534512075
              ],
              [
                2.202031307263312,
                43.538404534512075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023100726954899415,
          "ground": "gnd"
        },
        "76_LVBranch1468713": {
          "bus1": "76_LVBus1273381",
          "bus2": "76_LVBus1273382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202031307263312,
                43.538404534512075
              ],
              [
                2.202031307263312,
                43.538404534512075
              ],
              [
                2.202022022863023,
                43.538438477507874
              ],
              [
                2.201849953955481,
                43.53829713057432
              ],
              [
                2.20159283347025,
                43.537929596221026
              ],
              [
                2.20160251971255,
                43.53790857776518
              ],
              [
                2.20160251971255,
                43.53790857776518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07310357805144846,
          "ground": "gnd"
        },
        "76_LVBranch0723135": {
          "bus1": "76_LVBus1273375",
          "bus2": "76_LVBus1273376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202316445000197,
                43.538399086962876
              ],
              [
                2.202316445000197,
                43.538399086962876
              ],
              [
                2.202409860700469,
                43.53835521051944
              ],
              [
                2.202559689606075,
                43.53827312706189
              ],
              [
                2.202876855736382,
                43.53808642287833
              ],
              [
                2.202949218670515,
                43.538042645480544
              ],
              [
                2.203077864470063,
                43.53820494914219
              ],
              [
                2.203077864470063,
                43.53820494914219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0855461569511443,
          "ground": "gnd"
        },
        "76_LVBranch0235114": {
          "bus1": "76_LVBus1273376",
          "bus2": "76_LVBus1273377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203077864470063,
                43.53820494914219
              ],
              [
                2.203077864470063,
                43.53820494914219
              ],
              [
                2.203083268399278,
                43.538202771932696
              ],
              [
                2.203122604522047,
                43.538186931180704
              ],
              [
                2.203122604522047,
                43.538186931180704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0041332702330953725,
          "ground": "gnd"
        },
        "76_LVBranch0961401": {
          "bus1": "76_LVBus1273377",
          "bus2": "76_LVBus1273378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203122604522047,
                43.538186931180704
              ],
              [
                2.203122604522047,
                43.538186931180704
              ],
              [
                2.203121434388542,
                43.53819594415508
              ],
              [
                2.203208501023516,
                43.53816174759981
              ],
              [
                2.203238217771483,
                43.53820178789801
              ],
              [
                2.203267082263472,
                43.538210200210855
              ],
              [
                2.203267082263472,
                43.538210200210855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016572017729129692,
          "ground": "gnd"
        },
        "76_LVBranch0557388": {
          "bus1": "76_LVBus1273378",
          "bus2": "76_LVBus1273379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203267082263472,
                43.538210200210855
              ],
              [
                2.203267082263472,
                43.538210200210855
              ],
              [
                2.203287627448394,
                43.53820491422587
              ],
              [
                2.203482126644371,
                43.53815486259683
              ],
              [
                2.203481131937841,
                43.538152308916715
              ],
              [
                2.20348814556681,
                43.53815383652904
              ],
              [
                2.20348814556681,
                43.53815383652904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019323102151547096,
          "ground": "gnd"
        },
        "76_LVBranch0135926": {
          "bus1": "76_LVBus1273379",
          "bus2": "76_LVBus1273380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20348814556681,
                43.53815383652904
              ],
              [
                2.20348814556681,
                43.53815383652904
              ],
              [
                2.203545190901742,
                43.53814082175517
              ],
              [
                2.2035301925896,
                43.538104035347544
              ],
              [
                2.203621561207911,
                43.5380843406062
              ],
              [
                2.203621561207911,
                43.5380843406062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01679753015700833,
          "ground": "gnd"
        },
        "76_LVBranch1826698": {
          "bus1": "76_MVLV032466_LV",
          "bus2": "76_LVBus1273365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202073637282119,
                43.539085874418404
              ],
              [
                2.202064335938421,
                43.539074790145726
              ],
              [
                2.202064335938421,
                43.539074790145726
              ],
              [
                2.202062548105737,
                43.539073286988064
              ],
              [
                2.202040329468362,
                43.53905469090799
              ],
              [
                2.20204002120467,
                43.53905443887077
              ],
              [
                2.202023696332567,
                43.53904076635262
              ],
              [
                2.202012303448759,
                43.53903122529059
              ],
              [
                2.201960033356031,
                43.53905142627149
              ],
              [
                2.201876428374505,
                43.53908372086074
              ],
              [
                2.201882830343777,
                43.53913479577959
              ],
              [
                2.201882830343777,
                43.53913479577959
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02454486028019624,
          "ground": "gnd"
        },
        "76_LVBranch1261199": {
          "bus1": "76_LVBus1273365",
          "bus2": "76_LVBus1273366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201882830343777,
                43.53913479577959
              ],
              [
                2.201882830343777,
                43.53913479577959
              ],
              [
                2.201838390639876,
                43.539103867809104
              ],
              [
                2.201730076357874,
                43.53915186822887
              ],
              [
                2.201614056920366,
                43.539203292035936
              ],
              [
                2.201464606128582,
                43.53926506301731
              ],
              [
                2.201465018416583,
                43.539294281836334
              ],
              [
                2.201466280206206,
                43.53931436146158
              ],
              [
                2.201466280206206,
                43.53931436146158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045574782028812856,
          "ground": "gnd"
        },
        "76_LVBranch1584607": {
          "bus1": "76_LVBus1273366",
          "bus2": "76_LVBus1273367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201466280206206,
                43.53931436146158
              ],
              [
                2.201466280206206,
                43.53931436146158
              ],
              [
                2.201134140905796,
                43.53887461540334
              ],
              [
                2.201133118731265,
                43.538873256999786
              ],
              [
                2.201131062049404,
                43.5388705311895
              ],
              [
                2.201110712735355,
                43.538855676078896
              ],
              [
                2.201107925496801,
                43.53885364137853
              ],
              [
                2.201084603964279,
                43.53883661651635
              ],
              [
                2.201081656399818,
                43.53883446477516
              ],
              [
                2.201044574539324,
                43.53881641587333
              ],
              [
                2.201044574539324,
                43.53881641587333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06552728102790219,
          "ground": "gnd"
        },
        "76_LVBranch1061336": {
          "bus1": "76_LVBus1273366",
          "bus2": "76_LVBus1273368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201466280206206,
                43.53931436146158
              ],
              [
                2.201466280206206,
                43.53931436146158
              ],
              [
                2.201455021710533,
                43.53931066237084
              ],
              [
                2.201396902228721,
                43.539291562428986
              ],
              [
                2.201376124959236,
                43.53930068542008
              ],
              [
                2.201358054829037,
                43.53930917371886
              ],
              [
                2.201106230629341,
                43.53941896965112
              ],
              [
                2.200915203686928,
                43.53950227514408
              ],
              [
                2.200913923846876,
                43.5395208506459
              ],
              [
                2.200913598389534,
                43.539532965358845
              ],
              [
                2.200913326344577,
                43.53954340846797
              ],
              [
                2.200913326344577,
                43.53954340846797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05615648701107075,
          "ground": "gnd"
        },
        "76_LVBranch1061330": {
          "bus1": "76_LVBus1273368",
          "bus2": "76_LVBus1273369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.200913326344577,
                43.53954340846797
              ],
              [
                2.200913326344577,
                43.53954340846797
              ],
              [
                2.200905119660444,
                43.53953960534037
              ],
              [
                2.200869738345387,
                43.53952322121025
              ],
              [
                2.200505267353716,
                43.53967773828619
              ],
              [
                2.200501012869678,
                43.53967962024492
              ],
              [
                2.200446792979572,
                43.53970357479214
              ],
              [
                2.200378634636243,
                43.53973369495309
              ],
              [
                2.200336921120844,
                43.53971494786163
              ],
              [
                2.200336921120844,
                43.53971494786163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05420968783713457,
          "ground": "gnd"
        },
        "76_LVBranch1562142": {
          "bus1": "76_LVBus1273369",
          "bus2": "76_LVBus1273370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.200336921120844,
                43.53971494786163
              ],
              [
                2.200336921120844,
                43.53971494786163
              ],
              [
                2.200339630542139,
                43.539749418312226
              ],
              [
                2.200134795428424,
                43.539845440124886
              ],
              [
                2.20013028091209,
                43.53984755541218
              ],
              [
                2.199957430140345,
                43.53992858157906
              ],
              [
                2.199937097605023,
                43.5399221025674
              ],
              [
                2.199919456326611,
                43.53991648080476
              ],
              [
                2.199919061281585,
                43.539916354474755
              ],
              [
                2.199919061281585,
                43.539916354474755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04397041914988613,
          "ground": "gnd"
        },
        "76_208788": {
          "bus1": "76_MVBus021827",
          "bus2": "76_MVLV041379",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202905842904046,
                43.538640824462085
              ],
              [
                2.202905842904046,
                43.538640824462085
              ],
              [
                2.203043981138529,
                43.538591745683675
              ],
              [
                2.203075766208621,
                43.53856660246499
              ],
              [
                2.20308967736805,
                43.538535001894786
              ],
              [
                2.203026438445913,
                43.5383867374587
              ],
              [
                2.202998633994807,
                43.538321579497094
              ],
              [
                2.203024839558116,
                43.53826290605483
              ],
              [
                2.203080509810437,
                43.538230566741426
              ],
              [
                2.203417746226682,
                43.53810323929304
              ],
              [
                2.204245324205045,
                43.5378679231737
              ],
              [
                2.204290863084094,
                43.53785143359214
              ],
              [
                2.204306067786475,
                43.537783920556116
              ],
              [
                2.204262086565191,
                43.537646285966495
              ],
              [
                2.204197534135075,
                43.537456462647384
              ],
              [
                2.203970064407157,
                43.53723169185194
              ],
              [
                2.20326535173909,
                43.53669546832406
              ],
              [
                2.203033624818551,
                43.53650822201374
              ],
              [
                2.202670414537657,
                43.53629600527984
              ],
              [
                2.202583364724606,
                43.536235158992916
              ],
              [
                2.202309168824148,
                43.53621016247147
              ],
              [
                2.202076740898033,
                43.53621146117319
              ],
              [
                2.20190546067959,
                43.536282030840304
              ],
              [
                2.201456467427948,
                43.536497082636984
              ],
              [
                2.201412060850127,
                43.536448008913375
              ],
              [
                2.201395186149777,
                43.536432151679904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5048626934163184,
          "ground": "gnd"
        },
        "76_LVBranch1450903": {
          "bus1": "76_MVLV041379_LV",
          "bus2": "76_LVBus1273399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.201395186149777,
                43.536432151679904
              ],
              [
                2.201398671478638,
                43.536452261033745
              ],
              [
                2.201398671478638,
                43.536452261033745
              ],
              [
                2.201404038124827,
                43.53647088983468
              ],
              [
                2.201363979077436,
                43.536489712861915
              ],
              [
                2.201354752997737,
                43.53648357174882
              ],
              [
                2.201354666649243,
                43.53648351771489
              ],
              [
                2.20134326871382,
                43.53647635827175
              ],
              [
                2.20134326871382,
                43.53647635827175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008206344680007409,
          "ground": "gnd"
        },
        "76_142828": {
          "bus1": "76_MVBus021824",
          "bus2": "76_MVBus021825",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207611427141217,
                43.53865251779989
              ],
              [
                2.207611427141217,
                43.53865251779989
              ],
              [
                2.208151649305623,
                43.540654644531514
              ],
              [
                2.208151649305623,
                43.540654644531514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22668753290293397,
          "ground": "gnd"
        },
        "76_202200": {
          "bus1": "76_MVBus021825",
          "bus2": "76_MVLV029213",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208151649305623,
                43.540654644531514
              ],
              [
                2.208151649305623,
                43.540654644531514
              ],
              [
                2.208039628787137,
                43.540763609023884
              ],
              [
                2.207878427671126,
                43.540892421501454
              ],
              [
                2.207708925449393,
                43.54100943215572
              ],
              [
                2.207684065555852,
                43.54102659525534
              ],
              [
                2.207668952255264,
                43.54103348841253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05612708044866691,
          "ground": "gnd"
        },
        "76_LVBranch1785765": {
          "bus1": "76_MVLV029213_LV",
          "bus2": "76_LVBus1273271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207668952255264,
                43.54103348841253
              ],
              [
                2.207650930363965,
                43.54105354473544
              ],
              [
                2.207650930363965,
                43.54105354473544
              ],
              [
                2.207625220135015,
                43.5410751825677
              ],
              [
                2.207609981343464,
                43.541093795255506
              ],
              [
                2.207592062578527,
                43.54111738377867
              ],
              [
                2.207587985348675,
                43.54112830764988
              ],
              [
                2.207590764305522,
                43.54113957233147
              ],
              [
                2.207599332991007,
                43.54115834855524
              ],
              [
                2.207616802245526,
                43.54119121891807
              ],
              [
                2.207638111456853,
                43.54123060085583
              ],
              [
                2.207659423657853,
                43.54126867960766
              ],
              [
                2.20768316790788,
                43.54131303455962
              ],
              [
                2.207711458786269,
                43.54136284141055
              ],
              [
                2.207738404568266,
                43.54140652615101
              ],
              [
                2.207767182972348,
                43.54145387100487
              ],
              [
                2.207794731066087,
                43.54150439594396
              ],
              [
                2.207824773704205,
                43.54155545414484
              ],
              [
                2.207848400116498,
                43.54160284670209
              ],
              [
                2.207870134831581,
                43.54165086610295
              ],
              [
                2.207889183489801,
                43.54169021832092
              ],
              [
                2.207912879032979,
                43.54172896498024
              ],
              [
                2.207934096561271,
                43.541770818327414
              ],
              [
                2.207957879723822,
                43.54181454415825
              ],
              [
                2.207976498434158,
                43.54185285329875
              ],
              [
                2.207993665677253,
                43.5418828832057
              ],
              [
                2.208014534310389,
                43.54192063782315
              ],
              [
                2.20804066199841,
                43.54197116999695
              ],
              [
                2.208065934466606,
                43.54202292343816
              ],
              [
                2.208089938133521,
                43.54207303063797
              ],
              [
                2.20811456723099,
                43.54212522368605
              ],
              [
                2.208138732779267,
                43.54217480979855
              ],
              [
                2.208160275684031,
                43.54222043825683
              ],
              [
                2.208181799753161,
                43.54227440709045
              ],
              [
                2.208200845519744,
                43.54231522423161
              ],
              [
                2.208216945860412,
                43.54235275739593
              ],
              [
                2.208229377624247,
                43.54238989969157
              ],
              [
                2.208246378525173,
                43.542433518473665
              ],
              [
                2.208248536866565,
                43.54245705933224
              ],
              [
                2.208251933206206,
                43.54246857639964
              ],
              [
                2.208262037679535,
                43.542474951680965
              ],
              [
                2.208279388750122,
                43.542473004244926
              ],
              [
                2.208288089350812,
                43.542471873274565
              ],
              [
                2.208288089350812,
                43.542471873274565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17160380763783026,
          "ground": "gnd"
        },
        "76_LVBranch1690325": {
          "bus1": "76_MVLV029213_LV",
          "bus2": "76_LVBus1273265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207668952255264,
                43.54103348841253
              ],
              [
                2.207676312258812,
                43.54105134644685
              ],
              [
                2.207676312258812,
                43.54105134644685
              ],
              [
                2.207666385102476,
                43.54111390539726
              ],
              [
                2.207668756920424,
                43.541184756663
              ],
              [
                2.20772419442012,
                43.54125502481099
              ],
              [
                2.20772419442012,
                43.54125502481099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023872186761067678,
          "ground": "gnd"
        },
        "76_LVBranch0607965": {
          "bus1": "76_LVBus1273265",
          "bus2": "76_LVBus1273266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20772419442012,
                43.54125502481099
              ],
              [
                2.20772419442012,
                43.54125502481099
              ],
              [
                2.208213739099597,
                43.54071709228762
              ],
              [
                2.20821636751799,
                43.54071302411107
              ],
              [
                2.20821636751799,
                43.54071302411107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0721754137462428,
          "ground": "gnd"
        },
        "76_LVBranch0706305": {
          "bus1": "76_LVBus1273266",
          "bus2": "76_LVBus1273267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20821636751799,
                43.54071302411107
              ],
              [
                2.20821636751799,
                43.54071302411107
              ],
              [
                2.208537508745487,
                43.54061311788097
              ],
              [
                2.208537508745487,
                43.54061311788097
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028229252813742597,
          "ground": "gnd"
        },
        "76_LVBranch0632097": {
          "bus1": "76_LVBus1273267",
          "bus2": "76_LVBus1273269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208537508745487,
                43.54061311788097
              ],
              [
                2.208537508745487,
                43.54061311788097
              ],
              [
                2.20914999595987,
                43.54097656695121
              ],
              [
                2.20914999595987,
                43.54097656695121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0638833277113691,
          "ground": "gnd"
        },
        "76_LVBranch0241776": {
          "bus1": "76_LVBus1273267",
          "bus2": "76_LVBus1273268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208537508745487,
                43.54061311788097
              ],
              [
                2.208537508745487,
                43.54061311788097
              ],
              [
                2.20876905795387,
                43.54030767661407
              ],
              [
                2.208770185589252,
                43.54030618603954
              ],
              [
                2.208772031941175,
                43.54030374365086
              ],
              [
                2.208772031941175,
                43.54030374365086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03925241423239663,
          "ground": "gnd"
        },
        "76_LVBranch1088453": {
          "bus1": "76_MVLV029213_LV",
          "bus2": "76_LVBus1273262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207668952255264,
                43.54103348841253
              ],
              [
                2.207667918156781,
                43.54104817272741
              ],
              [
                2.207667918156781,
                43.54104817272741
              ],
              [
                2.207647806431874,
                43.54111255284226
              ],
              [
                2.207650293322635,
                43.54118712506922
              ],
              [
                2.207713978286967,
                43.541270740609825
              ],
              [
                2.207713978286967,
                43.541270740609825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02624342434831502,
          "ground": "gnd"
        },
        "76_LVBranch0052758": {
          "bus1": "76_LVBus1273262",
          "bus2": "76_LVBus1273263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207713978286967,
                43.541270740609825
              ],
              [
                2.207713978286967,
                43.541270740609825
              ],
              [
                2.208163355927801,
                43.542125929407725
              ],
              [
                2.20784202154948,
                43.542279714483676
              ],
              [
                2.207837284387695,
                43.54228198261639
              ],
              [
                2.20783091457825,
                43.542285030695155
              ],
              [
                2.207822950857958,
                43.5422881217911
              ],
              [
                2.207822950857958,
                43.5422881217911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13461012396021352,
          "ground": "gnd"
        },
        "76_36949": {
          "bus1": "76_MVBus021823",
          "bus2": "76_MVLV052910",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20750315056017,
                43.53798024997641
              ],
              [
                2.20750315056017,
                43.53798024997641
              ],
              [
                2.209529103633594,
                43.538035730298425
              ],
              [
                2.20954742941491,
                43.53803372990017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1638655125463886,
          "ground": "gnd"
        },
        "76_LVBranch0014114": {
          "bus1": "76_MVLV052910_LV",
          "bus2": "76_LVBus1273489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20954742941491,
                43.53803372990017
              ],
              [
                2.209561113539212,
                43.53802463286844
              ],
              [
                2.209561113539212,
                43.53802463286844
              ],
              [
                2.209565679031074,
                43.538021600529056
              ],
              [
                2.20957023216828,
                43.53801856817486
              ],
              [
                2.209683294204054,
                43.53785448342251
              ],
              [
                2.209683294204054,
                43.53785448342251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021391130826982338,
          "ground": "gnd"
        },
        "76_LVBranch0710370": {
          "bus1": "76_LVBus1273489",
          "bus2": "76_LVBus1273490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209683294204054,
                43.53785448342251
              ],
              [
                2.209683294204054,
                43.53785448342251
              ],
              [
                2.209420912377804,
                43.53750881913157
              ],
              [
                2.209841656498921,
                43.53688905799928
              ],
              [
                2.209841656498921,
                43.53688905799928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12066836353114771,
          "ground": "gnd"
        },
        "76_LVBranch0327180": {
          "bus1": "76_LVBus1273489",
          "bus2": "76_LVBus1273491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209683294204054,
                43.53785448342251
              ],
              [
                2.209683294204054,
                43.53785448342251
              ],
              [
                2.2096878473418,
                43.5378514420762
              ],
              [
                2.209992856449341,
                43.5376479410202
              ],
              [
                2.209993066769761,
                43.537647806457265
              ],
              [
                2.209993066769761,
                43.537647806457265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03397300624601527,
          "ground": "gnd"
        },
        "76_325050": {
          "bus1": "76_MVBus021823",
          "bus2": "76_MVLV108982",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20750315056017,
                43.53798024997641
              ],
              [
                2.20750315056017,
                43.53798024997641
              ],
              [
                2.207295695440333,
                43.53793288696233
              ],
              [
                2.207230106815584,
                43.537683612061784
              ],
              [
                2.206628574133372,
                43.53780109470891
              ],
              [
                2.206381794879698,
                43.537706228302476
              ],
              [
                2.206359803441774,
                43.537372820402915
              ],
              [
                2.206425089003324,
                43.5373429896178
              ],
              [
                2.20644242036166,
                43.53733821140977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.16198982419492272,
          "ground": "gnd"
        },
        "76_LVBranch1341237": {
          "bus1": "76_MVLV108982_LV",
          "bus2": "76_LVBus1273731",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20644242036166,
                43.53733821140977
              ],
              [
                2.206427614070058,
                43.53733010466577
              ],
              [
                2.206427614070058,
                43.53733010466577
              ],
              [
                2.206392992051518,
                43.537311143894684
              ],
              [
                2.206393338220678,
                43.537149441842615
              ],
              [
                2.206393338942141,
                43.53714912728214
              ],
              [
                2.206393338942141,
                43.53714912728214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021503265561477115,
          "ground": "gnd"
        },
        "76_LVBranch1286128": {
          "bus1": "76_LVBus1273731",
          "bus2": "76_LVBus1273738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206393338942141,
                43.53714912728214
              ],
              [
                2.206393338942141,
                43.53714912728214
              ],
              [
                2.206331573433133,
                43.537104042827444
              ],
              [
                2.206269787347486,
                43.53706796375286
              ],
              [
                2.206264847348167,
                43.53704574072044
              ],
              [
                2.206263881288795,
                43.53704142556014
              ],
              [
                2.206258757717912,
                43.53701844735728
              ],
              [
                2.206258757717912,
                43.53701844735728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019048983650085886,
          "ground": "gnd"
        },
        "76_LVBranch1656912": {
          "bus1": "76_LVBus1273738",
          "bus2": "76_LVBus1273739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206258757717912,
                43.53701844735728
              ],
              [
                2.206258757717912,
                43.53701844735728
              ],
              [
                2.206086726438861,
                43.537040751111135
              ],
              [
                2.206086726438861,
                43.537040751111135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014123894224737255,
          "ground": "gnd"
        },
        "76_LVBranch0162160": {
          "bus1": "76_LVBus1273739",
          "bus2": "76_LVBus1273740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206086726438861,
                43.537040751111135
              ],
              [
                2.206086726438861,
                43.537040751111135
              ],
              [
                2.205959173394964,
                43.53705597289656
              ],
              [
                2.205950832770229,
                43.53704059414254
              ],
              [
                2.205952996409311,
                43.53705596534951
              ],
              [
                2.205952996409311,
                43.53705596534951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014001081575658604,
          "ground": "gnd"
        },
        "76_LVBranch0974192": {
          "bus1": "76_LVBus1273740",
          "bus2": "76_LVBus1273741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205952996409311,
                43.53705596534951
              ],
              [
                2.205952996409311,
                43.53705596534951
              ],
              [
                2.20590350640041,
                43.53705590486984
              ],
              [
                2.205891169167888,
                43.537037887899274
              ],
              [
                2.205891169167888,
                43.537037887899274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006236514732742456,
          "ground": "gnd"
        },
        "76_LVBranch0277412": {
          "bus1": "76_LVBus1273741",
          "bus2": "76_LVBus1273742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205891169167888,
                43.537037887899274
              ],
              [
                2.205891169167888,
                43.537037887899274
              ],
              [
                2.20586781963519,
                43.536952253763666
              ],
              [
                2.205867133629633,
                43.53694972744772
              ],
              [
                2.205866619089295,
                43.53694784843885
              ],
              [
                2.205866619089295,
                43.53694784843885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01019857740591589,
          "ground": "gnd"
        },
        "76_LVBranch1039257": {
          "bus1": "76_LVBus1273738",
          "bus2": "76_LVBus1273743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206258757717912,
                43.53701844735728
              ],
              [
                2.206258757717912,
                43.53701844735728
              ],
              [
                2.206214965113606,
                43.53685068790353
              ],
              [
                2.206201151412224,
                43.536797761867405
              ],
              [
                2.206184998662858,
                43.53673589944188
              ],
              [
                2.206147109094623,
                43.53659075964824
              ],
              [
                2.206148608187656,
                43.53656201957825
              ],
              [
                2.206116391537436,
                43.53655026061993
              ],
              [
                2.206116391537436,
                43.53655026061993
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05447557836923258,
          "ground": "gnd"
        },
        "76_LVBranch1572426": {
          "bus1": "76_LVBus1273743",
          "bus2": "76_LVBus1273744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206116391537436,
                43.53655026061993
              ],
              [
                2.206116391537436,
                43.53655026061993
              ],
              [
                2.206155325893969,
                43.53653098508563
              ],
              [
                2.206073996513094,
                43.53627468033225
              ],
              [
                2.206072548806864,
                43.536270310660136
              ],
              [
                2.206072548806864,
                43.536270310660136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03353113031425476,
          "ground": "gnd"
        },
        "76_LVBranch0465833": {
          "bus1": "76_LVBus1273744",
          "bus2": "76_LVBus1273749",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206072548806864,
                43.536270310660136
              ],
              [
                2.206072548806864,
                43.536270310660136
              ],
              [
                2.206069914433418,
                43.536266245113076
              ],
              [
                2.20606202366914,
                43.53625404848661
              ],
              [
                2.205937036965951,
                43.53607820900389
              ],
              [
                2.205772973070624,
                43.53596265438874
              ],
              [
                2.205544297092332,
                43.535709107866865
              ],
              [
                2.205518901106124,
                43.53568094600561
              ],
              [
                2.205392414366809,
                43.53554071242098
              ],
              [
                2.20537731399464,
                43.53552648472769
              ],
              [
                2.205255512890408,
                43.53541169123948
              ],
              [
                2.20521124747837,
                43.535369971030235
              ],
              [
                2.204862903791362,
                43.5350380133619
              ],
              [
                2.204839594168408,
                43.535016046278464
              ],
              [
                2.204839594168408,
                43.535016046278464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1719668656760894,
          "ground": "gnd"
        },
        "76_LVBranch1468071": {
          "bus1": "76_LVBus1273749",
          "bus2": "76_LVBus1273751",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204839594168408,
                43.535016046278464
              ],
              [
                2.204839594168408,
                43.535016046278464
              ],
              [
                2.204543327066488,
                43.53470965819933
              ],
              [
                2.204543333734645,
                43.534706791211846
              ],
              [
                2.204543337559964,
                43.53470514651361
              ],
              [
                2.204543348011621,
                43.534700652802826
              ],
              [
                2.204543348011621,
                43.534700652802826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042620738429811934,
          "ground": "gnd"
        },
        "76_LVBranch0641748": {
          "bus1": "76_LVBus1273749",
          "bus2": "76_LVBus1273750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.204839594168408,
                43.535016046278464
              ],
              [
                2.204839594168408,
                43.535016046278464
              ],
              [
                2.204818792959967,
                43.53502574506669
              ],
              [
                2.204492799445045,
                43.53517766214516
              ],
              [
                2.204492799445045,
                43.53517766214516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03328927731691554,
          "ground": "gnd"
        },
        "76_LVBranch0452427": {
          "bus1": "76_LVBus1273744",
          "bus2": "76_LVBus1273745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206072548806864,
                43.536270310660136
              ],
              [
                2.206072548806864,
                43.536270310660136
              ],
              [
                2.206155307105846,
                43.5360122559247
              ],
              [
                2.206263426292281,
                43.53571139788735
              ],
              [
                2.206264684124271,
                43.53570699556784
              ],
              [
                2.206264684124271,
                43.53570699556784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06449007694312694,
          "ground": "gnd"
        },
        "76_LVBranch0562781": {
          "bus1": "76_LVBus1273745",
          "bus2": "76_LVBus1273746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206264684124271,
                43.53570699556784
              ],
              [
                2.206264684124271,
                43.53570699556784
              ],
              [
                2.206391481237242,
                43.535389821053414
              ],
              [
                2.206392488578958,
                43.535386901358116
              ],
              [
                2.206392986021426,
                43.53538546397157
              ],
              [
                2.206392986021426,
                43.53538546397157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03719837043752009,
          "ground": "gnd"
        },
        "76_LVBranch0546449": {
          "bus1": "76_LVBus1273746",
          "bus2": "76_LVBus1273747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206392986021426,
                43.53538546397157
              ],
              [
                2.206392986021426,
                43.53538546397157
              ],
              [
                2.206508577679035,
                43.535148866220105
              ],
              [
                2.206204623968998,
                43.5348878779082
              ],
              [
                2.206180668289061,
                43.534867312371105
              ],
              [
                2.205877272360195,
                43.53460680919654
              ],
              [
                2.205877198384398,
                43.534606746193916
              ],
              [
                2.205429747413613,
                43.53421989087018
              ],
              [
                2.20541427462065,
                43.53420659743384
              ],
              [
                2.20541427462065,
                43.53420659743384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1649517292261921,
          "ground": "gnd"
        },
        "76_LVBranch0156330": {
          "bus1": "76_LVBus1273747",
          "bus2": "76_LVBus1273748",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20541427462065,
                43.53420659743384
              ],
              [
                2.20541427462065,
                43.53420659743384
              ],
              [
                2.205655661804097,
                43.53416826527594
              ],
              [
                2.205999841592397,
                43.53411360217395
              ],
              [
                2.206005662163439,
                43.53411267458912
              ],
              [
                2.206017735816384,
                43.5341107570346
              ],
              [
                2.206026645857365,
                43.5341093389123
              ],
              [
                2.206033121381621,
                43.53410831326387
              ],
              [
                2.206033121381621,
                43.53410831326387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051200044771220636,
          "ground": "gnd"
        },
        "76_LVBranch0918405": {
          "bus1": "76_LVBus1273743",
          "bus2": "76_LVBus1273752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206116391537436,
                43.53655026061993
              ],
              [
                2.206116391537436,
                43.53655026061993
              ],
              [
                2.206203025148805,
                43.5365413608708
              ],
              [
                2.206203045833185,
                43.53653235546075
              ],
              [
                2.206203045833185,
                43.53653235546075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008072410030191048,
          "ground": "gnd"
        },
        "76_LVBranch0922205": {
          "bus1": "76_LVBus1273731",
          "bus2": "76_LVBus1273732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206393338942141,
                43.53714912728214
              ],
              [
                2.206393338942141,
                43.53714912728214
              ],
              [
                2.206387812090338,
                43.53715113374378
              ],
              [
                2.206368573259216,
                43.53715809357305
              ],
              [
                2.206282000714276,
                43.53713999519039
              ],
              [
                2.206269655044849,
                43.5371309747036
              ],
              [
                2.206269655044849,
                43.5371309747036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010930773345587478,
          "ground": "gnd"
        },
        "76_LVBranch0384963": {
          "bus1": "76_LVBus1273732",
          "bus2": "76_LVBus1273733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206269655044849,
                43.5371309747036
              ],
              [
                2.206269655044849,
                43.5371309747036
              ],
              [
                2.205935466529452,
                43.53718459049583
              ],
              [
                2.205931931486034,
                43.537185368085474
              ],
              [
                2.20587277529973,
                43.53719830064085
              ],
              [
                2.205868869448293,
                43.53719915866227
              ],
              [
                2.205697865124472,
                43.53723655301036
              ],
              [
                2.205671648982845,
                43.53724228187899
              ],
              [
                2.205612492678773,
                43.53725521429241
              ],
              [
                2.205365785049975,
                43.537302131943804
              ],
              [
                2.205365785049975,
                43.537302131943804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07552994898642645,
          "ground": "gnd"
        },
        "76_LVBranch1691994": {
          "bus1": "76_LVBus1273733",
          "bus2": "76_LVBus1273735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205365785049975,
                43.537302131943804
              ],
              [
                2.205365785049975,
                43.537302131943804
              ],
              [
                2.205341102379767,
                43.53727509431435
              ],
              [
                2.205242080311958,
                43.53729298360164
              ],
              [
                2.205241976173376,
                43.53733799270297
              ],
              [
                2.205217210228062,
                43.537346958731085
              ],
              [
                2.205217210228062,
                43.537346958731085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0190894210092164,
          "ground": "gnd"
        },
        "76_LVBranch0463231": {
          "bus1": "76_LVBus1273735",
          "bus2": "76_LVBus1273736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205217210228062,
                43.537346958731085
              ],
              [
                2.205217210228062,
                43.537346958731085
              ],
              [
                2.205217345625238,
                43.53728845049419
              ],
              [
                2.205217355816412,
                43.53728404664858
              ],
              [
                2.205217356024392,
                43.537283956774125
              ],
              [
                2.205217356024392,
                43.537283956774125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00699972969438355,
          "ground": "gnd"
        },
        "76_LVBranch0020925": {
          "bus1": "76_LVBus1273735",
          "bus2": "76_LVBus1273737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205217210228062,
                43.537346958731085
              ],
              [
                2.205217210228062,
                43.537346958731085
              ],
              [
                2.205217139263836,
                43.53738296243376
              ],
              [
                2.205217139263836,
                43.53738296243376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004000131154247031,
          "ground": "gnd"
        },
        "76_LVBranch0007067": {
          "bus1": "76_LVBus1273733",
          "bus2": "76_LVBus1273734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205365785049975,
                43.537302131943804
              ],
              [
                2.205365785049975,
                43.537302131943804
              ],
              [
                2.205359839917989,
                43.53730335593017
              ],
              [
                2.205306358343459,
                43.53731440777335
              ],
              [
                2.205279141700076,
                43.53732002746907
              ],
              [
                2.205293474583059,
                43.537388529562136
              ],
              [
                2.205303628554923,
                43.53743707434962
              ],
              [
                2.205303628554923,
                43.53743707434962
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02043391695706348,
          "ground": "gnd"
        },
        "76_LVBranch0918413": {
          "bus1": "76_MVLV108982_LV",
          "bus2": "76_LVBus1273722",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20644242036166,
                43.53733821140977
              ],
              [
                2.206423889313066,
                43.537338188850455
              ],
              [
                2.206423889313066,
                43.537338188850455
              ],
              [
                2.206343439854247,
                43.537338090875856
              ],
              [
                2.206343163055735,
                43.53746411279259
              ],
              [
                2.206343163055735,
                43.53746411279259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020503941039052592,
          "ground": "gnd"
        },
        "76_LVBranch0549406": {
          "bus1": "76_LVBus1273722",
          "bus2": "76_LVBus1273723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206343163055735,
                43.53746411279259
              ],
              [
                2.206343163055735,
                43.53746411279259
              ],
              [
                2.206344217320172,
                43.53747306559389
              ],
              [
                2.206358902849999,
                43.537598440677506
              ],
              [
                2.206368642003153,
                43.53776359727146
              ],
              [
                2.206368642003153,
                43.53776359727146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03334469124315184,
          "ground": "gnd"
        },
        "76_LVBranch0327174": {
          "bus1": "76_LVBus1273723",
          "bus2": "76_LVBus1273726",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206368642003153,
                43.53776359727146
              ],
              [
                2.206368642003153,
                43.53776359727146
              ],
              [
                2.206131311071345,
                43.53775612696021
              ],
              [
                2.20606989116786,
                43.53775396690722
              ],
              [
                2.206008187124215,
                43.5377518064722
              ],
              [
                2.205773736558863,
                43.537743574958455
              ],
              [
                2.205481803986172,
                43.53772921491375
              ],
              [
                2.205477582078309,
                43.537733173210555
              ],
              [
                2.205475639759393,
                43.53772900064329
              ],
              [
                2.205475639759393,
                43.53772900064329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07283135304222679,
          "ground": "gnd"
        },
        "76_LVBranch0293853": {
          "bus1": "76_LVBus1273726",
          "bus2": "76_LVBus1273727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.205475639759393,
                43.53772900064329
              ],
              [
                2.205475639759393,
                43.53772900064329
              ],
              [
                2.204977542644161,
                43.53777267895597
              ],
              [
                2.204489594124716,
                43.53787192804984
              ],
              [
                2.204436980113461,
                43.53788148861988
              ],
              [
                2.204421137800764,
                43.537856780460174
              ],
              [
                2.204405002811005,
                43.53783043621723
              ],
              [
                2.204172252178974,
                43.537490592706085
              ],
              [
                2.203984629218674,
                43.53729542205807
              ],
              [
                2.203920901291064,
                43.53722913235428
              ],
              [
                2.203912163512785,
                43.537220044173424
              ],
              [
                2.203901834570348,
                43.53720988450929
              ],
              [
                2.203901834570348,
                43.53720988450929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17238817977995466,
          "ground": "gnd"
        },
        "76_LVBranch1083352": {
          "bus1": "76_LVBus1273727",
          "bus2": "76_LVBus1273728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.203901834570348,
                43.53720988450929
              ],
              [
                2.203901834570348,
                43.53720988450929
              ],
              [
                2.203496373118871,
                43.536899753515904
              ],
              [
                2.203442001967152,
                43.536858172741866
              ],
              [
                2.20340056766628,
                43.536889388529005
              ],
              [
                2.203407190976971,
                43.53689398038402
              ],
              [
                2.203416762073052,
                43.53690062505119
              ],
              [
                2.203416762073052,
                43.53690062505119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06055912009676965,
          "ground": "gnd"
        },
        "76_LVBranch0127634": {
          "bus1": "76_LVBus1273723",
          "bus2": "76_LVBus1273724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206368642003153,
                43.53776359727146
              ],
              [
                2.206368642003153,
                43.53776359727146
              ],
              [
                2.206487232085168,
                43.53778406231346
              ],
              [
                2.206628249538886,
                43.537807969728256
              ],
              [
                2.206989860525613,
                43.53773025365688
              ],
              [
                2.206989860525613,
                43.53773025365688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05203089234855939,
          "ground": "gnd"
        },
        "76_LVBranch0014247": {
          "bus1": "76_LVBus1273724",
          "bus2": "76_LVBus1273725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206989860525613,
                43.53773025365688
              ],
              [
                2.206989860525613,
                43.53773025365688
              ],
              [
                2.207275744835735,
                43.53769908078254
              ],
              [
                2.207121797509935,
                43.53697429800099
              ],
              [
                2.2071040012485,
                43.536890504305404
              ],
              [
                2.207103060123296,
                43.536886063359006
              ],
              [
                2.207103060123296,
                43.536886063359006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11476593635509136,
          "ground": "gnd"
        },
        "76_LVBranch0362293": {
          "bus1": "76_LVBus1273722",
          "bus2": "76_LVBus1273729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206343163055735,
                43.53746411279259
              ],
              [
                2.206343163055735,
                43.53746411279259
              ],
              [
                2.205986360117727,
                43.5374713708131
              ],
              [
                2.205964881286242,
                43.537469223532064
              ],
              [
                2.205964881286242,
                43.537469223532064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030602835113736734,
          "ground": "gnd"
        },
        "76_214129": {
          "bus1": "76_MVBus021822",
          "bus2": "76_MVLV052834",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206156474213126,
                43.53326762588592
              ],
              [
                2.20622562760107,
                43.533192206772796
              ],
              [
                2.206810091356917,
                43.53296605700247
              ],
              [
                2.20724973194838,
                43.53276853371719
              ],
              [
                2.207673167307369,
                43.5326232061153
              ],
              [
                2.207958852131946,
                43.53253234579941
              ],
              [
                2.208002880860084,
                43.53252031966238
              ],
              [
                2.208076977891259,
                43.532666059094296
              ],
              [
                2.208092879591826,
                43.53269733650158
              ],
              [
                2.208102500561864,
                43.53271462191241
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1931683020578902,
          "ground": "gnd"
        },
        "76_LVBranch1029963": {
          "bus1": "76_MVLV052834_LV",
          "bus2": "76_LVBus1273483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208102500561864,
                43.53271462191241
              ],
              [
                2.208135142231786,
                43.53270701283653
              ],
              [
                2.208135142231786,
                43.53270701283653
              ],
              [
                2.208093294650974,
                43.5325849221947
              ],
              [
                2.208103964934058,
                43.53253155866241
              ],
              [
                2.20814913898188,
                43.5325210706933
              ],
              [
                2.208186143376971,
                43.532512478227744
              ],
              [
                2.208207624216053,
                43.53250748904169
              ],
              [
                2.208263452108182,
                43.53249453328871
              ],
              [
                2.208315794605808,
                43.532482382193415
              ],
              [
                2.208353860785979,
                43.53251776644697
              ],
              [
                2.208353860785979,
                43.53251776644697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042937085049408706,
          "ground": "gnd"
        },
        "76_LVBranch1607533": {
          "bus1": "76_LVBus1273483",
          "bus2": "76_LVBus1273484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208353860785979,
                43.53251776644697
              ],
              [
                2.208353860785979,
                43.53251776644697
              ],
              [
                2.208354365016746,
                43.53251329131098
              ],
              [
                2.208356721865161,
                43.53249256013387
              ],
              [
                2.20835764190578,
                43.53248447254929
              ],
              [
                2.208384818560988,
                43.532478995852074
              ],
              [
                2.208676341015074,
                43.532422571499005
              ],
              [
                2.209034041815657,
                43.532287432556465
              ],
              [
                2.209066986452691,
                43.53230426038536
              ],
              [
                2.209095821654821,
                43.532319267842055
              ],
              [
                2.209095821654821,
                43.532319267842055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06907521853382619,
          "ground": "gnd"
        },
        "76_LVBranch1126839": {
          "bus1": "76_LVBus1273484",
          "bus2": "76_LVBus1273485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209095821654821,
                43.532319267842055
              ],
              [
                2.209095821654821,
                43.532319267842055
              ],
              [
                2.209120007829966,
                43.532259188757074
              ],
              [
                2.209584477682377,
                43.53210540054863
              ],
              [
                2.209615631484799,
                43.53209449087529
              ],
              [
                2.209644048012867,
                43.53210892249019
              ],
              [
                2.209644048012867,
                43.53210892249019
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0538014082666838,
          "ground": "gnd"
        },
        "76_LVBranch1602551": {
          "bus1": "76_MVLV052834_LV",
          "bus2": "76_LVBus1273477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208102500561864,
                43.53271462191241
              ],
              [
                2.208126226630525,
                43.53270009078658
              ],
              [
                2.208126226630525,
                43.53270009078658
              ],
              [
                2.208066992041168,
                43.532553506461525
              ],
              [
                2.208084029128213,
                43.53251977015034
              ],
              [
                2.208343525988802,
                43.53246101639389
              ],
              [
                2.208343525988802,
                43.53246101639389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04293668159560066,
          "ground": "gnd"
        },
        "76_LVBranch1809342": {
          "bus1": "76_LVBus1273477",
          "bus2": "76_LVBus1273478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208343525988802,
                43.53246101639389
              ],
              [
                2.208343525988802,
                43.53246101639389
              ],
              [
                2.208635521491873,
                43.53240295700686
              ],
              [
                2.209633753741531,
                43.532055605825235
              ],
              [
                2.209626305669505,
                43.53198348185631
              ],
              [
                2.209626305669505,
                43.53198348185631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12194888106765439,
          "ground": "gnd"
        },
        "76_LVBranch1087307": {
          "bus1": "76_LVBus1273478",
          "bus2": "76_LVBus1273479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.209626305669505,
                43.53198348185631
              ],
              [
                2.209626305669505,
                43.53198348185631
              ],
              [
                2.209686482006961,
                43.532036354460516
              ],
              [
                2.209999711168984,
                43.53194945798744
              ],
              [
                2.210103945901148,
                43.53197120514572
              ],
              [
                2.210103945901148,
                43.53197120514572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043489911804899764,
          "ground": "gnd"
        },
        "76_LVBranch1745995": {
          "bus1": "76_LVBus1273479",
          "bus2": "76_LVBus1273480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210103945901148,
                43.53197120514572
              ],
              [
                2.210103945901148,
                43.53197120514572
              ],
              [
                2.210055803241653,
                43.53201151069798
              ],
              [
                2.210160928497902,
                43.532265736677786
              ],
              [
                2.210304847645224,
                43.53242912754801
              ],
              [
                2.210516526137437,
                43.53266943175722
              ],
              [
                2.210543457629193,
                43.53266304649633
              ],
              [
                2.210760679693032,
                43.532610222691545
              ],
              [
                2.210757425321061,
                43.53255699528858
              ],
              [
                2.210757425321061,
                43.53255699528858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11542344076387041,
          "ground": "gnd"
        },
        "76_LVBranch1389797": {
          "bus1": "76_LVBus1273480",
          "bus2": "76_LVBus1273481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.210757425321061,
                43.53255699528858
              ],
              [
                2.210757425321061,
                43.53255699528858
              ],
              [
                2.210808160890517,
                43.53258968837764
              ],
              [
                2.210996900419491,
                43.53253502410162
              ],
              [
                2.211000123735987,
                43.5325353963743
              ],
              [
                2.211034548997998,
                43.5325254158379
              ],
              [
                2.211154194525515,
                43.53249454071058
              ],
              [
                2.211266567729518,
                43.532461976274064
              ],
              [
                2.211304211757841,
                43.53244879091408
              ],
              [
                2.211315141073877,
                43.532444597608816
              ],
              [
                2.211327529269239,
                43.53243984879178
              ],
              [
                2.211327529269239,
                43.53243984879178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05070555644418951,
          "ground": "gnd"
        },
        "76_LVBranch1520089": {
          "bus1": "76_MVLV052834_LV",
          "bus2": "76_LVBus1273467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208102500561864,
                43.53271462191241
              ],
              [
                2.208106160685859,
                43.53269665144576
              ],
              [
                2.208106160685859,
                43.53269665144576
              ],
              [
                2.208008084454625,
                43.53250264764375
              ],
              [
                2.207905483773454,
                43.53253379145613
              ],
              [
                2.207876727437947,
                43.53251677957683
              ],
              [
                2.207876727437947,
                43.53251677957683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034948477100222385,
          "ground": "gnd"
        },
        "76_LVBranch1736682": {
          "bus1": "76_LVBus1273467",
          "bus2": "76_LVBus1273468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207876727437947,
                43.53251677957683
              ],
              [
                2.207876727437947,
                43.53251677957683
              ],
              [
                2.207876235522751,
                43.532521254725474
              ],
              [
                2.207873587328859,
                43.53254509519329
              ],
              [
                2.207869148159852,
                43.532585182782064
              ],
              [
                2.207798565733086,
                43.53261659871803
              ],
              [
                2.207796058944272,
                43.53262165562224
              ],
              [
                2.207792594438672,
                43.53264048011914
              ],
              [
                2.207791912301613,
                43.5326525673941
              ],
              [
                2.207791912301613,
                43.5326525673941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01836430582285709,
          "ground": "gnd"
        },
        "76_LVBranch1572417": {
          "bus1": "76_LVBus1273468",
          "bus2": "76_LVBus1273469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207791912301613,
                43.5326525673941
              ],
              [
                2.207791912301613,
                43.5326525673941
              ],
              [
                2.207777127332941,
                43.53264640217548
              ],
              [
                2.207746994563403,
                43.53263713576829
              ],
              [
                2.207736156142359,
                43.532633806341956
              ],
              [
                2.207680413593585,
                43.53265258578322
              ],
              [
                2.207412606725779,
                43.532736214117975
              ],
              [
                2.207412671683764,
                43.53277823943505
              ],
              [
                2.207412671683764,
                43.53277823943505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03816484791624893,
          "ground": "gnd"
        },
        "76_LVBranch1606078": {
          "bus1": "76_LVBus1273469",
          "bus2": "76_LVBus1273470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207412671683764,
                43.53277823943505
              ],
              [
                2.207412671683764,
                43.53277823943505
              ],
              [
                2.207400810020036,
                43.532763144187804
              ],
              [
                2.207185412251625,
                43.53285401624936
              ],
              [
                2.207162962481669,
                43.532915454135654
              ],
              [
                2.207149704189837,
                43.533019881064625
              ],
              [
                2.207091603834261,
                43.53314599429921
              ],
              [
                2.207094762342831,
                43.533169365459436
              ],
              [
                2.207193982370229,
                43.53332137328262
              ],
              [
                2.207222713677937,
                43.53331693231071
              ],
              [
                2.207238963863309,
                43.53331441751685
              ],
              [
                2.207238963863309,
                43.53331441751685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08057329021217535,
          "ground": "gnd"
        },
        "76_LVBranch1370680": {
          "bus1": "76_LVBus1273470",
          "bus2": "76_LVBus1273473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207238963863309,
                43.53331441751685
              ],
              [
                2.207238963863309,
                43.53331441751685
              ],
              [
                2.207206765750959,
                43.533349429559685
              ],
              [
                2.207257973932484,
                43.53342894047383
              ],
              [
                2.207016921426384,
                43.53350108733647
              ],
              [
                2.207025729581868,
                43.53351719451462
              ],
              [
                2.207028079260027,
                43.53352148437053
              ],
              [
                2.207029715426673,
                43.533524470183174
              ],
              [
                2.207029715426673,
                43.533524470183174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03830121344594002,
          "ground": "gnd"
        },
        "76_LVBranch1072341": {
          "bus1": "76_LVBus1273473",
          "bus2": "76_LVBus1273474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207029715426673,
                43.533524470183174
              ],
              [
                2.207029715426673,
                43.533524470183174
              ],
              [
                2.207010738536042,
                43.5335200703006
              ],
              [
                2.206913605531379,
                43.53374155582369
              ],
              [
                2.206938387441128,
                43.53388165514738
              ],
              [
                2.206843188370058,
                43.53390519459966
              ],
              [
                2.206831821904362,
                43.53392202327017
              ],
              [
                2.206831821904362,
                43.53392202327017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053344353321542734,
          "ground": "gnd"
        },
        "76_LVBranch0887167": {
          "bus1": "76_LVBus1273474",
          "bus2": "76_LVBus1273475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.206831821904362,
                43.53392202327017
              ],
              [
                2.206831821904362,
                43.53392202327017
              ],
              [
                2.206792716364947,
                43.53391439039885
              ],
              [
                2.206607080131219,
                43.5339587695341
              ],
              [
                2.206603957444383,
                43.53426510273508
              ],
              [
                2.206603855080481,
                43.53428822730464
              ],
              [
                2.20662958328916,
                43.53428994822235
              ],
              [
                2.20662958328916,
                43.53428994822235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05776045388427897,
          "ground": "gnd"
        },
        "76_LVBranch1167404": {
          "bus1": "76_LVBus1273470",
          "bus2": "76_LVBus1273471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207238963863309,
                43.53331441751685
              ],
              [
                2.207238963863309,
                43.53331441751685
              ],
              [
                2.207222846173791,
                43.533340102084914
              ],
              [
                2.207248476874637,
                43.53336817390346
              ],
              [
                2.207312681454281,
                43.533382271966886
              ],
              [
                2.207610266672039,
                43.53330232866724
              ],
              [
                2.207624419718841,
                43.53329852608149
              ],
              [
                2.207624419718841,
                43.53329852608149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03916367931949718,
          "ground": "gnd"
        },
        "76_LVBranch1225771": {
          "bus1": "76_LVBus1273471",
          "bus2": "76_LVBus1273472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207624419718841,
                43.53329852608149
              ],
              [
                2.207624419718841,
                43.53329852608149
              ],
              [
                2.207614725852963,
                43.533324218457146
              ],
              [
                2.207651445265787,
                43.533381530704766
              ],
              [
                2.20768513656175,
                43.533434129873484
              ],
              [
                2.20768513656175,
                43.533434129873484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016432787888762634,
          "ground": "gnd"
        },
        "76_LVBranch1260955": {
          "bus1": "76_MVLV052834_LV",
          "bus2": "76_LVBus1273455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208102500561864,
                43.53271462191241
              ],
              [
                2.208117097252675,
                43.53270029551329
              ],
              [
                2.208117097252675,
                43.53270029551329
              ],
              [
                2.208046689571616,
                43.53255634904053
              ],
              [
                2.208149893036506,
                43.532373435068216
              ],
              [
                2.208125994327993,
                43.532322393695104
              ],
              [
                2.208141911376444,
                43.53230864407942
              ],
              [
                2.208141911376444,
                43.53230864407942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04693144297538966,
          "ground": "gnd"
        },
        "76_LVBranch1831015": {
          "bus1": "76_LVBus1273455",
          "bus2": "76_LVBus1273456",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208141911376444,
                43.53230864407942
              ],
              [
                2.208141911376444,
                43.53230864407942
              ],
              [
                2.208110645289558,
                43.53228166218974
              ],
              [
                2.208107143481729,
                43.53223515701905
              ],
              [
                2.20813048930304,
                43.532208429499136
              ],
              [
                2.20856164438805,
                43.5320332605106
              ],
              [
                2.20855294846586,
                43.531989211697706
              ],
              [
                2.20855294846586,
                43.531989211697706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05747583375956092,
          "ground": "gnd"
        },
        "76_LVBranch1480062": {
          "bus1": "76_LVBus1273456",
          "bus2": "76_LVBus1273457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20855294846586,
                43.531989211697706
              ],
              [
                2.20855294846586,
                43.531989211697706
              ],
              [
                2.208624661695052,
                43.53200909687683
              ],
              [
                2.208766851673383,
                43.53195620523273
              ],
              [
                2.208810310633978,
                43.531939100194656
              ],
              [
                2.208981775911136,
                43.53187553025049
              ],
              [
                2.208979080046861,
                43.5318383730094
              ],
              [
                2.208979080046861,
                43.5318383730094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04279659500306812,
          "ground": "gnd"
        },
        "76_LVBranch1062686": {
          "bus1": "76_LVBus1273457",
          "bus2": "76_LVBus1273458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208979080046861,
                43.5318383730094
              ],
              [
                2.208979080046861,
                43.5318383730094
              ],
              [
                2.209023557436617,
                43.53186272810276
              ],
              [
                2.209157569084621,
                43.531787824970124
              ],
              [
                2.209176716831767,
                43.53177646072767
              ],
              [
                2.209195852218496,
                43.53176509646715
              ],
              [
                2.209226639508191,
                43.531746816782764
              ],
              [
                2.209226639508191,
                43.531746816782764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025366395779187582,
          "ground": "gnd"
        },
        "76_LVBranch1372976": {
          "bus1": "76_LVBus1273455",
          "bus2": "76_LVBus1273459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208141911376444,
                43.53230864407942
              ],
              [
                2.208141911376444,
                43.53230864407942
              ],
              [
                2.208080048778766,
                43.532308147317316
              ],
              [
                2.207803774847111,
                43.53179612458399
              ],
              [
                2.207762179145967,
                43.53179226379461
              ],
              [
                2.20774998989692,
                43.531790927952414
              ],
              [
                2.20774998989692,
                43.531790927952414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0705007222569568,
          "ground": "gnd"
        },
        "76_LVBranch1407299": {
          "bus1": "76_LVBus1273459",
          "bus2": "76_LVBus1273460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.20774998989692,
                43.531790927952414
              ],
              [
                2.20774998989692,
                43.531790927952414
              ],
              [
                2.207754098666536,
                43.53178757160703
              ],
              [
                2.207774654819441,
                43.531770807867
              ],
              [
                2.20778287235241,
                43.53176409517414
              ],
              [
                2.207794649940321,
                43.53176175465918
              ],
              [
                2.207765440821236,
                43.531699499512094
              ],
              [
                2.207708436447654,
                43.53157802865778
              ],
              [
                2.207743171744935,
                43.53153485899173
              ],
              [
                2.207848729747787,
                43.53154433309266
              ],
              [
                2.207848729747787,
                43.53154433309266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04070550430826322,
          "ground": "gnd"
        },
        "76_LVBranch1387793": {
          "bus1": "76_LVBus1273460",
          "bus2": "76_LVBus1273463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207848729747787,
                43.53154433309266
              ],
              [
                2.207848729747787,
                43.53154433309266
              ],
              [
                2.207742934893901,
                43.531503151072314
              ],
              [
                2.207660113109919,
                43.531468854064144
              ],
              [
                2.207640409764767,
                43.53142562775078
              ],
              [
                2.207574865891894,
                43.53141474578387
              ],
              [
                2.207574865891894,
                43.53141474578387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0278964725479716,
          "ground": "gnd"
        },
        "76_LVBranch0877001": {
          "bus1": "76_LVBus1273463",
          "bus2": "76_LVBus1273464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207574865891894,
                43.53141474578387
              ],
              [
                2.207574865891894,
                43.53141474578387
              ],
              [
                2.207607188051304,
                43.53138979974981
              ],
              [
                2.207632936312431,
                43.53132231728909
              ],
              [
                2.207681444543618,
                43.53129015588379
              ],
              [
                2.207681444543618,
                43.53129015588379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01689504445165749,
          "ground": "gnd"
        },
        "76_LVBranch0869868": {
          "bus1": "76_LVBus1273464",
          "bus2": "76_LVBus1273465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207681444543618,
                43.53129015588379
              ],
              [
                2.207681444543618,
                43.53129015588379
              ],
              [
                2.207619586175943,
                43.53128828378708
              ],
              [
                2.207573811010318,
                43.53120492413062
              ],
              [
                2.207549342662595,
                43.53116037989498
              ],
              [
                2.207517753963636,
                43.53116702840127
              ],
              [
                2.207505889650145,
                43.531169530553726
              ],
              [
                2.207451561012336,
                43.53118096883766
              ],
              [
                2.207451561012336,
                43.53118096883766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028536115670553978,
          "ground": "gnd"
        },
        "76_LVBranch0811495": {
          "bus1": "76_LVBus1273460",
          "bus2": "76_LVBus1273461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.207848729747787,
                43.53154433309266
              ],
              [
                2.207848729747787,
                43.53154433309266
              ],
              [
                2.207846741763166,
                43.53152763206338
              ],
              [
                2.207846398571694,
                43.531493767034476
              ],
              [
                2.208124903058222,
                43.531390863556005
              ],
              [
                2.208169929156402,
                43.53137438978632
              ],
              [
                2.208476840312243,
                43.531262091727726
              ],
              [
                2.208552276854581,
                43.5312792851797
              ],
              [
                2.208552276854581,
                43.5312792851797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06910845139525239,
          "ground": "gnd"
        },
        "76_LVBranch0792802": {
          "bus1": "76_LVBus1273461",
          "bus2": "76_LVBus1273462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.208552276854581,
                43.5312792851797
              ],
              [
                2.208552276854581,
                43.5312792851797
              ],
              [
                2.208570928098985,
                43.531236095991005
              ],
              [
                2.208981105174677,
                43.53103097222954
              ],
              [
                2.208981105174677,
                43.53103097222954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04526337835572718,
          "ground": "gnd"
        },
        "76_161457": {
          "bus1": "76_MVBus021820",
          "bus2": "76_MVLV108983",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.202503028345878,
                43.52352850927783
              ],
              [
                2.202503028345878,
                43.52352850927783
              ],
              [
                2.194751711500371,
                43.52497113395952
              ],
              [
                2.193732141845051,
                43.52500878141118
              ],
              [
                2.193713625716968,
                43.525009304894155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.729354156774479,
          "ground": "gnd"
        },
        "76_LVBranch0128511": {
          "bus1": "76_MVLV108983_LV",
          "bus2": "76_LVBus1273754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.193713625716968,
                43.525009304894155
              ],
              [
                2.19369699087967,
                43.5250033779497
              ],
              [
                2.19369699087967,
                43.5250033779497
              ],
              [
                2.193662956129705,
                43.52499124442155
              ],
              [
                2.193662956129705,
                43.52499124442155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0030639756523648098,
          "ground": "gnd"
        },
        "76_LVBranch0753650": {
          "bus1": "76_LVBus1273754",
          "bus2": "76_LVBus1273756",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.193662956129705,
                43.52499124442155
              ],
              [
                2.193662956129705,
                43.52499124442155
              ],
              [
                2.193417012552634,
                43.52489390551701
              ],
              [
                2.193417012552634,
                43.52489390551701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02263374820623949,
          "ground": "gnd"
        },
        "76_LVBranch0515064": {
          "bus1": "76_LVBus1273756",
          "bus2": "76_LVBus1273757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.193417012552634,
                43.52489390551701
              ],
              [
                2.193417012552634,
                43.52489390551701
              ],
              [
                2.193411375659698,
                43.52489574936724
              ],
              [
                2.192834652173811,
                43.52508075349945
              ],
              [
                2.191165130981059,
                43.525601696033085
              ],
              [
                2.191165130981059,
                43.525601696033085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19830892001691688,
          "ground": "gnd"
        },
        "76_LVBranch0580814": {
          "bus1": "76_LVBus1273757",
          "bus2": "76_LVBus1273758",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.191165130981059,
                43.525601696033085
              ],
              [
                2.191165130981059,
                43.525601696033085
              ],
              [
                2.190433078075372,
                43.525505656227566
              ],
              [
                2.189435716843737,
                43.52400251514523
              ],
              [
                2.189435716843737,
                43.52400251514523
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24558442859690818,
          "ground": "gnd"
        },
        "76_LVBranch0148009": {
          "bus1": "76_LVBus1273758",
          "bus2": "76_LVBus1273759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.189435716843737,
                43.52400251514523
              ],
              [
                2.189435716843737,
                43.52400251514523
              ],
              [
                2.188749601916932,
                43.523510408810694
              ],
              [
                2.188744202199735,
                43.52350653677557
              ],
              [
                2.188744202199735,
                43.52350653677557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07849806186233886,
          "ground": "gnd"
        },
        "76_LVBranch0379175": {
          "bus1": "76_LVBus1273754",
          "bus2": "76_LVBus1273755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.193662956129705,
                43.52499124442155
              ],
              [
                2.193662956129705,
                43.52499124442155
              ],
              [
                2.194072613205149,
                43.52490876597241
              ],
              [
                2.194072613205149,
                43.52490876597241
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03436244045068097,
          "ground": "gnd"
        },
        "76_118250": {
          "bus1": "76_MVBus021812",
          "bus2": "76_MVBus021813",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247294648135094,
                43.52782671448903
              ],
              [
                2.247393163898937,
                43.52757835857143
              ],
              [
                2.247558202250422,
                43.52712048132282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08131137199737634,
          "ground": "gnd"
        },
        "76_257496": {
          "bus1": "76_MVBus021813",
          "bus2": "76_MVLV030819",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247558202250422,
                43.52712048132282
              ],
              [
                2.247558202250422,
                43.52712048132282
              ],
              [
                2.247539020659937,
                43.52708070505571
              ],
              [
                2.247533992656173,
                43.52707336713699
              ],
              [
                2.247528124578038,
                43.52707397336781
              ],
              [
                2.247239972600328,
                43.5271574313509
              ],
              [
                2.247228213646808,
                43.52715742147603
              ],
              [
                2.247222338995452,
                43.527154360829286
              ],
              [
                2.247196359023645,
                43.5271256242929
              ],
              [
                2.247182229093315,
                43.52711743389577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.036501781194909384,
          "ground": "gnd"
        },
        "76_LVBranch1483413": {
          "bus1": "76_MVLV030819_LV",
          "bus2": "76_LVBus1273303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247182229093315,
                43.52711743389577
              ],
              [
                2.247199723549405,
                43.52712257140671
              ],
              [
                2.247199723549405,
                43.52712257140671
              ],
              [
                2.247226547292643,
                43.527148873067986
              ],
              [
                2.247230743072495,
                43.527151312174574
              ],
              [
                2.247239139429404,
                43.52715315265327
              ],
              [
                2.247608775809984,
                43.52704654842132
              ],
              [
                2.247645968650325,
                43.52701417997944
              ],
              [
                2.247645968650325,
                43.52701417997944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041612746113229133,
          "ground": "gnd"
        },
        "76_LVBranch0568620": {
          "bus1": "76_LVBus1273303",
          "bus2": "76_LVBus1273304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247645968650325,
                43.52701417997944
              ],
              [
                2.247645968650325,
                43.52701417997944
              ],
              [
                2.247837345395155,
                43.52689762057006
              ],
              [
                2.247873286402405,
                43.52687573030463
              ],
              [
                2.247886107456056,
                43.526867921966776
              ],
              [
                2.247886107456056,
                43.526867921966776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02531634163337112,
          "ground": "gnd"
        },
        "76_LVBranch0469837": {
          "bus1": "76_LVBus1273304",
          "bus2": "76_LVBus1273305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247886107456056,
                43.526867921966776
              ],
              [
                2.247886107456056,
                43.526867921966776
              ],
              [
                2.2479096085409,
                43.52684707284183
              ],
              [
                2.247912911056134,
                43.52684414570589
              ],
              [
                2.24803349605905,
                43.526737179391375
              ],
              [
                2.248183481430393,
                43.526604147003006
              ],
              [
                2.248183481430393,
                43.526604147003006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03790481043706027,
          "ground": "gnd"
        },
        "76_LVBranch0630709": {
          "bus1": "76_LVBus1273305",
          "bus2": "76_LVBus1273311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248183481430393,
                43.526604147003006
              ],
              [
                2.248183481430393,
                43.526604147003006
              ],
              [
                2.248180782721865,
                43.52660010043633
              ],
              [
                2.248173191853518,
                43.52658870710905
              ],
              [
                2.248129568978633,
                43.526523287609685
              ],
              [
                2.248102606634084,
                43.52648285789972
              ],
              [
                2.247986901952555,
                43.52628959573104
              ],
              [
                2.247986901952555,
                43.52628959573104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03839880319107997,
          "ground": "gnd"
        },
        "76_LVBranch0327153": {
          "bus1": "76_LVBus1273311",
          "bus2": "76_LVBus1273312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247986901952555,
                43.52628959573104
              ],
              [
                2.247986901952555,
                43.52628959573104
              ],
              [
                2.247991908495543,
                43.52628696659676
              ],
              [
                2.248417808531408,
                43.52606366938937
              ],
              [
                2.248432605501295,
                43.52605591655365
              ],
              [
                2.248432605501295,
                43.52605591655365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044410746544828475,
          "ground": "gnd"
        },
        "76_LVBranch0632001": {
          "bus1": "76_LVBus1273312",
          "bus2": "76_LVBus1273314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248432605501295,
                43.52605591655365
              ],
              [
                2.248432605501295,
                43.52605591655365
              ],
              [
                2.248437488683312,
                43.52605316147363
              ],
              [
                2.248442359513247,
                43.526050406383185
              ],
              [
                2.248544028568753,
                43.5259929893042
              ],
              [
                2.248555185327885,
                43.52601471205365
              ],
              [
                2.248642833973245,
                43.526101090389496
              ],
              [
                2.248692229023312,
                43.526164132772664
              ],
              [
                2.248692229023312,
                43.526164132772664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033970797871716384,
          "ground": "gnd"
        },
        "76_LVBranch0098510": {
          "bus1": "76_LVBus1273312",
          "bus2": "76_LVBus1273313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248432605501295,
                43.52605591655365
              ],
              [
                2.248432605501295,
                43.52605591655365
              ],
              [
                2.248346092623364,
                43.52600183964439
              ],
              [
                2.248309733597914,
                43.52602295678995
              ],
              [
                2.248284179663091,
                43.52603779172527
              ],
              [
                2.248284179663091,
                43.52603779172527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015623822225630064,
          "ground": "gnd"
        },
        "76_LVBranch0310446": {
          "bus1": "76_LVBus1273305",
          "bus2": "76_LVBus1273306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248183481430393,
                43.526604147003006
              ],
              [
                2.248183481430393,
                43.526604147003006
              ],
              [
                2.24818906739958,
                43.52660223733142
              ],
              [
                2.248213784080299,
                43.52659378276094
              ],
              [
                2.248547854039644,
                43.52647949754753
              ],
              [
                2.248547854039644,
                43.52647949754753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03254947699547448,
          "ground": "gnd"
        },
        "76_LVBranch0338294": {
          "bus1": "76_LVBus1273306",
          "bus2": "76_LVBus1273308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248547854039644,
                43.52647949754753
              ],
              [
                2.248547854039644,
                43.52647949754753
              ],
              [
                2.248764969983697,
                43.52656860720468
              ],
              [
                2.248764969983697,
                43.52656860720468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020151602991876554,
          "ground": "gnd"
        },
        "76_LVBranch0428886": {
          "bus1": "76_LVBus1273308",
          "bus2": "76_LVBus1273309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248764969983697,
                43.52656860720468
              ],
              [
                2.248764969983697,
                43.52656860720468
              ],
              [
                2.248770339548288,
                43.52657082253479
              ],
              [
                2.249049323061736,
                43.52668584838462
              ],
              [
                2.249098565957519,
                43.52684790454021
              ],
              [
                2.249160256746201,
                43.526955965703415
              ],
              [
                2.249190387292945,
                43.526985055681976
              ],
              [
                2.249569605784156,
                43.52735105454848
              ],
              [
                2.249580274337987,
                43.527361353840355
              ],
              [
                2.249580274337987,
                43.527361353840355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11426643647251843,
          "ground": "gnd"
        },
        "76_LVBranch0078621": {
          "bus1": "76_LVBus1273309",
          "bus2": "76_LVBus1273310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.249580274337987,
                43.527361353840355
              ],
              [
                2.249580274337987,
                43.527361353840355
              ],
              [
                2.249578217400782,
                43.52736559420677
              ],
              [
                2.249415336041044,
                43.52770022325983
              ],
              [
                2.249338511312774,
                43.527889497722086
              ],
              [
                2.248991438116401,
                43.5283482887253
              ],
              [
                2.248991438116401,
                43.5283482887253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12005227509451269,
          "ground": "gnd"
        },
        "76_LVBranch0080362": {
          "bus1": "76_LVBus1273306",
          "bus2": "76_LVBus1273307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248547854039644,
                43.52647949754753
              ],
              [
                2.248547854039644,
                43.52647949754753
              ],
              [
                2.248555488976648,
                43.52647054344243
              ],
              [
                2.248695800647512,
                43.52630597461973
              ],
              [
                2.248700352912061,
                43.52630156557512
              ],
              [
                2.248703507330867,
                43.526298512470525
              ],
              [
                2.248703507330867,
                43.526298512470525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023724583985630678,
          "ground": "gnd"
        },
        "76_LVBranch0910236": {
          "bus1": "76_MVLV030819_LV",
          "bus2": "76_LVBus1273288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247182229093315,
                43.52711743389577
              ],
              [
                2.247200571182463,
                43.52711769196579
              ],
              [
                2.247200571182463,
                43.52711769196579
              ],
              [
                2.247233271518481,
                43.52714582300236
              ],
              [
                2.247236630253866,
                43.52714643696541
              ],
              [
                2.247239484805882,
                43.52714563049732
              ],
              [
                2.247243772809673,
                43.527144420800276
              ],
              [
                2.247493416320607,
                43.52707371063727
              ],
              [
                2.247574332212032,
                43.52705079760793
              ],
              [
                2.247613787549064,
                43.527024955914776
              ],
              [
                2.247613787549064,
                43.527024955914776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037959910455998724,
          "ground": "gnd"
        },
        "76_LVBranch0078773": {
          "bus1": "76_LVBus1273288",
          "bus2": "76_LVBus1273289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247613787549064,
                43.527024955914776
              ],
              [
                2.247613787549064,
                43.527024955914776
              ],
              [
                2.247882674806389,
                43.52685930918642
              ],
              [
                2.247882674806389,
                43.52685930918642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028481580586052654,
          "ground": "gnd"
        },
        "76_LVBranch0292696": {
          "bus1": "76_LVBus1273289",
          "bus2": "76_LVBus1273290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247882674806389,
                43.52685930918642
              ],
              [
                2.247882674806389,
                43.52685930918642
              ],
              [
                2.247605548732883,
                43.52666370993203
              ],
              [
                2.247447135324883,
                43.526492592298055
              ],
              [
                2.247348169047715,
                43.52638568527246
              ],
              [
                2.247298383038443,
                43.52628942456151
              ],
              [
                2.247269912852099,
                43.52623437989887
              ],
              [
                2.247269912852099,
                43.52623437989887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08641664356608782,
          "ground": "gnd"
        },
        "76_LVBranch0580701": {
          "bus1": "76_LVBus1273290",
          "bus2": "76_LVBus1273293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247269912852099,
                43.52623437989887
              ],
              [
                2.247269912852099,
                43.52623437989887
              ],
              [
                2.24742971001369,
                43.52617712048861
              ],
              [
                2.247923670330475,
                43.52600010436687
              ],
              [
                2.24807649555314,
                43.525937715392416
              ],
              [
                2.24807649555314,
                43.525937715392416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07307913482782774,
          "ground": "gnd"
        },
        "76_LVBranch0682963": {
          "bus1": "76_LVBus1273293",
          "bus2": "76_LVBus1273294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.24807649555314,
                43.525937715392416
              ],
              [
                2.24807649555314,
                43.525937715392416
              ],
              [
                2.248084781540761,
                43.52593105364843
              ],
              [
                2.248295542035891,
                43.52576144815504
              ],
              [
                2.248295542035891,
                43.52576144815504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026402764179318156,
          "ground": "gnd"
        },
        "76_LVBranch0080526": {
          "bus1": "76_LVBus1273294",
          "bus2": "76_LVBus1273295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.248295542035891,
                43.52576144815504
              ],
              [
                2.248295542035891,
                43.52576144815504
              ],
              [
                2.248292237741102,
                43.52575765273791
              ],
              [
                2.247973572318684,
                43.52539181713284
              ],
              [
                2.247890698189476,
                43.52530240454883
              ],
              [
                2.24756189232321,
                43.52494764083829
              ],
              [
                2.247528513796394,
                43.524911636442
              ],
              [
                2.247528513796394,
                43.524911636442
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11296952161560041,
          "ground": "gnd"
        },
        "76_LVBranch0759917": {
          "bus1": "76_LVBus1273295",
          "bus2": "76_LVBus1273296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247528513796394,
                43.524911636442
              ],
              [
                2.247528513796394,
                43.524911636442
              ],
              [
                2.247236349552889,
                43.52451574034986
              ],
              [
                2.246967608315929,
                43.52416595953829
              ],
              [
                2.246967608315929,
                43.52416595953829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09444836163691227,
          "ground": "gnd"
        },
        "76_LVBranch0087664": {
          "bus1": "76_LVBus1273296",
          "bus2": "76_LVBus1273297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246967608315929,
                43.52416595953829
              ],
              [
                2.246967608315929,
                43.52416595953829
              ],
              [
                2.245846284125304,
                43.523530878613606
              ],
              [
                2.245846284125304,
                43.523530878613606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11487662844217335,
          "ground": "gnd"
        },
        "76_LVBranch0723016": {
          "bus1": "76_LVBus1273297",
          "bus2": "76_LVBus1273300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245846284125304,
                43.523530878613606
              ],
              [
                2.245846284125304,
                43.523530878613606
              ],
              [
                2.245890913024595,
                43.52310414271421
              ],
              [
                2.245890913024595,
                43.52310414271421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04754870145932165,
          "ground": "gnd"
        },
        "76_LVBranch0622032": {
          "bus1": "76_LVBus1273300",
          "bus2": "76_LVBus1273301",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245890913024595,
                43.52310414271421
              ],
              [
                2.245890913024595,
                43.52310414271421
              ],
              [
                2.245879261949029,
                43.523083578687526
              ],
              [
                2.245233995063778,
                43.52194469702169
              ],
              [
                2.244640409811318,
                43.52183619386711
              ],
              [
                2.244640409811318,
                43.52183619386711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.188817284112711,
          "ground": "gnd"
        },
        "76_LVBranch0322082": {
          "bus1": "76_LVBus1273297",
          "bus2": "76_LVBus1273298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245846284125304,
                43.523530878613606
              ],
              [
                2.245846284125304,
                43.523530878613606
              ],
              [
                2.245480184723877,
                43.52383856287828
              ],
              [
                2.245440038588462,
                43.52387230303092
              ],
              [
                2.245440038588462,
                43.52387230303092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05017559631058405,
          "ground": "gnd"
        },
        "76_LVBranch0841497": {
          "bus1": "76_LVBus1273298",
          "bus2": "76_LVBus1273299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.245440038588462,
                43.52387230303092
              ],
              [
                2.245440038588462,
                43.52387230303092
              ],
              [
                2.245386111189991,
                43.523804725756634
              ],
              [
                2.245384225291867,
                43.523802351475744
              ],
              [
                2.245383325470399,
                43.52380122728379
              ],
              [
                2.245378025192022,
                43.52379458107756
              ],
              [
                2.245378025192022,
                43.52379458107756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009985011319384667,
          "ground": "gnd"
        },
        "76_LVBranch0078412": {
          "bus1": "76_LVBus1273290",
          "bus2": "76_LVBus1273291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247269912852099,
                43.52623437989887
              ],
              [
                2.247269912852099,
                43.52623437989887
              ],
              [
                2.24722448254089,
                43.526180201751814
              ],
              [
                2.247089770129086,
                43.52601956487501
              ],
              [
                2.247089770129086,
                43.52601956487501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027958844350741394,
          "ground": "gnd"
        },
        "76_LVBranch0507285": {
          "bus1": "76_LVBus1273291",
          "bus2": "76_LVBus1273292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247089770129086,
                43.52601956487501
              ],
              [
                2.247089770129086,
                43.52601956487501
              ],
              [
                2.246742727553522,
                43.52559898652036
              ],
              [
                2.246742727553522,
                43.52559898652036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05450304775397006,
          "ground": "gnd"
        },
        "76_LVBranch1560021": {
          "bus1": "76_MVLV030819_LV",
          "bus2": "76_LVBus1273273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247182229093315,
                43.52711743389577
              ],
              [
                2.247176233780642,
                43.52712820473917
              ],
              [
                2.247176233780642,
                43.52712820473917
              ],
              [
                2.247171873998923,
                43.52715920757316
              ],
              [
                2.247171873998923,
                43.52715920757316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0034624927383428133,
          "ground": "gnd"
        },
        "76_LVBranch1716808": {
          "bus1": "76_LVBus1273273",
          "bus2": "76_LVBus1273285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247171873998923,
                43.52715920757316
              ],
              [
                2.247171873998923,
                43.52715920757316
              ],
              [
                2.247229843612927,
                43.52716554744619
              ],
              [
                2.247643495536025,
                43.52703950437638
              ],
              [
                2.247776997430651,
                43.527053150909225
              ],
              [
                2.247776997430651,
                43.527053150909225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051890929807758314,
          "ground": "gnd"
        },
        "76_LVBranch1687623": {
          "bus1": "76_LVBus1273285",
          "bus2": "76_LVBus1273286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247776997430651,
                43.527053150909225
              ],
              [
                2.247776997430651,
                43.527053150909225
              ],
              [
                2.248162052140588,
                43.527425549646914
              ],
              [
                2.248169146916675,
                43.527477826220064
              ],
              [
                2.248137538514742,
                43.5275093187325
              ],
              [
                2.247953484130957,
                43.52756337750729
              ],
              [
                2.247949159503657,
                43.52754064478619
              ],
              [
                2.247945743877256,
                43.52753690318474
              ],
              [
                2.247945743877256,
                43.52753690318474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0810397128910388,
          "ground": "gnd"
        },
        "76_LVBranch1580066": {
          "bus1": "76_LVBus1273273",
          "bus2": "76_LVBus1273274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247171873998923,
                43.52715920757316
              ],
              [
                2.247171873998923,
                43.52715920757316
              ],
              [
                2.247193450225064,
                43.52715295250395
              ],
              [
                2.247188674279469,
                43.52714246020644
              ],
              [
                2.247188674279469,
                43.52714246020644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0031055794637994388,
          "ground": "gnd"
        },
        "76_LVBranch0583338": {
          "bus1": "76_LVBus1273274",
          "bus2": "76_LVBus1273276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247188674279469,
                43.52714246020644
              ],
              [
                2.247188674279469,
                43.52714246020644
              ],
              [
                2.24702529758351,
                43.52718847306561
              ],
              [
                2.246852516642144,
                43.527237138017014
              ],
              [
                2.246840048029339,
                43.52724065055883
              ],
              [
                2.246840048029339,
                43.52724065055883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030220810864522468,
          "ground": "gnd"
        },
        "76_LVBranch1442448": {
          "bus1": "76_LVBus1273276",
          "bus2": "76_LVBus1273284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246840048029339,
                43.52724065055883
              ],
              [
                2.246840048029339,
                43.52724065055883
              ],
              [
                2.246854504384422,
                43.52726108210393
              ],
              [
                2.246868382764792,
                43.52726432028017
              ],
              [
                2.246916393071915,
                43.52724964839023
              ],
              [
                2.246931549532492,
                43.527249202804775
              ],
              [
                2.2469441520372,
                43.527262532736806
              ],
              [
                2.246980052260454,
                43.52732136747925
              ],
              [
                2.246986041881549,
                43.52731812807449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018116812802010634,
          "ground": "gnd"
        },
        "76_LVBranch0968474": {
          "bus1": "76_LVBus1273284",
          "bus2": "76_LVBus2107001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246986041881549,
                43.52731812807449
              ],
              [
                2.246992031502644,
                43.52731488866973
              ],
              [
                2.246987545820638,
                43.52730051405314
              ],
              [
                2.247000379456598,
                43.52729269684081
              ],
              [
                2.247011474623395,
                43.527290693005995
              ],
              [
                2.247051343276863,
                43.52729273973739
              ],
              [
                2.247072597403224,
                43.52731055265566
              ],
              [
                2.247112625201845,
                43.527352575417815
              ],
              [
                2.24753970224608,
                43.52781713259057
              ],
              [
                2.247539689008528,
                43.5278255447816
              ],
              [
                2.247516544700914,
                43.527839114350535
              ],
              [
                2.247516544700914,
                43.527839114350535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08088096360532623,
          "ground": "gnd"
        },
        "76_LVBranch0206173": {
          "bus1": "76_LVBus1273276",
          "bus2": "76_LVBus1273277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246840048029339,
                43.52724065055883
              ],
              [
                2.246840048029339,
                43.52724065055883
              ],
              [
                2.246783414070431,
                43.52725660033404
              ],
              [
                2.246419920410463,
                43.52735898289096
              ],
              [
                2.246417151440297,
                43.52736032865353
              ],
              [
                2.246388544850662,
                43.527367817870164
              ],
              [
                2.246388544850662,
                43.527367817870164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03914591373775635,
          "ground": "gnd"
        },
        "76_LVBranch0441378": {
          "bus1": "76_LVBus1273277",
          "bus2": "76_LVBus1273278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246388544850662,
                43.527367817870164
              ],
              [
                2.246388544850662,
                43.527367817870164
              ],
              [
                2.246091192194635,
                43.527456091240175
              ],
              [
                2.245457149049845,
                43.527644303456256
              ],
              [
                2.245338353620046,
                43.5276713795558
              ],
              [
                2.244704340890172,
                43.527776975273134
              ],
              [
                2.244437379004505,
                43.527821438820524
              ],
              [
                2.244306659315535,
                43.52784321887774
              ],
              [
                2.244196894259078,
                43.527861493906336
              ],
              [
                2.244194729110454,
                43.527863666977
              ],
              [
                2.244182270202022,
                43.52787618459299
              ],
              [
                2.244182270202022,
                43.52787618459299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18805979049478452,
          "ground": "gnd"
        },
        "76_LVBranch0129598": {
          "bus1": "76_LVBus1273278",
          "bus2": "76_LVBus1273279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.244182270202022,
                43.52787618459299
              ],
              [
                2.244182270202022,
                43.52787618459299
              ],
              [
                2.243954545634822,
                43.52794585470009
              ],
              [
                2.243694466596628,
                43.52802543616656
              ],
              [
                2.24369284768449,
                43.52802592007342
              ],
              [
                2.243687150523267,
                43.52802766764462
              ],
              [
                2.243687150523267,
                43.52802766764462
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043419697852366074,
          "ground": "gnd"
        },
        "76_LVBranch0249714": {
          "bus1": "76_LVBus1273279",
          "bus2": "76_LVBus1273280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243687150523267,
                43.52802766764462
              ],
              [
                2.243687150523267,
                43.52802766764462
              ],
              [
                2.243357110309305,
                43.528263756696944
              ],
              [
                2.243358729604044,
                43.52827804807896
              ],
              [
                2.243358729604044,
                43.52827804807896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03900783233887901,
          "ground": "gnd"
        },
        "76_LVBranch1842506": {
          "bus1": "76_LVBus1273280",
          "bus2": "76_LVBus1273281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243358729604044,
                43.52827804807896
              ],
              [
                2.243358729604044,
                43.52827804807896
              ],
              [
                2.243368989248341,
                43.52829605882236
              ],
              [
                2.243368989248341,
                43.52829605882236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0021661169931689846,
          "ground": "gnd"
        },
        "76_LVBranch1395102": {
          "bus1": "76_LVBus1273281",
          "bus2": "76_LVBus1273282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.243368989248341,
                43.52829605882236
              ],
              [
                2.243368989248341,
                43.52829605882236
              ],
              [
                2.243363899546857,
                43.52830394530235
              ],
              [
                2.243364047357554,
                43.528304197078924
              ],
              [
                2.243373594375031,
                43.528319906424095
              ],
              [
                2.243374037851752,
                43.52832063479171
              ],
              [
                2.243504690368224,
                43.528535916441434
              ],
              [
                2.243402976849384,
                43.52856949426927
              ],
              [
                2.243402976849384,
                43.52856949426927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03817099026520072,
          "ground": "gnd"
        },
        "76_LVBranch0388225": {
          "bus1": "76_LVBus1273277",
          "bus2": "76_LVBus1273283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.246388544850662,
                43.527367817870164
              ],
              [
                2.246388544850662,
                43.527367817870164
              ],
              [
                2.246264774129387,
                43.52747908466035
              ],
              [
                2.246264205123917,
                43.527479596458775
              ],
              [
                2.246260890063939,
                43.52748256847217
              ],
              [
                2.246260890063939,
                43.52748256847217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016402289938946997,
          "ground": "gnd"
        },
        "76_LVBranch0233449": {
          "bus1": "76_LVBus1273274",
          "bus2": "76_LVBus1273275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.247188674279469,
                43.52714246020644
              ],
              [
                2.247188674279469,
                43.52714246020644
              ],
              [
                2.247587514379762,
                43.52702548217105
              ],
              [
                2.247599105737287,
                43.527022085645996
              ],
              [
                2.247599105737287,
                43.527022085645996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03577348136247019,
          "ground": "gnd"
        },
        "76_LVBranch0783513": {
          "bus1": "76_MVLV057402_LV",
          "bus2": "76_LVBus1273493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.252127391631995,
                43.5281672850316
              ],
              [
                2.252127459296806,
                43.52818814483556
              ],
              [
                2.252127459296806,
                43.52818814483556
              ],
              [
                2.252084845428279,
                43.52822067231431
              ],
              [
                2.252618313124151,
                43.52876584830976
              ],
              [
                2.252643646128709,
                43.52879173406099
              ],
              [
                2.252667652753789,
                43.52878750197511
              ],
              [
                2.252667652753789,
                43.52878750197511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0848744106424428,
          "ground": "gnd"
        },
        "76_LVBranch1251947": {
          "bus1": "76_MVLV020494_LV",
          "bus2": "76_LVBus1273167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261589656109783,
                43.531957243309364
              ],
              [
                2.261602195129548,
                43.53194731208093
              ],
              [
                2.261602195129548,
                43.53194731208093
              ],
              [
                2.261626296264906,
                43.531928212860684
              ],
              [
                2.26163052539759,
                43.53192486353948
              ],
              [
                2.261640583288913,
                43.531792557794766
              ],
              [
                2.262011777790288,
                43.53177120461712
              ],
              [
                2.262037857541478,
                43.53168480887834
              ],
              [
                2.262055199958112,
                43.531666819257076
              ],
              [
                2.26208490682933,
                43.53165873346915
              ],
              [
                2.262337316164515,
                43.531646301085395
              ],
              [
                2.262389326507179,
                43.53160493242486
              ],
              [
                2.262366109652874,
                43.5313744787095
              ],
              [
                2.262377264324661,
                43.53135558596928
              ],
              [
                2.262403262268523,
                43.53134029857773
              ],
              [
                2.26254309663478,
                43.5313205969935
              ],
              [
                2.262479396312089,
                43.53081017501851
              ],
              [
                2.262444789064211,
                43.53078765533262
              ],
              [
                2.262444789064211,
                43.53078765533262
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19258754792912275,
          "ground": "gnd"
        },
        "76_LVBranch0973720": {
          "bus1": "76_LVBus1273167",
          "bus2": "76_LVBus1273170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262444789064211,
                43.53078765533262
              ],
              [
                2.262444789064211,
                43.53078765533262
              ],
              [
                2.262481910538155,
                43.53077687839875
              ],
              [
                2.262459882172219,
                43.53059143465586
              ],
              [
                2.262333684593137,
                43.530594051604496
              ],
              [
                2.262303957005896,
                43.53061833276075
              ],
              [
                2.262303957005896,
                43.53061833276075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037729203933762306,
          "ground": "gnd"
        },
        "76_LVBranch0308335": {
          "bus1": "76_LVBus1273170",
          "bus2": "76_LVBus1273171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262303957005896,
                43.53061833276075
              ],
              [
                2.262303957005896,
                43.53061833276075
              ],
              [
                2.262297780473366,
                43.5306185081837
              ],
              [
                2.261941455900321,
                43.5306288901662
              ],
              [
                2.261677583384881,
                43.53078430330135
              ],
              [
                2.261676174076623,
                43.53078513813594
              ],
              [
                2.261672786809877,
                43.53078713095056
              ],
              [
                2.261672786809877,
                43.53078713095056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05726873098399582,
          "ground": "gnd"
        },
        "76_LVBranch0132674": {
          "bus1": "76_LVBus1273167",
          "bus2": "76_LVBus1273168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262444789064211,
                43.53078765533262
              ],
              [
                2.262444789064211,
                43.53078765533262
              ],
              [
                2.262427591567134,
                43.53048866796631
              ],
              [
                2.262388865962327,
                43.52946418396922
              ],
              [
                2.262388501402877,
                43.529459609124274
              ],
              [
                2.262388501402877,
                43.529459609124274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.147622982593642,
          "ground": "gnd"
        },
        "76_LVBranch1151790": {
          "bus1": "76_LVBus1273168",
          "bus2": "76_LVBus1273169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262388501402877,
                43.529459609124274
              ],
              [
                2.262388501402877,
                43.529459609124274
              ],
              [
                2.262394677573786,
                43.529459613444146
              ],
              [
                2.262425607837703,
                43.52945963507321
              ],
              [
                2.262413408140453,
                43.52932460874175
              ],
              [
                2.261896042363677,
                43.529344071950206
              ],
              [
                2.261708203490474,
                43.52935113845244
              ],
              [
                2.261708203490474,
                43.52935113845244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07511694177823829,
          "ground": "gnd"
        },
        "76_LVBranch1434572": {
          "bus1": "76_MVLV020494_LV",
          "bus2": "76_LVBus1273161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261589656109783,
                43.531957243309364
              ],
              [
                2.261575931726702,
                43.53194818327092
              ],
              [
                2.261575931726702,
                43.53194818327092
              ],
              [
                2.26155009980312,
                43.53193111586102
              ],
              [
                2.261551381733012,
                43.53189601188952
              ],
              [
                2.261225968405826,
                43.53191558954054
              ],
              [
                2.261229655393802,
                43.53193899541149
              ],
              [
                2.261202052932817,
                43.531952825425286
              ],
              [
                2.261193746242473,
                43.53195698070072
              ],
              [
                2.261193746242473,
                43.53195698070072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039257890122331794,
          "ground": "gnd"
        },
        "76_LVBranch0807989": {
          "bus1": "76_LVBus1273161",
          "bus2": "76_LVBus1273162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261193746242473,
                43.53195698070072
              ],
              [
                2.261193746242473,
                43.53195698070072
              ],
              [
                2.261150467436345,
                43.53194344184226
              ],
              [
                2.261141835717538,
                43.531922737667536
              ],
              [
                2.26081395030468,
                43.53194322004991
              ],
              [
                2.26084562453819,
                43.53220929740927
              ],
              [
                2.260876250437885,
                43.5323269017655
              ],
              [
                2.26084682557511,
                43.5323545979925
              ],
              [
                2.26084682557511,
                43.5323545979925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07967426734966164,
          "ground": "gnd"
        },
        "76_LVBranch1322334": {
          "bus1": "76_LVBus1273162",
          "bus2": "76_LVBus1273164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.26084682557511,
                43.5323545979925
              ],
              [
                2.26084682557511,
                43.5323545979925
              ],
              [
                2.261007711802604,
                43.532316902599646
              ],
              [
                2.261118797093522,
                43.53252400705853
              ],
              [
                2.261135051823279,
                43.532516136643494
              ],
              [
                2.261155929559533,
                43.53250603164307
              ],
              [
                2.261155929559533,
                43.53250603164307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041967907447688704,
          "ground": "gnd"
        },
        "76_LVBranch0807993": {
          "bus1": "76_LVBus1273162",
          "bus2": "76_LVBus1273163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.26084682557511,
                43.5323545979925
              ],
              [
                2.26084682557511,
                43.5323545979925
              ],
              [
                2.260852369418095,
                43.53235657019576
              ],
              [
                2.26090122578978,
                43.53235631745579
              ],
              [
                2.261031991605111,
                43.53261698314634
              ],
              [
                2.261007326971876,
                43.532622942221764
              ],
              [
                2.261007326971876,
                43.532622942221764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03737840295937129,
          "ground": "gnd"
        },
        "76_LVBranch0774349": {
          "bus1": "76_LVBus1273161",
          "bus2": "76_LVBus1273165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261193746242473,
                43.53195698070072
              ],
              [
                2.261193746242473,
                43.53195698070072
              ],
              [
                2.261182699222713,
                43.53189486076309
              ],
              [
                2.260884513914807,
                43.53191265924666
              ],
              [
                2.260884547764104,
                43.53188740460966
              ],
              [
                2.260884599279145,
                43.53183975332623
              ],
              [
                2.260884599279145,
                43.53183975332623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039243839529221156,
          "ground": "gnd"
        },
        "76_LVBranch0873088": {
          "bus1": "76_MVLV020494_LV",
          "bus2": "76_LVBus1273157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261589656109783,
                43.531957243309364
              ],
              [
                2.261590378114692,
                43.53194377167077
              ],
              [
                2.261590378114692,
                43.53194377167077
              ],
              [
                2.261599789402201,
                43.531768226978336
              ],
              [
                2.261599789402201,
                43.531768226978336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019518391747409294,
          "ground": "gnd"
        },
        "76_LVBranch1733200": {
          "bus1": "76_LVBus1273157",
          "bus2": "76_LVBus1273158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261599789402201,
                43.531768226978336
              ],
              [
                2.261599789402201,
                43.531768226978336
              ],
              [
                2.261594869367526,
                43.53177093770255
              ],
              [
                2.261563890451487,
                43.53178800089262
              ],
              [
                2.261560129190332,
                43.531820406880925
              ],
              [
                2.261295371706461,
                43.53181932957928
              ],
              [
                2.261323919053817,
                43.5317545325373
              ],
              [
                2.261293005545489,
                43.53174101149585
              ],
              [
                2.261293005545489,
                43.53174101149585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03913031296557502,
          "ground": "gnd"
        },
        "76_LVBranch1151775": {
          "bus1": "76_LVBus1273158",
          "bus2": "76_LVBus1273159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261293005545489,
                43.53174101149585
              ],
              [
                2.261293005545489,
                43.53174101149585
              ],
              [
                2.261297913263019,
                43.531738282801825
              ],
              [
                2.261330141052976,
                43.531720330819674
              ],
              [
                2.261386089362637,
                43.53150523857105
              ],
              [
                2.261367605015387,
                43.531453017540464
              ],
              [
                2.261348374786665,
                43.53145999611919
              ],
              [
                2.261347077110831,
                43.531460471532284
              ],
              [
                2.261342850414624,
                43.53146200538391
              ],
              [
                2.261342850414624,
                43.53146200538391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03632943005679603,
          "ground": "gnd"
        },
        "76_LVBranch1434577": {
          "bus1": "76_MVLV020494_LV",
          "bus2": "76_LVBus1273153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261589656109783,
                43.531957243309364
              ],
              [
                2.261606398968052,
                43.5319630160821
              ],
              [
                2.261606398968052,
                43.5319630160821
              ],
              [
                2.261634167933142,
                43.53197258034809
              ],
              [
                2.261892774690115,
                43.53195475193577
              ],
              [
                2.261923358063096,
                43.532227505870246
              ],
              [
                2.261861482624665,
                43.53223646770674
              ],
              [
                2.261861482624665,
                43.53223646770674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058985590728957975,
          "ground": "gnd"
        },
        "76_LVBranch1140041": {
          "bus1": "76_LVBus1273153",
          "bus2": "76_LVBus1273154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261861482624665,
                43.53223646770674
              ],
              [
                2.261861482624665,
                43.53223646770674
              ],
              [
                2.261867571649794,
                43.53223720896438
              ],
              [
                2.261935699558426,
                43.53224551637011
              ],
              [
                2.261965552388737,
                43.53272550197886
              ],
              [
                2.261972084141547,
                43.53283062355554
              ],
              [
                2.26188547675566,
                43.53283057159457
              ],
              [
                2.26184557973562,
                43.53281864413659
              ],
              [
                2.26184557973562,
                43.53281864413659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0816439698718072,
          "ground": "gnd"
        },
        "76_LVBranch0962851": {
          "bus1": "76_LVBus1273154",
          "bus2": "76_LVBus1273155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.26184557973562,
                43.53281864413659
              ],
              [
                2.26184557973562,
                43.53281864413659
              ],
              [
                2.261845981451198,
                43.53282312914732
              ],
              [
                2.261857791190392,
                43.532953670912825
              ],
              [
                2.261412268105167,
                43.533043383275704
              ],
              [
                2.261412262477434,
                43.5330568913821
              ],
              [
                2.261412262250134,
                43.533057062143165
              ],
              [
                2.261412256495774,
                43.533061385093916
              ],
              [
                2.261412256495774,
                43.533061385093916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05440107934665293,
          "ground": "gnd"
        },
        "76_LVBranch1504622": {
          "bus1": "76_MVLV020494_LV",
          "bus2": "76_LVBus1273145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261589656109783,
                43.531957243309364
              ],
              [
                2.261606956563265,
                43.531952420303035
              ],
              [
                2.261606956563265,
                43.531952420303035
              ],
              [
                2.261637924379388,
                43.53194377830697
              ],
              [
                2.26192744906177,
                43.5319268703913
              ],
              [
                2.261938499733593,
                43.53199618918388
              ],
              [
                2.26204392230831,
                43.53199398050658
              ],
              [
                2.262063452783743,
                43.531993571819285
              ],
              [
                2.262063452783743,
                43.531993571819285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04401759464145672,
          "ground": "gnd"
        },
        "76_LVBranch1611898": {
          "bus1": "76_LVBus1273145",
          "bus2": "76_LVBus1273146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262063452783743,
                43.531993571819285
              ],
              [
                2.262063452783743,
                43.531993571819285
              ],
              [
                2.262026366824002,
                43.53196743729239
              ],
              [
                2.262020224383843,
                43.53193232809617
              ],
              [
                2.262263979125458,
                43.5319171935701
              ],
              [
                2.262251856990799,
                43.53171375475059
              ],
              [
                2.262280332123861,
                43.53170297181873
              ],
              [
                2.262280332123861,
                43.53170297181873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0530997819144502,
          "ground": "gnd"
        },
        "76_LVBranch1322325": {
          "bus1": "76_LVBus1273146",
          "bus2": "76_LVBus1273147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262280332123861,
                43.53170297181873
              ],
              [
                2.262280332123861,
                43.53170297181873
              ],
              [
                2.262275703728772,
                43.531699993739664
              ],
              [
                2.262248192611994,
                43.53168225126708
              ],
              [
                2.26224821276123,
                43.5316669457011
              ],
              [
                2.262347187101165,
                43.53166430980065
              ],
              [
                2.26233254563141,
                43.531497780605164
              ],
              [
                2.262238640690555,
                43.53140320311526
              ],
              [
                2.262134716906622,
                43.531403130228554
              ],
              [
                2.262134716906622,
                43.531403130228554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053080794345387275,
          "ground": "gnd"
        },
        "76_LVBranch0525242": {
          "bus1": "76_LVBus1273147",
          "bus2": "76_LVBus1273148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262134716906622,
                43.531403130228554
              ],
              [
                2.262134716906622,
                43.531403130228554
              ],
              [
                2.262136538426459,
                43.53139883552
              ],
              [
                2.26217566969304,
                43.5313068497698
              ],
              [
                2.262506014429619,
                43.53129176642199
              ],
              [
                2.262499137270541,
                43.531223331408185
              ],
              [
                2.262498820285952,
                43.531220140653055
              ],
              [
                2.262498686104068,
                43.53121884637101
              ],
              [
                2.262498686104068,
                43.53121884637101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04607676658484933,
          "ground": "gnd"
        },
        "76_LVBranch0164045": {
          "bus1": "76_LVBus1273148",
          "bus2": "76_LVBus1273149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262498686104068,
                43.53121884637101
              ],
              [
                2.262498686104068,
                43.53121884637101
              ],
              [
                2.262498086693243,
                43.53121437021761
              ],
              [
                2.262445343025338,
                43.530817332167715
              ],
              [
                2.262445208515207,
                43.530816289533426
              ],
              [
                2.262444755975518,
                43.5308128560242
              ],
              [
                2.262444755975518,
                43.5308128560242
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04531695788615941,
          "ground": "gnd"
        },
        "76_LVBranch1522274": {
          "bus1": "76_LVBus1273145",
          "bus2": "76_LVBus1273150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262063452783743,
                43.531993571819285
              ],
              [
                2.262063452783743,
                43.531993571819285
              ],
              [
                2.262027545533572,
                43.53201964607005
              ],
              [
                2.262108497977905,
                43.532578684925845
              ],
              [
                2.262170349527227,
                43.5325787283322
              ],
              [
                2.262195151913009,
                43.53253373668611
              ],
              [
                2.262195151913009,
                43.53253373668611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07694098009200034,
          "ground": "gnd"
        },
        "76_LVBranch1042613": {
          "bus1": "76_LVBus1273150",
          "bus2": "76_LVBus1273151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262195151913009,
                43.53253373668611
              ],
              [
                2.262195151913009,
                43.53253373668611
              ],
              [
                2.262195145992943,
                43.532538230396135
              ],
              [
                2.262195080765592,
                43.532587742094385
              ],
              [
                2.262096084641684,
                43.53260567444621
              ],
              [
                2.262120662046284,
                43.532740709852455
              ],
              [
                2.262127640180751,
                43.53274173033018
              ],
              [
                2.262182514258094,
                43.53274975865702
              ],
              [
                2.262182514258094,
                43.53274975865702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034480228288785664,
          "ground": "gnd"
        },
        "76_LVBranch1026174": {
          "bus1": "76_MVLV106410_LV",
          "bus2": "76_LVBus1273684",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262347510116927,
                43.53338232884305
              ],
              [
                2.262345120721285,
                43.53339570047328
              ],
              [
                2.262345120721285,
                43.53339570047328
              ],
              [
                2.262328818310016,
                43.53348673177678
              ],
              [
                2.262358471646218,
                43.533520059965916
              ],
              [
                2.262368348831406,
                43.53353356600492
              ],
              [
                2.262375749458483,
                43.53355157301593
              ],
              [
                2.262451326177315,
                43.53354245867825
              ],
              [
                2.262457417284232,
                43.53354172596537
              ],
              [
                2.262457417284232,
                43.53354172596537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02508960784433535,
          "ground": "gnd"
        },
        "76_LVBranch1454896": {
          "bus1": "76_LVBus1273684",
          "bus2": "76_LVBus1273685",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262457417284232,
                43.53354172596537
              ],
              [
                2.262457417284232,
                43.53354172596537
              ],
              [
                2.262451720170676,
                43.53354345655895
              ],
              [
                2.26237449401979,
                43.533566877740576
              ],
              [
                2.262417231528225,
                43.5340124688211
              ],
              [
                2.262493958032776,
                43.534012522441614
              ],
              [
                2.262500134695519,
                43.53401252675582
              ],
              [
                2.262500134695519,
                43.53401252675582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06359014707387578,
          "ground": "gnd"
        },
        "76_LVBranch1055526": {
          "bus1": "76_LVBus1273685",
          "bus2": "76_LVBus1273686",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262500134695519,
                43.53401252675582
              ],
              [
                2.262500134695519,
                43.53401252675582
              ],
              [
                2.2624636080717,
                43.534020266385234
              ],
              [
                2.262419692081458,
                43.53402957363773
              ],
              [
                2.262447750482058,
                43.53434643646478
              ],
              [
                2.262530651941129,
                43.534348166038946
              ],
              [
                2.26253281372684,
                43.53434821248535
              ],
              [
                2.262536828475112,
                43.534348296175125
              ],
              [
                2.262536828475112,
                43.534348296175125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04925314567347206,
          "ground": "gnd"
        },
        "76_LVBranch1415617": {
          "bus1": "76_MVLV106410_LV",
          "bus2": "76_LVBus1273682",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262347510116927,
                43.53338232884305
              ],
              [
                2.262333551689475,
                43.53339119865851
              ],
              [
                2.262333551689475,
                43.53339119865851
              ],
              [
                2.262328801435761,
                43.53346198935637
              ],
              [
                2.26232760217007,
                43.53346275244872
              ],
              [
                2.262318940196201,
                43.53346455285912
              ],
              [
                2.262304092823624,
                43.533463643719706
              ],
              [
                2.262267018153537,
                43.53343750925328
              ],
              [
                2.262249702017164,
                43.53342579548022
              ],
              [
                2.262233633560701,
                43.53341408257896
              ],
              [
                2.26222128578934,
                43.53340057479687
              ],
              [
                2.262202749768977,
                43.533377158521844
              ],
              [
                2.26218793207192,
                43.5333537448519
              ],
              [
                2.262183006217243,
                43.533342039757926
              ],
              [
                2.262167073728733,
                43.533217813261565
              ],
              [
                2.262172350207207,
                43.533216540747446
              ],
              [
                2.262178207473124,
                43.533215124841654
              ],
              [
                2.262178207473124,
                43.533215124841654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04169702359188585,
          "ground": "gnd"
        },
        "76_LVBranch0994959": {
          "bus1": "76_MVLV106410_LV",
          "bus2": "76_LVBus1273677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262347510116927,
                43.53338232884305
              ],
              [
                2.262341823128005,
                43.53339515891925
              ],
              [
                2.262341823128005,
                43.53339515891925
              ],
              [
                2.262304083114733,
                43.53348041426659
              ],
              [
                2.262328792260232,
                43.53350654006575
              ],
              [
                2.262342390130249,
                43.53351824223709
              ],
              [
                2.262351033158932,
                43.53353085765781
              ],
              [
                2.262357196094694,
                43.53355066129106
              ],
              [
                2.262367053166773,
                43.533579472919534
              ],
              [
                2.262367330675666,
                43.53358450607776
              ],
              [
                2.262368260091188,
                43.53360107955975
              ],
              [
                2.262382890369043,
                43.53377661443084
              ],
              [
                2.262369875673057,
                43.533781701202784
              ],
              [
                2.262366798124445,
                43.53378290336607
              ],
              [
                2.262366798124445,
                43.53378290336607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045715329612058896,
          "ground": "gnd"
        },
        "76_LVBranch1454895": {
          "bus1": "76_LVBus1273677",
          "bus2": "76_LVBus1273678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262366798124445,
                43.53378290336607
              ],
              [
                2.262366798124445,
                43.53378290336607
              ],
              [
                2.262372230766238,
                43.53378503718969
              ],
              [
                2.262382873810186,
                43.53378921480617
              ],
              [
                2.262416439079239,
                43.53414552730601
              ],
              [
                2.262425613267839,
                43.53424290364668
              ],
              [
                2.262414936126494,
                43.53424580811215
              ],
              [
                2.262411587169171,
                43.53424671350195
              ],
              [
                2.262405803711069,
                43.53424829124707
              ],
              [
                2.262405803711069,
                43.53424829124707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05371051056302723,
          "ground": "gnd"
        },
        "76_LVBranch1485354": {
          "bus1": "76_LVBus1273678",
          "bus2": "76_LVBus1273679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262405803711069,
                43.53424829124707
              ],
              [
                2.262405803711069,
                43.53424829124707
              ],
              [
                2.262426833236467,
                43.53425460614707
              ],
              [
                2.262449999512097,
                43.53452465900824
              ],
              [
                2.262440080758449,
                43.53454266291037
              ],
              [
                2.262421498704684,
                43.534563348000454
              ],
              [
                2.262404164982652,
                43.534574138786084
              ],
              [
                2.262385589472834,
                43.534580425991564
              ],
              [
                2.262362071397678,
                43.53458760847983
              ],
              [
                2.262193806732338,
                43.534595597284586
              ],
              [
                2.262178964989584,
                43.534590194409596
              ],
              [
                2.262169062272194,
                43.5345865834987
              ],
              [
                2.262161647337563,
                43.534579379355065
              ],
              [
                2.262154235970746,
                43.53456946999318
              ],
              [
                2.262148106710747,
                43.534533461997185
              ],
              [
                2.262167686744902,
                43.53452422765633
              ],
              [
                2.26217286606802,
                43.534521777717835
              ],
              [
                2.26217286606802,
                43.534521777717835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06689981872479335,
          "ground": "gnd"
        },
        "76_LVBranch0920539": {
          "bus1": "76_LVBus1273679",
          "bus2": "76_LVBus1273680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.26217286606802,
                43.534521777717835
              ],
              [
                2.26217286606802,
                43.534521777717835
              ],
              [
                2.262130785514691,
                43.534525352155896
              ],
              [
                2.262139386424417,
                43.53457936373513
              ],
              [
                2.262134419632991,
                43.534589264411544
              ],
              [
                2.262122043150788,
                43.53459735341076
              ],
              [
                2.262102236999158,
                43.534600044726545
              ],
              [
                2.261837448764036,
                43.53461246787081
              ],
              [
                2.261815181446683,
                43.53460794947058
              ],
              [
                2.26180529110264,
                43.53460433853498
              ],
              [
                2.261797876211546,
                43.53459713436632
              ],
              [
                2.261776887170623,
                43.53456021712784
              ],
              [
                2.261786521455692,
                43.534551955473574
              ],
              [
                2.261790293552896,
                43.53454871366624
              ],
              [
                2.261790516164824,
                43.534548525086805
              ],
              [
                2.261790516164824,
                43.534548525086805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04496217364660682,
          "ground": "gnd"
        },
        "76_LVBranch0963622": {
          "bus1": "76_MVLV106410_LV",
          "bus2": "76_LVBus1273675",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262347510116927,
                43.53338232884305
              ],
              [
                2.262337217514594,
                43.533393537957444
              ],
              [
                2.262337217514594,
                43.533393537957444
              ],
              [
                2.262275647374138,
                43.53346059503125
              ],
              [
                2.262179229526004,
                43.53339571905388
              ],
              [
                2.262163153973388,
                43.533389407585595
              ],
              [
                2.262147078424316,
                43.53338309611492
              ],
              [
                2.26212976518987,
                43.53337858126004
              ],
              [
                2.262111199532968,
                43.53337766948429
              ],
              [
                2.262092643858548,
                43.533378555199285
              ],
              [
                2.261955203270128,
                43.53341510036955
              ],
              [
                2.261960599301799,
                43.53342620364721
              ],
              [
                2.2619519184294945,
                43.53342827813121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040159205051265474,
          "ground": "gnd"
        },
        "76_LVBranch1368557": {
          "bus1": "76_LVBus1273675",
          "bus2": "76_LVBus2125109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.2619519184294945,
                43.53342827813121
              ],
              [
                2.26194323755719,
                43.53343035261522
              ],
              [
                2.261934528272985,
                43.53341186832142
              ],
              [
                2.26192140472297,
                43.533415229373844
              ],
              [
                2.261901880052022,
                43.53342022163171
              ],
              [
                2.26189241429305,
                43.53342264157496
              ],
              [
                2.261869676691273,
                43.5334284584089
              ],
              [
                2.261843516082572,
                43.53343515359509
              ],
              [
                2.261579905537018,
                43.53350428764082
              ],
              [
                2.261551426986419,
                43.53351686788818
              ],
              [
                2.261530376688964,
                43.533535753575585
              ],
              [
                2.261521960931925,
                43.53354745825028
              ],
              [
                2.261515500589427,
                43.53355645010241
              ],
              [
                2.261506813459945,
                43.53357714201989
              ],
              [
                2.261506782345894,
                43.53360054528087
              ],
              [
                2.261515420423754,
                43.533616755740205
              ],
              [
                2.261545045849537,
                43.53367078220225
              ],
              [
                2.261509710542878,
                43.533683815949615
              ],
              [
                2.261475054983948,
                43.5336965985186
              ],
              [
                2.261469542717637,
                43.53369863476428
              ],
              [
                2.261469542717637,
                43.53369863476428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06084992642795688,
          "ground": "gnd"
        },
        "76_LVBranch1437296": {
          "bus1": "76_LVBus2125109",
          "bus2": "76_LVBus2125110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.261469542717637,
                43.53369863476428
              ],
              [
                2.261469542717637,
                43.53369863476428
              ],
              [
                2.261547512110159,
                43.53368338433251
              ],
              [
                2.261726829916366,
                43.533871420344646
              ],
              [
                2.261728988740722,
                43.53387368670218
              ],
              [
                2.261741929372883,
                43.53388725787589
              ],
              [
                2.26174432042165,
                43.53389140277154
              ],
              [
                2.26174432042165,
                43.53389140277154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03459425750863297,
          "ground": "gnd"
        },
        "76_LVBranch1180265": {
          "bus1": "76_MVLV146955_LV",
          "bus2": "76_LVBus1273927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264583730121311,
                43.531905222943486
              ],
              [
                2.264590434056907,
                43.5319177919149
              ],
              [
                2.264590434056907,
                43.5319177919149
              ],
              [
                2.264670129670084,
                43.53206729788813
              ],
              [
                2.264793651193564,
                43.532238403331185
              ],
              [
                2.264558912245799,
                43.53242870565835
              ],
              [
                2.264375935235353,
                43.532577035528575
              ],
              [
                2.264264345610138,
                43.53266750781604
              ],
              [
                2.264261118116992,
                43.532670120956354
              ],
              [
                2.264285815962368,
                43.53271513786023
              ],
              [
                2.264285815962368,
                43.53271513786023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10912309643311358,
          "ground": "gnd"
        },
        "76_LVBranch1017844": {
          "bus1": "76_LVBus1273927",
          "bus2": "76_LVBus1273928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264285815962368,
                43.53271513786023
              ],
              [
                2.264285815962368,
                43.53271513786023
              ],
              [
                2.264236425973947,
                43.53268815086813
              ],
              [
                2.264236351913298,
                43.53268810588044
              ],
              [
                2.26400206722872,
                43.53289692148304
              ],
              [
                2.263963877071048,
                43.53293096668459
              ],
              [
                2.263983783629471,
                43.532974551383646
              ],
              [
                2.263988550860534,
                43.53298498905564
              ],
              [
                2.263988550860534,
                43.53298498905564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04615584083700602,
          "ground": "gnd"
        },
        "76_LVBranch0994603": {
          "bus1": "76_LVBus1273928",
          "bus2": "76_LVBus1273929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.263988550860534,
                43.53298498905564
              ],
              [
                2.263988550860534,
                43.53298498905564
              ],
              [
                2.26404844893634,
                43.533063589190554
              ],
              [
                2.264050311116343,
                43.53306603504602
              ],
              [
                2.264099797719997,
                43.53306606888808
              ],
              [
                2.264099797719997,
                43.53306606888808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014295896427563924,
          "ground": "gnd"
        },
        "76_LVBranch1367463": {
          "bus1": "76_LVBus1273929",
          "bus2": "76_LVBus1273931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264099797719997,
                43.53306606888808
              ],
              [
                2.264099797719997,
                43.53306606888808
              ],
              [
                2.264087409125422,
                43.53308406224476
              ],
              [
                2.264186198453928,
                43.533237149777015
              ],
              [
                2.2641612356389,
                43.533408163596
              ],
              [
                2.264074593492134,
                43.53344410804215
              ],
              [
                2.264074593492134,
                43.53344410804215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04819475463251121,
          "ground": "gnd"
        },
        "76_LVBranch1703223": {
          "bus1": "76_LVBus1273931",
          "bus2": "76_LVBus1273934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264074593492134,
                43.53344410804215
              ],
              [
                2.264074593492134,
                43.53344410804215
              ],
              [
                2.263591322999037,
                43.534055874848974
              ],
              [
                2.263523180339291,
                43.53404756846564
              ],
              [
                2.263517091099886,
                43.53404682730018
              ],
              [
                2.263517091099886,
                43.53404682730018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08447885854039767,
          "ground": "gnd"
        },
        "76_LVBranch1703222": {
          "bus1": "76_LVBus1273931",
          "bus2": "76_LVBus1273933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264074593492134,
                43.53344410804215
              ],
              [
                2.264074593492134,
                43.53344410804215
              ],
              [
                2.264080770093591,
                43.53344411226596
              ],
              [
                2.264173962656489,
                43.53344417595194
              ],
              [
                2.264279965491102,
                43.533444248294344
              ],
              [
                2.264439581238532,
                43.53344434804161
              ],
              [
                2.264445757840042,
                43.533444352244636
              ],
              [
                2.264445757840042,
                43.533444352244636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030001977565821118,
          "ground": "gnd"
        },
        "76_LVBranch1434560": {
          "bus1": "76_LVBus1273931",
          "bus2": "76_LVBus1273932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264074593492134,
                43.53344410804215
              ],
              [
                2.264074593492134,
                43.53344410804215
              ],
              [
                2.264111841201272,
                43.533336113534325
              ],
              [
                2.264050045874209,
                43.53328206578825
              ],
              [
                2.263703498144364,
                43.53338085170826
              ],
              [
                2.263653136998681,
                43.533302150072814
              ],
              [
                2.263617064442466,
                43.533245783036044
              ],
              [
                2.263617064442466,
                43.533245783036044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06682018572202872,
          "ground": "gnd"
        },
        "76_LVBranch1042595": {
          "bus1": "76_LVBus1273929",
          "bus2": "76_LVBus1273930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264099797719997,
                43.53306606888808
              ],
              [
                2.264099797719997,
                43.53306606888808
              ],
              [
                2.264037934068327,
                43.533075031985156
              ],
              [
                2.263976115938071,
                43.53303898601835
              ],
              [
                2.263926617766737,
                43.53304795751844
              ],
              [
                2.263893900333355,
                43.53302410941224
              ],
              [
                2.263889531428815,
                43.533020924866264
              ],
              [
                2.263889531428815,
                43.533020924866264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019869358503994516,
          "ground": "gnd"
        },
        "76_LVBranch1582547": {
          "bus1": "76_MVLV146955_LV",
          "bus2": "76_LVBus1273921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264583730121311,
                43.531905222943486
              ],
              [
                2.26458633190562,
                43.53191857103499
              ],
              [
                2.26458633190562,
                43.53191857103499
              ],
              [
                2.264597340506484,
                43.53197497459728
              ],
              [
                2.263789790047699,
                43.532256322810426
              ],
              [
                2.263432588208126,
                43.53235453425821
              ],
              [
                2.263455562834913,
                43.532413229016676
              ],
              [
                2.263457249593519,
                43.532417553132454
              ],
              [
                2.263457249593519,
                43.532417553132454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11685189086119306,
          "ground": "gnd"
        },
        "76_LVBranch1800178": {
          "bus1": "76_LVBus1273921",
          "bus2": "76_LVBus1273922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.263457249593519,
                43.532417553132454
              ],
              [
                2.263457249593519,
                43.532417553132454
              ],
              [
                2.263358289178593,
                43.532408488430626
              ],
              [
                2.263061243383623,
                43.53249830997594
              ],
              [
                2.263061161338629,
                43.53256131179163
              ],
              [
                2.263061161338629,
                43.53256131179163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04106460895456285,
          "ground": "gnd"
        },
        "76_LVBranch1747236": {
          "bus1": "76_LVBus1273922",
          "bus2": "76_LVBus1273923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.263061161338629,
                43.53256131179163
              ],
              [
                2.263061161338629,
                43.53256131179163
              ],
              [
                2.262999391304738,
                43.53248926167634
              ],
              [
                2.262826072344581,
                43.53257915936714
              ],
              [
                2.262832930284285,
                43.532691102565124
              ],
              [
                2.262838203761079,
                43.532777196821755
              ],
              [
                2.262838203761079,
                43.532777196821755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04866468334024964,
          "ground": "gnd"
        },
        "76_LVBranch0499522": {
          "bus1": "76_LVBus1273923",
          "bus2": "76_LVBus1273924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262838203761079,
                43.532777196821755
              ],
              [
                2.262838203761079,
                43.532777196821755
              ],
              [
                2.262859377776479,
                43.532956286099136
              ],
              [
                2.262862688957378,
                43.53298424829999
              ],
              [
                2.262862688957378,
                43.53298424829999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02308905211267178,
          "ground": "gnd"
        },
        "76_LVBranch0539973": {
          "bus1": "76_LVBus1273924",
          "bus2": "76_LVBus1273925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262862688957378,
                43.53298424829999
              ],
              [
                2.262862688957378,
                43.53298424829999
              ],
              [
                2.262947896945743,
                43.533564913678674
              ],
              [
                2.262947933724104,
                43.53356512940266
              ],
              [
                2.262948558194312,
                43.53356938089332
              ],
              [
                2.262948558194312,
                43.53356938089332
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06537955689371841,
          "ground": "gnd"
        },
        "76_LVBranch1453532": {
          "bus1": "76_MVLV146955_LV",
          "bus2": "76_LVBus1273916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264583730121311,
                43.531905222943486
              ],
              [
                2.264597269494204,
                43.53191442627268
              ],
              [
                2.264597269494204,
                43.53191442627268
              ],
              [
                2.264769159312535,
                43.53203136139621
              ],
              [
                2.265115583041581,
                43.532022581135486
              ],
              [
                2.265351155586015,
                43.53159967473869
              ],
              [
                2.265469305404628,
                43.53164274091578
              ],
              [
                2.265474824575785,
                43.53164475780132
              ],
              [
                2.265474824575785,
                43.53164475780132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10892167618862758,
          "ground": "gnd"
        },
        "76_LVBranch1294959": {
          "bus1": "76_LVBus1273916",
          "bus2": "76_LVBus1273917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265474824575785,
                43.53164475780132
              ],
              [
                2.265474824575785,
                43.53164475780132
              ],
              [
                2.26548056655093,
                43.53164641533909
              ],
              [
                2.265944791345729,
                43.531780072157176
              ],
              [
                2.265969556618688,
                43.53176208685386
              ],
              [
                2.265969556618688,
                43.53176208685386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0436845302170412,
          "ground": "gnd"
        },
        "76_LVBranch0923964": {
          "bus1": "76_LVBus1273917",
          "bus2": "76_LVBus1273918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265969556618688,
                43.53176208685386
              ],
              [
                2.265969556618688,
                43.53176208685386
              ],
              [
                2.265969550995356,
                43.53176658056144
              ],
              [
                2.265969522822428,
                43.531789094037194
              ],
              [
                2.266076120198743,
                43.5318249709074
              ],
              [
                2.266108397020308,
                43.53183583121022
              ],
              [
                2.266130301796051,
                43.53184320647542
              ],
              [
                2.266155077165058,
                43.53180721033931
              ],
              [
                2.266254015673601,
                43.531843279667264
              ],
              [
                2.266254015673601,
                43.531843279667264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030738388300623264,
          "ground": "gnd"
        },
        "76_LVBranch1294830": {
          "bus1": "76_LVBus1273916",
          "bus2": "76_LVBus1273919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265474824575785,
                43.53164475780132
              ],
              [
                2.265474824575785,
                43.53164475780132
              ],
              [
                2.265479189127845,
                43.53164157918207
              ],
              [
                2.265511966442458,
                43.531617775510895
              ],
              [
                2.265685098371695,
                43.53168089329694
              ],
              [
                2.265746786256726,
                43.53167277396692
              ],
              [
                2.265821211987821,
                43.531662982459586
              ],
              [
                2.265821211987821,
                43.531662982459586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031077572814162548,
          "ground": "gnd"
        },
        "76_LVBranch1484821": {
          "bus1": "76_MVLV146955_LV",
          "bus2": "76_LVBus1273911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264583730121311,
                43.531905222943486
              ],
              [
                2.264595773466971,
                43.53191546779798
              ],
              [
                2.264595773466971,
                43.53191546779798
              ],
              [
                2.264657878235511,
                43.53196827511914
              ],
              [
                2.264941961254245,
                43.53236451637627
              ],
              [
                2.265033916143584,
                43.53246250549347
              ],
              [
                2.265154670350569,
                43.53243036700565
              ],
              [
                2.265154670350569,
                43.53243036700565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08095043440431055,
          "ground": "gnd"
        },
        "76_LVBranch1017840": {
          "bus1": "76_LVBus1273911",
          "bus2": "76_LVBus1273912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265154670350569,
                43.53243036700565
              ],
              [
                2.265154670350569,
                43.53243036700565
              ],
              [
                2.26557283668467,
                43.53244593560134
              ],
              [
                2.265718541604467,
                43.53271048821234
              ],
              [
                2.266212142134242,
                43.53272267155136
              ],
              [
                2.266212142134242,
                43.53272267155136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10543271544953263,
          "ground": "gnd"
        },
        "76_LVBranch1294956": {
          "bus1": "76_LVBus1273912",
          "bus2": "76_LVBus1273913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.266212142134242,
                43.53272267155136
              ],
              [
                2.266212142134242,
                43.53272267155136
              ],
              [
                2.266210061542816,
                43.532726903249
              ],
              [
                2.266150120767614,
                43.53284865209062
              ],
              [
                2.266113000884854,
                43.53285763281766
              ],
              [
                2.266112765931224,
                43.53305565273485
              ],
              [
                2.266112765931224,
                43.53305565273485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040030284344161594,
          "ground": "gnd"
        },
        "76_LVBranch0807979": {
          "bus1": "76_LVBus1273913",
          "bus2": "76_LVBus1273914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.266112765931224,
                43.53305565273485
              ],
              [
                2.266112765931224,
                43.53305565273485
              ],
              [
                2.26611276031901,
                43.533060146447134
              ],
              [
                2.26611265911952,
                43.53314117706948
              ],
              [
                2.266112653686884,
                43.53314552698331
              ],
              [
                2.26611265350729,
                43.53314567078203
              ],
              [
                2.26611265350729,
                43.53314567078203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010001290895784531,
          "ground": "gnd"
        },
        "76_LVBranch1120419": {
          "bus1": "76_MVLV146955_LV",
          "bus2": "76_LVBus1273907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264583730121311,
                43.531905222943486
              ],
              [
                2.264591941726461,
                43.53191730761791
              ],
              [
                2.264591941726461,
                43.53191730761791
              ],
              [
                2.265131202746232,
                43.53271088478416
              ],
              [
                2.26524069418602,
                43.53287201328347
              ],
              [
                2.265262974778161,
                43.532904805437894
              ],
              [
                2.265225843344419,
                43.532922782271214
              ],
              [
                2.265225843344419,
                43.532922782271214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12599544553634998,
          "ground": "gnd"
        },
        "76_LVBranch1251834": {
          "bus1": "76_LVBus1273907",
          "bus2": "76_LVBus1273908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265225843344419,
                43.532922782271214
              ],
              [
                2.265225843344419,
                43.532922782271214
              ],
              [
                2.265232019889655,
                43.53292278642912
              ],
              [
                2.265287707621428,
                43.53292282390134
              ],
              [
                2.265304589221597,
                43.53296597492503
              ],
              [
                2.265312371296683,
                43.532985842381514
              ],
              [
                2.265312371296683,
                43.532985842381514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012280513657077885,
          "ground": "gnd"
        },
        "76_LVBranch1687626": {
          "bus1": "76_LVBus1273908",
          "bus2": "76_LVBus1273909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265312371296683,
                43.532985842381514
              ],
              [
                2.265312371296683,
                43.532985842381514
              ],
              [
                2.265315059165969,
                43.532989888533045
              ],
              [
                2.265497612846641,
                43.53326499959781
              ],
              [
                2.265466349781458,
                43.533272564019114
              ],
              [
                2.26546049259108,
                43.53327398010335
              ],
              [
                2.26546049259108,
                43.53327398010335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037602611585059925,
          "ground": "gnd"
        },
        "76_LVBranch1156024": {
          "bus1": "76_MVLV146955_LV",
          "bus2": "76_LVBus1273904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264583730121311,
                43.531905222943486
              ],
              [
                2.264596391626414,
                43.53191506378362
              ],
              [
                2.264596391626414,
                43.53191506378362
              ],
              [
                2.264769136407379,
                43.53204936319257
              ],
              [
                2.265598019238415,
                43.532076901782006
              ],
              [
                2.265597951305794,
                43.53213090717485
              ],
              [
                2.265597951305794,
                43.53213090717485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09350760227365898,
          "ground": "gnd"
        },
        "76_LVBranch1191289": {
          "bus1": "76_LVBus1273904",
          "bus2": "76_LVBus1273905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265597951305794,
                43.53213090717485
              ],
              [
                2.265597951305794,
                43.53213090717485
              ],
              [
                2.265602772471329,
                43.532128106327015
              ],
              [
                2.265659859987021,
                43.532094936008406
              ],
              [
                2.26570413145649,
                43.53209605310402
              ],
              [
                2.266389783522988,
                43.5321134058425
              ],
              [
                2.266400627080567,
                43.532145057750036
              ],
              [
                2.266402116362502,
                43.53214941763778
              ],
              [
                2.266402116362502,
                43.53214941763778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06956584001480497,
          "ground": "gnd"
        },
        "76_LVBranch1294831": {
          "bus1": "76_MVLV146955_LV",
          "bus2": "76_LVBus1273896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264583730121311,
                43.531905222943486
              ],
              [
                2.264598184592526,
                43.531913653975636
              ],
              [
                2.264598184592526,
                43.531913653975636
              ],
              [
                2.264602998636737,
                43.531916461320556
              ],
              [
                2.264769182229102,
                43.53201335061257
              ],
              [
                2.265103239645462,
                43.53199556560159
              ],
              [
                2.265289315481811,
                43.53158163135547
              ],
              [
                2.265081086233147,
                43.53150197937826
              ],
              [
                2.265081086233147,
                43.53150197937826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11219170464235029,
          "ground": "gnd"
        },
        "76_LVBranch1579256": {
          "bus1": "76_LVBus1273896",
          "bus2": "76_LVBus1273897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265081086233147,
                43.53150197937826
              ],
              [
                2.265081086233147,
                43.53150197937826
              ],
              [
                2.265078131815025,
                43.531484137354745
              ],
              [
                2.265031965212927,
                43.53120490301605
              ],
              [
                2.26507294571051,
                43.53119002953001
              ],
              [
                2.265081473012809,
                43.53118693462301
              ],
              [
                2.265081473012809,
                43.53118693462301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03771634554116574,
          "ground": "gnd"
        },
        "76_LVBranch1703160": {
          "bus1": "76_LVBus1273897",
          "bus2": "76_LVBus1273898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265081473012809,
                43.53118693462301
              ],
              [
                2.265081473012809,
                43.53118693462301
              ],
              [
                2.265075793006978,
                43.531185160269885
              ],
              [
                2.264994902381579,
                43.531159868998905
              ],
              [
                2.264958249898421,
                43.53078179752128
              ],
              [
                2.265007757366511,
                43.53076382018051
              ],
              [
                2.265007757366511,
                43.53076382018051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05419864643789597,
          "ground": "gnd"
        },
        "76_LVBranch1322225": {
          "bus1": "76_LVBus1273898",
          "bus2": "76_LVBus1273899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265007757366511,
                43.53076382018051
              ],
              [
                2.265007757366511,
                43.53076382018051
              ],
              [
                2.265002621832313,
                43.530761327198455
              ],
              [
                2.264970660572681,
                43.53074579333146
              ],
              [
                2.26495678195053,
                43.53064393856471
              ],
              [
                2.264946134411063,
                43.53056575883712
              ],
              [
                2.264989637893187,
                43.53055787031623
              ],
              [
                2.264995630273578,
                43.53055678688622
              ],
              [
                2.264995630273578,
                43.53055678688622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027829826476567603,
          "ground": "gnd"
        },
        "76_LVBranch1017788": {
          "bus1": "76_LVBus1273899",
          "bus2": "76_LVBus1273900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264995630273578,
                43.53055678688622
              ],
              [
                2.264995630273578,
                43.53055678688622
              ],
              [
                2.264990692661975,
                43.53055408732718
              ],
              [
                2.264943003033256,
                43.530531694420894
              ],
              [
                2.264935399403278,
                43.530430005682696
              ],
              [
                2.264923174777786,
                43.53029032403561
              ],
              [
                2.264908989982112,
                43.53012818153627
              ],
              [
                2.264908831670986,
                43.53012639293433
              ],
              [
                2.264806225872345,
                43.53000480472717
              ],
              [
                2.264833183848525,
                43.529981527609536
              ],
              [
                2.264836610231088,
                43.52997779116606
              ],
              [
                2.264836610231088,
                43.52997779116606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06993551026254068,
          "ground": "gnd"
        },
        "76_LVBranch0994549": {
          "bus1": "76_LVBus1273898",
          "bus2": "76_LVBus1273901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265007757366511,
                43.53076382018051
              ],
              [
                2.265007757366511,
                43.53076382018051
              ],
              [
                2.265081915865522,
                43.53081787561186
              ],
              [
                2.265304631929138,
                43.530800014833076
              ],
              [
                2.265422580978559,
                43.530834426017485
              ],
              [
                2.265428310495515,
                43.53083610152347
              ],
              [
                2.265428310495515,
                43.53083610152347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03736954913830135,
          "ground": "gnd"
        },
        "76_LVBranch1155904": {
          "bus1": "76_LVBus1273897",
          "bus2": "76_LVBus1273902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265081473012809,
                43.53118693462301
              ],
              [
                2.265081473012809,
                43.53118693462301
              ],
              [
                2.26498250305722,
                43.531186867817375
              ],
              [
                2.264972887565581,
                43.53124927894674
              ],
              [
                2.264970022843722,
                43.5312678719819
              ],
              [
                2.264889606552881,
                43.53126781762409
              ],
              [
                2.264883430186463,
                43.53126781344658
              ],
              [
                2.264883430186463,
                43.53126781344658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024056137796890576,
          "ground": "gnd"
        },
        "76_LVBranch1017796": {
          "bus1": "76_MVLV146955_LV",
          "bus2": "76_LVBus1273893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.264583730121311,
                43.531905222943486
              ],
              [
                2.264599822086443,
                43.53189854722792
              ],
              [
                2.264599822086443,
                43.53189854722792
              ],
              [
                2.264606466004554,
                43.53190006162623
              ],
              [
                2.26485998484028,
                43.53195785183013
              ],
              [
                2.264942473556946,
                43.5319414606244
              ],
              [
                2.264996547877186,
                43.531878513289655
              ],
              [
                2.264979787164098,
                43.5317794605644
              ],
              [
                2.264950359685413,
                43.53171367971026
              ],
              [
                2.265012297453342,
                43.5316547370954
              ],
              [
                2.265014513929778,
                43.53165054146581
              ],
              [
                2.265014513929778,
                43.53165054146581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.064714111436174,
          "ground": "gnd"
        },
        "76_LVBranch1618608": {
          "bus1": "76_LVBus1273893",
          "bus2": "76_LVBus1273894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.265014513929778,
                43.53165054146581
              ],
              [
                2.265014513929778,
                43.53165054146581
              ],
              [
                2.264886901194405,
                43.53162769907771
              ],
              [
                2.264880998229352,
                43.53162637393406
              ],
              [
                2.264880998229352,
                43.53162637393406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011122464179558887,
          "ground": "gnd"
        },
        "76_216244": {
          "bus1": "76_MVBus021808",
          "bus2": "76_MVLV092498",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.262996757372939,
                43.53595069159151
              ],
              [
                2.262996757372939,
                43.53595069159151
              ],
              [
                2.263050105980276,
                43.53610801801063
              ],
              [
                2.263280241816638,
                43.53618636817856
              ],
              [
                2.264373288867885,
                43.535929861317875
              ],
              [
                2.264391495073473,
                43.53593238121585
              ],
              [
                2.264409701280673,
                43.53593490111071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13287112855226418,
          "ground": "gnd"
        }
      },
      "transformer": {
        "76_MVLV107470_Transformer": {
          "bus_hv": "76_MVLV107470",
          "bus_lv": "76_MVLV107470_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV123789_Transformer": {
          "bus_hv": "76_MVLV123789",
          "bus_lv": "76_MVLV123789_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV050414_Transformer": {
          "bus_hv": "76_MVLV050414",
          "bus_lv": "76_MVLV050414_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV004877_Transformer": {
          "bus_hv": "76_MVLV004877",
          "bus_lv": "76_MVLV004877_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV020484_Transformer": {
          "bus_hv": "76_MVLV020484",
          "bus_lv": "76_MVLV020484_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV015590_Transformer": {
          "bus_hv": "76_MVLV015590",
          "bus_lv": "76_MVLV015590_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV091617_Transformer": {
          "bus_hv": "76_MVLV091617",
          "bus_lv": "76_MVLV091617_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV145586_Transformer": {
          "bus_hv": "76_MVLV145586",
          "bus_lv": "76_MVLV145586_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV098311_Transformer": {
          "bus_hv": "76_MVLV098311",
          "bus_lv": "76_MVLV098311_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV116877_Transformer": {
          "bus_hv": "76_MVLV116877",
          "bus_lv": "76_MVLV116877_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV123378_Transformer": {
          "bus_hv": "76_MVLV123378",
          "bus_lv": "76_MVLV123378_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV087090_Transformer": {
          "bus_hv": "76_MVLV087090",
          "bus_lv": "76_MVLV087090_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV022844_Transformer": {
          "bus_hv": "76_MVLV022844",
          "bus_lv": "76_MVLV022844_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV106119_Transformer": {
          "bus_hv": "76_MVLV106119",
          "bus_lv": "76_MVLV106119_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV064073_Transformer": {
          "bus_hv": "76_MVLV064073",
          "bus_lv": "76_MVLV064073_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "76_MVLV116142_Transformer": {
          "bus_hv": "76_MVLV116142",
          "bus_lv": "76_MVLV116142_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV015707_Transformer": {
          "bus_hv": "76_MVLV015707",
          "bus_lv": "76_MVLV015707_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV021985_Transformer": {
          "bus_hv": "76_MVLV021985",
          "bus_lv": "76_MVLV021985_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV076826_Transformer": {
          "bus_hv": "76_MVLV076826",
          "bus_lv": "76_MVLV076826_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV099068_Transformer": {
          "bus_hv": "76_MVLV099068",
          "bus_lv": "76_MVLV099068_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV018441_Transformer": {
          "bus_hv": "76_MVLV018441",
          "bus_lv": "76_MVLV018441_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV050986_Transformer": {
          "bus_hv": "76_MVLV050986",
          "bus_lv": "76_MVLV050986_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV110579_Transformer": {
          "bus_hv": "76_MVLV110579",
          "bus_lv": "76_MVLV110579_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV023860_Transformer": {
          "bus_hv": "76_MVLV023860",
          "bus_lv": "76_MVLV023860_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV130827_Transformer": {
          "bus_hv": "76_MVLV130827",
          "bus_lv": "76_MVLV130827_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV019378_Transformer": {
          "bus_hv": "76_MVLV019378",
          "bus_lv": "76_MVLV019378_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV046820_Transformer": {
          "bus_hv": "76_MVLV046820",
          "bus_lv": "76_MVLV046820_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV014048_Transformer": {
          "bus_hv": "76_MVLV014048",
          "bus_lv": "76_MVLV014048_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV035263_Transformer": {
          "bus_hv": "76_MVLV035263",
          "bus_lv": "76_MVLV035263_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV022845_Transformer": {
          "bus_hv": "76_MVLV022845",
          "bus_lv": "76_MVLV022845_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV107686_Transformer": {
          "bus_hv": "76_MVLV107686",
          "bus_lv": "76_MVLV107686_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV004768_Transformer": {
          "bus_hv": "76_MVLV004768",
          "bus_lv": "76_MVLV004768_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV100819_Transformer": {
          "bus_hv": "76_MVLV100819",
          "bus_lv": "76_MVLV100819_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "76_MVLV050567_Transformer": {
          "bus_hv": "76_MVLV050567",
          "bus_lv": "76_MVLV050567_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV146956_Transformer": {
          "bus_hv": "76_MVLV146956",
          "bus_lv": "76_MVLV146956_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "76_MVLV143552_Transformer": {
          "bus_hv": "76_MVLV143552",
          "bus_lv": "76_MVLV143552_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV101545_Transformer": {
          "bus_hv": "76_MVLV101545",
          "bus_lv": "76_MVLV101545_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV021517_Transformer": {
          "bus_hv": "76_MVLV021517",
          "bus_lv": "76_MVLV021517_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "76_MVLV086451_Transformer": {
          "bus_hv": "76_MVLV086451",
          "bus_lv": "76_MVLV086451_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV112023_Transformer": {
          "bus_hv": "76_MVLV112023",
          "bus_lv": "76_MVLV112023_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV059031_Transformer": {
          "bus_hv": "76_MVLV059031",
          "bus_lv": "76_MVLV059031_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV026095_Transformer": {
          "bus_hv": "76_MVLV026095",
          "bus_lv": "76_MVLV026095_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV104251_Transformer": {
          "bus_hv": "76_MVLV104251",
          "bus_lv": "76_MVLV104251_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV026094_Transformer": {
          "bus_hv": "76_MVLV026094",
          "bus_lv": "76_MVLV026094_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV149463_Transformer": {
          "bus_hv": "76_MVLV149463",
          "bus_lv": "76_MVLV149463_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV135607_Transformer": {
          "bus_hv": "76_MVLV135607",
          "bus_lv": "76_MVLV135607_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV047053_Transformer": {
          "bus_hv": "76_MVLV047053",
          "bus_lv": "76_MVLV047053_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV012445_Transformer": {
          "bus_hv": "76_MVLV012445",
          "bus_lv": "76_MVLV012445_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV052909_Transformer": {
          "bus_hv": "76_MVLV052909",
          "bus_lv": "76_MVLV052909_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV141287_Transformer": {
          "bus_hv": "76_MVLV141287",
          "bus_lv": "76_MVLV141287_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV032464_Transformer": {
          "bus_hv": "76_MVLV032464",
          "bus_lv": "76_MVLV032464_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "76_MVLV032466_Transformer": {
          "bus_hv": "76_MVLV032466",
          "bus_lv": "76_MVLV032466_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV041379_Transformer": {
          "bus_hv": "76_MVLV041379",
          "bus_lv": "76_MVLV041379_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV029213_Transformer": {
          "bus_hv": "76_MVLV029213",
          "bus_lv": "76_MVLV029213_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV052910_Transformer": {
          "bus_hv": "76_MVLV052910",
          "bus_lv": "76_MVLV052910_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV108982_Transformer": {
          "bus_hv": "76_MVLV108982",
          "bus_lv": "76_MVLV108982_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "76_MVLV052834_Transformer": {
          "bus_hv": "76_MVLV052834",
          "bus_lv": "76_MVLV052834_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV108983_Transformer": {
          "bus_hv": "76_MVLV108983",
          "bus_lv": "76_MVLV108983_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV030819_Transformer": {
          "bus_hv": "76_MVLV030819",
          "bus_lv": "76_MVLV030819_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "76_MVLV057402_Transformer": {
          "bus_hv": "76_MVLV057402",
          "bus_lv": "76_MVLV057402_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV020494_Transformer": {
          "bus_hv": "76_MVLV020494",
          "bus_lv": "76_MVLV020494_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "76_MVLV106410_Transformer": {
          "bus_hv": "76_MVLV106410",
          "bus_lv": "76_MVLV106410_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV146955_Transformer": {
          "bus_hv": "76_MVLV146955",
          "bus_lv": "76_MVLV146955_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 167
  }
}
