{
  "bus": {
    "76_LUZI1": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.415388829032682,
      "latitude": 43.665679283545,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV054927": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.440331097351368,
      "latitude": 43.65542386668316,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054138": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.440422025037398,
      "latitude": 43.655416993764206,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV133991": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.458386691562588,
      "latitude": 43.640925031373015,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054139": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.458355954133888,
      "latitude": 43.64095691089316,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054140": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.457924159954597,
      "latitude": 43.64022548858209,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV086148": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.458510065158584,
      "latitude": 43.63915067636305,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV097380": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.471662557543162,
      "latitude": 43.63925657506583,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054141": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.486065256964625,
      "latitude": 43.64092800034874,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054144": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.491747256617898,
      "latitude": 43.63467347355601,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV094909": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.491839297907063,
      "latitude": 43.634497803652245,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV086679": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.499083373664699,
      "latitude": 43.634797572860165,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054164": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.499513424997763,
      "latitude": 43.63646198139643,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV001285": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.499001079456904,
      "latitude": 43.636224689560706,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV001285_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499001079456904,
      "latitude": 43.636224689560706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0792825": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499117110780299,
      "latitude": 43.63626396476348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499502143139549,
      "latitude": 43.63601408298578,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.500053899332867,
      "latitude": 43.635823315715754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792828": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.500172287309849,
      "latitude": 43.635694957869774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.500255974701521,
      "latitude": 43.635605750529876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.502835277561652,
      "latitude": 43.63516140319112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499928158355793,
      "latitude": 43.634405940325415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499092326808909,
      "latitude": 43.63631785887424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499592770229904,
      "latitude": 43.63676079909361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.500626476122841,
      "latitude": 43.63840926281103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.49891672913126,
      "latitude": 43.63625107019044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.498299603800523,
      "latitude": 43.636263613544166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.498032713037234,
      "latitude": 43.6362801357925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV056234": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.499454260793142,
      "latitude": 43.64054893409646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV056234_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499454260793142,
      "latitude": 43.64054893409646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499178620412674,
      "latitude": 43.640974883821265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499042533980671,
      "latitude": 43.64113407059557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054146": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.508665031499528,
      "latitude": 43.6411204706788,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV065434": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.512223510394145,
      "latitude": 43.64505257740192,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054147": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.511876792213599,
      "latitude": 43.64431723579678,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054148": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.510621347882295,
      "latitude": 43.650028438068375,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054149": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.501376378460733,
      "latitude": 43.65095859559818,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV084076": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.500325254014733,
      "latitude": 43.65156350000181,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV084076_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.500325254014733,
      "latitude": 43.65156350000181,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499804303213971,
      "latitude": 43.65185368692927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499558109795272,
      "latitude": 43.65207901488247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.498846881470982,
      "latitude": 43.65176246243946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.498031266575263,
      "latitude": 43.65173920356198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.498294935215549,
      "latitude": 43.652051836006414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.499583034545563,
      "latitude": 43.65342903209803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.49736453295391,
      "latitude": 43.652844211611146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.497932857220766,
      "latitude": 43.65481581650827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.497395052245579,
      "latitude": 43.650918154559335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.502165110572452,
      "latitude": 43.65200799963999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.502548847947515,
      "latitude": 43.652057282130976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.502454365113216,
      "latitude": 43.651643211383586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV140152": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.487336481065147,
      "latitude": 43.65161929946469,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV140152_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487336481065147,
      "latitude": 43.65161929946469,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793415": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487277756283823,
      "latitude": 43.65165229594597,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.486308560113136,
      "latitude": 43.651579600633276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793417": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487737612221324,
      "latitude": 43.65176471087752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793423": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.488092155201279,
      "latitude": 43.65165321184976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793424": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.48850997546495,
      "latitude": 43.65143353948131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793425": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.488554450291686,
      "latitude": 43.65148435969476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793426": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.488610898794009,
      "latitude": 43.651793817911965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793427": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.490971153459622,
      "latitude": 43.65224407027251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793428": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.492700008998031,
      "latitude": 43.65529623230586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793429": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.492390698433463,
      "latitude": 43.65553969258126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.491653912751354,
      "latitude": 43.65155274565906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793418": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487618261838065,
      "latitude": 43.6519693596121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793419": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487157432907243,
      "latitude": 43.65228931623612,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793420": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.486896872304475,
      "latitude": 43.65234693242788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793421": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487185267093579,
      "latitude": 43.652164251071966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793422": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487031218696361,
      "latitude": 43.65202950607749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793416": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487440961976977,
      "latitude": 43.65186152242224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793407": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.488927661745612,
      "latitude": 43.64997851302311,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793408": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.488157595229981,
      "latitude": 43.64995184423127,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793409": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.491454002771435,
      "latitude": 43.648698402567156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793410": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.492131157111203,
      "latitude": 43.64856530739418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793411": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.492483054088142,
      "latitude": 43.64891700632597,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793412": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.492434117752924,
      "latitude": 43.64932567262444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793413": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.492640855379775,
      "latitude": 43.64845392174154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV112958": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.513389621062006,
      "latitude": 43.648957223791996,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV112958_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.513389621062006,
      "latitude": 43.648957223791996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.513531641362619,
      "latitude": 43.64897109548388,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.513597012467879,
      "latitude": 43.64883525774815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.512362715753419,
      "latitude": 43.6493532645591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793221": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.51404271510082,
      "latitude": 43.648603992428235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.515388614153653,
      "latitude": 43.64900291618736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.514384468952942,
      "latitude": 43.648342559916195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.512496310754631,
      "latitude": 43.64662135381883,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.512829415481633,
      "latitude": 43.6480235627045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.513381580412333,
      "latitude": 43.64917593873516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.513044592758071,
      "latitude": 43.6496581297405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054150": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.516723233497271,
      "latitude": 43.646444551078716,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054151": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.51820325737205,
      "latitude": 43.64773378883765,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV113192": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.520470789005215,
      "latitude": 43.64857961982582,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV113192_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520470789005215,
      "latitude": 43.64857961982582,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.52090050970098,
      "latitude": 43.64864996263694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.522214556862945,
      "latitude": 43.64898684573327,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.52447696326549,
      "latitude": 43.6494096425899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.52769615681785,
      "latitude": 43.64944752842391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520881514991063,
      "latitude": 43.64865172954804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520470154094591,
      "latitude": 43.64866348118778,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.51945935831164,
      "latitude": 43.64848869192469,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV113371": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.518296872844223,
      "latitude": 43.64772641496399,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054152": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.520241197563878,
      "latitude": 43.650648257376595,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV077276": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.520239330983606,
      "latitude": 43.65245940406968,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV077276_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520239330983606,
      "latitude": 43.65245940406968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520152288772215,
      "latitude": 43.65295290803474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520871203162821,
      "latitude": 43.65345081148814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520301007759401,
      "latitude": 43.65277417694916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.519758353499818,
      "latitude": 43.65206946801871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.51983399001453,
      "latitude": 43.652934569218125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.519996365644615,
      "latitude": 43.65298876453892,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.519694152004458,
      "latitude": 43.65339874326681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.518603097505172,
      "latitude": 43.653634484729444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.51839923304579,
      "latitude": 43.654039585585075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.518188201705101,
      "latitude": 43.6555882145096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.51988313846584,
      "latitude": 43.653842670532214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.519783055150399,
      "latitude": 43.654308881287726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.519637240163877,
      "latitude": 43.6515497997498,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.519737975382175,
      "latitude": 43.65118040151556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520026869044302,
      "latitude": 43.65098312589363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520342634892687,
      "latitude": 43.65087100381827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520386004784533,
      "latitude": 43.65045597878455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054153": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.523739628275688,
      "latitude": 43.65355085314948,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV145689": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.523752310621253,
      "latitude": 43.653491994078905,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV145689_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.523752310621253,
      "latitude": 43.653491994078905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.523696866057771,
      "latitude": 43.65349250291129,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.524103883349359,
      "latitude": 43.654315469990586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.525403585639748,
      "latitude": 43.6548899013318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.527448228503438,
      "latitude": 43.655072930246156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793440": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.528008782992107,
      "latitude": 43.65496858900973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.525302374805651,
      "latitude": 43.65518081206346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV077529": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.528893544574613,
      "latitude": 43.65397160300074,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054154": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.529203165834658,
      "latitude": 43.65435614916943,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV129870": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.529614748614053,
      "latitude": 43.65482543503033,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV129870_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.529614748614053,
      "latitude": 43.65482543503033,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.529861381536039,
      "latitude": 43.654593126278165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.530088409379392,
      "latitude": 43.65453136862749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.530788093195083,
      "latitude": 43.65510586649143,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.530234364798634,
      "latitude": 43.65450644503913,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.52910533274854,
      "latitude": 43.654898693489095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.531341066873854,
      "latitude": 43.6564385699665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.531696540808894,
      "latitude": 43.65693736789494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.531880787526172,
      "latitude": 43.65775091034029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.532425684993951,
      "latitude": 43.65739210623082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.52894237314,
      "latitude": 43.65450470161039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.529040466401336,
      "latitude": 43.65415016503026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.528739458918222,
      "latitude": 43.65434090719705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV129841": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.530618540433743,
      "latitude": 43.654460783062774,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054195": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.537594242974776,
      "latitude": 43.65970390145626,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054196": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.537596790556048,
      "latitude": 43.661900213483314,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054197": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.537685261175298,
      "latitude": 43.66195559790138,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054198": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.538494485365199,
      "latitude": 43.66431938253922,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV061945": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.544607579500747,
      "latitude": 43.666789039632725,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV049927": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.552182269760277,
      "latitude": 43.670791322962536,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054199": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.550991280830157,
      "latitude": 43.66928843017116,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV041279": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.545286725221332,
      "latitude": 43.67187502507763,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV041279_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.545286725221332,
      "latitude": 43.67187502507763,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0792987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.545490558766116,
      "latitude": 43.67251236168123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.544916040452204,
      "latitude": 43.673338222478165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.54034030682886,
      "latitude": 43.67342750482802,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.549327802626836,
      "latitude": 43.6749469902877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.549434391892105,
      "latitude": 43.67805554257749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV048823": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.55535866611394,
      "latitude": 43.66675672846282,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV048823_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.55535866611394,
      "latitude": 43.66675672846282,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.555729639820624,
      "latitude": 43.66647697327544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV126396": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.525490236674627,
      "latitude": 43.664363770449086,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV126396_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.525490236674627,
      "latitude": 43.664363770449086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.525359990439859,
      "latitude": 43.664207949735165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV064763": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.537603630381301,
      "latitude": 43.659959071636884,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV064763_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.537603630381301,
      "latitude": 43.659959071636884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.537829961276697,
      "latitude": 43.659938429405024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.538228598761808,
      "latitude": 43.660736582773026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.537320616565268,
      "latitude": 43.66038520054902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.537196865551324,
      "latitude": 43.660507256653204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.537062548539506,
      "latitude": 43.660592542865245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.537271820763485,
      "latitude": 43.660759196108394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.537746984073713,
      "latitude": 43.660541232278085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.539392956679606,
      "latitude": 43.66041091907996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.540469171669398,
      "latitude": 43.66037994670916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.537353792374727,
      "latitude": 43.65989590469771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV113371_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.518296872844223,
      "latitude": 43.64772641496399,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.518449130281794,
      "latitude": 43.64775278369672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.51905541497105,
      "latitude": 43.64744988968402,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.519563892326525,
      "latitude": 43.64753008252594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.522228759032746,
      "latitude": 43.647453769464704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.521450429422574,
      "latitude": 43.644268581261606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.522811472988173,
      "latitude": 43.64748881625577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.517444175164971,
      "latitude": 43.64764106342825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV088952": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.516779877438793,
      "latitude": 43.64640243732451,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV088952_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.516779877438793,
      "latitude": 43.64640243732451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.517262872807857,
      "latitude": 43.64657426410908,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.517701395697855,
      "latitude": 43.64698462948962,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.517961386953874,
      "latitude": 43.647351850906894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.517989766916959,
      "latitude": 43.64751167726859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.51829056347227,
      "latitude": 43.64779785499946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.51828361492787,
      "latitude": 43.64774950091594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.518686527132543,
      "latitude": 43.648022303292485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.518800005299029,
      "latitude": 43.648150024883684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.519409541229468,
      "latitude": 43.64848625894693,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.519357781763879,
      "latitude": 43.64905163440272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.519647477354435,
      "latitude": 43.649555046333674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520487602681334,
      "latitude": 43.64950805902205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520885061774855,
      "latitude": 43.64993352827867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.521312926229551,
      "latitude": 43.65016221872251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.518044294205338,
      "latitude": 43.64921574730821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.518643373713071,
      "latitude": 43.64815767544169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.518581737351345,
      "latitude": 43.64812835108127,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.518701526625159,
      "latitude": 43.64791225319027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.517547031713624,
      "latitude": 43.64757316605755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.517422744627815,
      "latitude": 43.647545365385525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.51702671572864,
      "latitude": 43.64780940513202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.516233111982632,
      "latitude": 43.64876855888586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.517825859177371,
      "latitude": 43.647080398521844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.51677163031485,
      "latitude": 43.64633030250927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV116004": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.508609191948563,
      "latitude": 43.6412578265456,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV116004_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.508609191948563,
      "latitude": 43.6412578265456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.508553796037193,
      "latitude": 43.64132850732852,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.509046192241361,
      "latitude": 43.64109257005413,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.508016940830542,
      "latitude": 43.64091410038914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.510662385638914,
      "latitude": 43.64279135291528,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.514302275765203,
      "latitude": 43.641372541946915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.517881693258841,
      "latitude": 43.64051177768579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.508921388275929,
      "latitude": 43.6407957173227,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.50874721295758,
      "latitude": 43.63921797472604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.508676390061784,
      "latitude": 43.63882325441691,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.507773456744912,
      "latitude": 43.63953060088528,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.507158380407493,
      "latitude": 43.63973621864384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.509066897042624,
      "latitude": 43.639126777724016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.50853043938188,
      "latitude": 43.64134844408662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.508415284012872,
      "latitude": 43.64151658825706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793262": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.508056251202833,
      "latitude": 43.64166114543414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.507820030371043,
      "latitude": 43.64161500357041,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.508093816171351,
      "latitude": 43.64200163973947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.507263177561469,
      "latitude": 43.641725345626185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.506524227592541,
      "latitude": 43.64340067915058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.506832803664506,
      "latitude": 43.64425444456658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.507882110002912,
      "latitude": 43.643622778682015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.506514765209539,
      "latitude": 43.64443584729295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.505960402348467,
      "latitude": 43.64125021648413,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.507522514297323,
      "latitude": 43.641391908201264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV032690": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.502346861111767,
      "latitude": 43.62895805331098,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054145": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.502172060168843,
      "latitude": 43.6281094028193,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV082441": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.515594838836385,
      "latitude": 43.61948531564607,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054160": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.526599447433626,
      "latitude": 43.62020368226823,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054161": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.542340599703099,
      "latitude": 43.61662035282934,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054162": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.557322732607165,
      "latitude": 43.607601870101604,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV129891": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.557391631367369,
      "latitude": 43.6076667310669,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV129891_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.557391631367369,
      "latitude": 43.6076667310669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.557720258249583,
      "latitude": 43.60767668606164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.558162488870917,
      "latitude": 43.60783195063023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.557086486755626,
      "latitude": 43.6079381679722,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.55725178129036,
      "latitude": 43.608289684669295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.555664899762188,
      "latitude": 43.607145205168955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.555177191432012,
      "latitude": 43.60700062788026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.554829376788438,
      "latitude": 43.606413082852335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.554224054241548,
      "latitude": 43.606873313448496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.554692097792566,
      "latitude": 43.606134309275824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.547871762540583,
      "latitude": 43.60770195796738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.554715565550425,
      "latitude": 43.60577421324299,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.555601241677326,
      "latitude": 43.60690692761159,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV129260": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.557397526369557,
      "latitude": 43.60754970459646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054165": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.565676029835235,
      "latitude": 43.60505187160752,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV065456": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.56574312536993,
      "latitude": 43.6051002919646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054167": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.575658579900841,
      "latitude": 43.609688898093445,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054168": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.576825140853504,
      "latitude": 43.61225813405228,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV064940": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.584723667016406,
      "latitude": 43.60580056193306,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV064940_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.584723667016406,
      "latitude": 43.60580056193306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.584896163636325,
      "latitude": 43.605623670458826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.585608766350674,
      "latitude": 43.605674752170316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.585577219562108,
      "latitude": 43.60716015184004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.585338149932807,
      "latitude": 43.60313171434032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV107534": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.582688771550471,
      "latitude": 43.62376988784777,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054169": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.588881496140472,
      "latitude": 43.62316823006491,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV037926": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.5900307698698,
      "latitude": 43.627291583769164,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV009934": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.600221930170681,
      "latitude": 43.62385702424516,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054188": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.603475496136372,
      "latitude": 43.62451359963684,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV031145": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.612447728174419,
      "latitude": 43.62607071730081,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV026076": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.61816130729195,
      "latitude": 43.62660185413673,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV026076_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.61816130729195,
      "latitude": 43.62660185413673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0792959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.618223186893395,
      "latitude": 43.6266371788942,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.618110352420957,
      "latitude": 43.626984287668556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.625923674514663,
      "latitude": 43.62571539499231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV031145_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.612447728174419,
      "latitude": 43.62607071730081,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0792965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.611380162563846,
      "latitude": 43.625982480872295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.610557706085824,
      "latitude": 43.62676990508561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.612016267013819,
      "latitude": 43.62685699739326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.615906225381493,
      "latitude": 43.63196927168187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.61126167243127,
      "latitude": 43.62713786361103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.611873733843584,
      "latitude": 43.62279774725771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV009934_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.600221930170681,
      "latitude": 43.62385702424516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0792888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.600263518243563,
      "latitude": 43.623801259957006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.60045760714733,
      "latitude": 43.62374970935903,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601849029527947,
      "latitude": 43.6240592335756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601786477785686,
      "latitude": 43.62431165568153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602245142335598,
      "latitude": 43.62402136961374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602531782296755,
      "latitude": 43.62378399341792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602848270109592,
      "latitude": 43.623867733537125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602938992011386,
      "latitude": 43.623756975373084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.603032301061193,
      "latitude": 43.62382484952478,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.603503019912196,
      "latitude": 43.62422810539584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602398759475896,
      "latitude": 43.62381257755022,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602378684308424,
      "latitude": 43.62375780816361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602415714423643,
      "latitude": 43.623744154513126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602527063723405,
      "latitude": 43.62360171707539,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602518683491432,
      "latitude": 43.623563547103316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602407587149155,
      "latitude": 43.62351778185276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602648994993312,
      "latitude": 43.62340415651217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602477131531315,
      "latitude": 43.623783911453614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602649661120044,
      "latitude": 43.62365955204245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602725016206071,
      "latitude": 43.623562116131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.60283750058628,
      "latitude": 43.62338461299477,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602891072619555,
      "latitude": 43.62293433028849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601254086467132,
      "latitude": 43.622615899816964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601861761084977,
      "latitude": 43.62178734182545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601834990195409,
      "latitude": 43.621491231400526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602209058413651,
      "latitude": 43.621102786849576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602287480963603,
      "latitude": 43.620808271013615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.600186745836379,
      "latitude": 43.623779838809696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.595974091775974,
      "latitude": 43.626842486106256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054170": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.587035206862624,
      "latitude": 43.63257534947092,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054171": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.58735438634022,
      "latitude": 43.63316368835811,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054172": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.591036062841441,
      "latitude": 43.63923877259527,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV010883": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.591007049274272,
      "latitude": 43.639265742282916,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054173": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.591044394610966,
      "latitude": 43.63924494595347,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054174": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.592233881033986,
      "latitude": 43.64012608071289,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054175": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.597351618778307,
      "latitude": 43.64272485067343,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV107395": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.60030564087697,
      "latitude": 43.63793145299628,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV107395_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.60030564087697,
      "latitude": 43.63793145299628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793207": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.600248911022776,
      "latitude": 43.63771380637279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.600400266329264,
      "latitude": 43.63758743340927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.595587125385025,
      "latitude": 43.6343742170561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.606159812858474,
      "latitude": 43.633556430359846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.602007307527311,
      "latitude": 43.63379738779016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.607257217313827,
      "latitude": 43.63324249562242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.609215754107428,
      "latitude": 43.63248380584347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.598922674927267,
      "latitude": 43.63875714247012,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054176": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.598084836113613,
      "latitude": 43.643164230658364,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054180": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.593252657219199,
      "latitude": 43.64939513956544,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054181": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.590482860931627,
      "latitude": 43.65689943269341,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054184": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.58433715973299,
      "latitude": 43.65937589249212,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054185": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.580602775752453,
      "latitude": 43.66235413829617,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV145535": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.580605781309733,
      "latitude": 43.66246969494006,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054192": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.580518856848668,
      "latitude": 43.66242106526504,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054193": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.561481148332887,
      "latitude": 43.67323293257383,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV018571": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.561433201218411,
      "latitude": 43.67329015316344,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054200": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.557163249825066,
      "latitude": 43.67243853390389,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV019071": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.558331219556214,
      "latitude": 43.673613975026434,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV019071_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.558331219556214,
      "latitude": 43.673613975026434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0792929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.558175325328635,
      "latitude": 43.67359210031406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.558484474252625,
      "latitude": 43.67375367521866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.559621733071924,
      "latitude": 43.67451452985476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.557813415693942,
      "latitude": 43.67337692603276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.55710511597037,
      "latitude": 43.67310617690216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.557476430597036,
      "latitude": 43.67261079057345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.556935558930248,
      "latitude": 43.673391992900385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.556790220688169,
      "latitude": 43.67367413732422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.556600221508682,
      "latitude": 43.67388422183573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.556670459275876,
      "latitude": 43.674428670768854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.555821965333637,
      "latitude": 43.6747849779381,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.556388861517282,
      "latitude": 43.67388828048046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.556445792856974,
      "latitude": 43.67361170834937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.556503626563838,
      "latitude": 43.67344457748556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.556148927754012,
      "latitude": 43.673845836335616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.555856725370636,
      "latitude": 43.67393664262824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.554524867287788,
      "latitude": 43.67388090349659,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.557293986569922,
      "latitude": 43.673764986998044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.557841695244849,
      "latitude": 43.674322010811295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.557851342834705,
      "latitude": 43.67357488189682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.559511896801348,
      "latitude": 43.67426495747452,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054201": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.55221588833108,
      "latitude": 43.67092599702772,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV070280": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.593433563278408,
      "latitude": 43.66876284923903,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV138206": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.581148814475987,
      "latitude": 43.6610536257372,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV138206_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.581148814475987,
      "latitude": 43.6610536257372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793377": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.581164051836605,
      "latitude": 43.661006420564355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793378": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.58355549388449,
      "latitude": 43.65964849050638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793380": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.584794147819788,
      "latitude": 43.660350472050524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.584268845643988,
      "latitude": 43.65924445884211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793375": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.575340294552167,
      "latitude": 43.66190990843634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054182": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.591494481917062,
      "latitude": 43.65765797165828,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV048988": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.590871620064372,
      "latitude": 43.657547553234984,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV048988_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.590871620064372,
      "latitude": 43.657547553234984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.59078993835055,
      "latitude": 43.65753125075795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.591468667074567,
      "latitude": 43.65867856843217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.589404444783034,
      "latitude": 43.656946843904386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054183": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.601077213083236,
      "latitude": 43.66102996982671,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV048928": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.601847066347914,
      "latitude": 43.66129221727823,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV048928_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601847066347914,
      "latitude": 43.66129221727823,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.604171768085742,
      "latitude": 43.662607702991146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.606580840392834,
      "latitude": 43.66366738200993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.610084068031853,
      "latitude": 43.66512624014577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.603031448714509,
      "latitude": 43.6656064229335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV139950": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.613504819356182,
      "latitude": 43.65941072388653,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV139950_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.613504819356182,
      "latitude": 43.65941072388653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793402": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.614073856336523,
      "latitude": 43.65914871812439,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793403": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.61800694115442,
      "latitude": 43.660004750991995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793404": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620913418126238,
      "latitude": 43.66113509579377,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793405": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.6126483427339,
      "latitude": 43.65894948087415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV139497": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.581827418213674,
      "latitude": 43.65039246256337,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV139497_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.581827418213674,
      "latitude": 43.65039246256337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793383": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.581679426111117,
      "latitude": 43.65058181110278,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793389": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.582223785146812,
      "latitude": 43.65056451078216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.580063001186327,
      "latitude": 43.65244112250133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.575443440427272,
      "latitude": 43.654312752725616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793387": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.574599428323828,
      "latitude": 43.65419645318014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.573297731429153,
      "latitude": 43.65410994342764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.575459703531487,
      "latitude": 43.654668312396616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054177": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.600793333490988,
      "latitude": 43.64244257251853,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054178": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.607777452585321,
      "latitude": 43.64128373748456,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054179": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.619896418779585,
      "latitude": 43.64344644253992,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV115765": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.629418344596474,
      "latitude": 43.63880475551063,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV115765_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.629418344596474,
      "latitude": 43.63880475551063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.629467830189607,
      "latitude": 43.63878662768447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.630338437636713,
      "latitude": 43.6356632006495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.629705687676328,
      "latitude": 43.63962862347393,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV056155": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.620045978827926,
      "latitude": 43.64362321993604,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV056155_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620045978827926,
      "latitude": 43.64362321993604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.619489706762642,
      "latitude": 43.64420996690226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.618034178376804,
      "latitude": 43.643815198457226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.613476313303754,
      "latitude": 43.64250675007306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.61970655549999,
      "latitude": 43.64465071663538,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.618853594199535,
      "latitude": 43.6450010510918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620195500523935,
      "latitude": 43.644921749927455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.622110016168684,
      "latitude": 43.64656301830126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV048991": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.60804176479871,
      "latitude": 43.6423072871973,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV048991_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.60804176479871,
      "latitude": 43.6423072871973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.607990615925643,
      "latitude": 43.64255373770498,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV127626": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.601368695106888,
      "latitude": 43.642617054220295,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV127626_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601368695106888,
      "latitude": 43.642617054220295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601126153996052,
      "latitude": 43.643264636508505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.599230968707377,
      "latitude": 43.64613455458443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601044657705345,
      "latitude": 43.64697396508122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.595310184688869,
      "latitude": 43.64933647286759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601375058871763,
      "latitude": 43.642574659163515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601323602748379,
      "latitude": 43.64229488175486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601637585615931,
      "latitude": 43.64195716546155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601194356572777,
      "latitude": 43.64204124283771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601304627318944,
      "latitude": 43.64137575509599,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601576949607197,
      "latitude": 43.640990655849684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.600753137289563,
      "latitude": 43.642035368232726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.600669632592292,
      "latitude": 43.642032874691374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV139937": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.590773613259425,
      "latitude": 43.640739268895025,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV139937_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.590773613259425,
      "latitude": 43.640739268895025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793391": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.590563570319719,
      "latitude": 43.64090896354016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.587129314651221,
      "latitude": 43.637608064724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793393": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.584153492057166,
      "latitude": 43.63705146336318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793395": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.584316126063375,
      "latitude": 43.63747660268472,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.583747356759532,
      "latitude": 43.637294251626614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793396": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.590801656668099,
      "latitude": 43.64173482900673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793400": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.589140838694605,
      "latitude": 43.64188130161303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.591395830366836,
      "latitude": 43.6430949743965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793399": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.591772886581405,
      "latitude": 43.643524185490286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793398": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.591754721338429,
      "latitude": 43.64403372674073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV067425": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.587408449121763,
      "latitude": 43.63250145022904,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV067425_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.587408449121763,
      "latitude": 43.63250145022904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.587322755162401,
      "latitude": 43.63258637954482,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.58668862485557,
      "latitude": 43.632713055931276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.585639551656285,
      "latitude": 43.63229487474922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.58747627038961,
      "latitude": 43.63290475433901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.587528942119524,
      "latitude": 43.63164823131035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.588755105533048,
      "latitude": 43.629708785621645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.590206499155292,
      "latitude": 43.62771680640551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV086505": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.588828554412032,
      "latitude": 43.623334255458644,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV086505_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.588828554412032,
      "latitude": 43.623334255458644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.588832821833004,
      "latitude": 43.6231540610719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.588491822378646,
      "latitude": 43.622644886041016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.587864701554633,
      "latitude": 43.621756634850755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.584936984511561,
      "latitude": 43.61669353264844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.587028823326961,
      "latitude": 43.62243208000563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.589626715832914,
      "latitude": 43.624388617454535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.589822808878795,
      "latitude": 43.6238751100519,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.590300422136853,
      "latitude": 43.622541850384266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.589168628009088,
      "latitude": 43.62447964611331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.587521954779475,
      "latitude": 43.62479834487237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.587187656392296,
      "latitude": 43.62486208768244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.586885847191656,
      "latitude": 43.62380059622246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054186": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.580145775713576,
      "latitude": 43.62430768149459,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV084954": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.580095812416332,
      "latitude": 43.62428105394182,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV084954_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.580095812416332,
      "latitude": 43.62428105394182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.58075374378905,
      "latitude": 43.62382049117046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.58010962062773,
      "latitude": 43.62371019760286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.581443089462979,
      "latitude": 43.62302932539929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.580473162604808,
      "latitude": 43.619416231596865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.580609566184629,
      "latitude": 43.624033132222486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054187": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.578386324035731,
      "latitude": 43.632334796675565,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV085019": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.568041266257988,
      "latitude": 43.62662265256792,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054189": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.560704769060746,
      "latitude": 43.62577784916613,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054190": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.552966000331848,
      "latitude": 43.6401692758664,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054191": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.55297753621734,
      "latitude": 43.640202392387295,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV134100": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.56386710145996,
      "latitude": 43.647675339541586,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV134100_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.56386710145996,
      "latitude": 43.647675339541586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.562980102672313,
      "latitude": 43.649026697113555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793360": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.562731874442182,
      "latitude": 43.6489461757074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.561651387703415,
      "latitude": 43.64840824200572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.564555971532017,
      "latitude": 43.64943760935507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.567125047530593,
      "latitude": 43.64711071107384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV115839": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.552900406517459,
      "latitude": 43.64015298500258,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV115839_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.552900406517459,
      "latitude": 43.64015298500258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.552745327457312,
      "latitude": 43.64003689638927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.552473736979065,
      "latitude": 43.642721197896556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.550770786037579,
      "latitude": 43.64590947296275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.554606981762579,
      "latitude": 43.63676404806656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.549041381051058,
      "latitude": 43.63629924641945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.556699996591575,
      "latitude": 43.636896871339644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.554901820817763,
      "latitude": 43.633182805192995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV025406": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.560641332408665,
      "latitude": 43.6257779800332,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV025406_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.560641332408665,
      "latitude": 43.6257779800332,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0792950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.560570480853191,
      "latitude": 43.62545726884922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.559110232945907,
      "latitude": 43.62546652578458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.552035791270532,
      "latitude": 43.62749728600662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.558110646868271,
      "latitude": 43.62285211733074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.560576632122535,
      "latitude": 43.62545774152247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.560995059683306,
      "latitude": 43.625465839018524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.561589040020755,
      "latitude": 43.62552838084302,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.561629136532692,
      "latitude": 43.62603167658329,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV085019_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.568041266257988,
      "latitude": 43.62662265256792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.56780933824741,
      "latitude": 43.6270056807322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.569090985387101,
      "latitude": 43.6277460554632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.569952907450533,
      "latitude": 43.62839125306052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.571114351249388,
      "latitude": 43.62845994633211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.565786553407938,
      "latitude": 43.626088803376064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.565471597786073,
      "latitude": 43.62369068730471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV134628": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.578327113153076,
      "latitude": 43.63230287670863,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV134628_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.578327113153076,
      "latitude": 43.63230287670863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.578255484327382,
      "latitude": 43.632331097142135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793370": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.577772654432797,
      "latitude": 43.63284616729804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.581487250952708,
      "latitude": 43.636135661098805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.577600004844531,
      "latitude": 43.638229760082694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.576886674296417,
      "latitude": 43.63940803081196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.581307256558929,
      "latitude": 43.62965917814239,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.581789646550319,
      "latitude": 43.63003562798709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV091009": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.575776436335808,
      "latitude": 43.6097240511922,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV091009_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.575776436335808,
      "latitude": 43.6097240511922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.577365102768009,
      "latitude": 43.61160738271198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.577962917982865,
      "latitude": 43.611917337073336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793185": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.575716427685478,
      "latitude": 43.610043626008036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.57532259207568,
      "latitude": 43.61069254606549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.574570334863428,
      "latitude": 43.61155825123981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793188": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.574311289220593,
      "latitude": 43.61183782475676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV065456_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.56574312536993,
      "latitude": 43.6051002919646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.565761883949297,
      "latitude": 43.60497837556967,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.564909608383165,
      "latitude": 43.6037940304928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.565442364469506,
      "latitude": 43.60273995209358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.567698317778348,
      "latitude": 43.60584977012975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054166": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.56569609062435,
      "latitude": 43.60529002832158,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV149444": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.580229995837236,
      "latitude": 43.601218460970486,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV097395": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.542345264511496,
      "latitude": 43.6165757453778,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV097395_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.542345264511496,
      "latitude": 43.6165757453778,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.542220836500373,
      "latitude": 43.616617460746646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.542484577327414,
      "latitude": 43.61679676679603,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.541839454037262,
      "latitude": 43.61661624956176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV041269": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.525492791178201,
      "latitude": 43.61802312609199,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV041269_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.525492791178201,
      "latitude": 43.61802312609199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0792979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.52544301060395,
      "latitude": 43.61790343806926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.525140475545292,
      "latitude": 43.61758201205813,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.524889979022484,
      "latitude": 43.61735156184836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.525052513793786,
      "latitude": 43.617216028249196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.524593324445969,
      "latitude": 43.61707866860604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.525183434766502,
      "latitude": 43.61798300150425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.524964171923409,
      "latitude": 43.61814402491418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.525474478713869,
      "latitude": 43.61790949524419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.527932778626074,
      "latitude": 43.61137232100834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.525387801854079,
      "latitude": 43.61813442760489,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.529628136261885,
      "latitude": 43.61868877549745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.528904428336001,
      "latitude": 43.61629398409404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.532773745973103,
      "latitude": 43.619544574178754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV082441_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.515594838836385,
      "latitude": 43.61948531564607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.515654732126369,
      "latitude": 43.61948581021785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.515409472926124,
      "latitude": 43.62049464542703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.515488835404406,
      "latitude": 43.62113282812335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.507600672145054,
      "latitude": 43.62206243713957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.520678028070329,
      "latitude": 43.62093591870148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.521491818407047,
      "latitude": 43.62088717041342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV126364": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.502017406912364,
      "latitude": 43.62812397412646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV126364_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.502017406912364,
      "latitude": 43.62812397412646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.502052892830828,
      "latitude": 43.62815346401909,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.502670719266422,
      "latitude": 43.62751925751052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.50209761187503,
      "latitude": 43.62916305589803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.502453969310495,
      "latitude": 43.62936106029483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.501794732153635,
      "latitude": 43.629479879482595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793290": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.501407404645397,
      "latitude": 43.629864241046924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054142": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.485938682831569,
      "latitude": 43.64090391553284,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054143": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.486364668644139,
      "latitude": 43.6412326911084,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV077198": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.487361672164571,
      "latitude": 43.643409677590725,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV077198_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487361672164571,
      "latitude": 43.643409677590725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487999374357284,
      "latitude": 43.64335526514992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487776825847187,
      "latitude": 43.64412730163142,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.487492556977259,
      "latitude": 43.644809272266805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.488648128434824,
      "latitude": 43.64341799453153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.488988580299655,
      "latitude": 43.64381915438496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.490602937104649,
      "latitude": 43.6458266733041,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.491163290472824,
      "latitude": 43.64595581026327,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.488473719898033,
      "latitude": 43.64387505464786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV016583": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.485980189375768,
      "latitude": 43.64118815433524,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV016583_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.485980189375768,
      "latitude": 43.64118815433524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0792917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.485955779759482,
      "latitude": 43.641205957554554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.485606883946923,
      "latitude": 43.64150541985406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.485641954846081,
      "latitude": 43.6411315085427,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.484967328502885,
      "latitude": 43.64108403167251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.486054316549664,
      "latitude": 43.64077580970708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.486581036455819,
      "latitude": 43.63958780892327,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.48623934011108,
      "latitude": 43.64067477934566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054194": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.471398449842697,
      "latitude": 43.63972002710449,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV075603": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.474112624365217,
      "latitude": 43.643903538032006,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV075603_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474112624365217,
      "latitude": 43.643903538032006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474131713510868,
      "latitude": 43.64398274472176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473430950718611,
      "latitude": 43.64393136395411,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474397847793926,
      "latitude": 43.647398561189874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473791097552574,
      "latitude": 43.64756341836157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476482229350344,
      "latitude": 43.64804863772756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476598059632294,
      "latitude": 43.64901358055738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.475287683010922,
      "latitude": 43.649244237263964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474496695868736,
      "latitude": 43.64383106443845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV134033": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.47003473306451,
      "latitude": 43.63833661988894,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV097380_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471662557543162,
      "latitude": 43.63925657506583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471497160011459,
      "latitude": 43.639217826092164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469787573406522,
      "latitude": 43.63933020397817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469503195991106,
      "latitude": 43.63897633843486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471532010810926,
      "latitude": 43.63923889594712,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471786842973227,
      "latitude": 43.63948002766455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.472517434365769,
      "latitude": 43.64007992869959,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473109773253102,
      "latitude": 43.640810462302184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793197": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473707877446056,
      "latitude": 43.640339537570426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV133991_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458386691562588,
      "latitude": 43.640925031373015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458499856177494,
      "latitude": 43.64085831111611,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462158806780034,
      "latitude": 43.640675987228995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793350": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462372979164868,
      "latitude": 43.64081752756037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462298573209416,
      "latitude": 43.64172472617197,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462643518452904,
      "latitude": 43.642232490368905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462887338166299,
      "latitude": 43.64019004236734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793354": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.466567108600693,
      "latitude": 43.63957381271068,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458439795095299,
      "latitude": 43.64095259241367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456839763281384,
      "latitude": 43.64107764856914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457580227915525,
      "latitude": 43.63995624570425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458056691247865,
      "latitude": 43.63934256910819,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456148864683195,
      "latitude": 43.6409419172109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.454616657921937,
      "latitude": 43.64063544323349,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.454625438198005,
      "latitude": 43.642782274428264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.453917188481418,
      "latitude": 43.64188287687375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV043692": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.4447393832149,
      "latitude": 43.657981467988634,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054155": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.445184570981676,
      "latitude": 43.658493832083565,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054156": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.444809208665428,
      "latitude": 43.65849671405928,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054157": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.449364103617179,
      "latitude": 43.65287799333572,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV077275": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.455074340492009,
      "latitude": 43.64954322620036,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV077275_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455074340492009,
      "latitude": 43.64954322620036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455629633047531,
      "latitude": 43.65001214574802,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793089": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456140989735753,
      "latitude": 43.65020012118308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.45553709060727,
      "latitude": 43.650256996356745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.454836658421748,
      "latitude": 43.64937096533113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.453361226017996,
      "latitude": 43.64921946484975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.45575237986739,
      "latitude": 43.64855989312715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus054158": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.447126238909879,
      "latitude": 43.64597623978481,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054159": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.446434652462495,
      "latitude": 43.643978634651965,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV080554": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.447937537225167,
      "latitude": 43.645651405201626,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV080554_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.447937537225167,
      "latitude": 43.645651405201626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.448702789068686,
      "latitude": 43.645374438249966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV082778": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.444304637547051,
      "latitude": 43.6607208256546,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus054163": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.444364850013672,
      "latitude": 43.66061766135396,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV009252": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.444988840379809,
      "latitude": 43.66208167431837,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV009252_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444988840379809,
      "latitude": 43.66208167431837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0792850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.445501611517765,
      "latitude": 43.66181983625642,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.445946221911298,
      "latitude": 43.66174754660725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.447570740310753,
      "latitude": 43.66189899838719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.448004905406366,
      "latitude": 43.662015591011595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.445164318038465,
      "latitude": 43.66130723859444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444939559770454,
      "latitude": 43.66136152734461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.445494014876816,
      "latitude": 43.66182916472674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.445519562215796,
      "latitude": 43.66228404583912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.442685994158383,
      "latitude": 43.66211067645665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.445015610413268,
      "latitude": 43.66309642674459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.445494788703355,
      "latitude": 43.66305765777795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444540183122874,
      "latitude": 43.665898458001884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444255283674324,
      "latitude": 43.666060745909284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444761265750607,
      "latitude": 43.66631694145941,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.441784218638598,
      "latitude": 43.66378325061479,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.441763949444357,
      "latitude": 43.66406100893116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.441560259926696,
      "latitude": 43.66399139349448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.445171823549484,
      "latitude": 43.66199213911146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444514886297577,
      "latitude": 43.66091915949135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.44441669420905,
      "latitude": 43.6605151704586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV009264": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.450447312314953,
      "latitude": 43.662435789617646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV009264_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.450447312314953,
      "latitude": 43.662435789617646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0792880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.45034432236961,
      "latitude": 43.66242107570845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.449856185002018,
      "latitude": 43.66217455086015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.449307735885146,
      "latitude": 43.66096822643071,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.44918339798806,
      "latitude": 43.660988192423055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.450249666713503,
      "latitude": 43.662319418140534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.450017725101504,
      "latitude": 43.66224005097755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.449450497897078,
      "latitude": 43.66273763140178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.449037648938428,
      "latitude": 43.6627120739515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.448733792660772,
      "latitude": 43.66242007020393,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.44968106118605,
      "latitude": 43.66289631404359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.449680003437292,
      "latitude": 43.663063875127406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.448912031325535,
      "latitude": 43.66290321422556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.449966580190036,
      "latitude": 43.663435845402766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.450388693729527,
      "latitude": 43.66372347077489,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.451083948988278,
      "latitude": 43.66419984052336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.450772914106019,
      "latitude": 43.66193223817606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.451550681091066,
      "latitude": 43.66186805105437,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.451699827889355,
      "latitude": 43.66205692616258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.452023428303824,
      "latitude": 43.66220459340339,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.451626184593461,
      "latitude": 43.66245304663094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.45393501110894,
      "latitude": 43.664509540361045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459403222737783,
      "latitude": 43.66177826266642,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.451946923677553,
      "latitude": 43.66159760490225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.451513045741035,
      "latitude": 43.66118682293978,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.45116336115842,
      "latitude": 43.66093081894722,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.451388025466306,
      "latitude": 43.661094105953715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV043692_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.4447393832149,
      "latitude": 43.657981467988634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus0793005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444432397254908,
      "latitude": 43.65800300319668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444634416928375,
      "latitude": 43.65814238147706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444749529892222,
      "latitude": 43.65848681443486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444935485464542,
      "latitude": 43.65882534340534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444375890239267,
      "latitude": 43.657941139043345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444246982429647,
      "latitude": 43.6578581702147,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.442902765884682,
      "latitude": 43.6574343568279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.442200858697951,
      "latitude": 43.65747493973935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.441850490804278,
      "latitude": 43.65744667881073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.443340522834085,
      "latitude": 43.65658591238292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0792999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.444581312678708,
      "latitude": 43.657623820136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.445578174394473,
      "latitude": 43.657040251027816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.446493817361713,
      "latitude": 43.65661273734428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.451151194934571,
      "latitude": 43.65774561862361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus0793002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.449131731008157,
      "latitude": 43.65457945679897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "76_388320": {
      "bus_from": "76_LUZI1",
      "bus_to": "76_MVLV054927",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3462.2018509749682,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_362208": {
      "bus_from": "76_MVLV054927",
      "bus_to": "76_MVBus054138",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.066752059736595,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_371427": {
      "bus_from": "76_MVBus054138",
      "bus_to": "76_MVLV133991",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3292.9743808767666,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_331113": {
      "bus_from": "76_MVLV133991",
      "bus_to": "76_MVBus054139",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2.3625349032706398,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_390399": {
      "bus_from": "76_MVBus054139",
      "bus_to": "76_MVBus054140",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 99.7444408776707,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_146972": {
      "bus_from": "76_MVBus054140",
      "bus_to": "76_MVLV086148",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 127.17697889501429,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_201083": {
      "bus_from": "76_MVBus054139",
      "bus_to": "76_MVLV097380",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1135.2906349338193,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_313195": {
      "bus_from": "76_MVLV097380",
      "bus_to": "76_MVBus054141",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1322.135994446491,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_400357": {
      "bus_from": "76_MVBus054141",
      "bus_to": "76_MVBus054144",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 885.0638894124082,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_324759": {
      "bus_from": "76_MVBus054144",
      "bus_to": "76_MVLV094909",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 19.69672741174575,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_312836": {
      "bus_from": "76_MVLV094909",
      "bus_to": "76_MVLV086679",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 712.8961670747593,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_193365": {
      "bus_from": "76_MVLV086679",
      "bus_to": "76_MVBus054164",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 231.60812521769023,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_263310": {
      "bus_from": "76_MVBus054164",
      "bus_to": "76_MVLV001285",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 53.507979999630706,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1843607": {
      "bus_from": "76_MVLV001285_LV",
      "bus_to": "76_LVBus0792825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.165255901391806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0660903": {
      "bus_from": "76_LVBus0792825",
      "bus_to": "76_LVBus0792826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.02642366131471,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0103170": {
      "bus_from": "76_LVBus0792826",
      "bus_to": "76_LVBus0792827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.31148293639927,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0760881": {
      "bus_from": "76_LVBus0792827",
      "bus_to": "76_LVBus0792828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.165334000764037,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0056709": {
      "bus_from": "76_LVBus0792828",
      "bus_to": "76_LVBus0792829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.993383161176322,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0716740": {
      "bus_from": "76_LVBus0792829",
      "bus_to": "76_LVBus0792831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 215.59973027879826,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0003298": {
      "bus_from": "76_LVBus0792829",
      "bus_to": "76_LVBus0792830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.3334124577839,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0900740": {
      "bus_from": "76_MVLV001285_LV",
      "bus_to": "76_LVBus0792821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.902420230915544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1817233": {
      "bus_from": "76_LVBus0792821",
      "bus_to": "76_LVBus0792822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.33441990832993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1512766": {
      "bus_from": "76_LVBus0792822",
      "bus_to": "76_LVBus0792823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 208.88990082687008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1204444": {
      "bus_from": "76_MVLV001285_LV",
      "bus_to": "76_LVBus0792817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.341604065301899,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1658694": {
      "bus_from": "76_LVBus0792817",
      "bus_to": "76_LVBus0792818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.435291001436056,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0172581": {
      "bus_from": "76_LVBus0792818",
      "bus_to": "76_LVBus0792819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.614778518262312,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_189960": {
      "bus_from": "76_MVBus054164",
      "bus_to": "76_MVLV056234",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 535.9669386523723,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1652866": {
      "bus_from": "76_MVLV056234_LV",
      "bus_to": "76_LVBus0793033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.83191004203883,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0047555": {
      "bus_from": "76_LVBus0793033",
      "bus_to": "76_LVBus0793034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.817888591973965,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_189253": {
      "bus_from": "76_MVLV086679",
      "bus_to": "76_MVBus054146",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1181.4968777148154,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_408178": {
      "bus_from": "76_MVBus054146",
      "bus_to": "76_MVLV065434",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 540.8930481240864,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_402985": {
      "bus_from": "76_MVLV065434",
      "bus_to": "76_MVBus054147",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 85.84782105851724,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_57160": {
      "bus_from": "76_MVBus054147",
      "bus_to": "76_MVBus054148",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 642.5784463633246,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_155357": {
      "bus_from": "76_MVBus054148",
      "bus_to": "76_MVBus054149",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 785.6353528745803,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_171255": {
      "bus_from": "76_MVBus054149",
      "bus_to": "76_MVLV084076",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 110.06824187463373,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0573031": {
      "bus_from": "76_MVLV084076_LV",
      "bus_to": "76_LVBus0793120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.55093198934697,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0560160": {
      "bus_from": "76_LVBus0793120",
      "bus_to": "76_LVBus0793131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.9566975551326,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0474850": {
      "bus_from": "76_LVBus0793120",
      "bus_to": "76_LVBus0793124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.93674204941664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0328605": {
      "bus_from": "76_LVBus0793124",
      "bus_to": "76_LVBus0793125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.84950988659241,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0689441": {
      "bus_from": "76_LVBus0793125",
      "bus_to": "76_LVBus0793126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.73072537543494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0634481": {
      "bus_from": "76_LVBus0793126",
      "bus_to": "76_LVBus0793127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.96346948932887,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0547809": {
      "bus_from": "76_LVBus0793126",
      "bus_to": "76_LVBus0793128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.67355691628535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1527534": {
      "bus_from": "76_LVBus0793128",
      "bus_to": "76_LVBus0793129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 240.97572441362902,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0660440": {
      "bus_from": "76_LVBus0793125",
      "bus_to": "76_LVBus0793130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.67099440785285,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0027114": {
      "bus_from": "76_LVBus0793120",
      "bus_to": "76_LVBus0793121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 191.2312370636808,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0751368": {
      "bus_from": "76_LVBus0793121",
      "bus_to": "76_LVBus0793123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.44903996811115,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0686401": {
      "bus_from": "76_LVBus0793121",
      "bus_to": "76_LVBus0793122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.76867197098006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_146971": {
      "bus_from": "76_MVBus054149",
      "bus_to": "76_MVLV140152",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1335.1024025735046,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch1334990": {
      "bus_from": "76_MVLV140152_LV",
      "bus_to": "76_LVBus0793415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.4112533404993135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1164060": {
      "bus_from": "76_LVBus0793415",
      "bus_to": "76_LVBus0793431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.38802313223097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1074998": {
      "bus_from": "76_LVBus0793415",
      "bus_to": "76_LVBus0793417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.17594300016871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1331285": {
      "bus_from": "76_LVBus0793417",
      "bus_to": "76_LVBus0793423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.56448411743303,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1290389": {
      "bus_from": "76_LVBus0793423",
      "bus_to": "76_LVBus0793424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.86015760878853,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1617998": {
      "bus_from": "76_LVBus0793424",
      "bus_to": "76_LVBus0793425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.32175985539694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0230785": {
      "bus_from": "76_LVBus0793425",
      "bus_to": "76_LVBus0793426",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.68276235793125,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0248025": {
      "bus_from": "76_LVBus0793426",
      "bus_to": "76_LVBus0793427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 196.87178698158718,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0756965": {
      "bus_from": "76_LVBus0793427",
      "bus_to": "76_LVBus0793428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 367.2891744283544,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0612594": {
      "bus_from": "76_LVBus0793428",
      "bus_to": "76_LVBus0793429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.80055023819873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0464840": {
      "bus_from": "76_LVBus0793427",
      "bus_to": "76_LVBus0793430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.51855233832525,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0800874": {
      "bus_from": "76_LVBus0793417",
      "bus_to": "76_LVBus0793418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.16475862023605,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1559961": {
      "bus_from": "76_LVBus0793418",
      "bus_to": "76_LVBus0793419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.06848486905861,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1836582": {
      "bus_from": "76_LVBus0793419",
      "bus_to": "76_LVBus0793420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.06553206511723,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1628286": {
      "bus_from": "76_LVBus0793419",
      "bus_to": "76_LVBus0793421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.734925544533716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0198692": {
      "bus_from": "76_LVBus0793421",
      "bus_to": "76_LVBus0793422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.45696005020892,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0836922": {
      "bus_from": "76_LVBus0793415",
      "bus_to": "76_LVBus0793416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.16642261819695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0135220": {
      "bus_from": "76_MVLV140152_LV",
      "bus_to": "76_LVBus0793407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 222.28006421198484,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0462661": {
      "bus_from": "76_LVBus0793407",
      "bus_to": "76_LVBus0793408",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.196681371411024,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0189048": {
      "bus_from": "76_LVBus0793407",
      "bus_to": "76_LVBus0793409",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 248.53623427309287,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0323235": {
      "bus_from": "76_LVBus0793409",
      "bus_to": "76_LVBus0793410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.59743742845274,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0641825": {
      "bus_from": "76_LVBus0793410",
      "bus_to": "76_LVBus0793411",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.46719508753851,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0232445": {
      "bus_from": "76_LVBus0793411",
      "bus_to": "76_LVBus0793412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.57683179435329,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0370406": {
      "bus_from": "76_LVBus0793410",
      "bus_to": "76_LVBus0793413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.232460277511755,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_155356": {
      "bus_from": "76_MVBus054148",
      "bus_to": "76_MVLV112958",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 256.994588019412,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0488597": {
      "bus_from": "76_MVLV112958_LV",
      "bus_to": "76_LVBus0793216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.063363622736075,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0680250": {
      "bus_from": "76_LVBus0793216",
      "bus_to": "76_LVBus0793219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.523572910127292,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0644425": {
      "bus_from": "76_LVBus0793219",
      "bus_to": "76_LVBus0793220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.79658109668469,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0243305": {
      "bus_from": "76_LVBus0793219",
      "bus_to": "76_LVBus0793221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.60930624867681,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0481827": {
      "bus_from": "76_LVBus0793221",
      "bus_to": "76_LVBus0793224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.6927453391455,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0269506": {
      "bus_from": "76_LVBus0793221",
      "bus_to": "76_LVBus0793222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.53101551361574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0264566": {
      "bus_from": "76_LVBus0793222",
      "bus_to": "76_LVBus0793223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 257.22950007963016,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0185254": {
      "bus_from": "76_LVBus0793219",
      "bus_to": "76_LVBus0793225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.37760866105204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0553549": {
      "bus_from": "76_LVBus0793216",
      "bus_to": "76_LVBus0793217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.532122007534255,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0700109": {
      "bus_from": "76_LVBus0793217",
      "bus_to": "76_LVBus0793218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.07758850190367,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_380381": {
      "bus_from": "76_MVLV065434",
      "bus_to": "76_MVBus054150",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 422.16137041711295,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_334719": {
      "bus_from": "76_MVBus054150",
      "bus_to": "76_MVBus054151",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 193.38047658040995,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_376591": {
      "bus_from": "76_MVBus054151",
      "bus_to": "76_MVLV113192",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 279.390915672017,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1410353": {
      "bus_from": "76_MVLV113192_LV",
      "bus_to": "76_LVBus0793231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.02313622714199,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0248592": {
      "bus_from": "76_LVBus0793231",
      "bus_to": "76_LVBus0793232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.32393113847229,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1180091": {
      "bus_from": "76_LVBus0793232",
      "bus_to": "76_LVBus0793233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 189.6172113564586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0030277": {
      "bus_from": "76_LVBus0793233",
      "bus_to": "76_LVBus0793234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 261.8630868244604,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1328411": {
      "bus_from": "76_MVLV113192_LV",
      "bus_to": "76_LVBus0793227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.40775326621489,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0414441": {
      "bus_from": "76_LVBus0793227",
      "bus_to": "76_LVBus0793228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.21343916792584,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0644422": {
      "bus_from": "76_LVBus0793228",
      "bus_to": "76_LVBus0793229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.3793194412899,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_311835": {
      "bus_from": "76_MVBus054151",
      "bus_to": "76_MVLV113371",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.506026498549247,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_280455": {
      "bus_from": "76_MVLV113371",
      "bus_to": "76_MVBus054152",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 379.06313930069456,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_384614": {
      "bus_from": "76_MVBus054152",
      "bus_to": "76_MVLV077276",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 230.5361233620323,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1457489": {
      "bus_from": "76_MVLV077276_LV",
      "bus_to": "76_LVBus0793106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.83117728116612,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0402557": {
      "bus_from": "76_LVBus0793106",
      "bus_to": "76_LVBus0793108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.14940121522625,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0163131": {
      "bus_from": "76_LVBus0793106",
      "bus_to": "76_LVBus0793107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.200871365733125,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1667099": {
      "bus_from": "76_MVLV077276_LV",
      "bus_to": "76_LVBus0793091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.75113973609241,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0570537": {
      "bus_from": "76_LVBus0793091",
      "bus_to": "76_LVBus0793097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.38798581869541,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0650613": {
      "bus_from": "76_LVBus0793097",
      "bus_to": "76_LVBus0793104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.416875861568371,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0628900": {
      "bus_from": "76_LVBus0793097",
      "bus_to": "76_LVBus0793098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.51461820862262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0768144": {
      "bus_from": "76_LVBus0793098",
      "bus_to": "76_LVBus0793101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.31573076444936,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0502235": {
      "bus_from": "76_LVBus0793101",
      "bus_to": "76_LVBus0793102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.04783936466724,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0259190": {
      "bus_from": "76_LVBus0793102",
      "bus_to": "76_LVBus0793103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.20087598033325,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0220579": {
      "bus_from": "76_LVBus0793098",
      "bus_to": "76_LVBus0793099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.62527602801471,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0505118": {
      "bus_from": "76_LVBus0793099",
      "bus_to": "76_LVBus0793100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.43477855808698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0478539": {
      "bus_from": "76_LVBus0793091",
      "bus_to": "76_LVBus0793092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.5617946247695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0393702": {
      "bus_from": "76_LVBus0793092",
      "bus_to": "76_LVBus0793093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.839135688918994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0650621": {
      "bus_from": "76_LVBus0793093",
      "bus_to": "76_LVBus0793094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.10204862829384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0094789": {
      "bus_from": "76_LVBus0793094",
      "bus_to": "76_LVBus0793095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.357198234032463,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0091797": {
      "bus_from": "76_LVBus0793094",
      "bus_to": "76_LVBus0793096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.34348999553114,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_353515": {
      "bus_from": "76_MVBus054152",
      "bus_to": "76_MVBus054153",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 484.99839702147574,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_279773": {
      "bus_from": "76_MVBus054153",
      "bus_to": "76_MVLV145689",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.0011766604784755,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1030805": {
      "bus_from": "76_MVLV145689_LV",
      "bus_to": "76_LVBus0793436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.73407586116989,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0542334": {
      "bus_from": "76_LVBus0793436",
      "bus_to": "76_LVBus0793437",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.80746963124665,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0220604": {
      "bus_from": "76_LVBus0793437",
      "bus_to": "76_LVBus0793438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.68097225257574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0054598": {
      "bus_from": "76_LVBus0793438",
      "bus_to": "76_LVBus0793439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 179.53402720139985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0115796": {
      "bus_from": "76_LVBus0793439",
      "bus_to": "76_LVBus0793440",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.68200705424613,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0004638": {
      "bus_from": "76_LVBus0793438",
      "bus_to": "76_LVBus0793441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.342864391362376,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_254521": {
      "bus_from": "76_MVBus054153",
      "bus_to": "76_MVLV077529",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 430.5810341419396,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_403006": {
      "bus_from": "76_MVLV077529",
      "bus_to": "76_MVBus054154",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 51.24913863115769,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_57151": {
      "bus_from": "76_MVBus054154",
      "bus_to": "76_MVLV129870",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 59.97161703548781,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0224240": {
      "bus_from": "76_MVLV129870_LV",
      "bus_to": "76_LVBus0793321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.30016495737526,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0669553": {
      "bus_from": "76_LVBus0793321",
      "bus_to": "76_LVBus0793322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.620509649709103,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0919508": {
      "bus_from": "76_LVBus0793322",
      "bus_to": "76_LVBus0793324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.49635148661781,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0506562": {
      "bus_from": "76_LVBus0793322",
      "bus_to": "76_LVBus0793323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.109028249513468,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0249042": {
      "bus_from": "76_MVLV129870_LV",
      "bus_to": "76_LVBus0793312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.44839533367611,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0459178": {
      "bus_from": "76_LVBus0793312",
      "bus_to": "76_LVBus0793313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 249.07820089938397,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0402552": {
      "bus_from": "76_LVBus0793313",
      "bus_to": "76_LVBus0793314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.40672716641214,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0732638": {
      "bus_from": "76_LVBus0793314",
      "bus_to": "76_LVBus0793315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.41585088133242,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0483236": {
      "bus_from": "76_LVBus0793314",
      "bus_to": "76_LVBus0793316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.53822927081582,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0247655": {
      "bus_from": "76_LVBus0793312",
      "bus_to": "76_LVBus0793317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.707462521110386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0690231": {
      "bus_from": "76_LVBus0793317",
      "bus_to": "76_LVBus0793318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.56746281557113,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0426888": {
      "bus_from": "76_LVBus0793317",
      "bus_to": "76_LVBus0793319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.484799364215966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_38260": {
      "bus_from": "76_MVBus054154",
      "bus_to": "76_MVLV129841",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 113.60201711695814,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_212782": {
      "bus_from": "76_MVLV077529",
      "bus_to": "76_MVBus054195",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1000.2605885780613,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_388448": {
      "bus_from": "76_MVBus054195",
      "bus_to": "76_MVBus054196",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 298.9559639190782,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_350972": {
      "bus_from": "76_MVBus054196",
      "bus_to": "76_MVBus054197",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.288644757347857,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_254529": {
      "bus_from": "76_MVBus054196",
      "bus_to": "76_MVBus054198",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 291.3566295557916,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_285235": {
      "bus_from": "76_MVBus054198",
      "bus_to": "76_MVLV061945",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 610.3019820575813,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_408401": {
      "bus_from": "76_MVLV061945",
      "bus_to": "76_MVLV049927",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 805.0293121616917,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_413574": {
      "bus_from": "76_MVLV049927",
      "bus_to": "76_MVBus054199",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 202.68965172299943,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_41765": {
      "bus_from": "76_MVBus054199",
      "bus_to": "76_MVLV041279",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 553.6547473997343,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0181922": {
      "bus_from": "76_MVLV041279_LV",
      "bus_to": "76_LVBus0792987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.35096582875987,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0619463": {
      "bus_from": "76_LVBus0792987",
      "bus_to": "76_LVBus0792991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.82178553808384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0402212": {
      "bus_from": "76_LVBus0792987",
      "bus_to": "76_LVBus0792990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 428.4638665281392,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0221445": {
      "bus_from": "76_LVBus0792987",
      "bus_to": "76_LVBus0792988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 411.09410149612563,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0724705": {
      "bus_from": "76_LVBus0792988",
      "bus_to": "76_LVBus0792989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 345.485537814936,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_38272": {
      "bus_from": "76_MVBus054199",
      "bus_to": "76_MVLV048823",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 450.61155161378105,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0054554": {
      "bus_from": "76_MVLV048823_LV",
      "bus_to": "76_LVBus0793010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.645423141702324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_216625": {
      "bus_from": "76_MVBus054198",
      "bus_to": "76_MVLV126396",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1249.4000162310967,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1465689": {
      "bus_from": "76_MVLV126396_LV",
      "bus_to": "76_LVBus0793295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.399607586125146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_189957": {
      "bus_from": "76_MVBus054195",
      "bus_to": "76_MVLV064763",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 28.725282845886152,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1332445": {
      "bus_from": "76_MVLV064763_LV",
      "bus_to": "76_LVBus0793036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.65541584412519,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0665653": {
      "bus_from": "76_LVBus0793036",
      "bus_to": "76_LVBus0793045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.49971327454,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0600968": {
      "bus_from": "76_LVBus0793036",
      "bus_to": "76_LVBus0793040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.73767894098218,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0493300": {
      "bus_from": "76_LVBus0793040",
      "bus_to": "76_LVBus0793042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.87715906375174,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0707382": {
      "bus_from": "76_LVBus0793042",
      "bus_to": "76_LVBus0793044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.40352534699514,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0368977": {
      "bus_from": "76_LVBus0793042",
      "bus_to": "76_LVBus0793043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.63739454406883,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0370002": {
      "bus_from": "76_LVBus0793040",
      "bus_to": "76_LVBus0793041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.54170634859649,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0121182": {
      "bus_from": "76_LVBus0793036",
      "bus_to": "76_LVBus0793038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.48909880284694,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0330125": {
      "bus_from": "76_LVBus0793038",
      "bus_to": "76_LVBus0793039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.72508265499029,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0047437": {
      "bus_from": "76_LVBus0793036",
      "bus_to": "76_LVBus0793037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.708858747384554,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1469586": {
      "bus_from": "76_MVLV113371_LV",
      "bus_to": "76_LVBus0793239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.369905206111403,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0259189": {
      "bus_from": "76_LVBus0793239",
      "bus_to": "76_LVBus0793240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.822026886946055,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0573999": {
      "bus_from": "76_LVBus0793240",
      "bus_to": "76_LVBus0793241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.98012710039017,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0551256": {
      "bus_from": "76_LVBus0793241",
      "bus_to": "76_LVBus0793242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 215.16733558345848,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0186456": {
      "bus_from": "76_LVBus0793242",
      "bus_to": "76_LVBus0793243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 372.6249499482459,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0163127": {
      "bus_from": "76_LVBus0793242",
      "bus_to": "76_LVBus0793244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.17409005687567,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1120197": {
      "bus_from": "76_MVLV113371_LV",
      "bus_to": "76_LVBus0793236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.51091972413073,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_241144": {
      "bus_from": "76_MVBus054150",
      "bus_to": "76_MVLV088952",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.052118607320762,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1657219": {
      "bus_from": "76_MVLV088952_LV",
      "bus_to": "76_LVBus0793161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.95266939504935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1457371": {
      "bus_from": "76_LVBus0793161",
      "bus_to": "76_LVBus0793162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.4127000092761,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1608826": {
      "bus_from": "76_LVBus0793162",
      "bus_to": "76_LVBus0793164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.9300543796577,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1700537": {
      "bus_from": "76_LVBus0793164",
      "bus_to": "76_LVBus0793169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.265410224272216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1726756": {
      "bus_from": "76_LVBus0793169",
      "bus_to": "76_LVBus0793170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.932218823037694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1335116": {
      "bus_from": "76_LVBus0793170",
      "bus_to": "76_LVBus0793171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.2602958423106525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1299700": {
      "bus_from": "76_LVBus0793170",
      "bus_to": "76_LVBus0793172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.534075876548684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1333297": {
      "bus_from": "76_LVBus0793172",
      "bus_to": "76_LVBus0793173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.85858232584841,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1826869": {
      "bus_from": "76_LVBus0793173",
      "bus_to": "76_LVBus0793174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.46891177096893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0424825": {
      "bus_from": "76_LVBus0793174",
      "bus_to": "76_LVBus0793175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.95490433657365,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0727587": {
      "bus_from": "76_LVBus0793175",
      "bus_to": "76_LVBus0793176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.61858727663256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1476995": {
      "bus_from": "76_LVBus0793176",
      "bus_to": "76_LVBus0793177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.60691811357351,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1694519": {
      "bus_from": "76_LVBus0793177",
      "bus_to": "76_LVBus0793178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.06287377201443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1811497": {
      "bus_from": "76_LVBus0793178",
      "bus_to": "76_LVBus0793179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.081541972036746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0060323": {
      "bus_from": "76_LVBus0793175",
      "bus_to": "76_LVBus0793180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.59701117486934,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1509964": {
      "bus_from": "76_LVBus0793173",
      "bus_to": "76_LVBus0793181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.784604968206873,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0109879": {
      "bus_from": "76_LVBus0793181",
      "bus_to": "76_LVBus0793182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.945024364395803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1126770": {
      "bus_from": "76_LVBus0793172",
      "bus_to": "76_LVBus0793183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.28755913077118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1373617": {
      "bus_from": "76_LVBus0793164",
      "bus_to": "76_LVBus0793165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.39411969453767,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1346245": {
      "bus_from": "76_LVBus0793165",
      "bus_to": "76_LVBus0793166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.505616679057223,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0939684": {
      "bus_from": "76_LVBus0793165",
      "bus_to": "76_LVBus0793167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.37375043670119,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0138203": {
      "bus_from": "76_LVBus0793167",
      "bus_to": "76_LVBus0793168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 128.3939869122442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1166692": {
      "bus_from": "76_LVBus0793162",
      "bus_to": "76_LVBus0793163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.35144865660096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1219130": {
      "bus_from": "76_MVLV088952_LV",
      "bus_to": "76_LVBus0793159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.440182384277864,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_324257": {
      "bus_from": "76_MVBus054146",
      "bus_to": "76_MVLV116004",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 26.468854627392204,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1512304": {
      "bus_from": "76_MVLV116004_LV",
      "bus_to": "76_LVBus0793273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.985509628187381,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0731485": {
      "bus_from": "76_LVBus0793273",
      "bus_to": "76_LVBus0793274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.61698659187405,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0685511": {
      "bus_from": "76_LVBus0793274",
      "bus_to": "76_LVBus0793284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.38286492083014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0477590": {
      "bus_from": "76_LVBus0793274",
      "bus_to": "76_LVBus0793283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 230.93445765493982,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0188767": {
      "bus_from": "76_LVBus0793274",
      "bus_to": "76_LVBus0793281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 425.2416602256784,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0444831": {
      "bus_from": "76_LVBus0793281",
      "bus_to": "76_LVBus0793282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 304.23915813104935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0152175": {
      "bus_from": "76_LVBus0793274",
      "bus_to": "76_LVBus0793275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.484990040847194,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0490734": {
      "bus_from": "76_LVBus0793275",
      "bus_to": "76_LVBus0793276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 175.92623438007158,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0445823": {
      "bus_from": "76_LVBus0793276",
      "bus_to": "76_LVBus0793278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.226252332106995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0197622": {
      "bus_from": "76_LVBus0793276",
      "bus_to": "76_LVBus0793279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.71902348622748,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0196064": {
      "bus_from": "76_LVBus0793279",
      "bus_to": "76_LVBus0793280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.63650922042482,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0111394": {
      "bus_from": "76_LVBus0793276",
      "bus_to": "76_LVBus0793277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.727517337044578,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1457488": {
      "bus_from": "76_MVLV116004_LV",
      "bus_to": "76_LVBus0793260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.210173932294037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0655542": {
      "bus_from": "76_LVBus0793260",
      "bus_to": "76_LVBus0793261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.864803132706292,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0394485": {
      "bus_from": "76_LVBus0793261",
      "bus_to": "76_LVBus0793262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.123798355104995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0542410": {
      "bus_from": "76_LVBus0793262",
      "bus_to": "76_LVBus0793264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.73745475037513,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0336483": {
      "bus_from": "76_LVBus0793264",
      "bus_to": "76_LVBus0793265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.30468300720227,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0147273": {
      "bus_from": "76_LVBus0793264",
      "bus_to": "76_LVBus0793266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.57348030163876,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0490735": {
      "bus_from": "76_LVBus0793266",
      "bus_to": "76_LVBus0793267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 226.72408050010384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0067926": {
      "bus_from": "76_LVBus0793267",
      "bus_to": "76_LVBus0793268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.07082876711709,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0490736": {
      "bus_from": "76_LVBus0793268",
      "bus_to": "76_LVBus0793270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.09520891768642,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0446673": {
      "bus_from": "76_LVBus0793268",
      "bus_to": "76_LVBus0793269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.629422339965764,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0053256": {
      "bus_from": "76_LVBus0793266",
      "bus_to": "76_LVBus0793271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.05230654048822,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0147272": {
      "bus_from": "76_LVBus0793262",
      "bus_to": "76_LVBus0793263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.724789487709955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_315397": {
      "bus_from": "76_MVBus054144",
      "bus_to": "76_MVLV032690",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1501.7302435743322,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_343538": {
      "bus_from": "76_MVLV032690",
      "bus_to": "76_MVBus054145",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 96.878163355618,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_301201": {
      "bus_from": "76_MVBus054145",
      "bus_to": "76_MVLV082441",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2453.5775698387656,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_358112": {
      "bus_from": "76_MVLV082441",
      "bus_to": "76_MVBus054160",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1297.0486420572238,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_379631": {
      "bus_from": "76_MVBus054160",
      "bus_to": "76_MVBus054161",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1955.5379074214732,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_401048": {
      "bus_from": "76_MVBus054161",
      "bus_to": "76_MVBus054162",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2582.4866843377013,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_399649": {
      "bus_from": "76_MVBus054162",
      "bus_to": "76_MVLV129891",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 7.455269171462545,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1078926": {
      "bus_from": "76_MVLV129891_LV",
      "bus_to": "76_LVBus0793326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.825380232609312,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0665632": {
      "bus_from": "76_LVBus0793326",
      "bus_to": "76_LVBus0793337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.651608846012,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0189041": {
      "bus_from": "76_LVBus0793326",
      "bus_to": "76_LVBus0793327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.83853544726341,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0685060": {
      "bus_from": "76_LVBus0793327",
      "bus_to": "76_LVBus0793336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.27623229789048,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0490999": {
      "bus_from": "76_LVBus0793327",
      "bus_to": "76_LVBus0793328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.9002397293721,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
