    "76_LVBranch0555371": {
      "bus_from": "76_LVBus0793328",
      "bus_to": "76_LVBus0793329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.52498336467843,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0433511": {
      "bus_from": "76_LVBus0793329",
      "bus_to": "76_LVBus0793330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.06553093397586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0665651": {
      "bus_from": "76_LVBus0793330",
      "bus_to": "76_LVBus0793331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.7315794013351,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0641822": {
      "bus_from": "76_LVBus0793330",
      "bus_to": "76_LVBus0793332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.8962679818438,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0440413": {
      "bus_from": "76_LVBus0793332",
      "bus_to": "76_LVBus0793334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 591.5382713879295,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0047415": {
      "bus_from": "76_LVBus0793332",
      "bus_to": "76_LVBus0793333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.053145894490385,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0111826": {
      "bus_from": "76_LVBus0793329",
      "bus_to": "76_LVBus0793335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.830607350359344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_195251": {
      "bus_from": "76_MVBus054162",
      "bus_to": "76_MVLV129260",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.862631812700837,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_278286": {
      "bus_from": "76_MVLV129260",
      "bus_to": "76_MVBus054165",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1223.4997926424276,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_348385": {
      "bus_from": "76_MVBus054165",
      "bus_to": "76_MVLV065456",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 7.842941903053627,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_223219": {
      "bus_from": "76_MVLV065456",
      "bus_to": "76_MVBus054167",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1742.0631056172424,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_358984": {
      "bus_from": "76_MVBus054167",
      "bus_to": "76_MVBus054168",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 378.643251172924,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_399097": {
      "bus_from": "76_MVBus054168",
      "bus_to": "76_MVLV064940",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1107.534829514575,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0789289": {
      "bus_from": "76_MVLV064940_LV",
      "bus_to": "76_LVBus0793047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.68292622722026,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0217855": {
      "bus_from": "76_LVBus0793047",
      "bus_to": "76_LVBus0793048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.81160523622727,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0376631": {
      "bus_from": "76_LVBus0793048",
      "bus_to": "76_LVBus0793050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 165.05496909877874,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0087988": {
      "bus_from": "76_LVBus0793048",
      "bus_to": "76_LVBus0793049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 283.43891453030807,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_263970": {
      "bus_from": "76_MVBus054168",
      "bus_to": "76_MVLV107534",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1647.686129917826,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_384346": {
      "bus_from": "76_MVLV107534",
      "bus_to": "76_MVBus054169",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 737.9213516218807,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_395561": {
      "bus_from": "76_MVBus054169",
      "bus_to": "76_MVLV037926",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 492.2622418837184,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_378644": {
      "bus_from": "76_MVLV037926",
      "bus_to": "76_MVLV009934",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1106.6241538043782,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_287879": {
      "bus_from": "76_MVLV009934",
      "bus_to": "76_MVBus054188",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 362.65253821451284,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_167280": {
      "bus_from": "76_MVBus054188",
      "bus_to": "76_MVLV031145",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 841.2127005742582,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_4319": {
      "bus_from": "76_MVLV031145",
      "bus_to": "76_MVLV026076",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 468.3813398787057,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0245254": {
      "bus_from": "76_MVLV026076_LV",
      "bus_to": "76_LVBus0792959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.854911211249522,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0553404": {
      "bus_from": "76_LVBus0792959",
      "bus_to": "76_LVBus0792961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.626097401207254,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0309740": {
      "bus_from": "76_LVBus0792959",
      "bus_to": "76_LVBus0792960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 645.7056222223581,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0429470": {
      "bus_from": "76_MVLV031145_LV",
      "bus_to": "76_LVBus0792965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.59449414447252,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1395924": {
      "bus_from": "76_LVBus0792965",
      "bus_to": "76_LVBus0792970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.81827020757451,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0376679": {
      "bus_from": "76_LVBus0792965",
      "bus_to": "76_LVBus0792967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.89229997076465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0270649": {
      "bus_from": "76_LVBus0792967",
      "bus_to": "76_LVBus0792969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 648.9821532379381,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0218032": {
      "bus_from": "76_LVBus0792967",
      "bus_to": "76_LVBus0792968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.43045936907811,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0340349": {
      "bus_from": "76_LVBus0792965",
      "bus_to": "76_LVBus0792966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 361.3593323928593,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1446757": {
      "bus_from": "76_MVLV009934_LV",
      "bus_to": "76_LVBus0792888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.0361993434486765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1801231": {
      "bus_from": "76_LVBus0792888",
      "bus_to": "76_LVBus0792889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.757481998358024,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1312054": {
      "bus_from": "76_LVBus0792889",
      "bus_to": "76_LVBus0792895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.09592813002068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1190544": {
      "bus_from": "76_LVBus0792895",
      "bus_to": "76_LVBus0792896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.10906573216681,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0961516": {
      "bus_from": "76_LVBus0792896",
      "bus_to": "76_LVBus0792897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.931660576114645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1360781": {
      "bus_from": "76_LVBus0792897",
      "bus_to": "76_LVBus0792910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.42045436911123,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0275552": {
      "bus_from": "76_LVBus0792910",
      "bus_to": "76_LVBus0792911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.1857495601886,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1623054": {
      "bus_from": "76_LVBus0792911",
      "bus_to": "76_LVBus0792912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.31949069046068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1052349": {
      "bus_from": "76_LVBus0792912",
      "bus_to": "76_LVBus0792913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.727159084008528,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0978835": {
      "bus_from": "76_LVBus0792913",
      "bus_to": "76_LVBus0792914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.618160457641615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1005929": {
      "bus_from": "76_LVBus0792897",
      "bus_to": "76_LVBus0792898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.39958868827362,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1448211": {
      "bus_from": "76_LVBus0792898",
      "bus_to": "76_LVBus0792899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.00841260493669,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1797083": {
      "bus_from": "76_LVBus0792899",
      "bus_to": "76_LVBus0792900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.351696808689507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0362650": {
      "bus_from": "76_LVBus0792900",
      "bus_to": "76_LVBus0792901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.20049895925403,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1250277": {
      "bus_from": "76_LVBus0792901",
      "bus_to": "76_LVBus0792902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.2944704404756555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0279515": {
      "bus_from": "76_LVBus0792902",
      "bus_to": "76_LVBus0792903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.308160625145488,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0151029": {
      "bus_from": "76_LVBus0792901",
      "bus_to": "76_LVBus0792904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.0576980195547,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1255984": {
      "bus_from": "76_LVBus0792899",
      "bus_to": "76_LVBus0792905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.578025636405021,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0125065": {
      "bus_from": "76_LVBus0792905",
      "bus_to": "76_LVBus0792906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.629550532431697,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0035358": {
      "bus_from": "76_LVBus0792906",
      "bus_to": "76_LVBus0792907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.97398600774004,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0362629": {
      "bus_from": "76_LVBus0792907",
      "bus_to": "76_LVBus0792908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.710876445758842,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0848226": {
      "bus_from": "76_LVBus0792908",
      "bus_to": "76_LVBus0792909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.3556419868139,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0108740": {
      "bus_from": "76_LVBus0792889",
      "bus_to": "76_LVBus0792890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.42670961490552,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0719222": {
      "bus_from": "76_LVBus0792890",
      "bus_to": "76_LVBus0792891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.30778434517829,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1229099": {
      "bus_from": "76_LVBus0792891",
      "bus_to": "76_LVBus0792892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.60403358748323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1310233": {
      "bus_from": "76_LVBus0792892",
      "bus_to": "76_LVBus0792893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.99678501603029,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0970042": {
      "bus_from": "76_LVBus0792893",
      "bus_to": "76_LVBus0792894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.006797870748,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1808914": {
      "bus_from": "76_MVLV009934_LV",
      "bus_to": "76_LVBus0792885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.382793495305142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0134455": {
      "bus_from": "76_LVBus0792885",
      "bus_to": "76_LVBus0792886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 484.8268267749981,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_316401": {
      "bus_from": "76_MVLV037926",
      "bus_to": "76_MVBus054170",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 702.853931143332,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_400541": {
      "bus_from": "76_MVBus054170",
      "bus_to": "76_MVBus054171",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 70.41783251370993,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_41038": {
      "bus_from": "76_MVBus054171",
      "bus_to": "76_MVBus054172",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 773.5140152008848,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_338737": {
      "bus_from": "76_MVBus054172",
      "bus_to": "76_MVLV010883",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1.0957617723465956,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_283853": {
      "bus_from": "76_MVLV010883",
      "bus_to": "76_MVBus054173",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1.124273011288262,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_158017": {
      "bus_from": "76_MVBus054173",
      "bus_to": "76_MVBus054174",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 137.0993791184055,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_49827": {
      "bus_from": "76_MVBus054174",
      "bus_to": "76_MVBus054175",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 504.78339948706883,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_82567": {
      "bus_from": "76_MVBus054175",
      "bus_to": "76_MVLV107395",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 590.4024303625595,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0753426": {
      "bus_from": "76_MVLV107395_LV",
      "bus_to": "76_LVBus0793207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.36797855156077,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0425054": {
      "bus_from": "76_LVBus0793207",
      "bus_to": "76_LVBus0793209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.609269703632833,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0648350": {
      "bus_from": "76_LVBus0793209",
      "bus_to": "76_LVBus0793214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 583.5163235357084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0396556": {
      "bus_from": "76_LVBus0793209",
      "bus_to": "76_LVBus0793210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 646.8166628527484,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1250281": {
      "bus_from": "76_LVBus0793210",
      "bus_to": "76_LVBus0793213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 391.95032525528956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0455915": {
      "bus_from": "76_LVBus0793210",
      "bus_to": "76_LVBus0793211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.33051782202588,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0396557": {
      "bus_from": "76_LVBus0793211",
      "bus_to": "76_LVBus0793212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 179.21335450131264,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0170276": {
      "bus_from": "76_LVBus0793207",
      "bus_to": "76_LVBus0793208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.09014251908667,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_30570": {
      "bus_from": "76_MVBus054175",
      "bus_to": "76_MVBus054176",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 76.70110178647415,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_71000": {
      "bus_from": "76_MVBus054176",
      "bus_to": "76_MVBus054180",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 801.8169948380365,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_49845": {
      "bus_from": "76_MVBus054180",
      "bus_to": "76_MVBus054181",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 863.1898731704971,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_134332": {
      "bus_from": "76_MVBus054181",
      "bus_to": "76_MVBus054184",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 585.7600720857934,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_178542": {
      "bus_from": "76_MVBus054184",
      "bus_to": "76_MVBus054185",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 447.4696859223211,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_394343": {
      "bus_from": "76_MVBus054185",
      "bus_to": "76_MVLV145535",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.524007593184455,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_268957": {
      "bus_from": "76_MVLV145535",
      "bus_to": "76_MVBus054192",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.253684626237401,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_65791": {
      "bus_from": "76_MVBus054192",
      "bus_to": "76_MVBus054193",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2031.4431538804415,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_257201": {
      "bus_from": "76_MVBus054193",
      "bus_to": "76_MVLV018571",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 18.75010843365953,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_314104": {
      "bus_from": "76_MVLV018571",
      "bus_to": "76_MVBus054200",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 800.1680040070614,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_236996": {
      "bus_from": "76_MVBus054200",
      "bus_to": "76_MVLV019071",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 209.4681817542133,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1143919": {
      "bus_from": "76_MVLV019071_LV",
      "bus_to": "76_LVBus0792929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.488209512222683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0477591": {
      "bus_from": "76_LVBus0792929",
      "bus_to": "76_LVBus0792947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.72188195446515,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0634112": {
      "bus_from": "76_LVBus0792947",
      "bus_to": "76_LVBus0792948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.34922470113871,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0086305": {
      "bus_from": "76_LVBus0792929",
      "bus_to": "76_LVBus0792930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.739073420523376,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0394486": {
      "bus_from": "76_LVBus0792930",
      "bus_to": "76_LVBus0792932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.36992774048193,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0370977": {
      "bus_from": "76_LVBus0792932",
      "bus_to": "76_LVBus0792933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.65886283899792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0109583": {
      "bus_from": "76_LVBus0792932",
      "bus_to": "76_LVBus0792934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.602544432283686,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0511382": {
      "bus_from": "76_LVBus0792934",
      "bus_to": "76_LVBus0792935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.46740262161301,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0445828": {
      "bus_from": "76_LVBus0792935",
      "bus_to": "76_LVBus0792943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.942895986653046,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0324575": {
      "bus_from": "76_LVBus0792943",
      "bus_to": "76_LVBus0792945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.75609160761963,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0335513": {
      "bus_from": "76_LVBus0792945",
      "bus_to": "76_LVBus0792946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.40668315416086,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0267000": {
      "bus_from": "76_LVBus0792943",
      "bus_to": "76_LVBus0792944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.063579869520495,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0318560": {
      "bus_from": "76_LVBus0792935",
      "bus_to": "76_LVBus0792936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.875024439912607,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0697570": {
      "bus_from": "76_LVBus0792936",
      "bus_to": "76_LVBus0792940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.742959624043586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0092678": {
      "bus_from": "76_LVBus0792936",
      "bus_to": "76_LVBus0792937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.80464503446241,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0123821": {
      "bus_from": "76_LVBus0792937",
      "bus_to": "76_LVBus0792938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.64496898046934,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0628908": {
      "bus_from": "76_LVBus0792938",
      "bus_to": "76_LVBus0792939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.42052276679362,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0219578": {
      "bus_from": "76_LVBus0792935",
      "bus_to": "76_LVBus0792941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.86731485694439,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0053917": {
      "bus_from": "76_LVBus0792941",
      "bus_to": "76_LVBus0792942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.76033857268827,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0059345": {
      "bus_from": "76_LVBus0792930",
      "bus_to": "76_LVBus0792931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.20571510248222,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0823906": {
      "bus_from": "76_MVLV019071_LV",
      "bus_to": "76_LVBus0792927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 125.28525216631928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_227399": {
      "bus_from": "76_MVBus054200",
      "bus_to": "76_MVBus054201",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 555.7380035711365,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_211079": {
      "bus_from": "76_MVLV145535",
      "bus_to": "76_MVLV070280",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1328.9777599822137,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_178541": {
      "bus_from": "76_MVBus054184",
      "bus_to": "76_MVLV138206",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 322.3510711971085,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0667244": {
      "bus_from": "76_MVLV138206_LV",
      "bus_to": "76_LVBus0793377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.270151322443265,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0338407": {
      "bus_from": "76_LVBus0793377",
      "bus_to": "76_LVBus0793378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 245.3247174239675,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0717458": {
      "bus_from": "76_LVBus0793378",
      "bus_to": "76_LVBus0793380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.87793396156924,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0170297": {
      "bus_from": "76_LVBus0793378",
      "bus_to": "76_LVBus0793379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.98047330850227,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0637224": {
      "bus_from": "76_MVLV138206_LV",
      "bus_to": "76_LVBus0793375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 476.5852851874763,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_13091": {
      "bus_from": "76_MVBus054181",
      "bus_to": "76_MVBus054182",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 117.3635696454611,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_134335": {
      "bus_from": "76_MVBus054182",
      "bus_to": "76_MVLV048988",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 50.864608576067354,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0331391": {
      "bus_from": "76_MVLV048988_LV",
      "bus_to": "76_LVBus0793017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.569976615294803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0613807": {
      "bus_from": "76_LVBus0793017",
      "bus_to": "76_LVBus0793019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.46465362628183,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0264304": {
      "bus_from": "76_LVBus0793017",
      "bus_to": "76_LVBus0793018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.94403739674803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_134333": {
      "bus_from": "76_MVBus054182",
      "bus_to": "76_MVBus054183",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 866.9287890496757,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_13094": {
      "bus_from": "76_MVBus054183",
      "bus_to": "76_MVLV048928",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 67.12173780360024,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0117874": {
      "bus_from": "76_MVLV048928_LV",
      "bus_to": "76_LVBus0793012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 236.2993584048454,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0424983": {
      "bus_from": "76_LVBus0793012",
      "bus_to": "76_LVBus0793013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 227.19848148529763,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0667157": {
      "bus_from": "76_LVBus0793013",
      "bus_to": "76_LVBus0793014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 325.74870036993906,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0275097": {
      "bus_from": "76_LVBus0793012",
      "bus_to": "76_LVBus0793015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 345.63705118952595,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_13093": {
      "bus_from": "76_MVBus054183",
      "bus_to": "76_MVLV139950",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1042.4204447030215,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0637205": {
      "bus_from": "76_MVLV139950_LV",
      "bus_to": "76_LVBus0793402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.87566820621731,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0629840": {
      "bus_from": "76_LVBus0793402",
      "bus_to": "76_LVBus0793403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 340.00567880020037,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0753345": {
      "bus_from": "76_LVBus0793403",
      "bus_to": "76_LVBus0793404",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 298.8419136543047,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0161367": {
      "bus_from": "76_LVBus0793402",
      "bus_to": "76_LVBus0793405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 128.27232793360287,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_180395": {
      "bus_from": "76_MVBus054180",
      "bus_to": "76_MVLV139497",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1025.0961865844647,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0343355": {
      "bus_from": "76_MVLV139497_LV",
      "bus_to": "76_LVBus0793383",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.691928714066346,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0622575": {
      "bus_from": "76_LVBus0793383",
      "bus_to": "76_LVBus0793389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.9846022544676,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0396512": {
      "bus_from": "76_LVBus0793383",
      "bus_to": "76_LVBus0793384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 280.54760684471296,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0455880": {
      "bus_from": "76_LVBus0793384",
      "bus_to": "76_LVBus0793385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 426.86116247324213,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0425058": {
      "bus_from": "76_LVBus0793385",
      "bus_to": "76_LVBus0793387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.47595275283803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0200633": {
      "bus_from": "76_LVBus0793387",
      "bus_to": "76_LVBus0793388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.71402448160691,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0275218": {
      "bus_from": "76_LVBus0793385",
      "bus_to": "76_LVBus0793386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.52764919887371,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_120639": {
      "bus_from": "76_MVBus054176",
      "bus_to": "76_MVBus054177",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 232.7818577399485,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_70984": {
      "bus_from": "76_MVBus054177",
      "bus_to": "76_MVBus054178",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 587.275107924014,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_30555": {
      "bus_from": "76_MVBus054178",
      "bus_to": "76_MVBus054179",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1007.1365492330368,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_180353": {
      "bus_from": "76_MVBus054179",
      "bus_to": "76_MVLV115765",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 994.5568780272345,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0429469": {
      "bus_from": "76_MVLV115765_LV",
      "bus_to": "76_LVBus0793246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.973909002302349,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0482392": {
      "bus_from": "76_LVBus0793246",
      "bus_to": "76_LVBus0793247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 366.3217537658505,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0376678": {
      "bus_from": "76_LVBus0793246",
      "bus_to": "76_LVBus0793248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.03867355725819,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_120627": {
      "bus_from": "76_MVBus054179",
      "bus_to": "76_MVLV056155",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 21.674296505640317,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0755652": {
      "bus_from": "76_MVLV056155_LV",
      "bus_to": "76_LVBus0793025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.56309899948133,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0691400": {
      "bus_from": "76_LVBus0793025",
      "bus_to": "76_LVBus0793030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.42533519379151,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0658625": {
      "bus_from": "76_LVBus0793030",
      "bus_to": "76_LVBus0793031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 395.4443252244319,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0415708": {
      "bus_from": "76_LVBus0793025",
      "bus_to": "76_LVBus0793026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.59690738712032,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1080974": {
      "bus_from": "76_LVBus0793026",
      "bus_to": "76_LVBus0793029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 118.37823555603032,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0365109": {
      "bus_from": "76_LVBus0793026",
      "bus_to": "76_LVBus0793027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.765130289465134,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0011490": {
      "bus_from": "76_LVBus0793027",
      "bus_to": "76_LVBus0793028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 258.8890405694601,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_13092": {
      "bus_from": "76_MVBus054178",
      "bus_to": "76_MVLV048991",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 149.42371099951222,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0719678": {
      "bus_from": "76_MVLV048991_LV",
      "bus_to": "76_LVBus0793023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.559590898992404,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_181460": {
      "bus_from": "76_MVBus054177",
      "bus_to": "76_MVLV127626",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 47.50645064668667,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0122450": {
      "bus_from": "76_MVLV127626_LV",
      "bus_to": "76_LVBus0793306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.76666397513716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0369482": {
      "bus_from": "76_LVBus0793306",
      "bus_to": "76_LVBus0793307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 353.63128904380807,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0514345": {
      "bus_from": "76_LVBus0793307",
      "bus_to": "76_LVBus0793308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.5235312621588,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0495520": {
      "bus_from": "76_LVBus0793307",
      "bus_to": "76_LVBus0793309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 476.04725862788695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0361093": {
      "bus_from": "76_MVLV127626_LV",
      "bus_to": "76_LVBus0793297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.9932080781707193,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0488496": {
      "bus_from": "76_LVBus0793297",
      "bus_to": "76_LVBus0793298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.57390373838033,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1048163": {
      "bus_from": "76_LVBus0793298",
      "bus_to": "76_LVBus0793299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.613681444031585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0029307": {
      "bus_from": "76_LVBus0793298",
      "bus_to": "76_LVBus0793300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.05585910234973,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0471520": {
      "bus_from": "76_LVBus0793300",
      "bus_to": "76_LVBus0793303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.48216373341462,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0680135": {
      "bus_from": "76_LVBus0793303",
      "bus_to": "76_LVBus0793304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.40381700207892,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0138060": {
      "bus_from": "76_LVBus0793300",
      "bus_to": "76_LVBus0793301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.61314162846356,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0727349": {
      "bus_from": "76_LVBus0793301",
      "bus_to": "76_LVBus0793302",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.743423818731008,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_180368": {
      "bus_from": "76_MVBus054174",
      "bus_to": "76_MVLV139937",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 134.60934202923747,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0296641": {
      "bus_from": "76_MVLV139937_LV",
      "bus_to": "76_LVBus0793391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.244824771557212,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0149509": {
      "bus_from": "76_LVBus0793391",
      "bus_to": "76_LVBus0793392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 459.66776217216574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0469497": {
      "bus_from": "76_LVBus0793392",
      "bus_to": "76_LVBus0793393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 249.21397768734465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0667529": {
      "bus_from": "76_LVBus0793393",
      "bus_to": "76_LVBus0793395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.02434961625267,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0133920": {
      "bus_from": "76_LVBus0793393",
      "bus_to": "76_LVBus0793394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.446242762146596,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0117977": {
      "bus_from": "76_LVBus0793391",
      "bus_to": "76_LVBus0793396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.74740945608856,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0621529": {
      "bus_from": "76_LVBus0793396",
      "bus_to": "76_LVBus0793400",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.99147143039878,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0389295": {
      "bus_from": "76_LVBus0793396",
      "bus_to": "76_LVBus0793397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.1154910209512,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0937677": {
      "bus_from": "76_LVBus0793397",
      "bus_to": "76_LVBus0793399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.79439423267087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0131731": {
      "bus_from": "76_LVBus0793397",
      "bus_to": "76_LVBus0793398",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.24544411368169,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_228695": {
      "bus_from": "76_MVBus054170",
      "bus_to": "76_MVLV067425",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 30.456878233924183,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1004239": {
      "bus_from": "76_MVLV067425_LV",
      "bus_to": "76_LVBus0793057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.344286389992197,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0577644": {
      "bus_from": "76_LVBus0793057",
      "bus_to": "76_LVBus0793062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.90452346643353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0425075": {
      "bus_from": "76_LVBus0793062",
      "bus_to": "76_LVBus0793063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.57779002414296,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0255991": {
      "bus_from": "76_LVBus0793057",
      "bus_to": "76_LVBus0793061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.50616815148709,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0007845": {
      "bus_from": "76_LVBus0793057",
      "bus_to": "76_LVBus0793058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.89128604173032,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0516222": {
      "bus_from": "76_LVBus0793058",
      "bus_to": "76_LVBus0793059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 237.11693482913407,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0217904": {
      "bus_from": "76_LVBus0793059",
      "bus_to": "76_LVBus0793060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 250.40868554432467,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_378813": {
      "bus_from": "76_MVBus054169",
      "bus_to": "76_MVLV086505",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 17.923823224786194,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1113951": {
      "bus_from": "76_MVLV086505_LV",
      "bus_to": "76_LVBus0793146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.981495560040443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0423442": {
      "bus_from": "76_LVBus0793146",
      "bus_to": "76_LVBus0793147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.91170124957087,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0549993": {
      "bus_from": "76_LVBus0793147",
      "bus_to": "76_LVBus0793148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.95411590811969,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0753415": {
      "bus_from": "76_LVBus0793148",
      "bus_to": "76_LVBus0793150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 624.8690202054021,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0455954": {
      "bus_from": "76_LVBus0793148",
      "bus_to": "76_LVBus0793149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.84770181615295,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0100210": {
      "bus_from": "76_LVBus0793146",
      "bus_to": "76_LVBus0793151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 151.39375329020856,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0374035": {
      "bus_from": "76_LVBus0793151",
      "bus_to": "76_LVBus0793156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.20772828764174,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0200739": {
      "bus_from": "76_LVBus0793156",
      "bus_to": "76_LVBus0793157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.06543159066158,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0037439": {
      "bus_from": "76_LVBus0793151",
      "bus_to": "76_LVBus0793152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.33079037165323,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0637248": {
      "bus_from": "76_LVBus0793152",
      "bus_to": "76_LVBus0793153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.53928784648667,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0275077": {
      "bus_from": "76_LVBus0793153",
      "bus_to": "76_LVBus0793154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.89517213649602,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0131637": {
      "bus_from": "76_LVBus0793153",
      "bus_to": "76_LVBus0793155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.20319550680044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_262786": {
      "bus_from": "76_MVLV107534",
      "bus_to": "76_MVBus054186",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 224.21881147291262,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_348836": {
      "bus_from": "76_MVBus054186",
      "bus_to": "76_MVLV084954",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2.9627419674776077,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1283551": {
      "bus_from": "76_MVLV084954_LV",
      "bus_to": "76_LVBus0793133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.80578792232009,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0716755": {
      "bus_from": "76_LVBus0793133",
      "bus_to": "76_LVBus0793135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.42651102238345,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0553546": {
      "bus_from": "76_LVBus0793133",
      "bus_to": "76_LVBus0793136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.03100092186604,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0411844": {
      "bus_from": "76_LVBus0793136",
      "bus_to": "76_LVBus0793137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 516.0213627987156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0393709": {
      "bus_from": "76_LVBus0793133",
      "bus_to": "76_LVBus0793134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.367183666566593,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_315960": {
      "bus_from": "76_MVBus054186",
      "bus_to": "76_MVBus054187",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 984.9707497331785,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_410908": {
      "bus_from": "76_MVBus054187",
      "bus_to": "76_MVLV085019",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1201.4542287381764,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_238598": {
      "bus_from": "76_MVLV085019",
      "bus_to": "76_MVBus054189",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 864.1913329318999,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_326092": {
      "bus_from": "76_MVBus054189",
      "bus_to": "76_MVBus054190",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2329.704973609684,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_210247": {
      "bus_from": "76_MVBus054190",
      "bus_to": "76_MVBus054191",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.795332657973522,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_32344": {
      "bus_from": "76_MVBus054191",
      "bus_to": "76_MVLV134100",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1446.0538674346037,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0336440": {
      "bus_from": "76_MVLV134100_LV",
      "bus_to": "76_LVBus0793359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 164.82672604755106,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0342361": {
      "bus_from": "76_LVBus0793359",
      "bus_to": "76_LVBus0793360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.9338959970847,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0478107": {
      "bus_from": "76_LVBus0793360",
      "bus_to": "76_LVBus0793361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.69307510147839,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0196990": {
      "bus_from": "76_LVBus0793359",
      "bus_to": "76_LVBus0793362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.13480445168784,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0059964": {
      "bus_from": "76_MVLV134100_LV",
      "bus_to": "76_LVBus0793357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 272.6378103812804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_204646": {
      "bus_from": "76_MVBus054190",
      "bus_to": "76_MVLV115839",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.528588134169169,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1212589": {
      "bus_from": "76_MVLV115839_LV",
      "bus_to": "76_LVBus0793252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.701114869378145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0680395": {
      "bus_from": "76_LVBus0793252",
      "bus_to": "76_LVBus0793257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 311.0785748829618,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0480969": {
      "bus_from": "76_LVBus0793257",
      "bus_to": "76_LVBus0793258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 405.4583702581418,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0030879": {
      "bus_from": "76_LVBus0793252",
      "bus_to": "76_LVBus0793253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 404.0499412941909,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0553686": {
      "bus_from": "76_LVBus0793253",
      "bus_to": "76_LVBus0793255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 452.2892883282509,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0544760": {
      "bus_from": "76_LVBus0793253",
      "bus_to": "76_LVBus0793256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 169.53684062539506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0241959": {
      "bus_from": "76_LVBus0793253",
      "bus_to": "76_LVBus0793254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 403.27072025647396,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_305057": {
      "bus_from": "76_MVBus054189",
      "bus_to": "76_MVLV025406",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.027834299359451,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0912939": {
      "bus_from": "76_MVLV025406_LV",
      "bus_to": "76_LVBus0792950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.06799009130951,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0661562": {
      "bus_from": "76_LVBus0792950",
      "bus_to": "76_LVBus0792955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.02545731403471,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0469465": {
      "bus_from": "76_LVBus0792955",
      "bus_to": "76_LVBus0792957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 652.8709403480658,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0244901": {
      "bus_from": "76_LVBus0792955",
      "bus_to": "76_LVBus0792956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 327.55797508381045,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0444275": {
      "bus_from": "76_LVBus0792950",
      "bus_to": "76_LVBus0792951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.4992328316182436,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0542335": {
      "bus_from": "76_LVBus0792951",
      "bus_to": "76_LVBus0792952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.78285930890678,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0769597": {
      "bus_from": "76_LVBus0792952",
      "bus_to": "76_LVBus0792953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.4405219723187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0147190": {
      "bus_from": "76_LVBus0792953",
      "bus_to": "76_LVBus0792954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.432175866302394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1239084": {
      "bus_from": "76_MVLV085019_LV",
      "bus_to": "76_LVBus0793139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.27343530896689,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0620034": {
      "bus_from": "76_LVBus0793139",
      "bus_to": "76_LVBus0793142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.25020847868564,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0618545": {
      "bus_from": "76_LVBus0793142",
      "bus_to": "76_LVBus0793143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.40437042599685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0282711": {
      "bus_from": "76_LVBus0793143",
      "bus_to": "76_LVBus0793144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.2519814370676,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0423228": {
      "bus_from": "76_LVBus0793139",
      "bus_to": "76_LVBus0793140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 192.42998821167464,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0499783": {
      "bus_from": "76_LVBus0793140",
      "bus_to": "76_LVBus0793141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 268.2899943315158,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_371549": {
      "bus_from": "76_MVBus054187",
      "bus_to": "76_MVLV134628",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.029824153160912,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1470856": {
      "bus_from": "76_MVLV134628_LV",
      "bus_to": "76_LVBus0793364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.535731030830728,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0345072": {
      "bus_from": "76_LVBus0793364",
      "bus_to": "76_LVBus0793370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.45736818854948,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0080549": {
      "bus_from": "76_LVBus0793364",
      "bus_to": "76_LVBus0793365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 510.35406385459925,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0978444": {
      "bus_from": "76_LVBus0793365",
      "bus_to": "76_LVBus0793366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 419.6656208354535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0538082": {
      "bus_from": "76_LVBus0793366",
      "bus_to": "76_LVBus0793367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 193.10827933476023,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0069431": {
      "bus_from": "76_LVBus0793364",
      "bus_to": "76_LVBus0793368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 414.31055096752357,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0397822": {
      "bus_from": "76_LVBus0793368",
      "bus_to": "76_LVBus0793369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.30983521855906,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_334264": {
      "bus_from": "76_MVBus054167",
      "bus_to": "76_MVLV091009",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 9.659700620578628,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1022213": {
      "bus_from": "76_MVLV091009_LV",
      "bus_to": "76_LVBus0793190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 273.8476896284669,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1446752": {
      "bus_from": "76_LVBus0793190",
      "bus_to": "76_LVBus0793191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 194.22593848599925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1425135": {
      "bus_from": "76_MVLV091009_LV",
      "bus_to": "76_LVBus0793185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.28933492427128,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0599580": {
      "bus_from": "76_LVBus0793185",
      "bus_to": "76_LVBus0793186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.79712167629516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0364605": {
      "bus_from": "76_LVBus0793186",
      "bus_to": "76_LVBus0793187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.18135070248178,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0318149": {
      "bus_from": "76_LVBus0793187",
      "bus_to": "76_LVBus0793188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.44540600754516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1087353": {
      "bus_from": "76_MVLV065456_LV",
      "bus_to": "76_LVBus0793052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.717842799778637,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0534629": {
      "bus_from": "76_LVBus0793052",
      "bus_to": "76_LVBus0793054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 192.39258314111567,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1527507": {
      "bus_from": "76_LVBus0793054",
      "bus_to": "76_LVBus0793055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 125.70363609206561,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0414154": {
      "bus_from": "76_LVBus0793052",
      "bus_to": "76_LVBus0793053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 192.04018381742412,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_245860": {
      "bus_from": "76_MVBus054165",
      "bus_to": "76_MVBus054166",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 27.10422657307518,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_113151": {
      "bus_from": "76_MVBus054166",
      "bus_to": "76_MVLV149444",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1292.4587451434581,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_229955": {
      "bus_from": "76_MVBus054161",
      "bus_to": "76_MVLV097395",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.2735283795131895,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0926443": {
      "bus_from": "76_MVLV097395_LV",
      "bus_to": "76_LVBus0793203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.813642844944102,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0701919": {
      "bus_from": "76_LVBus0793203",
      "bus_to": "76_LVBus0793205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.156695079904075,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0002568": {
      "bus_from": "76_LVBus0793203",
      "bus_to": "76_LVBus0793204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.785811288463123,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_216332": {
      "bus_from": "76_MVBus054160",
      "bus_to": "76_MVLV041269",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 374.6639799484736,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1376538": {
      "bus_from": "76_MVLV041269_LV",
      "bus_to": "76_LVBus0792979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.962793331985386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0747847": {
      "bus_from": "76_LVBus0792979",
      "bus_to": "76_LVBus0792982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.407576095322554,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0292523": {
      "bus_from": "76_LVBus0792982",
      "bus_to": "76_LVBus0792983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.62544427323136,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0368893": {
      "bus_from": "76_LVBus0792983",
      "bus_to": "76_LVBus0792985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.972117498802046,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0117142": {
      "bus_from": "76_LVBus0792983",
      "bus_to": "76_LVBus0792984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.63542807968834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0047418": {
      "bus_from": "76_LVBus0792979",
      "bus_to": "76_LVBus0792980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.75029824811594,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0226361": {
      "bus_from": "76_LVBus0792980",
      "bus_to": "76_LVBus0792981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.214714611361664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1002444": {
      "bus_from": "76_MVLV041269_LV",
      "bus_to": "76_LVBus0792972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.849971135712703,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0503240": {
      "bus_from": "76_LVBus0792972",
      "bus_to": "76_LVBus0792977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 788.3355146923927,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0385795": {
      "bus_from": "76_LVBus0792972",
      "bus_to": "76_LVBus0792976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.951950313975978,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0171888": {
      "bus_from": "76_LVBus0792972",
      "bus_to": "76_LVBus0792973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 346.2863859445625,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1135558": {
      "bus_from": "76_LVBus0792973",
      "bus_to": "76_LVBus0792974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 282.2247394137662,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0239061": {
      "bus_from": "76_LVBus0792973",
      "bus_to": "76_LVBus0792975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 272.7920354630952,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0966781": {
      "bus_from": "76_MVLV082441_LV",
      "bus_to": "76_LVBus0793118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.993743202527363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1656041": {
      "bus_from": "76_MVLV082441_LV",
      "bus_to": "76_LVBus0793112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.08576888600425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0572961": {
      "bus_from": "76_LVBus0793112",
      "bus_to": "76_LVBus0793113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.19395560602874,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0449261": {
      "bus_from": "76_LVBus0793113",
      "bus_to": "76_LVBus0793116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 645.0097226884042,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0394325": {
      "bus_from": "76_LVBus0793113",
      "bus_to": "76_LVBus0793114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 419.4163595475699,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0974601": {
      "bus_from": "76_LVBus0793114",
      "bus_to": "76_LVBus0793115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.90809409500442,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_198851": {
      "bus_from": "76_MVBus054145",
      "bus_to": "76_MVLV126364",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.246898849859125,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1819531": {
      "bus_from": "76_MVLV126364_LV",
      "bus_to": "76_LVBus0793286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5612929121453183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0478112": {
      "bus_from": "76_LVBus0793286",
      "bus_to": "76_LVBus0793287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.32116810874605,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0235257": {
      "bus_from": "76_LVBus0793286",
      "bus_to": "76_LVBus0793288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.43403206008423,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0300140": {
      "bus_from": "76_LVBus0793288",
      "bus_to": "76_LVBus0793291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.20943062269352,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0135755": {
      "bus_from": "76_LVBus0793288",
      "bus_to": "76_LVBus0793289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.85537059215884,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0023831": {
      "bus_from": "76_LVBus0793289",
      "bus_to": "76_LVBus0793290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.13811891540552,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_196145": {
      "bus_from": "76_MVBus054141",
      "bus_to": "76_MVBus054142",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.557804128943328,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_175592": {
      "bus_from": "76_MVBus054142",
      "bus_to": "76_MVBus054143",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 50.15754665710899,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_51349": {
      "bus_from": "76_MVBus054143",
      "bus_to": "76_MVLV077198",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 253.5660325881619,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0256036": {
      "bus_from": "76_MVLV077198_LV",
      "bus_to": "76_LVBus0793074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.51417713958733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0508020": {
      "bus_from": "76_LVBus0793074",
      "bus_to": "76_LVBus0793075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.83402326164307,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0543504": {
      "bus_from": "76_LVBus0793075",
      "bus_to": "76_LVBus0793076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.23971049626182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0488448": {
      "bus_from": "76_LVBus0793074",
      "bus_to": "76_LVBus0793077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.80669519215173,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0356317": {
      "bus_from": "76_LVBus0793077",
      "bus_to": "76_LVBus0793079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.355828216611414,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0204223": {
      "bus_from": "76_LVBus0793079",
      "bus_to": "76_LVBus0793080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 259.1750136216592,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0026259": {
      "bus_from": "76_LVBus0793080",
      "bus_to": "76_LVBus0793081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.432335536999865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0089541": {
      "bus_from": "76_LVBus0793077",
      "bus_to": "76_LVBus0793078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.72611446137011,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_134008": {
      "bus_from": "76_MVBus054143",
      "bus_to": "76_MVLV016583",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 30.211443656857444,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0500790": {
      "bus_from": "76_MVLV016583_LV",
      "bus_to": "76_LVBus0792917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.2972705857779365,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0434558": {
      "bus_from": "76_LVBus0792917",
      "bus_to": "76_LVBus0792918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.58357931400904,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0003373": {
      "bus_from": "76_LVBus0792917",
      "bus_to": "76_LVBus0792919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.638683842163925,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0365947": {
      "bus_from": "76_LVBus0792919",
      "bus_to": "76_LVBus0792923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.68929092827093,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0123147": {
      "bus_from": "76_LVBus0792919",
      "bus_to": "76_LVBus0792920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.661466816741815,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0147274": {
      "bus_from": "76_LVBus0792920",
      "bus_to": "76_LVBus0792921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.79550334542574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0081458": {
      "bus_from": "76_LVBus0792920",
      "bus_to": "76_LVBus0792922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.693886013045066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_256598": {
      "bus_from": "76_MVLV097380",
      "bus_to": "76_MVBus054194",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 54.79899087292616,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_58136": {
      "bus_from": "76_MVBus054194",
      "bus_to": "76_MVLV075603",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 534.3702392061484,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0431438": {
      "bus_from": "76_MVLV075603_LV",
      "bus_to": "76_LVBus0793065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.435833947718073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0333388": {
      "bus_from": "76_LVBus0793065",
      "bus_to": "76_LVBus0793071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.8285818655425,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0101602": {
      "bus_from": "76_LVBus0793065",
      "bus_to": "76_LVBus0793066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 392.0959851574248,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0478538": {
      "bus_from": "76_LVBus0793066",
      "bus_to": "76_LVBus0793070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.01370213384591,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0459179": {
      "bus_from": "76_LVBus0793066",
      "bus_to": "76_LVBus0793067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.9331842772888,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0768156": {
      "bus_from": "76_LVBus0793067",
      "bus_to": "76_LVBus0793068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.62454431027984,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0163126": {
      "bus_from": "76_LVBus0793067",
      "bus_to": "76_LVBus0793069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 172.76320305120436,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0003772": {
      "bus_from": "76_LVBus0793065",
      "bus_to": "76_LVBus0793072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.92951544289604,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_171275": {
      "bus_from": "76_MVBus054194",
      "bus_to": "76_MVLV134033",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 310.09797582945134,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch1849293": {
      "bus_from": "76_MVLV097380_LV",
      "bus_to": "76_LVBus0793199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.698482246058973,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0541432": {
      "bus_from": "76_LVBus0793199",
      "bus_to": "76_LVBus0793200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.5305371049226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0553962": {
      "bus_from": "76_LVBus0793200",
      "bus_to": "76_LVBus0793201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.522918065789526,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1070432": {
      "bus_from": "76_MVLV097380_LV",
      "bus_to": "76_LVBus0793193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.813975684855112,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0314298": {
      "bus_from": "76_LVBus0793193",
      "bus_to": "76_LVBus0793194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.79860973890381,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0172566": {
      "bus_from": "76_LVBus0793194",
      "bus_to": "76_LVBus0793195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.06072338985847,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0282787": {
      "bus_from": "76_LVBus0793195",
      "bus_to": "76_LVBus0793196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.61160409878919,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0554210": {
      "bus_from": "76_LVBus0793196",
      "bus_to": "76_LVBus0793197",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.1812605735497,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1147147": {
      "bus_from": "76_MVLV133991_LV",
      "bus_to": "76_LVBus0793348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.338091421986402,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0188739": {
      "bus_from": "76_LVBus0793348",
      "bus_to": "76_LVBus0793349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 296.25320576415476,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0684874": {
      "bus_from": "76_LVBus0793349",
      "bus_to": "76_LVBus0793350",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.365467135385035,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1333413": {
      "bus_from": "76_LVBus0793350",
      "bus_to": "76_LVBus0793351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.97316020313988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1388163": {
      "bus_from": "76_LVBus0793351",
      "bus_to": "76_LVBus0793352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.99182328764746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0430644": {
      "bus_from": "76_LVBus0793349",
      "bus_to": "76_LVBus0793353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.81630152890564,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0597121": {
      "bus_from": "76_LVBus0793353",
      "bus_to": "76_LVBus0793354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 304.71120867049734,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1376537": {
      "bus_from": "76_MVLV133991_LV",
      "bus_to": "76_LVBus0793339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.862256514917433,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0004698": {
      "bus_from": "76_LVBus0793339",
      "bus_to": "76_LVBus0793340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.9902528575297,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0480663": {
      "bus_from": "76_LVBus0793340",
      "bus_to": "76_LVBus0793345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.1786137455981,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0587730": {
      "bus_from": "76_LVBus0793345",
      "bus_to": "76_LVBus0793346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.2748923267299,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0433518": {
      "bus_from": "76_LVBus0793340",
      "bus_to": "76_LVBus0793343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.751104532811375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0478120": {
      "bus_from": "76_LVBus0793343",
      "bus_to": "76_LVBus0793344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.6598933612184,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0230840": {
      "bus_from": "76_LVBus0793340",
      "bus_to": "76_LVBus0793341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 261.58011291620574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0759623": {
      "bus_from": "76_LVBus0793341",
      "bus_to": "76_LVBus0793342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.20403728330665,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_238924": {
      "bus_from": "76_MVBus054138",
      "bus_to": "76_MVLV043692",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 692.0519846712754,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_386748": {
      "bus_from": "76_MVLV043692",
      "bus_to": "76_MVBus054155",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 139.68557576485458,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_225114": {
      "bus_from": "76_MVBus054155",
      "bus_to": "76_MVBus054156",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 30.280222711824948,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_75885": {
      "bus_from": "76_MVBus054156",
      "bus_to": "76_MVBus054157",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 744.9252137917604,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_32362": {
      "bus_from": "76_MVBus054157",
      "bus_to": "76_MVLV077275",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 616.281350000535,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0282461": {
      "bus_from": "76_MVLV077275_LV",
      "bus_to": "76_LVBus0793087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.21410614495291,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0209583": {
      "bus_from": "76_LVBus0793087",
      "bus_to": "76_LVBus0793089",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.23960794617548,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0182398": {
      "bus_from": "76_LVBus0793087",
      "bus_to": "76_LVBus0793088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.21154379571251,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0041196": {
      "bus_from": "76_MVLV077275_LV",
      "bus_to": "76_LVBus0793083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.870105737463756,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0153555": {
      "bus_from": "76_LVBus0793083",
      "bus_to": "76_LVBus0793085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.28327016048199,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0067952": {
      "bus_from": "76_LVBus0793083",
      "bus_to": "76_LVBus0793084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.56612260399342,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_113137": {
      "bus_from": "76_MVBus054157",
      "bus_to": "76_MVBus054158",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 787.8076620554261,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_58117": {
      "bus_from": "76_MVBus054158",
      "bus_to": "76_MVBus054159",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 229.63126239821932,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_34570": {
      "bus_from": "76_MVBus054158",
      "bus_to": "76_MVLV080554",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 73.25895878963104,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0703790": {
      "bus_from": "76_MVLV080554_LV",
      "bus_to": "76_LVBus0793110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.26267650223338,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_190385": {
      "bus_from": "76_MVBus054155",
      "bus_to": "76_MVLV082778",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 268.91676738721856,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_403985": {
      "bus_from": "76_MVLV082778",
      "bus_to": "76_MVBus054163",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 12.713532976592994,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_298930": {
      "bus_from": "76_MVBus054163",
      "bus_to": "76_MVLV009252",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 240.5140961284085,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1014910": {
      "bus_from": "76_MVLV009252_LV",
      "bus_to": "76_LVBus0792850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.0189692204977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0610458": {
      "bus_from": "76_LVBus0792850",
      "bus_to": "76_LVBus0792851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.75356437029999,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0508907": {
      "bus_from": "76_LVBus0792851",
      "bus_to": "76_LVBus0792852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.74993685823543,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0550427": {
      "bus_from": "76_LVBus0792852",
      "bus_to": "76_LVBus0792853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.33895189806866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0256495": {
      "bus_from": "76_LVBus0792850",
      "bus_to": "76_LVBus0792854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.86804176193803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0227140": {
      "bus_from": "76_LVBus0792854",
      "bus_to": "76_LVBus0792855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.120339444542026,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1748658": {
      "bus_from": "76_MVLV009252_LV",
      "bus_to": "76_LVBus0792837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.01837211689099,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0729536": {
      "bus_from": "76_LVBus0792837",
      "bus_to": "76_LVBus0792838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.6692836560192,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0653401": {
      "bus_from": "76_LVBus0792838",
      "bus_to": "76_LVBus0792839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 229.36544822955778,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0643886": {
      "bus_from": "76_LVBus0792838",
      "bus_to": "76_LVBus0792840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.14985416470502,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0436300": {
      "bus_from": "76_LVBus0792840",
      "bus_to": "76_LVBus0792844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.889173791147236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0255282": {
      "bus_from": "76_LVBus0792840",
      "bus_to": "76_LVBus0792841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 313.68343981108654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0612713": {
      "bus_from": "76_LVBus0792841",
      "bus_to": "76_LVBus0792843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.208437208351363,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0464965": {
      "bus_from": "76_LVBus0792841",
      "bus_to": "76_LVBus0792842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.798344801988414,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0191817": {
      "bus_from": "76_LVBus0792840",
      "bus_to": "76_LVBus0792845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 271.68942232699544,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0308834": {
      "bus_from": "76_LVBus0792845",
      "bus_to": "76_LVBus0792846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.027012660893067,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0084380": {
      "bus_from": "76_LVBus0792845",
      "bus_to": "76_LVBus0792847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.34673968828032,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0436299": {
      "bus_from": "76_LVBus0792837",
      "bus_to": "76_LVBus0792848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.38508071205692,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1522911": {
      "bus_from": "76_MVLV009252_LV",
      "bus_to": "76_LVBus0792834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 194.70842132648872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0936011": {
      "bus_from": "76_LVBus0792834",
      "bus_to": "76_LVBus0792835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.43477943974704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_275525": {
      "bus_from": "76_MVBus054163",
      "bus_to": "76_MVLV009264",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 535.7179093341954,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1232790": {
      "bus_from": "76_MVLV009264_LV",
      "bus_to": "76_LVBus0792880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.317981451554659,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1335472": {
      "bus_from": "76_LVBus0792880",
      "bus_to": "76_LVBus0792881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.383845910151955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1008867": {
      "bus_from": "76_LVBus0792881",
      "bus_to": "76_LVBus0792882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 169.25144934733095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1311023": {
      "bus_from": "76_LVBus0792882",
      "bus_to": "76_LVBus0792883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.213814553774133,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1024519": {
      "bus_from": "76_MVLV009264_LV",
      "bus_to": "76_LVBus0792857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.46068075116458,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1615359": {
      "bus_from": "76_LVBus0792857",
      "bus_to": "76_LVBus0792858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.40805949807949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1688536": {
      "bus_from": "76_LVBus0792858",
      "bus_to": "76_LVBus0792859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.39714619304695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1566336": {
      "bus_from": "76_LVBus0792859",
      "bus_to": "76_LVBus0792860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.12447950788053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1436493": {
      "bus_from": "76_LVBus0792860",
      "bus_to": "76_LVBus0792861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.26447642783452,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1317066": {
      "bus_from": "76_LVBus0792859",
      "bus_to": "76_LVBus0792862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.66782972180341,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1655024": {
      "bus_from": "76_LVBus0792862",
      "bus_to": "76_LVBus0792863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.123951520542537,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1261986": {
      "bus_from": "76_LVBus0792863",
      "bus_to": "76_LVBus0792867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.05809582466166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0534604": {
      "bus_from": "76_LVBus0792863",
      "bus_to": "76_LVBus0792864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.35467946015559,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0318486": {
      "bus_from": "76_LVBus0792864",
      "bus_to": "76_LVBus0792865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.69501856854069,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0404671": {
      "bus_from": "76_LVBus0792865",
      "bus_to": "76_LVBus0792866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.11030562916932,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0576096": {
      "bus_from": "76_LVBus0792857",
      "bus_to": "76_LVBus0792868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.26449346804484,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0101334": {
      "bus_from": "76_LVBus0792868",
      "bus_to": "76_LVBus0792869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.13893380573701,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0556828": {
      "bus_from": "76_LVBus0792869",
      "bus_to": "76_LVBus0792873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.18883784972314,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0698715": {
      "bus_from": "76_LVBus0792873",
      "bus_to": "76_LVBus0792875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.280571078922925,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0348679": {
      "bus_from": "76_LVBus0792875",
      "bus_to": "76_LVBus0792878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.29270324172167,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0006987": {
      "bus_from": "76_LVBus0792875",
      "bus_to": "76_LVBus0792876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 302.2721555161716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1355028": {
      "bus_from": "76_LVBus0792876",
      "bus_to": "76_LVBus0792877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 745.4412090903251,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0482319": {
      "bus_from": "76_LVBus0792873",
      "bus_to": "76_LVBus0792874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.095490309495794,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0328785": {
      "bus_from": "76_LVBus0792869",
      "bus_to": "76_LVBus0792870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.075298904046,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0558832": {
      "bus_from": "76_LVBus0792870",
      "bus_to": "76_LVBus0792872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.064694705307986,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0397617": {
      "bus_from": "76_LVBus0792870",
      "bus_to": "76_LVBus0792871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.415664791848146,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1813762": {
      "bus_from": "76_MVLV043692_LV",
      "bus_to": "76_LVBus0793005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.565471618665576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0174979": {
      "bus_from": "76_LVBus0793005",
      "bus_to": "76_LVBus0793006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.4803553328285,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0461689": {
      "bus_from": "76_LVBus0793006",
      "bus_to": "76_LVBus0793007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.88499321579213,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0322475": {
      "bus_from": "76_LVBus0793007",
      "bus_to": "76_LVBus0793008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.49318306411341,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0797984": {
      "bus_from": "76_MVLV043692_LV",
      "bus_to": "76_LVBus0792993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.843653274960886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1056072": {
      "bus_from": "76_LVBus0792993",
      "bus_to": "76_LVBus0792994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.220282504363194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0919789": {
      "bus_from": "76_LVBus0792994",
      "bus_to": "76_LVBus0792995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.57665012947264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0664921": {
      "bus_from": "76_LVBus0792995",
      "bus_to": "76_LVBus0792996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.81985003387477,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0714466": {
      "bus_from": "76_LVBus0792996",
      "bus_to": "76_LVBus0792997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.43791960677109,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0592482": {
      "bus_from": "76_LVBus0792996",
      "bus_to": "76_LVBus0792998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.04982193561105,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0848232": {
      "bus_from": "76_LVBus0792994",
      "bus_to": "76_LVBus0792999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.883619056467,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0760005": {
      "bus_from": "76_LVBus0792999",
      "bus_to": "76_LVBus0793000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.29635502039176,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0692781": {
      "bus_from": "76_LVBus0793000",
      "bus_to": "76_LVBus0793001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.58721708966584,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1644697": {
      "bus_from": "76_LVBus0793001",
      "bus_to": "76_LVBus0793003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 462.0923555901548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0280661": {
      "bus_from": "76_LVBus0793001",
      "bus_to": "76_LVBus0793002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 318.07851300971333,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "76_MVLV054927_consumption": {
      "bus": "76_MVLV054927",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV054927_production": {
      "bus": "76_MVLV054927",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV086148_consumption": {
      "bus": "76_MVLV086148",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV086148_production": {
      "bus": "76_MVLV086148",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV094909_consumption": {
      "bus": "76_MVLV094909",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV094909_production": {
      "bus": "76_MVLV094909",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV086679_consumption": {
      "bus": "76_MVLV086679",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV086679_production": {
      "bus": "76_MVLV086679",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792825_consumption": {
      "bus": "76_LVBus0792825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792825_production": {
      "bus": "76_LVBus0792825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792826_consumption": {
      "bus": "76_LVBus0792826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792826_production": {
      "bus": "76_LVBus0792826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792827_consumption": {
      "bus": "76_LVBus0792827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1486.930005436393,
        0.0,
        0.0
      ],
      "q_nom": [
        446.0790016309179,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792827_production": {
      "bus": "76_LVBus0792827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792828_consumption": {
      "bus": "76_LVBus0792828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792828_production": {
      "bus": "76_LVBus0792828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792829_consumption": {
      "bus": "76_LVBus0792829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        537.3657909415998
      ],
      "q_nom": [
        0.0,
        0.0,
        161.20973728247995
      ]
    },
    "76_LVBus0792829_production": {
      "bus": "76_LVBus0792829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792831_consumption": {
      "bus": "76_LVBus0792831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        582.2473363728033,
        498.65767545875747
      ],
      "q_nom": [
        0.0,
        174.67420091184098,
        149.59730263762722
      ]
    },
    "76_LVBus0792831_production": {
      "bus": "76_LVBus0792831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792830_consumption": {
      "bus": "76_LVBus0792830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792830_production": {
      "bus": "76_LVBus0792830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792821_consumption": {
      "bus": "76_LVBus0792821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792821_production": {
      "bus": "76_LVBus0792821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792822_consumption": {
      "bus": "76_LVBus0792822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792822_production": {
      "bus": "76_LVBus0792822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792823_consumption": {
      "bus": "76_LVBus0792823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792823_production": {
      "bus": "76_LVBus0792823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792817_consumption": {
      "bus": "76_LVBus0792817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1326.7200928671216,
        1326.7200928671216,
        1326.7200928671216
      ],
      "q_nom": [
        398.0160278601365,
        398.0160278601365,
        398.0160278601365
      ]
    },
    "76_LVBus0792817_production": {
      "bus": "76_LVBus0792817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792818_consumption": {
      "bus": "76_LVBus0792818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792818_production": {
      "bus": "76_LVBus0792818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792819_consumption": {
      "bus": "76_LVBus0792819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        391.70438212845437,
        391.70438212845437,
        391.70438212845437
      ],
      "q_nom": [
        117.5113146385363,
        117.5113146385363,
        117.5113146385363
      ]
    },
    "76_LVBus0792819_production": {
      "bus": "76_LVBus0792819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793033_consumption": {
      "bus": "76_LVBus0793033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        423.55084422145063,
        423.55084422145063,
        423.55084422145063
      ],
      "q_nom": [
        127.06525326643518,
        127.06525326643518,
        127.06525326643518
      ]
    },
    "76_LVBus0793033_production": {
      "bus": "76_LVBus0793033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793034_consumption": {
      "bus": "76_LVBus0793034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793034_production": {
      "bus": "76_LVBus0793034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV065434_consumption": {
      "bus": "76_MVLV065434",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV065434_production": {
      "bus": "76_MVLV065434",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793120_consumption": {
      "bus": "76_LVBus0793120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793120_production": {
      "bus": "76_LVBus0793120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793131_consumption": {
      "bus": "76_LVBus0793131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1386.3210889745742,
        0.0,
        0.0
      ],
      "q_nom": [
        415.89632669237227,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793131_production": {
      "bus": "76_LVBus0793131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793124_consumption": {
      "bus": "76_LVBus0793124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        142.6204571790334,
        3446.182838620025
      ],
      "q_nom": [
        0.0,
        42.786137153710015,
        1033.8548515860075
      ]
    },
    "76_LVBus0793124_production": {
      "bus": "76_LVBus0793124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793125_consumption": {
      "bus": "76_LVBus0793125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793125_production": {
      "bus": "76_LVBus0793125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793126_consumption": {
      "bus": "76_LVBus0793126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793126_production": {
      "bus": "76_LVBus0793126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793127_consumption": {
      "bus": "76_LVBus0793127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        56.467458594516714,
        0.0
      ],
      "q_nom": [
        0.0,
        16.940237578355013,
        0.0
      ]
    },
    "76_LVBus0793127_production": {
      "bus": "76_LVBus0793127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793128_consumption": {
      "bus": "76_LVBus0793128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793128_production": {
      "bus": "76_LVBus0793128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793129_consumption": {
      "bus": "76_LVBus0793129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793129_production": {
      "bus": "76_LVBus0793129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793130_consumption": {
      "bus": "76_LVBus0793130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2070.1611234627003,
        0.0,
        0.0
      ],
      "q_nom": [
        621.04833703881,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793130_production": {
      "bus": "76_LVBus0793130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793121_consumption": {
      "bus": "76_LVBus0793121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3987.45894401483
      ],
      "q_nom": [
        0.0,
        0.0,
        1196.237683204449
      ]
    },
    "76_LVBus0793121_production": {
      "bus": "76_LVBus0793121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793123_consumption": {
      "bus": "76_LVBus0793123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        475.4102747605761,
        0.0
      ],
      "q_nom": [
        0.0,
        142.62308242817284,
        0.0
      ]
    },
    "76_LVBus0793123_production": {
      "bus": "76_LVBus0793123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793122_consumption": {
      "bus": "76_LVBus0793122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        588.1921863448209,
        0.0,
        4159.377399506862
      ],
      "q_nom": [
        176.45765590344627,
        0.0,
        1247.8132198520586
      ]
    },
    "76_LVBus0793122_production": {
      "bus": "76_LVBus0793122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793415_consumption": {
      "bus": "76_LVBus0793415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793415_production": {
      "bus": "76_LVBus0793415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793431_consumption": {
      "bus": "76_LVBus0793431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        423.00702429812736
      ],
      "q_nom": [
        0.0,
        0.0,
        126.9021072894382
      ]
    },
    "76_LVBus0793431_production": {
      "bus": "76_LVBus0793431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793417_consumption": {
      "bus": "76_LVBus0793417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1419.846256405595,
        0.0,
        0.0
      ],
      "q_nom": [
        425.9538769216785,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793417_production": {
      "bus": "76_LVBus0793417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793423_consumption": {
      "bus": "76_LVBus0793423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        815.3871273511579
      ],
      "q_nom": [
        0.0,
        0.0,
        244.61613820534737
      ]
    },
    "76_LVBus0793423_production": {
      "bus": "76_LVBus0793423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793424_consumption": {
      "bus": "76_LVBus0793424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        902.2323908661643
      ],
      "q_nom": [
        0.0,
        0.0,
        270.6697172598493
      ]
    },
    "76_LVBus0793424_production": {
      "bus": "76_LVBus0793424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793425_consumption": {
      "bus": "76_LVBus0793425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793425_production": {
      "bus": "76_LVBus0793425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793426_consumption": {
      "bus": "76_LVBus0793426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793426_production": {
      "bus": "76_LVBus0793426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793427_consumption": {
      "bus": "76_LVBus0793427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793427_production": {
      "bus": "76_LVBus0793427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793428_consumption": {
      "bus": "76_LVBus0793428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793428_production": {
      "bus": "76_LVBus0793428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793429_consumption": {
      "bus": "76_LVBus0793429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        235.7784559911837,
        2051.2780197196553
      ],
      "q_nom": [
        0.0,
        70.73353679735511,
        615.3834059158966
      ]
    },
    "76_LVBus0793429_production": {
      "bus": "76_LVBus0793429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793430_consumption": {
      "bus": "76_LVBus0793430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793430_production": {
      "bus": "76_LVBus0793430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793418_consumption": {
      "bus": "76_LVBus0793418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793418_production": {
      "bus": "76_LVBus0793418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793419_consumption": {
      "bus": "76_LVBus0793419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793419_production": {
      "bus": "76_LVBus0793419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793420_consumption": {
      "bus": "76_LVBus0793420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793420_production": {
      "bus": "76_LVBus0793420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793421_consumption": {
      "bus": "76_LVBus0793421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        716.5775726879405
      ],
      "q_nom": [
        0.0,
        0.0,
        214.97327180638214
      ]
    },
    "76_LVBus0793421_production": {
      "bus": "76_LVBus0793421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793422_consumption": {
      "bus": "76_LVBus0793422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2997.2803207971456,
        2338.0040886073148,
        3299.4855737051994
      ],
      "q_nom": [
        899.1840962391436,
        701.4012265821945,
        989.8456721115598
      ]
    },
    "76_LVBus0793422_production": {
      "bus": "76_LVBus0793422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793416_consumption": {
      "bus": "76_LVBus0793416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        261.2298043809552,
        1271.6504515294612,
        0.0
      ],
      "q_nom": [
        78.36894131428656,
        381.4951354588383,
        0.0
      ]
    },
    "76_LVBus0793416_production": {
      "bus": "76_LVBus0793416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793407_consumption": {
      "bus": "76_LVBus0793407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793407_production": {
      "bus": "76_LVBus0793407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793408_consumption": {
      "bus": "76_LVBus0793408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2403.6921086672273
      ],
      "q_nom": [
        0.0,
        0.0,
        721.1076326001681
      ]
    },
    "76_LVBus0793408_production": {
      "bus": "76_LVBus0793408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793409_consumption": {
      "bus": "76_LVBus0793409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793409_production": {
      "bus": "76_LVBus0793409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793410_consumption": {
      "bus": "76_LVBus0793410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2039.401990213555,
        756.9477413871786,
        0.0
      ],
      "q_nom": [
        611.8205970640665,
        227.08432241615355,
        0.0
      ]
    },
    "76_LVBus0793410_production": {
      "bus": "76_LVBus0793410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793411_consumption": {
      "bus": "76_LVBus0793411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        338.15636115282484
      ],
      "q_nom": [
        0.0,
        0.0,
        101.44690834584745
      ]
    },
    "76_LVBus0793411_production": {
      "bus": "76_LVBus0793411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793412_consumption": {
      "bus": "76_LVBus0793412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        472.3119185658672
      ],
      "q_nom": [
        0.0,
        0.0,
        141.69357556976016
      ]
    },
    "76_LVBus0793412_production": {
      "bus": "76_LVBus0793412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793413_consumption": {
      "bus": "76_LVBus0793413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        302.14386835536186,
        302.14386835536186,
        859.9097060368559
      ],
      "q_nom": [
        90.64316050660855,
        90.64316050660855,
        257.97291181105675
      ]
    },
    "76_LVBus0793413_production": {
      "bus": "76_LVBus0793413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793216_consumption": {
      "bus": "76_LVBus0793216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2282.3187098363737
      ],
      "q_nom": [
        0.0,
        0.0,
        684.695612950912
      ]
    },
    "76_LVBus0793216_production": {
      "bus": "76_LVBus0793216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793219_consumption": {
      "bus": "76_LVBus0793219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        797.5746705299354,
        0.0,
        3383.218847196045
      ],
      "q_nom": [
        239.27240115898059,
        0.0,
        1014.9656541588134
      ]
    },
    "76_LVBus0793219_production": {
      "bus": "76_LVBus0793219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793220_consumption": {
      "bus": "76_LVBus0793220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4305.935595982544,
        0.0
      ],
      "q_nom": [
        0.0,
        1291.7806787947632,
        0.0
      ]
    },
    "76_LVBus0793220_production": {
      "bus": "76_LVBus0793220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793221_consumption": {
      "bus": "76_LVBus0793221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        194.8936285900316,
        0.0
      ],
      "q_nom": [
        0.0,
        58.468088577009475,
        0.0
      ]
    },
    "76_LVBus0793221_production": {
      "bus": "76_LVBus0793221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793224_consumption": {
      "bus": "76_LVBus0793224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4213.433054850352,
        2575.4939837261445,
        3751.635361041406
      ],
      "q_nom": [
        1264.0299164551056,
        772.6481951178433,
        1125.4906083124217
      ]
    },
    "76_LVBus0793224_production": {
      "bus": "76_LVBus0793224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793222_consumption": {
      "bus": "76_LVBus0793222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4104.90393462793,
        4253.248468262231,
        4196.1140491196875
      ],
      "q_nom": [
        1231.4711803883788,
        1275.9745404786693,
        1258.8342147359062
      ]
    },
    "76_LVBus0793222_production": {
      "bus": "76_LVBus0793222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793223_consumption": {
      "bus": "76_LVBus0793223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4182.5688329382565,
        380.1537817854225,
        369.5588254087751
      ],
      "q_nom": [
        1254.7706498814769,
        114.04613453562675,
        110.86764762263252
      ]
    },
    "76_LVBus0793223_production": {
      "bus": "76_LVBus0793223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793225_consumption": {
      "bus": "76_LVBus0793225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        447.606254880174,
        0.0,
        333.7452665751545
      ],
      "q_nom": [
        134.2818764640522,
        0.0,
        100.12357997254635
      ]
    },
    "76_LVBus0793225_production": {
      "bus": "76_LVBus0793225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793217_consumption": {
      "bus": "76_LVBus0793217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1090.3011413246943,
        471.51204437407154,
        208.6244392924483
      ],
      "q_nom": [
        327.0903423974083,
        141.45361331222145,
        62.587331787734485
      ]
    },
    "76_LVBus0793217_production": {
      "bus": "76_LVBus0793217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793218_consumption": {
      "bus": "76_LVBus0793218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1727.1512166640566,
        73.66529480930576,
        277.880979640339
      ],
      "q_nom": [
        518.145364999217,
        22.099588442791728,
        83.36429389210168
      ]
    },
    "76_LVBus0793218_production": {
      "bus": "76_LVBus0793218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793231_consumption": {
      "bus": "76_LVBus0793231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793231_production": {
      "bus": "76_LVBus0793231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793232_consumption": {
      "bus": "76_LVBus0793232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793232_production": {
      "bus": "76_LVBus0793232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793233_consumption": {
      "bus": "76_LVBus0793233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793233_production": {
      "bus": "76_LVBus0793233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793234_consumption": {
      "bus": "76_LVBus0793234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793234_production": {
      "bus": "76_LVBus0793234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793227_consumption": {
      "bus": "76_LVBus0793227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793227_production": {
      "bus": "76_LVBus0793227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793228_consumption": {
      "bus": "76_LVBus0793228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8092.226568078763,
        0.0,
        0.0
      ],
      "q_nom": [
        2427.667970423629,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793228_production": {
      "bus": "76_LVBus0793228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793229_consumption": {
      "bus": "76_LVBus0793229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793229_production": {
      "bus": "76_LVBus0793229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793106_consumption": {
      "bus": "76_LVBus0793106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793106_production": {
      "bus": "76_LVBus0793106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793108_consumption": {
      "bus": "76_LVBus0793108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6991.545471833145,
        0.0,
        0.0
      ],
      "q_nom": [
        2097.4636415499435,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793108_production": {
      "bus": "76_LVBus0793108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793107_consumption": {
      "bus": "76_LVBus0793107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793107_production": {
      "bus": "76_LVBus0793107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793091_consumption": {
      "bus": "76_LVBus0793091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        467.99440957520255
      ],
      "q_nom": [
        0.0,
        0.0,
        140.39832287256075
      ]
    },
    "76_LVBus0793091_production": {
      "bus": "76_LVBus0793091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793097_consumption": {
      "bus": "76_LVBus0793097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        336.89134235423705
      ],
      "q_nom": [
        0.0,
        0.0,
        101.06740270627111
      ]
    },
    "76_LVBus0793097_production": {
      "bus": "76_LVBus0793097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793104_consumption": {
      "bus": "76_LVBus0793104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793104_production": {
      "bus": "76_LVBus0793104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793098_consumption": {
      "bus": "76_LVBus0793098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1480.2452557433253,
        108.07823492023303,
        115.13191326996673
      ],
      "q_nom": [
        444.0735767229976,
        32.42347047606991,
        34.53957398099002
      ]
    },
    "76_LVBus0793098_production": {
      "bus": "76_LVBus0793098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793101_consumption": {
      "bus": "76_LVBus0793101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        364.67395291133346,
        0.0,
        0.0
      ],
      "q_nom": [
        109.40218587340003,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793101_production": {
      "bus": "76_LVBus0793101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793102_consumption": {
      "bus": "76_LVBus0793102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        647.4211448408389,
        1990.3331205396948,
        0.0
      ],
      "q_nom": [
        194.22634345225165,
        597.0999361619084,
        0.0
      ]
    },
    "76_LVBus0793102_production": {
      "bus": "76_LVBus0793102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793103_consumption": {
      "bus": "76_LVBus0793103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        156.60199028774835,
        1031.6452111088952,
        0.0
      ],
      "q_nom": [
        46.9805970863245,
        309.49356333266854,
        0.0
      ]
    },
    "76_LVBus0793103_production": {
      "bus": "76_LVBus0793103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793099_consumption": {
      "bus": "76_LVBus0793099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8486.800493542434,
        928.9449065058644,
        4288.156251617218
      ],
      "q_nom": [
        2546.04014806273,
        278.6834719517593,
        1286.4468754851653
      ]
    },
    "76_LVBus0793099_production": {
      "bus": "76_LVBus0793099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793100_consumption": {
      "bus": "76_LVBus0793100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1303.1411185110442,
        0.0
      ],
      "q_nom": [
        0.0,
        390.9423355533132,
        0.0
      ]
    },
    "76_LVBus0793100_production": {
      "bus": "76_LVBus0793100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793092_consumption": {
      "bus": "76_LVBus0793092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793092_production": {
      "bus": "76_LVBus0793092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793093_consumption": {
      "bus": "76_LVBus0793093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        337.01709045836384,
        0.0,
        584.7247459968039
      ],
      "q_nom": [
        101.10512713750914,
        0.0,
        175.41742379904116
      ]
    },
    "76_LVBus0793093_production": {
      "bus": "76_LVBus0793093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793094_consumption": {
      "bus": "76_LVBus0793094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793094_production": {
      "bus": "76_LVBus0793094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793095_consumption": {
      "bus": "76_LVBus0793095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1249.84949174869
      ],
      "q_nom": [
        0.0,
        0.0,
        374.95484752460703
      ]
    },
    "76_LVBus0793095_production": {
      "bus": "76_LVBus0793095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793096_consumption": {
      "bus": "76_LVBus0793096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793096_production": {
      "bus": "76_LVBus0793096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793436_consumption": {
      "bus": "76_LVBus0793436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        142.71488892151538,
        0.0,
        0.0
      ],
      "q_nom": [
        42.814466676454614,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793436_production": {
      "bus": "76_LVBus0793436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793437_consumption": {
      "bus": "76_LVBus0793437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1039.754714257592,
        0.0,
        324.65771817932495
      ],
      "q_nom": [
        311.9264142772776,
        0.0,
        97.39731545379748
      ]
    },
    "76_LVBus0793437_production": {
      "bus": "76_LVBus0793437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793438_consumption": {
      "bus": "76_LVBus0793438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3706.21783412108,
        0.0,
        0.0
      ],
      "q_nom": [
        1111.865350236324,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793438_production": {
      "bus": "76_LVBus0793438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793439_consumption": {
      "bus": "76_LVBus0793439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        806.8456317085775,
        2061.8503098882093
      ],
      "q_nom": [
        0.0,
        242.05368951257321,
        618.5550929664628
      ]
    },
    "76_LVBus0793439_production": {
      "bus": "76_LVBus0793439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793440_consumption": {
      "bus": "76_LVBus0793440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        292.2088692680942,
        0.0
      ],
      "q_nom": [
        0.0,
        87.66266078042825,
        0.0
      ]
    },
    "76_LVBus0793440_production": {
      "bus": "76_LVBus0793440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793441_consumption": {
      "bus": "76_LVBus0793441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2870.9234968872597,
        524.2442353088292
      ],
      "q_nom": [
        0.0,
        861.2770490661779,
        157.27327059264874
      ]
    },
    "76_LVBus0793441_production": {
      "bus": "76_LVBus0793441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV077529_consumption": {
      "bus": "76_MVLV077529",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV077529_production": {
      "bus": "76_MVLV077529",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793321_consumption": {
      "bus": "76_LVBus0793321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        321.0904569464031
      ],
      "q_nom": [
        0.0,
        0.0,
        96.32713708392093
      ]
    },
    "76_LVBus0793321_production": {
      "bus": "76_LVBus0793321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793322_consumption": {
      "bus": "76_LVBus0793322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        178.47943506531658
      ],
      "q_nom": [
        0.0,
        0.0,
        53.54383051959497
      ]
    },
    "76_LVBus0793322_production": {
      "bus": "76_LVBus0793322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793324_consumption": {
      "bus": "76_LVBus0793324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        539.6642996927517,
        2701.5025035392596,
        305.73888478510816
      ],
      "q_nom": [
        161.8992899078255,
        810.4507510617779,
        91.72166543553244
      ]
    },
    "76_LVBus0793324_production": {
      "bus": "76_LVBus0793324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793323_consumption": {
      "bus": "76_LVBus0793323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1558.2885627354485,
        1370.5808138543025,
        1370.5808138543025
      ],
      "q_nom": [
        467.48656882063455,
        411.17424415629074,
        411.17424415629074
      ]
    },
    "76_LVBus0793323_production": {
      "bus": "76_LVBus0793323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793312_consumption": {
      "bus": "76_LVBus0793312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        302.6641876920283,
        474.7599814890858
      ],
      "q_nom": [
        0.0,
        90.79925630760849,
        142.42799444672573
      ]
    },
    "76_LVBus0793312_production": {
      "bus": "76_LVBus0793312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793313_consumption": {
      "bus": "76_LVBus0793313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793313_production": {
      "bus": "76_LVBus0793313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793314_consumption": {
      "bus": "76_LVBus0793314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793314_production": {
      "bus": "76_LVBus0793314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793315_consumption": {
      "bus": "76_LVBus0793315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2769.2597292227074,
        2769.2597292227074,
        3647.175000856019
      ],
      "q_nom": [
        830.7779187668121,
        830.7779187668121,
        1094.1525002568055
      ]
    },
    "76_LVBus0793315_production": {
      "bus": "76_LVBus0793315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793316_consumption": {
      "bus": "76_LVBus0793316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793316_production": {
      "bus": "76_LVBus0793316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793317_consumption": {
      "bus": "76_LVBus0793317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4029.9292319586393,
        4029.9292319586393,
        4029.9292319586393
      ],
      "q_nom": [
        1208.9787695875918,
        1208.9787695875918,
        1208.9787695875918
      ]
    },
    "76_LVBus0793317_production": {
      "bus": "76_LVBus0793317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793318_consumption": {
      "bus": "76_LVBus0793318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793318_production": {
      "bus": "76_LVBus0793318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793319_consumption": {
      "bus": "76_LVBus0793319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3367.6800629053578,
        283.5390371536242,
        1618.9051845579277
      ],
      "q_nom": [
        1010.3040188716072,
        85.06171114608725,
        485.6715553673783
      ]
    },
    "76_LVBus0793319_production": {
      "bus": "76_LVBus0793319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV129841_consumption": {
      "bus": "76_MVLV129841",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV129841_production": {
      "bus": "76_MVLV129841",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV061945_consumption": {
      "bus": "76_MVLV061945",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV061945_production": {
      "bus": "76_MVLV061945",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV049927_consumption": {
      "bus": "76_MVLV049927",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV049927_production": {
      "bus": "76_MVLV049927",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792987_consumption": {
      "bus": "76_LVBus0792987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7605.420364992306,
        0.0
      ],
      "q_nom": [
        0.0,
        2281.6261094976917,
        0.0
      ]
    },
    "76_LVBus0792987_production": {
      "bus": "76_LVBus0792987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792991_consumption": {
      "bus": "76_LVBus0792991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        244.60960169536648,
        0.0,
        0.0
      ],
      "q_nom": [
        73.38288050860994,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792991_production": {
      "bus": "76_LVBus0792991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792990_consumption": {
      "bus": "76_LVBus0792990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        542.5053662519156,
        473.69457803867243,
        473.69457803867243
      ],
      "q_nom": [
        162.75160987557467,
        142.10837341160172,
        142.10837341160172
      ]
    },
    "76_LVBus0792990_production": {
      "bus": "76_LVBus0792990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792988_consumption": {
      "bus": "76_LVBus0792988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792988_production": {
      "bus": "76_LVBus0792988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792989_consumption": {
      "bus": "76_LVBus0792989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        68.82793530012492
      ],
      "q_nom": [
        0.0,
        0.0,
        20.648380590037476
      ]
    },
    "76_LVBus0792989_production": {
      "bus": "76_LVBus0792989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793010_consumption": {
      "bus": "76_LVBus0793010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3113.4283671437497,
        68.61904844209741,
        5876.25267573196
      ],
      "q_nom": [
        934.0285101431249,
        20.585714532629222,
        1762.875802719588
      ]
    },
    "76_LVBus0793010_production": {
      "bus": "76_LVBus0793010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793295_consumption": {
      "bus": "76_LVBus0793295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793295_production": {
      "bus": "76_LVBus0793295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793036_consumption": {
      "bus": "76_LVBus0793036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1488.2896889046324,
        90.0431463720132
      ],
      "q_nom": [
        0.0,
        446.4869066713897,
        27.01294391160396
      ]
    },
    "76_LVBus0793036_production": {
      "bus": "76_LVBus0793036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793045_consumption": {
      "bus": "76_LVBus0793045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4780.162769568869,
        5619.879129590219,
        0.0
      ],
      "q_nom": [
        1434.0488308706608,
        1685.9637388770657,
        0.0
      ]
    },
    "76_LVBus0793045_production": {
      "bus": "76_LVBus0793045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793040_consumption": {
      "bus": "76_LVBus0793040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        343.92586952575954,
        2461.781763675013,
        0.0
      ],
      "q_nom": [
        103.17776085772786,
        738.5345291025038,
        0.0
      ]
    },
    "76_LVBus0793040_production": {
      "bus": "76_LVBus0793040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793042_consumption": {
      "bus": "76_LVBus0793042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        182.44404960478786,
        4515.379152741014,
        5074.517423732959
      ],
      "q_nom": [
        54.73321488143636,
        1354.613745822304,
        1522.3552271198878
      ]
    },
    "76_LVBus0793042_production": {
      "bus": "76_LVBus0793042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793044_consumption": {
      "bus": "76_LVBus0793044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793044_production": {
      "bus": "76_LVBus0793044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793043_consumption": {
      "bus": "76_LVBus0793043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        165.6298081294239,
        4150.330394426909,
        0.0
      ],
      "q_nom": [
        49.68894243882717,
        1245.0991183280728,
        0.0
      ]
    },
    "76_LVBus0793043_production": {
      "bus": "76_LVBus0793043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793041_consumption": {
      "bus": "76_LVBus0793041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1406.5643841946521,
        0.0,
        830.7977473743208
      ],
      "q_nom": [
        421.9693152583956,
        0.0,
        249.23932421229622
      ]
    },
    "76_LVBus0793041_production": {
      "bus": "76_LVBus0793041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793038_consumption": {
      "bus": "76_LVBus0793038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        500.8002964651448,
        969.4383852231106,
        454.38363428778587
      ],
      "q_nom": [
        150.24008893954343,
        290.83151556693315,
        136.31509028633576
      ]
    },
    "76_LVBus0793038_production": {
      "bus": "76_LVBus0793038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793039_consumption": {
      "bus": "76_LVBus0793039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4928.824959844239,
        0.0
      ],
      "q_nom": [
        0.0,
        1478.6474879532716,
        0.0
      ]
    },
    "76_LVBus0793039_production": {
      "bus": "76_LVBus0793039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793037_consumption": {
      "bus": "76_LVBus0793037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793037_production": {
      "bus": "76_LVBus0793037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793239_consumption": {
      "bus": "76_LVBus0793239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793239_production": {
      "bus": "76_LVBus0793239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793240_consumption": {
      "bus": "76_LVBus0793240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793240_production": {
      "bus": "76_LVBus0793240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793241_consumption": {
      "bus": "76_LVBus0793241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793241_production": {
      "bus": "76_LVBus0793241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793242_consumption": {
      "bus": "76_LVBus0793242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793242_production": {
      "bus": "76_LVBus0793242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793243_consumption": {
      "bus": "76_LVBus0793243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        24.653997682258595,
        2819.9131836531164,
        1556.6897348272948
      ],
      "q_nom": [
        7.3961993046775785,
        845.9739550959349,
        467.00692044818845
      ]
    },
    "76_LVBus0793243_production": {
      "bus": "76_LVBus0793243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793244_consumption": {
      "bus": "76_LVBus0793244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793244_production": {
      "bus": "76_LVBus0793244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793236_consumption": {
      "bus": "76_LVBus0793236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        211.91060006172594
      ],
      "q_nom": [
        0.0,
        0.0,
        63.57318001851778
      ]
    },
    "76_LVBus0793236_production": {
      "bus": "76_LVBus0793236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793161_consumption": {
      "bus": "76_LVBus0793161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        598.5302522145289,
        426.3154579947414,
        1763.8782207870725
      ],
      "q_nom": [
        179.55907566435866,
        127.89463739842242,
        529.1634662361217
      ]
    },
    "76_LVBus0793161_production": {
      "bus": "76_LVBus0793161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793162_consumption": {
      "bus": "76_LVBus0793162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793162_production": {
      "bus": "76_LVBus0793162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793164_consumption": {
      "bus": "76_LVBus0793164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1177.3749891334176,
        1177.3749891334176,
        1218.0347100115612
      ],
      "q_nom": [
        353.21249674002524,
        353.21249674002524,
        365.41041300346836
      ]
    },
    "76_LVBus0793164_production": {
      "bus": "76_LVBus0793164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793169_consumption": {
      "bus": "76_LVBus0793169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2150.7754149488487,
        0.0,
        0.0
      ],
      "q_nom": [
        645.2326244846546,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793169_production": {
      "bus": "76_LVBus0793169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793170_consumption": {
      "bus": "76_LVBus0793170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7743.954746961707,
        0.0
      ],
      "q_nom": [
        0.0,
        2323.186424088512,
        0.0
      ]
    },
    "76_LVBus0793170_production": {
      "bus": "76_LVBus0793170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793171_consumption": {
      "bus": "76_LVBus0793171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793171_production": {
      "bus": "76_LVBus0793171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793172_consumption": {
      "bus": "76_LVBus0793172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2494.6592808089904,
        1328.786564161352
      ],
      "q_nom": [
        0.0,
        748.3977842426971,
        398.6359692484056
      ]
    },
    "76_LVBus0793172_production": {
      "bus": "76_LVBus0793172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793173_consumption": {
      "bus": "76_LVBus0793173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        249.80107802575878,
        0.0
      ],
      "q_nom": [
        0.0,
        74.94032340772763,
        0.0
      ]
    },
    "76_LVBus0793173_production": {
      "bus": "76_LVBus0793173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793174_consumption": {
      "bus": "76_LVBus0793174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793174_production": {
      "bus": "76_LVBus0793174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793175_consumption": {
      "bus": "76_LVBus0793175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793175_production": {
      "bus": "76_LVBus0793175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793176_consumption": {
      "bus": "76_LVBus0793176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793176_production": {
      "bus": "76_LVBus0793176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793177_consumption": {
      "bus": "76_LVBus0793177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        499.83247855108675
      ],
      "q_nom": [
        0.0,
        0.0,
        149.94974356532603
      ]
    },
    "76_LVBus0793177_production": {
      "bus": "76_LVBus0793177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793178_consumption": {
      "bus": "76_LVBus0793178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        667.7348390968685,
        667.7348390968685,
        667.7348390968685
      ],
      "q_nom": [
        200.32045172906055,
        200.32045172906055,
        200.32045172906055
      ]
    },
    "76_LVBus0793178_production": {
      "bus": "76_LVBus0793178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793179_consumption": {
      "bus": "76_LVBus0793179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5136.60755762299,
        3095.0030251205876,
        3095.0030251205876
      ],
      "q_nom": [
        1540.9822672868968,
        928.5009075361762,
        928.5009075361762
      ]
    },
    "76_LVBus0793179_production": {
      "bus": "76_LVBus0793179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793180_consumption": {
      "bus": "76_LVBus0793180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        948.7130445497003
      ],
      "q_nom": [
        0.0,
        0.0,
        284.61391336491005
      ]
    },
    "76_LVBus0793180_production": {
      "bus": "76_LVBus0793180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793181_consumption": {
      "bus": "76_LVBus0793181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793181_production": {
      "bus": "76_LVBus0793181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793182_consumption": {
      "bus": "76_LVBus0793182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        854.064006451033,
        2684.7406176307904,
        0.0
      ],
      "q_nom": [
        256.2192019353099,
        805.4221852892371,
        0.0
      ]
    },
    "76_LVBus0793182_production": {
      "bus": "76_LVBus0793182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793183_consumption": {
      "bus": "76_LVBus0793183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6535.173802263394,
        0.0,
        5910.060467225188
      ],
      "q_nom": [
        1960.552140679018,
        0.0,
        1773.0181401675566
      ]
    },
    "76_LVBus0793183_production": {
      "bus": "76_LVBus0793183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793165_consumption": {
      "bus": "76_LVBus0793165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4250.088661511007,
        0.0,
        0.0
      ],
      "q_nom": [
        1275.0265984533019,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793165_production": {
      "bus": "76_LVBus0793165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793166_consumption": {
      "bus": "76_LVBus0793166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793166_production": {
      "bus": "76_LVBus0793166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793167_consumption": {
      "bus": "76_LVBus0793167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1980.5038187837004,
        0.0,
        0.0
      ],
      "q_nom": [
        594.1511456351101,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793167_production": {
      "bus": "76_LVBus0793167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793168_consumption": {
      "bus": "76_LVBus0793168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        236.6486228950275
      ],
      "q_nom": [
        0.0,
        0.0,
        70.99458686850825
      ]
    },
    "76_LVBus0793168_production": {
      "bus": "76_LVBus0793168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793163_consumption": {
      "bus": "76_LVBus0793163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2245.9162845458723,
        0.0,
        279.54577155921356
      ],
      "q_nom": [
        673.7748853637617,
        0.0,
        83.86373146776407
      ]
    },
    "76_LVBus0793163_production": {
      "bus": "76_LVBus0793163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793159_consumption": {
      "bus": "76_LVBus0793159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3593.872410819666,
        4122.426447612482,
        3593.872410819666
      ],
      "q_nom": [
        1078.1617232458998,
        1236.7279342837444,
        1078.1617232458998
      ]
    },
    "76_LVBus0793159_production": {
      "bus": "76_LVBus0793159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793273_consumption": {
      "bus": "76_LVBus0793273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793273_production": {
      "bus": "76_LVBus0793273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793274_consumption": {
      "bus": "76_LVBus0793274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793274_production": {
      "bus": "76_LVBus0793274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793284_consumption": {
      "bus": "76_LVBus0793284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        396.27349688434606,
        396.27349688434606,
        396.27349688434606
      ],
      "q_nom": [
        118.88204906530382,
        118.88204906530382,
        118.88204906530382
      ]
    },
    "76_LVBus0793284_production": {
      "bus": "76_LVBus0793284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793283_consumption": {
      "bus": "76_LVBus0793283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3277.844469663355,
        2928.611229002485
      ],
      "q_nom": [
        0.0,
        983.3533408990065,
        878.5833687007454
      ]
    },
    "76_LVBus0793283_production": {
      "bus": "76_LVBus0793283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793281_consumption": {
      "bus": "76_LVBus0793281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3639.4462661053785,
        2222.61211076085,
        2222.61211076085
      ],
      "q_nom": [
        1091.8338798316136,
        666.783633228255,
        666.783633228255
      ]
    },
    "76_LVBus0793281_production": {
      "bus": "76_LVBus0793281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793282_consumption": {
      "bus": "76_LVBus0793282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        107.3981433730833
      ],
      "q_nom": [
        0.0,
        0.0,
        32.21944301192499
      ]
    },
    "76_LVBus0793282_production": {
      "bus": "76_LVBus0793282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793275_consumption": {
      "bus": "76_LVBus0793275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793275_production": {
      "bus": "76_LVBus0793275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793276_consumption": {
      "bus": "76_LVBus0793276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1369.818182103124
      ],
      "q_nom": [
        0.0,
        0.0,
        410.94545463093715
      ]
    },
    "76_LVBus0793276_production": {
      "bus": "76_LVBus0793276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793278_consumption": {
      "bus": "76_LVBus0793278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2948.0625543633755,
        104.07957339709168,
        4999.204394396018
      ],
      "q_nom": [
        884.4187663090127,
        31.2238720191275,
        1499.7613183188053
      ]
    },
    "76_LVBus0793278_production": {
      "bus": "76_LVBus0793278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793279_consumption": {
      "bus": "76_LVBus0793279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2202.438113562767,
        3221.922199820632,
        754.1811138106518
      ],
      "q_nom": [
        660.73143406883,
        966.5766599461896,
        226.25433414319554
      ]
    },
    "76_LVBus0793279_production": {
      "bus": "76_LVBus0793279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793280_consumption": {
      "bus": "76_LVBus0793280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        535.4230308506185,
        425.4469570060885,
        2545.223084892125
      ],
      "q_nom": [
        160.62690925518555,
        127.63408710182654,
        763.5669254676375
      ]
    },
    "76_LVBus0793280_production": {
      "bus": "76_LVBus0793280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793277_consumption": {
      "bus": "76_LVBus0793277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793277_production": {
      "bus": "76_LVBus0793277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793260_consumption": {
      "bus": "76_LVBus0793260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        492.05961805606944,
        492.05961805606944,
        492.05961805606944
      ],
      "q_nom": [
        147.61788541682083,
        147.61788541682083,
        147.61788541682083
      ]
    },
    "76_LVBus0793260_production": {
      "bus": "76_LVBus0793260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793261_consumption": {
      "bus": "76_LVBus0793261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793261_production": {
      "bus": "76_LVBus0793261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793262_consumption": {
      "bus": "76_LVBus0793262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        196.99027055629605,
        2157.4285524308525
      ],
      "q_nom": [
        0.0,
        59.09708116688881,
        647.2285657292557
      ]
    },
    "76_LVBus0793262_production": {
      "bus": "76_LVBus0793262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793264_consumption": {
      "bus": "76_LVBus0793264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        262.0880723950329,
        39.31071639931731
      ],
      "q_nom": [
        0.0,
        78.62642171850986,
        11.793214919795192
      ]
    },
    "76_LVBus0793264_production": {
      "bus": "76_LVBus0793264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793265_consumption": {
      "bus": "76_LVBus0793265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        161.79950564119687,
        232.6706374413368,
        2675.246952905133
      ],
      "q_nom": [
        48.53985169235906,
        69.80119123240104,
        802.57408587154
      ]
    },
    "76_LVBus0793265_production": {
      "bus": "76_LVBus0793265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793266_consumption": {
      "bus": "76_LVBus0793266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4467.2584471244345,
        4467.2584471244345,
        4724.488495869187
      ],
      "q_nom": [
        1340.1775341373302,
        1340.1775341373302,
        1417.3465487607561
      ]
    },
    "76_LVBus0793266_production": {
      "bus": "76_LVBus0793266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793267_consumption": {
      "bus": "76_LVBus0793267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        164.16328119725924,
        1817.3146557933662,
        309.9245040027844
      ],
      "q_nom": [
        49.24898435917777,
        545.1943967380098,
        92.97735120083532
      ]
    },
    "76_LVBus0793267_production": {
      "bus": "76_LVBus0793267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793268_consumption": {
      "bus": "76_LVBus0793268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793268_production": {
      "bus": "76_LVBus0793268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793270_consumption": {
      "bus": "76_LVBus0793270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        212.2952701880341,
        1476.6248883504898
      ],
      "q_nom": [
        0.0,
        63.68858105641023,
        442.9874665051469
      ]
    },
    "76_LVBus0793270_production": {
      "bus": "76_LVBus0793270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793269_consumption": {
      "bus": "76_LVBus0793269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        275.0070106510659,
        0.0,
        0.0
      ],
      "q_nom": [
        82.50210319531978,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793269_production": {
      "bus": "76_LVBus0793269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793271_consumption": {
      "bus": "76_LVBus0793271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1823.3676218316791
      ],
      "q_nom": [
        0.0,
        0.0,
        547.0102865495037
      ]
    },
    "76_LVBus0793271_production": {
      "bus": "76_LVBus0793271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793263_consumption": {
      "bus": "76_LVBus0793263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793263_production": {
      "bus": "76_LVBus0793263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV032690_consumption": {
      "bus": "76_MVLV032690",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV032690_production": {
      "bus": "76_MVLV032690",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793326_consumption": {
      "bus": "76_LVBus0793326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793326_production": {
      "bus": "76_LVBus0793326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793337_consumption": {
      "bus": "76_LVBus0793337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793337_production": {
      "bus": "76_LVBus0793337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793327_consumption": {
      "bus": "76_LVBus0793327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793327_production": {
      "bus": "76_LVBus0793327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793336_consumption": {
      "bus": "76_LVBus0793336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1509.7411937015056,
        4248.653988251589
      ],
      "q_nom": [
        0.0,
        452.9223581104517,
        1274.5961964754767
      ]
    },
    "76_LVBus0793336_production": {
      "bus": "76_LVBus0793336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793328_consumption": {
      "bus": "76_LVBus0793328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793328_production": {
      "bus": "76_LVBus0793328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793329_consumption": {
      "bus": "76_LVBus0793329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        133.20908183717805,
        0.0
      ],
      "q_nom": [
        0.0,
        39.962724551153414,
        0.0
      ]
    },
    "76_LVBus0793329_production": {
      "bus": "76_LVBus0793329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793330_consumption": {
      "bus": "76_LVBus0793330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793330_production": {
      "bus": "76_LVBus0793330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793331_consumption": {
      "bus": "76_LVBus0793331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3217.779239046051,
        0.0
      ],
      "q_nom": [
        0.0,
        965.3337717138152,
        0.0
      ]
    },
    "76_LVBus0793331_production": {
      "bus": "76_LVBus0793331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793332_consumption": {
      "bus": "76_LVBus0793332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793332_production": {
      "bus": "76_LVBus0793332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793334_consumption": {
      "bus": "76_LVBus0793334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        911.6886815979273
      ],
      "q_nom": [
        0.0,
        0.0,
        273.50660447937815
      ]
    },
    "76_LVBus0793334_production": {
      "bus": "76_LVBus0793334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793333_consumption": {
      "bus": "76_LVBus0793333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7563.812951283836,
        0.0
      ],
      "q_nom": [
        0.0,
        2269.1438853851505,
        0.0
      ]
    },
    "76_LVBus0793333_production": {
      "bus": "76_LVBus0793333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793335_consumption": {
      "bus": "76_LVBus0793335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        39.21028468437581,
        0.0,
        2878.49624338873
      ],
      "q_nom": [
        11.763085405312742,
        0.0,
        863.5488730166189
      ]
    },
    "76_LVBus0793335_production": {
      "bus": "76_LVBus0793335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV129260_consumption": {
      "bus": "76_MVLV129260",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV129260_production": {
      "bus": "76_MVLV129260",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793047_consumption": {
      "bus": "76_LVBus0793047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793047_production": {
      "bus": "76_LVBus0793047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793048_consumption": {
      "bus": "76_LVBus0793048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793048_production": {
      "bus": "76_LVBus0793048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793050_consumption": {
      "bus": "76_LVBus0793050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        575.2220736031653,
        0.0,
        0.0
      ],
      "q_nom": [
        172.5666220809496,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793050_production": {
      "bus": "76_LVBus0793050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793049_consumption": {
      "bus": "76_LVBus0793049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        639.6863677211794
      ],
      "q_nom": [
        0.0,
        0.0,
        191.9059103163538
      ]
    },
    "76_LVBus0793049_production": {
      "bus": "76_LVBus0793049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV107534_consumption": {
      "bus": "76_MVLV107534",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV107534_production": {
      "bus": "76_MVLV107534",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV037926_consumption": {
      "bus": "76_MVLV037926",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV037926_production": {
      "bus": "76_MVLV037926",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792959_consumption": {
      "bus": "76_LVBus0792959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792959_production": {
      "bus": "76_LVBus0792959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792961_consumption": {
      "bus": "76_LVBus0792961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        70.1874343403382,
        0.0
      ],
      "q_nom": [
        0.0,
        21.056230302101458,
        0.0
      ]
    },
    "76_LVBus0792961_production": {
      "bus": "76_LVBus0792961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792960_consumption": {
      "bus": "76_LVBus0792960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        84.20066299340036,
        168.8443042041099
      ],
      "q_nom": [
        0.0,
        25.260198898020107,
        50.65329126123297
      ]
    },
    "76_LVBus0792960_production": {
      "bus": "76_LVBus0792960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792965_consumption": {
      "bus": "76_LVBus0792965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        80.66605712044299
      ],
      "q_nom": [
        0.0,
        0.0,
        24.199817136132896
      ]
    },
    "76_LVBus0792965_production": {
      "bus": "76_LVBus0792965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792970_consumption": {
      "bus": "76_LVBus0792970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792970_production": {
      "bus": "76_LVBus0792970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792967_consumption": {
      "bus": "76_LVBus0792967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792967_production": {
      "bus": "76_LVBus0792967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792969_consumption": {
      "bus": "76_LVBus0792969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792969_production": {
      "bus": "76_LVBus0792969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792968_consumption": {
      "bus": "76_LVBus0792968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792968_production": {
      "bus": "76_LVBus0792968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792966_consumption": {
      "bus": "76_LVBus0792966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1565.9852758394168,
        1296.606961048465
      ],
      "q_nom": [
        0.0,
        469.795582751825,
        388.9820883145395
      ]
    },
    "76_LVBus0792966_production": {
      "bus": "76_LVBus0792966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792888_consumption": {
      "bus": "76_LVBus0792888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792888_production": {
      "bus": "76_LVBus0792888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792889_consumption": {
      "bus": "76_LVBus0792889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792889_production": {
      "bus": "76_LVBus0792889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792895_consumption": {
      "bus": "76_LVBus0792895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792895_production": {
      "bus": "76_LVBus0792895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792896_consumption": {
      "bus": "76_LVBus0792896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        250.4238228184691,
        0.0
      ],
      "q_nom": [
        0.0,
        75.12714684554072,
        0.0
      ]
    },
    "76_LVBus0792896_production": {
      "bus": "76_LVBus0792896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792897_consumption": {
      "bus": "76_LVBus0792897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        309.2056984790759,
        0.0,
        0.0
      ],
      "q_nom": [
        92.76170954372277,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792897_production": {
      "bus": "76_LVBus0792897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792910_consumption": {
      "bus": "76_LVBus0792910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        201.0509902195826,
        173.19408928856834
      ],
      "q_nom": [
        0.0,
        60.31529706587477,
        51.9582267865705
      ]
    },
    "76_LVBus0792910_production": {
      "bus": "76_LVBus0792910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792911_consumption": {
      "bus": "76_LVBus0792911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        136.77425506637866,
        0.0,
        1863.0104682552503
      ],
      "q_nom": [
        41.032276519913594,
        0.0,
        558.9031404765751
      ]
    },
    "76_LVBus0792911_production": {
      "bus": "76_LVBus0792911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792912_consumption": {
      "bus": "76_LVBus0792912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        268.53946598488477
      ],
      "q_nom": [
        0.0,
        0.0,
        80.56183979546543
      ]
    },
    "76_LVBus0792912_production": {
      "bus": "76_LVBus0792912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792913_consumption": {
      "bus": "76_LVBus0792913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        172.5624303937371,
        0.0,
        0.0
      ],
      "q_nom": [
        51.76872911812112,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792913_production": {
      "bus": "76_LVBus0792913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792914_consumption": {
      "bus": "76_LVBus0792914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4271.847417592172,
        4014.902355297763,
        3925.598038270743
      ],
      "q_nom": [
        1281.5542252776515,
        1204.4707065893288,
        1177.6794114812228
      ]
    },
    "76_LVBus0792914_production": {
      "bus": "76_LVBus0792914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792898_consumption": {
      "bus": "76_LVBus0792898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2082.0002768918052,
        0.0,
        0.0
      ],
      "q_nom": [
        624.6000830675415,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792898_production": {
      "bus": "76_LVBus0792898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792899_consumption": {
      "bus": "76_LVBus0792899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792899_production": {
      "bus": "76_LVBus0792899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792900_consumption": {
      "bus": "76_LVBus0792900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792900_production": {
      "bus": "76_LVBus0792900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792901_consumption": {
      "bus": "76_LVBus0792901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        281.83657629123275
      ],
      "q_nom": [
        0.0,
        0.0,
        84.55097288736982
      ]
    },
    "76_LVBus0792901_production": {
      "bus": "76_LVBus0792901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792902_consumption": {
      "bus": "76_LVBus0792902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        91.29800988355821,
        0.0,
        0.0
      ],
      "q_nom": [
        27.38940296506746,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792902_production": {
      "bus": "76_LVBus0792902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792903_consumption": {
      "bus": "76_LVBus0792903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        312.33306338225367,
        0.0
      ],
      "q_nom": [
        0.0,
        93.6999190146761,
        0.0
      ]
    },
    "76_LVBus0792903_production": {
      "bus": "76_LVBus0792903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792904_consumption": {
      "bus": "76_LVBus0792904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2466.7926826331277
      ],
      "q_nom": [
        0.0,
        0.0,
        740.0378047899383
      ]
    },
    "76_LVBus0792904_production": {
      "bus": "76_LVBus0792904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792905_consumption": {
      "bus": "76_LVBus0792905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        248.72878013042887
      ],
      "q_nom": [
        0.0,
        0.0,
        74.61863403912866
      ]
    },
    "76_LVBus0792905_production": {
      "bus": "76_LVBus0792905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792906_consumption": {
      "bus": "76_LVBus0792906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22.52639380077063,
        0.0,
        109.105942837344
      ],
      "q_nom": [
        6.757918140231189,
        0.0,
        32.7317828512032
      ]
    },
    "76_LVBus0792906_production": {
      "bus": "76_LVBus0792906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792907_consumption": {
      "bus": "76_LVBus0792907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        141.65738631709283,
        2542.7089607388916,
        114.40881715417422
      ],
      "q_nom": [
        42.497215895127844,
        762.8126882216675,
        34.32264514625226
      ]
    },
    "76_LVBus0792907_production": {
      "bus": "76_LVBus0792907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792908_consumption": {
      "bus": "76_LVBus0792908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3712.5965184030238,
        0.0
      ],
      "q_nom": [
        0.0,
        1113.7789555209072,
        0.0
      ]
    },
    "76_LVBus0792908_production": {
      "bus": "76_LVBus0792908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792909_consumption": {
      "bus": "76_LVBus0792909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792909_production": {
      "bus": "76_LVBus0792909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792890_consumption": {
      "bus": "76_LVBus0792890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792890_production": {
      "bus": "76_LVBus0792890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792891_consumption": {
      "bus": "76_LVBus0792891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5104.965602201249,
        0.0,
        0.0
      ],
      "q_nom": [
        1531.4896806603745,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792891_production": {
      "bus": "76_LVBus0792891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792892_consumption": {
      "bus": "76_LVBus0792892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2624.788487535933,
        0.0
      ],
      "q_nom": [
        0.0,
        787.4365462607799,
        0.0
      ]
    },
    "76_LVBus0792892_production": {
      "bus": "76_LVBus0792892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792893_consumption": {
      "bus": "76_LVBus0792893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        123.87420505506226
      ],
      "q_nom": [
        0.0,
        0.0,
        37.162261516518676
      ]
    },
    "76_LVBus0792893_production": {
      "bus": "76_LVBus0792893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792894_consumption": {
      "bus": "76_LVBus0792894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792894_production": {
      "bus": "76_LVBus0792894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792885_consumption": {
      "bus": "76_LVBus0792885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792885_production": {
      "bus": "76_LVBus0792885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792886_consumption": {
      "bus": "76_LVBus0792886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        656.2079089373647,
        0.0,
        0.0
      ],
      "q_nom": [
        196.8623726812094,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792886_production": {
      "bus": "76_LVBus0792886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV010883_consumption": {
      "bus": "76_MVLV010883",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV010883_production": {
      "bus": "76_MVLV010883",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793207_consumption": {
      "bus": "76_LVBus0793207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793207_production": {
      "bus": "76_LVBus0793207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793209_consumption": {
      "bus": "76_LVBus0793209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793209_production": {
      "bus": "76_LVBus0793209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793214_consumption": {
      "bus": "76_LVBus0793214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793214_production": {
      "bus": "76_LVBus0793214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793210_consumption": {
      "bus": "76_LVBus0793210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        24.42438128263785,
        142.0204394635124,
        24.42438128263785
      ],
      "q_nom": [
        7.327314384791355,
        42.60613183905372,
        7.327314384791355
      ]
    },
    "76_LVBus0793210_production": {
      "bus": "76_LVBus0793210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793213_consumption": {
      "bus": "76_LVBus0793213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2195.8450900395546,
        0.0
      ],
      "q_nom": [
        0.0,
        658.7535270118664,
        0.0
      ]
    },
    "76_LVBus0793213_production": {
      "bus": "76_LVBus0793213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793211_consumption": {
      "bus": "76_LVBus0793211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        393.0385700273819,
        0.0,
        0.0
      ],
      "q_nom": [
        117.91157100821457,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793211_production": {
      "bus": "76_LVBus0793211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793212_consumption": {
      "bus": "76_LVBus0793212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1674.9993602253394,
        0.0,
        0.0
      ],
      "q_nom": [
        502.4998080676018,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793212_production": {
      "bus": "76_LVBus0793212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793208_consumption": {
      "bus": "76_LVBus0793208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4820.160854821127,
        0.0
      ],
      "q_nom": [
        0.0,
        1446.048256446338,
        0.0
      ]
    },
    "76_LVBus0793208_production": {
      "bus": "76_LVBus0793208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV145535_consumption": {
      "bus": "76_MVLV145535",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV145535_production": {
      "bus": "76_MVLV145535",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV018571_consumption": {
      "bus": "76_MVLV018571",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV018571_production": {
      "bus": "76_MVLV018571",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792929_consumption": {
      "bus": "76_LVBus0792929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        272.88759397621106,
        74.69511528312096,
        0.0
      ],
      "q_nom": [
        81.86627819286332,
        22.408534584936287,
        0.0
      ]
    },
    "76_LVBus0792929_production": {
      "bus": "76_LVBus0792929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792947_consumption": {
      "bus": "76_LVBus0792947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792947_production": {
      "bus": "76_LVBus0792947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792948_consumption": {
      "bus": "76_LVBus0792948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        507.3698190017616,
        0.0
      ],
      "q_nom": [
        0.0,
        152.21094570052847,
        0.0
      ]
    },
    "76_LVBus0792948_production": {
      "bus": "76_LVBus0792948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792930_consumption": {
      "bus": "76_LVBus0792930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        397.72716641624817,
        771.091905049717,
        0.0
      ],
      "q_nom": [
        119.31814992487445,
        231.32757151491506,
        0.0
      ]
    },
    "76_LVBus0792930_production": {
      "bus": "76_LVBus0792930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792932_consumption": {
      "bus": "76_LVBus0792932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792932_production": {
      "bus": "76_LVBus0792932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792933_consumption": {
      "bus": "76_LVBus0792933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792933_production": {
      "bus": "76_LVBus0792933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792934_consumption": {
      "bus": "76_LVBus0792934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10112.114467025438,
        3958.5138603686514
      ],
      "q_nom": [
        0.0,
        3033.6343401076315,
        1187.5541581105954
      ]
    },
    "76_LVBus0792934_production": {
      "bus": "76_LVBus0792934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792935_consumption": {
      "bus": "76_LVBus0792935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1199.5620153415953,
        0.0,
        0.0
      ],
      "q_nom": [
        359.86860460247857,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792935_production": {
      "bus": "76_LVBus0792935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792943_consumption": {
      "bus": "76_LVBus0792943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1589.2826537839192,
        1076.5093501194706,
        2265.156738234922
      ],
      "q_nom": [
        476.7847961351757,
        322.95280503584115,
        679.5470214704766
      ]
    },
    "76_LVBus0792943_production": {
      "bus": "76_LVBus0792943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792945_consumption": {
      "bus": "76_LVBus0792945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1464.48385610612,
        3619.186007053128,
        2228.7843539691385
      ],
      "q_nom": [
        439.34515683183594,
        1085.7558021159384,
        668.6353061907415
      ]
    },
    "76_LVBus0792945_production": {
      "bus": "76_LVBus0792945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792946_consumption": {
      "bus": "76_LVBus0792946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        402.7794747970566
      ],
      "q_nom": [
        0.0,
        0.0,
        120.83384243911698
      ]
    },
    "76_LVBus0792946_production": {
      "bus": "76_LVBus0792946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792944_consumption": {
      "bus": "76_LVBus0792944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        182.04428123957356,
        1265.6627875742358,
        3203.273701495118
      ],
      "q_nom": [
        54.61328437187207,
        379.69883627227074,
        960.9821104485354
      ]
    },
    "76_LVBus0792944_production": {
      "bus": "76_LVBus0792944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792936_consumption": {
      "bus": "76_LVBus0792936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1088.2679967910228,
        204.87840276219367
      ],
      "q_nom": [
        0.0,
        326.4803990373068,
        61.4635208286581
      ]
    },
    "76_LVBus0792936_production": {
      "bus": "76_LVBus0792936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792940_consumption": {
      "bus": "76_LVBus0792940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5098.055705321651,
        703.2637696038655,
        2613.3888151127344
      ],
      "q_nom": [
        1529.4167115964951,
        210.97913088115965,
        784.0166445338203
      ]
    },
    "76_LVBus0792940_production": {
      "bus": "76_LVBus0792940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792937_consumption": {
      "bus": "76_LVBus0792937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5783.8440213755475,
        0.0
      ],
      "q_nom": [
        0.0,
        1735.1532064126643,
        0.0
      ]
    },
    "76_LVBus0792937_production": {
      "bus": "76_LVBus0792937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792938_consumption": {
      "bus": "76_LVBus0792938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1726.908978625786
      ],
      "q_nom": [
        0.0,
        0.0,
        518.0726935877358
      ]
    },
    "76_LVBus0792938_production": {
      "bus": "76_LVBus0792938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792939_consumption": {
      "bus": "76_LVBus0792939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        234.62783217837455,
        2124.322587649523
      ],
      "q_nom": [
        0.0,
        70.38834965351236,
        637.2967762948568
      ]
    },
    "76_LVBus0792939_production": {
      "bus": "76_LVBus0792939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792941_consumption": {
      "bus": "76_LVBus0792941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        379.16997519017707,
        3678.9276438910665,
        1666.0356449461656
      ],
      "q_nom": [
        113.75099255705312,
        1103.67829316732,
        499.81069348384966
      ]
    },
    "76_LVBus0792941_production": {
      "bus": "76_LVBus0792941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792942_consumption": {
      "bus": "76_LVBus0792942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4704.948824702002,
        0.0
      ],
      "q_nom": [
        0.0,
        1411.4846474106005,
        0.0
      ]
    },
    "76_LVBus0792942_production": {
      "bus": "76_LVBus0792942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792931_consumption": {
      "bus": "76_LVBus0792931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        253.3609591874051,
        186.3304233854833
      ],
      "q_nom": [
        0.0,
        76.00828775622152,
        55.899127015644986
      ]
    },
    "76_LVBus0792931_production": {
      "bus": "76_LVBus0792931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792927_consumption": {
      "bus": "76_LVBus0792927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1547.8883011046703,
        1547.8883011046703,
        1547.8883011046703
      ],
      "q_nom": [
        464.36649033140105,
        464.36649033140105,
        464.36649033140105
      ]
    },
    "76_LVBus0792927_production": {
      "bus": "76_LVBus0792927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV070280_consumption": {
      "bus": "76_MVLV070280",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV070280_production": {
      "bus": "76_MVLV070280",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793377_consumption": {
      "bus": "76_LVBus0793377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793377_production": {
      "bus": "76_LVBus0793377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793378_consumption": {
      "bus": "76_LVBus0793378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        523.2273213909928,
        523.2273213909928,
        523.2273213909928
      ],
      "q_nom": [
        156.96819641729783,
        156.96819641729783,
        156.96819641729783
      ]
    },
    "76_LVBus0793378_production": {
      "bus": "76_LVBus0793378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793380_consumption": {
      "bus": "76_LVBus0793380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        296.84892378090933,
        0.0,
        0.0
      ],
      "q_nom": [
        89.0546771342728,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793380_production": {
      "bus": "76_LVBus0793380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793379_consumption": {
      "bus": "76_LVBus0793379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        629.6072081555245
      ],
      "q_nom": [
        0.0,
        0.0,
        188.88216244665736
      ]
    },
    "76_LVBus0793379_production": {
      "bus": "76_LVBus0793379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793375_consumption": {
      "bus": "76_LVBus0793375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1655.461487827013,
        0.0,
        252.65944724284327
      ],
      "q_nom": [
        496.63844634810386,
        0.0,
        75.79783417285297
      ]
    },
    "76_LVBus0793375_production": {
      "bus": "76_LVBus0793375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793017_consumption": {
      "bus": "76_LVBus0793017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793017_production": {
      "bus": "76_LVBus0793017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793019_consumption": {
      "bus": "76_LVBus0793019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793019_production": {
      "bus": "76_LVBus0793019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793018_consumption": {
      "bus": "76_LVBus0793018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        321.29486849549784
      ],
      "q_nom": [
        0.0,
        0.0,
        96.38846054864935
      ]
    },
    "76_LVBus0793018_production": {
      "bus": "76_LVBus0793018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793012_consumption": {
      "bus": "76_LVBus0793012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793012_production": {
      "bus": "76_LVBus0793012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793013_consumption": {
      "bus": "76_LVBus0793013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793013_production": {
      "bus": "76_LVBus0793013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793014_consumption": {
      "bus": "76_LVBus0793014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2003.6249995526118,
        296.40851099298857,
        296.40851099298857
      ],
      "q_nom": [
        601.0874998657836,
        88.92255329789657,
        88.92255329789657
      ]
    },
    "76_LVBus0793014_production": {
      "bus": "76_LVBus0793014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793015_consumption": {
      "bus": "76_LVBus0793015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        207.0611324312151,
        0.0
      ],
      "q_nom": [
        0.0,
        62.11833972936453,
        0.0
      ]
    },
    "76_LVBus0793015_production": {
      "bus": "76_LVBus0793015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793402_consumption": {
      "bus": "76_LVBus0793402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793402_production": {
      "bus": "76_LVBus0793402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793403_consumption": {
      "bus": "76_LVBus0793403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793403_production": {
      "bus": "76_LVBus0793403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793404_consumption": {
      "bus": "76_LVBus0793404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        42.28885968649424,
        0.0
      ],
      "q_nom": [
        0.0,
        12.686657905948271,
        0.0
      ]
    },
    "76_LVBus0793404_production": {
      "bus": "76_LVBus0793404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793405_consumption": {
      "bus": "76_LVBus0793405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793405_production": {
      "bus": "76_LVBus0793405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793383_consumption": {
      "bus": "76_LVBus0793383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4353.105621184992,
        710.3036890581502,
        0.0
      ],
      "q_nom": [
        1305.9316863554975,
        213.09110671744506,
        0.0
      ]
    },
    "76_LVBus0793383_production": {
      "bus": "76_LVBus0793383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793389_consumption": {
      "bus": "76_LVBus0793389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1276.8689087669732,
        0.0,
        0.0
      ],
      "q_nom": [
        383.0606726300919,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793389_production": {
      "bus": "76_LVBus0793389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793384_consumption": {
      "bus": "76_LVBus0793384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793384_production": {
      "bus": "76_LVBus0793384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793385_consumption": {
      "bus": "76_LVBus0793385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793385_production": {
      "bus": "76_LVBus0793385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793387_consumption": {
      "bus": "76_LVBus0793387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        978.0957537958857
      ],
      "q_nom": [
        0.0,
        0.0,
        293.4287261387657
      ]
    },
    "76_LVBus0793387_production": {
      "bus": "76_LVBus0793387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793388_consumption": {
      "bus": "76_LVBus0793388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1408.4664103484529
      ],
      "q_nom": [
        0.0,
        0.0,
        422.53992310453583
      ]
    },
    "76_LVBus0793388_production": {
      "bus": "76_LVBus0793388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793386_consumption": {
      "bus": "76_LVBus0793386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        137.3375579638279,
        0.0,
        0.0
      ],
      "q_nom": [
        41.20126738914836,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793386_production": {
      "bus": "76_LVBus0793386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793246_consumption": {
      "bus": "76_LVBus0793246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793246_production": {
      "bus": "76_LVBus0793246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793247_consumption": {
      "bus": "76_LVBus0793247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        234.3532376866661,
        0.0,
        0.0
      ],
      "q_nom": [
        70.30597130599982,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793247_production": {
      "bus": "76_LVBus0793247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793248_consumption": {
      "bus": "76_LVBus0793248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        322.53428432188446,
        0.0
      ],
      "q_nom": [
        0.0,
        96.76028529656533,
        0.0
      ]
    },
    "76_LVBus0793248_production": {
      "bus": "76_LVBus0793248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793025_consumption": {
      "bus": "76_LVBus0793025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        435.76621995677743,
        1860.6016811929721
      ],
      "q_nom": [
        0.0,
        130.72986598703324,
        558.1805043578917
      ]
    },
    "76_LVBus0793025_production": {
      "bus": "76_LVBus0793025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793030_consumption": {
      "bus": "76_LVBus0793030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        383.5436782226479,
        0.0,
        0.0
      ],
      "q_nom": [
        115.06310346679436,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793030_production": {
      "bus": "76_LVBus0793030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793031_consumption": {
      "bus": "76_LVBus0793031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6397.097777628046
      ],
      "q_nom": [
        0.0,
        0.0,
        1919.1293332884138
      ]
    },
    "76_LVBus0793031_production": {
      "bus": "76_LVBus0793031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793026_consumption": {
      "bus": "76_LVBus0793026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1806.7542921275667,
        2235.2431543605367
      ],
      "q_nom": [
        0.0,
        542.02628763827,
        670.572946308161
      ]
    },
    "76_LVBus0793026_production": {
      "bus": "76_LVBus0793026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793029_consumption": {
      "bus": "76_LVBus0793029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793029_production": {
      "bus": "76_LVBus0793029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793027_consumption": {
      "bus": "76_LVBus0793027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        545.7620632863022,
        0.0,
        0.0
      ],
      "q_nom": [
        163.72861898589068,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793027_production": {
      "bus": "76_LVBus0793027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793028_consumption": {
      "bus": "76_LVBus0793028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        194.57058033098295
      ],
      "q_nom": [
        0.0,
        0.0,
        58.37117409929488
      ]
    },
    "76_LVBus0793028_production": {
      "bus": "76_LVBus0793028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793023_consumption": {
      "bus": "76_LVBus0793023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        158.36513173530082,
        95.84507012087161,
        1895.8410021464863
      ],
      "q_nom": [
        47.509539520590245,
        28.753521036261482,
        568.7523006439459
      ]
    },
    "76_LVBus0793023_production": {
      "bus": "76_LVBus0793023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793306_consumption": {
      "bus": "76_LVBus0793306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793306_production": {
      "bus": "76_LVBus0793306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793307_consumption": {
      "bus": "76_LVBus0793307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793307_production": {
      "bus": "76_LVBus0793307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793308_consumption": {
      "bus": "76_LVBus0793308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3838.405761705858,
        0.0,
        1185.8216888058062
      ],
      "q_nom": [
        1151.5217285117574,
        0.0,
        355.74650664174186
      ]
    },
    "76_LVBus0793308_production": {
      "bus": "76_LVBus0793308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793309_consumption": {
      "bus": "76_LVBus0793309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793309_production": {
      "bus": "76_LVBus0793309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793297_consumption": {
      "bus": "76_LVBus0793297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793297_production": {
      "bus": "76_LVBus0793297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793298_consumption": {
      "bus": "76_LVBus0793298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        268.51207145087903
      ],
      "q_nom": [
        0.0,
        0.0,
        80.55362143526371
      ]
    },
    "76_LVBus0793298_production": {
      "bus": "76_LVBus0793298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793299_consumption": {
      "bus": "76_LVBus0793299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793299_production": {
      "bus": "76_LVBus0793299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793300_consumption": {
      "bus": "76_LVBus0793300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6034.238635663888
      ],
      "q_nom": [
        0.0,
        0.0,
        1810.2715906991664
      ]
    },
    "76_LVBus0793300_production": {
      "bus": "76_LVBus0793300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793303_consumption": {
      "bus": "76_LVBus0793303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        997.0783463387371,
        997.0783463387371,
        997.0783463387371
      ],
      "q_nom": [
        299.1235039016211,
        299.1235039016211,
        299.1235039016211
      ]
    },
    "76_LVBus0793303_production": {
      "bus": "76_LVBus0793303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793304_consumption": {
      "bus": "76_LVBus0793304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        104.80912105882689,
        104.80912105882689,
        104.80912105882689
      ],
      "q_nom": [
        31.442736317648066,
        31.442736317648066,
        31.442736317648066
      ]
    },
    "76_LVBus0793304_production": {
      "bus": "76_LVBus0793304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793301_consumption": {
      "bus": "76_LVBus0793301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793301_production": {
      "bus": "76_LVBus0793301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793302_consumption": {
      "bus": "76_LVBus0793302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793302_production": {
      "bus": "76_LVBus0793302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793391_consumption": {
      "bus": "76_LVBus0793391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793391_production": {
      "bus": "76_LVBus0793391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793392_consumption": {
      "bus": "76_LVBus0793392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        914.4852353130161
      ],
      "q_nom": [
        0.0,
        0.0,
        274.3455705939048
      ]
    },
    "76_LVBus0793392_production": {
      "bus": "76_LVBus0793392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793393_consumption": {
      "bus": "76_LVBus0793393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793393_production": {
      "bus": "76_LVBus0793393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793395_consumption": {
      "bus": "76_LVBus0793395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793395_production": {
      "bus": "76_LVBus0793395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793394_consumption": {
      "bus": "76_LVBus0793394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        913.4444923862271,
        913.4444923862271,
        913.4444923862271
      ],
      "q_nom": [
        274.0333477158681,
        274.0333477158681,
        274.0333477158681
      ]
    },
    "76_LVBus0793394_production": {
      "bus": "76_LVBus0793394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793396_consumption": {
      "bus": "76_LVBus0793396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793396_production": {
      "bus": "76_LVBus0793396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793400_consumption": {
      "bus": "76_LVBus0793400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793400_production": {
      "bus": "76_LVBus0793400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793397_consumption": {
      "bus": "76_LVBus0793397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793397_production": {
      "bus": "76_LVBus0793397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793399_consumption": {
      "bus": "76_LVBus0793399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793399_production": {
      "bus": "76_LVBus0793399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793398_consumption": {
      "bus": "76_LVBus0793398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793398_production": {
      "bus": "76_LVBus0793398",
