      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793057_consumption": {
      "bus": "76_LVBus0793057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        99.84133787000634,
        0.0,
        0.0
      ],
      "q_nom": [
        29.9524013610019,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793057_production": {
      "bus": "76_LVBus0793057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793062_consumption": {
      "bus": "76_LVBus0793062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3096.084564367379,
        0.0,
        130.65185461279336
      ],
      "q_nom": [
        928.8253693102135,
        0.0,
        39.195556383838
      ]
    },
    "76_LVBus0793062_production": {
      "bus": "76_LVBus0793062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793063_consumption": {
      "bus": "76_LVBus0793063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793063_production": {
      "bus": "76_LVBus0793063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793061_consumption": {
      "bus": "76_LVBus0793061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        335.0525134945245,
        327.24046088489257
      ],
      "q_nom": [
        0.0,
        100.51575404835734,
        98.17213826546777
      ]
    },
    "76_LVBus0793061_production": {
      "bus": "76_LVBus0793061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793058_consumption": {
      "bus": "76_LVBus0793058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793058_production": {
      "bus": "76_LVBus0793058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793059_consumption": {
      "bus": "76_LVBus0793059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793059_production": {
      "bus": "76_LVBus0793059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793060_consumption": {
      "bus": "76_LVBus0793060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        658.6003356645314,
        0.0
      ],
      "q_nom": [
        0.0,
        197.5801006993594,
        0.0
      ]
    },
    "76_LVBus0793060_production": {
      "bus": "76_LVBus0793060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793146_consumption": {
      "bus": "76_LVBus0793146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793146_production": {
      "bus": "76_LVBus0793146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793147_consumption": {
      "bus": "76_LVBus0793147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793147_production": {
      "bus": "76_LVBus0793147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793148_consumption": {
      "bus": "76_LVBus0793148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793148_production": {
      "bus": "76_LVBus0793148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793150_consumption": {
      "bus": "76_LVBus0793150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3745.262599354376,
        0.0,
        0.0
      ],
      "q_nom": [
        1123.5787798063127,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793150_production": {
      "bus": "76_LVBus0793150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793149_consumption": {
      "bus": "76_LVBus0793149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        160.32551062150753,
        0.0,
        0.0
      ],
      "q_nom": [
        48.097653186452256,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793149_production": {
      "bus": "76_LVBus0793149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793151_consumption": {
      "bus": "76_LVBus0793151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793151_production": {
      "bus": "76_LVBus0793151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793156_consumption": {
      "bus": "76_LVBus0793156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793156_production": {
      "bus": "76_LVBus0793156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793157_consumption": {
      "bus": "76_LVBus0793157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        50.245220632049715,
        0.0
      ],
      "q_nom": [
        0.0,
        15.073566189614914,
        0.0
      ]
    },
    "76_LVBus0793157_production": {
      "bus": "76_LVBus0793157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793152_consumption": {
      "bus": "76_LVBus0793152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793152_production": {
      "bus": "76_LVBus0793152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793153_consumption": {
      "bus": "76_LVBus0793153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793153_production": {
      "bus": "76_LVBus0793153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793154_consumption": {
      "bus": "76_LVBus0793154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        264.8296313332604,
        0.0,
        0.0
      ],
      "q_nom": [
        79.44888939997811,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793154_production": {
      "bus": "76_LVBus0793154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793155_consumption": {
      "bus": "76_LVBus0793155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        766.8434188661165,
        731.4642884569218,
        731.4642884569218
      ],
      "q_nom": [
        230.05302565983496,
        219.43928653707655,
        219.43928653707655
      ]
    },
    "76_LVBus0793155_production": {
      "bus": "76_LVBus0793155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793133_consumption": {
      "bus": "76_LVBus0793133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793133_production": {
      "bus": "76_LVBus0793133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793135_consumption": {
      "bus": "76_LVBus0793135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4899.20300522152,
        0.0,
        0.0
      ],
      "q_nom": [
        1469.760901566456,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793135_production": {
      "bus": "76_LVBus0793135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793136_consumption": {
      "bus": "76_LVBus0793136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793136_production": {
      "bus": "76_LVBus0793136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793137_consumption": {
      "bus": "76_LVBus0793137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        418.64987277484835,
        276.81080088258193
      ],
      "q_nom": [
        0.0,
        125.5949618324545,
        83.04324026477458
      ]
    },
    "76_LVBus0793137_production": {
      "bus": "76_LVBus0793137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793134_consumption": {
      "bus": "76_LVBus0793134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793134_production": {
      "bus": "76_LVBus0793134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793359_consumption": {
      "bus": "76_LVBus0793359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793359_production": {
      "bus": "76_LVBus0793359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793360_consumption": {
      "bus": "76_LVBus0793360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        401.99610604764905
      ],
      "q_nom": [
        0.0,
        0.0,
        120.59883181429471
      ]
    },
    "76_LVBus0793360_production": {
      "bus": "76_LVBus0793360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793361_consumption": {
      "bus": "76_LVBus0793361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        121.11951488594286,
        0.0
      ],
      "q_nom": [
        0.0,
        36.33585446578286,
        0.0
      ]
    },
    "76_LVBus0793361_production": {
      "bus": "76_LVBus0793361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793362_consumption": {
      "bus": "76_LVBus0793362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793362_production": {
      "bus": "76_LVBus0793362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793357_consumption": {
      "bus": "76_LVBus0793357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793357_production": {
      "bus": "76_LVBus0793357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793252_consumption": {
      "bus": "76_LVBus0793252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        836.5230885927399,
        1656.307900878274,
        836.5230885927399
      ],
      "q_nom": [
        250.95692657782195,
        496.8923702634822,
        250.95692657782195
      ]
    },
    "76_LVBus0793252_production": {
      "bus": "76_LVBus0793252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793257_consumption": {
      "bus": "76_LVBus0793257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793257_production": {
      "bus": "76_LVBus0793257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793258_consumption": {
      "bus": "76_LVBus0793258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        408.5022403460665,
        1073.5975770545379,
        450.75415826255374
      ],
      "q_nom": [
        122.55067210381995,
        322.0792731163613,
        135.2262474787661
      ]
    },
    "76_LVBus0793258_production": {
      "bus": "76_LVBus0793258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793253_consumption": {
      "bus": "76_LVBus0793253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793253_production": {
      "bus": "76_LVBus0793253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793255_consumption": {
      "bus": "76_LVBus0793255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        175.954474509099,
        0.0
      ],
      "q_nom": [
        0.0,
        52.7863423527297,
        0.0
      ]
    },
    "76_LVBus0793255_production": {
      "bus": "76_LVBus0793255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793256_consumption": {
      "bus": "76_LVBus0793256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1112.8917174741223
      ],
      "q_nom": [
        0.0,
        0.0,
        333.86751524223666
      ]
    },
    "76_LVBus0793256_production": {
      "bus": "76_LVBus0793256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793254_consumption": {
      "bus": "76_LVBus0793254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        377.71329784632024
      ],
      "q_nom": [
        0.0,
        0.0,
        113.31398935389608
      ]
    },
    "76_LVBus0793254_production": {
      "bus": "76_LVBus0793254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792950_consumption": {
      "bus": "76_LVBus0792950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        664.4511607634809,
        0.0,
        185.2676904185499
      ],
      "q_nom": [
        199.33534822904426,
        0.0,
        55.58030712556497
      ]
    },
    "76_LVBus0792950_production": {
      "bus": "76_LVBus0792950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792955_consumption": {
      "bus": "76_LVBus0792955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2617.959235522598,
        5191.723544078772,
        1556.31178426645
      ],
      "q_nom": [
        785.3877706567795,
        1557.5170632236316,
        466.893535279935
      ]
    },
    "76_LVBus0792955_production": {
      "bus": "76_LVBus0792955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792957_consumption": {
      "bus": "76_LVBus0792957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        600.9778912911014,
        0.0,
        2983.4176857709526
      ],
      "q_nom": [
        180.29336738733042,
        0.0,
        895.0253057312858
      ]
    },
    "76_LVBus0792957_production": {
      "bus": "76_LVBus0792957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792956_consumption": {
      "bus": "76_LVBus0792956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        341.793020062194,
        259.35113175186666,
        0.0
      ],
      "q_nom": [
        102.53790601865819,
        77.80533952556,
        0.0
      ]
    },
    "76_LVBus0792956_production": {
      "bus": "76_LVBus0792956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792951_consumption": {
      "bus": "76_LVBus0792951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792951_production": {
      "bus": "76_LVBus0792951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792952_consumption": {
      "bus": "76_LVBus0792952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792952_production": {
      "bus": "76_LVBus0792952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792953_consumption": {
      "bus": "76_LVBus0792953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792953_production": {
      "bus": "76_LVBus0792953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792954_consumption": {
      "bus": "76_LVBus0792954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        66.84076731941272
      ],
      "q_nom": [
        0.0,
        0.0,
        20.052230195823814
      ]
    },
    "76_LVBus0792954_production": {
      "bus": "76_LVBus0792954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793139_consumption": {
      "bus": "76_LVBus0793139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793139_production": {
      "bus": "76_LVBus0793139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793142_consumption": {
      "bus": "76_LVBus0793142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793142_production": {
      "bus": "76_LVBus0793142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793143_consumption": {
      "bus": "76_LVBus0793143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        442.2591461253242,
        0.0
      ],
      "q_nom": [
        0.0,
        132.67774383759726,
        0.0
      ]
    },
    "76_LVBus0793143_production": {
      "bus": "76_LVBus0793143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793144_consumption": {
      "bus": "76_LVBus0793144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3393.7514681476855,
        662.1570830971472,
        0.0
      ],
      "q_nom": [
        1018.1254404443056,
        198.64712492914416,
        0.0
      ]
    },
    "76_LVBus0793144_production": {
      "bus": "76_LVBus0793144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793140_consumption": {
      "bus": "76_LVBus0793140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2098.7671771754017,
        0.0,
        1558.5311429899868
      ],
      "q_nom": [
        629.6301531526204,
        0.0,
        467.55934289699604
      ]
    },
    "76_LVBus0793140_production": {
      "bus": "76_LVBus0793140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793141_consumption": {
      "bus": "76_LVBus0793141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2691.4759883807774,
        1200.9742498789874,
        0.0
      ],
      "q_nom": [
        807.4427965142332,
        360.29227496369623,
        0.0
      ]
    },
    "76_LVBus0793141_production": {
      "bus": "76_LVBus0793141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793364_consumption": {
      "bus": "76_LVBus0793364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        333.5212420808069,
        0.0,
        0.0
      ],
      "q_nom": [
        100.05637262424207,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793364_production": {
      "bus": "76_LVBus0793364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793370_consumption": {
      "bus": "76_LVBus0793370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793370_production": {
      "bus": "76_LVBus0793370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793365_consumption": {
      "bus": "76_LVBus0793365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793365_production": {
      "bus": "76_LVBus0793365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793366_consumption": {
      "bus": "76_LVBus0793366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793366_production": {
      "bus": "76_LVBus0793366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793367_consumption": {
      "bus": "76_LVBus0793367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793367_production": {
      "bus": "76_LVBus0793367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793368_consumption": {
      "bus": "76_LVBus0793368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793368_production": {
      "bus": "76_LVBus0793368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793369_consumption": {
      "bus": "76_LVBus0793369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        991.5151627898939,
        3057.0692664654457,
        1315.8636534259192
      ],
      "q_nom": [
        297.4545488369682,
        917.1207799396337,
        394.75909602777574
      ]
    },
    "76_LVBus0793369_production": {
      "bus": "76_LVBus0793369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793190_consumption": {
      "bus": "76_LVBus0793190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        733.3319810861304,
        0.0
      ],
      "q_nom": [
        0.0,
        219.99959432583913,
        0.0
      ]
    },
    "76_LVBus0793190_production": {
      "bus": "76_LVBus0793190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793191_consumption": {
      "bus": "76_LVBus0793191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1688.2110514820913,
        0.0
      ],
      "q_nom": [
        0.0,
        506.46331544462737,
        0.0
      ]
    },
    "76_LVBus0793191_production": {
      "bus": "76_LVBus0793191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793185_consumption": {
      "bus": "76_LVBus0793185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793185_production": {
      "bus": "76_LVBus0793185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793186_consumption": {
      "bus": "76_LVBus0793186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        470.920914900765,
        0.0
      ],
      "q_nom": [
        0.0,
        141.2762744702295,
        0.0
      ]
    },
    "76_LVBus0793186_production": {
      "bus": "76_LVBus0793186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793187_consumption": {
      "bus": "76_LVBus0793187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793187_production": {
      "bus": "76_LVBus0793187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793188_consumption": {
      "bus": "76_LVBus0793188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3045.4854808109385,
        0.0
      ],
      "q_nom": [
        0.0,
        913.6456442432815,
        0.0
      ]
    },
    "76_LVBus0793188_production": {
      "bus": "76_LVBus0793188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793052_consumption": {
      "bus": "76_LVBus0793052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793052_production": {
      "bus": "76_LVBus0793052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793054_consumption": {
      "bus": "76_LVBus0793054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793054_production": {
      "bus": "76_LVBus0793054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793055_consumption": {
      "bus": "76_LVBus0793055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2857.451620084262,
        661.1754316201161
      ],
      "q_nom": [
        0.0,
        857.2354860252785,
        198.35262948603483
      ]
    },
    "76_LVBus0793055_production": {
      "bus": "76_LVBus0793055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793053_consumption": {
      "bus": "76_LVBus0793053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        136.80320376543668,
        3126.5274458589006
      ],
      "q_nom": [
        0.0,
        41.040961129631,
        937.9582337576701
      ]
    },
    "76_LVBus0793053_production": {
      "bus": "76_LVBus0793053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV149444_consumption": {
      "bus": "76_MVLV149444",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV149444_production": {
      "bus": "76_MVLV149444",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793203_consumption": {
      "bus": "76_LVBus0793203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793203_production": {
      "bus": "76_LVBus0793203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793205_consumption": {
      "bus": "76_LVBus0793205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1589.0212297942817,
        0.0,
        0.0
      ],
      "q_nom": [
        476.70636893828447,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793205_production": {
      "bus": "76_LVBus0793205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793204_consumption": {
      "bus": "76_LVBus0793204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        8655.776221681459
      ],
      "q_nom": [
        0.0,
        0.0,
        2596.7328665044374
      ]
    },
    "76_LVBus0793204_production": {
      "bus": "76_LVBus0793204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792979_consumption": {
      "bus": "76_LVBus0792979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792979_production": {
      "bus": "76_LVBus0792979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792982_consumption": {
      "bus": "76_LVBus0792982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1206.588300410643,
        1391.6915128280705
      ],
      "q_nom": [
        0.0,
        361.97649012319283,
        417.5074538484211
      ]
    },
    "76_LVBus0792982_production": {
      "bus": "76_LVBus0792982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792983_consumption": {
      "bus": "76_LVBus0792983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4658.975141791594
      ],
      "q_nom": [
        0.0,
        0.0,
        1397.6925425374782
      ]
    },
    "76_LVBus0792983_production": {
      "bus": "76_LVBus0792983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792985_consumption": {
      "bus": "76_LVBus0792985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        689.8154068425526,
        4079.7593497540915,
        4101.209541820907
      ],
      "q_nom": [
        206.9446220527658,
        1223.9278049262275,
        1230.3628625462723
      ]
    },
    "76_LVBus0792985_production": {
      "bus": "76_LVBus0792985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792984_consumption": {
      "bus": "76_LVBus0792984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3707.9220968546165,
        185.83873517844802,
        7393.526175924781
      ],
      "q_nom": [
        1112.376629056385,
        55.7516205535344,
        2218.057852777434
      ]
    },
    "76_LVBus0792984_production": {
      "bus": "76_LVBus0792984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792980_consumption": {
      "bus": "76_LVBus0792980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792980_production": {
      "bus": "76_LVBus0792980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792981_consumption": {
      "bus": "76_LVBus0792981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792981_production": {
      "bus": "76_LVBus0792981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792972_consumption": {
      "bus": "76_LVBus0792972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792972_production": {
      "bus": "76_LVBus0792972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792977_consumption": {
      "bus": "76_LVBus0792977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        342.8952158056493,
        4425.1444877039985
      ],
      "q_nom": [
        0.0,
        102.86856474169478,
        1327.5433463111995
      ]
    },
    "76_LVBus0792977_production": {
      "bus": "76_LVBus0792977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792976_consumption": {
      "bus": "76_LVBus0792976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2464.137737373647,
        109.9235477511665
      ],
      "q_nom": [
        0.0,
        739.241321212094,
        32.97706432534995
      ]
    },
    "76_LVBus0792976_production": {
      "bus": "76_LVBus0792976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792973_consumption": {
      "bus": "76_LVBus0792973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792973_production": {
      "bus": "76_LVBus0792973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792974_consumption": {
      "bus": "76_LVBus0792974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1898.326538847742
      ],
      "q_nom": [
        0.0,
        0.0,
        569.4979616543226
      ]
    },
    "76_LVBus0792974_production": {
      "bus": "76_LVBus0792974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792975_consumption": {
      "bus": "76_LVBus0792975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792975_production": {
      "bus": "76_LVBus0792975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793118_consumption": {
      "bus": "76_LVBus0793118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793118_production": {
      "bus": "76_LVBus0793118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793112_consumption": {
      "bus": "76_LVBus0793112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1192.3974630263178,
        0.0,
        0.0
      ],
      "q_nom": [
        357.7192389078953,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793112_production": {
      "bus": "76_LVBus0793112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793113_consumption": {
      "bus": "76_LVBus0793113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793113_production": {
      "bus": "76_LVBus0793113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793116_consumption": {
      "bus": "76_LVBus0793116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        280.3674823007365
      ],
      "q_nom": [
        0.0,
        0.0,
        84.11024469022095
      ]
    },
    "76_LVBus0793116_production": {
      "bus": "76_LVBus0793116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793114_consumption": {
      "bus": "76_LVBus0793114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793114_production": {
      "bus": "76_LVBus0793114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793115_consumption": {
      "bus": "76_LVBus0793115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793115_production": {
      "bus": "76_LVBus0793115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793286_consumption": {
      "bus": "76_LVBus0793286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4901.620839330917,
        1624.4128012224635,
        1624.4128012224635
      ],
      "q_nom": [
        1470.4862517992751,
        487.32384036673903,
        487.32384036673903
      ]
    },
    "76_LVBus0793286_production": {
      "bus": "76_LVBus0793286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793287_consumption": {
      "bus": "76_LVBus0793287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4772.584534851758,
        0.0,
        0.0
      ],
      "q_nom": [
        1431.7753604555273,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793287_production": {
      "bus": "76_LVBus0793287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793288_consumption": {
      "bus": "76_LVBus0793288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        215.8970753855033,
        2653.5261686680424
      ],
      "q_nom": [
        0.0,
        64.76912261565099,
        796.0578506004127
      ]
    },
    "76_LVBus0793288_production": {
      "bus": "76_LVBus0793288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793291_consumption": {
      "bus": "76_LVBus0793291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3521.767965020522,
        0.0
      ],
      "q_nom": [
        0.0,
        1056.5303895061566,
        0.0
      ]
    },
    "76_LVBus0793291_production": {
      "bus": "76_LVBus0793291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793289_consumption": {
      "bus": "76_LVBus0793289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793289_production": {
      "bus": "76_LVBus0793289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793290_consumption": {
      "bus": "76_LVBus0793290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1929.445562934851,
        0.0
      ],
      "q_nom": [
        0.0,
        578.8336688804553,
        0.0
      ]
    },
    "76_LVBus0793290_production": {
      "bus": "76_LVBus0793290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793074_consumption": {
      "bus": "76_LVBus0793074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3081.7387944160014,
        592.9693486564822,
        7470.559325881144
      ],
      "q_nom": [
        924.5216383248004,
        177.89080459694466,
        2241.167797764343
      ]
    },
    "76_LVBus0793074_production": {
      "bus": "76_LVBus0793074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793075_consumption": {
      "bus": "76_LVBus0793075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3544.6178714482044,
        0.0
      ],
      "q_nom": [
        0.0,
        1063.3853614344612,
        0.0
      ]
    },
    "76_LVBus0793075_production": {
      "bus": "76_LVBus0793075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793076_consumption": {
      "bus": "76_LVBus0793076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        305.781366249891,
        0.0
      ],
      "q_nom": [
        0.0,
        91.7344098749673,
        0.0
      ]
    },
    "76_LVBus0793076_production": {
      "bus": "76_LVBus0793076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793077_consumption": {
      "bus": "76_LVBus0793077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        539.9427577862155
      ],
      "q_nom": [
        0.0,
        0.0,
        161.98282733586464
      ]
    },
    "76_LVBus0793077_production": {
      "bus": "76_LVBus0793077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793079_consumption": {
      "bus": "76_LVBus0793079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793079_production": {
      "bus": "76_LVBus0793079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793080_consumption": {
      "bus": "76_LVBus0793080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793080_production": {
      "bus": "76_LVBus0793080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793081_consumption": {
      "bus": "76_LVBus0793081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1236.8847116127772,
        0.0,
        1210.6536883712672
      ],
      "q_nom": [
        371.06541348383314,
        0.0,
        363.19610651138015
      ]
    },
    "76_LVBus0793081_production": {
      "bus": "76_LVBus0793081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793078_consumption": {
      "bus": "76_LVBus0793078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2434.894807418188,
        0.0,
        4500.632144442906
      ],
      "q_nom": [
        730.4684422254564,
        0.0,
        1350.1896433328718
      ]
    },
    "76_LVBus0793078_production": {
      "bus": "76_LVBus0793078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792917_consumption": {
      "bus": "76_LVBus0792917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792917_production": {
      "bus": "76_LVBus0792917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792918_consumption": {
      "bus": "76_LVBus0792918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1093.3699802720098,
        0.0,
        0.0
      ],
      "q_nom": [
        328.0109940816029,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792918_production": {
      "bus": "76_LVBus0792918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792919_consumption": {
      "bus": "76_LVBus0792919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1606.691194255519,
        0.0,
        0.0
      ],
      "q_nom": [
        482.0073582766556,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792919_production": {
      "bus": "76_LVBus0792919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792923_consumption": {
      "bus": "76_LVBus0792923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792923_production": {
      "bus": "76_LVBus0792923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792920_consumption": {
      "bus": "76_LVBus0792920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        613.0465547711091
      ],
      "q_nom": [
        0.0,
        0.0,
        183.9139664313327
      ]
    },
    "76_LVBus0792920_production": {
      "bus": "76_LVBus0792920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792921_consumption": {
      "bus": "76_LVBus0792921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8856.34011371258,
        0.0,
        0.0
      ],
      "q_nom": [
        2656.902034113774,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792921_production": {
      "bus": "76_LVBus0792921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792922_consumption": {
      "bus": "76_LVBus0792922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5686.501113151944
      ],
      "q_nom": [
        0.0,
        0.0,
        1705.9503339455832
      ]
    },
    "76_LVBus0792922_production": {
      "bus": "76_LVBus0792922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793065_consumption": {
      "bus": "76_LVBus0793065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        773.4700417543949,
        1845.2925345452059,
        1699.954019055781
      ],
      "q_nom": [
        232.04101252631844,
        553.5877603635618,
        509.9862057167343
      ]
    },
    "76_LVBus0793065_production": {
      "bus": "76_LVBus0793065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793071_consumption": {
      "bus": "76_LVBus0793071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2397.7580013005277,
        0.0,
        0.0
      ],
      "q_nom": [
        719.3274003901582,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793071_production": {
      "bus": "76_LVBus0793071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793066_consumption": {
      "bus": "76_LVBus0793066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        173.48137201973896,
        2275.683276252023,
        1789.2770953305776
      ],
      "q_nom": [
        52.04441160592169,
        682.7049828756069,
        536.7831285991732
      ]
    },
    "76_LVBus0793066_production": {
      "bus": "76_LVBus0793066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793070_consumption": {
      "bus": "76_LVBus0793070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8231.02706010093,
        1278.0934126884988
      ],
      "q_nom": [
        0.0,
        2469.3081180302793,
        383.4280238065496
      ]
    },
    "76_LVBus0793070_production": {
      "bus": "76_LVBus0793070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793067_consumption": {
      "bus": "76_LVBus0793067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1671.9507447698627,
        987.8691580289365,
        1718.747669221524
      ],
      "q_nom": [
        501.58522343095876,
        296.36074740868094,
        515.6243007664572
      ]
    },
    "76_LVBus0793067_production": {
      "bus": "76_LVBus0793067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793068_consumption": {
      "bus": "76_LVBus0793068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        770.9958558953815,
        423.86486127507,
        162.2300195549672
      ],
      "q_nom": [
        231.29875676861445,
        127.159458382521,
        48.66900586649016
      ]
    },
    "76_LVBus0793068_production": {
      "bus": "76_LVBus0793068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793069_consumption": {
      "bus": "76_LVBus0793069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        230.50035795067265
      ],
      "q_nom": [
        0.0,
        0.0,
        69.15010738520179
      ]
    },
    "76_LVBus0793069_production": {
      "bus": "76_LVBus0793069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793072_consumption": {
      "bus": "76_LVBus0793072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1782.062160875262,
        1702.2782268164378,
        181.02439201177356
      ],
      "q_nom": [
        534.6186482625785,
        510.6834680449313,
        54.30731760353206
      ]
    },
    "76_LVBus0793072_production": {
      "bus": "76_LVBus0793072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV134033_consumption": {
      "bus": "76_MVLV134033",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV134033_production": {
      "bus": "76_MVLV134033",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793199_consumption": {
      "bus": "76_LVBus0793199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793199_production": {
      "bus": "76_LVBus0793199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793200_consumption": {
      "bus": "76_LVBus0793200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2667.666631201511,
        1350.4179025245626,
        831.8423543743413
      ],
      "q_nom": [
        800.2999893604532,
        405.1253707573688,
        249.55270631230238
      ]
    },
    "76_LVBus0793200_production": {
      "bus": "76_LVBus0793200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793201_consumption": {
      "bus": "76_LVBus0793201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793201_production": {
      "bus": "76_LVBus0793201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793193_consumption": {
      "bus": "76_LVBus0793193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793193_production": {
      "bus": "76_LVBus0793193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793194_consumption": {
      "bus": "76_LVBus0793194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793194_production": {
      "bus": "76_LVBus0793194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793195_consumption": {
      "bus": "76_LVBus0793195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        915.7311822253727,
        871.5069769662659,
        5053.268633100225
      ],
      "q_nom": [
        274.7193546676118,
        261.4520930898798,
        1515.9805899300675
      ]
    },
    "76_LVBus0793195_production": {
      "bus": "76_LVBus0793195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793196_consumption": {
      "bus": "76_LVBus0793196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2848.1407082549076,
        0.0,
        549.464671155006
      ],
      "q_nom": [
        854.4422124764723,
        0.0,
        164.8394013465018
      ]
    },
    "76_LVBus0793196_production": {
      "bus": "76_LVBus0793196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793197_consumption": {
      "bus": "76_LVBus0793197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1123.086279045632,
        0.0,
        0.0
      ],
      "q_nom": [
        336.9258837136896,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793197_production": {
      "bus": "76_LVBus0793197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793348_consumption": {
      "bus": "76_LVBus0793348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793348_production": {
      "bus": "76_LVBus0793348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793349_consumption": {
      "bus": "76_LVBus0793349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793349_production": {
      "bus": "76_LVBus0793349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793350_consumption": {
      "bus": "76_LVBus0793350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793350_production": {
      "bus": "76_LVBus0793350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793351_consumption": {
      "bus": "76_LVBus0793351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793351_production": {
      "bus": "76_LVBus0793351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793352_consumption": {
      "bus": "76_LVBus0793352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        391.1626126027569,
        3303.089382428497,
        445.2596311912093
      ],
      "q_nom": [
        117.34878378082706,
        990.9268147285491,
        133.57788935736278
      ]
    },
    "76_LVBus0793352_production": {
      "bus": "76_LVBus0793352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793353_consumption": {
      "bus": "76_LVBus0793353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793353_production": {
      "bus": "76_LVBus0793353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793354_consumption": {
      "bus": "76_LVBus0793354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        376.21590127968784,
        0.0
      ],
      "q_nom": [
        0.0,
        112.86477038390635,
        0.0
      ]
    },
    "76_LVBus0793354_production": {
      "bus": "76_LVBus0793354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793339_consumption": {
      "bus": "76_LVBus0793339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1447.681548864872,
        1130.9931138632837,
        1224.542602939357
      ],
      "q_nom": [
        434.3044646594616,
        339.29793415898513,
        367.3627808818071
      ]
    },
    "76_LVBus0793339_production": {
      "bus": "76_LVBus0793339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793340_consumption": {
      "bus": "76_LVBus0793340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        174.80282949424426,
        1093.3566513465748
      ],
      "q_nom": [
        0.0,
        52.440848848273276,
        328.00699540397244
      ]
    },
    "76_LVBus0793340_production": {
      "bus": "76_LVBus0793340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793345_consumption": {
      "bus": "76_LVBus0793345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4095.1579225570854,
        0.0
      ],
      "q_nom": [
        0.0,
        1228.5473767671256,
        0.0
      ]
    },
    "76_LVBus0793345_production": {
      "bus": "76_LVBus0793345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793346_consumption": {
      "bus": "76_LVBus0793346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        132.51912882648196,
        251.98804550819372,
        1002.7015909317789
      ],
      "q_nom": [
        39.75573864794459,
        75.59641365245811,
        300.81047727953364
      ]
    },
    "76_LVBus0793346_production": {
      "bus": "76_LVBus0793346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793343_consumption": {
      "bus": "76_LVBus0793343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        550.3285397276913,
        2030.2487716805133,
        466.1094168402341
      ],
      "q_nom": [
        165.0985619183074,
        609.074631504154,
        139.8328250520702
      ]
    },
    "76_LVBus0793343_production": {
      "bus": "76_LVBus0793343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793344_consumption": {
      "bus": "76_LVBus0793344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3882.009647057816,
        146.7903157486322,
        242.7101635561032
      ],
      "q_nom": [
        1164.6028941173447,
        44.03709472458966,
        72.81304906683096
      ]
    },
    "76_LVBus0793344_production": {
      "bus": "76_LVBus0793344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793341_consumption": {
      "bus": "76_LVBus0793341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4544.137986856345,
        0.0,
        578.8710219092576
      ],
      "q_nom": [
        1363.2413960569036,
        0.0,
        173.66130657277728
      ]
    },
    "76_LVBus0793341_production": {
      "bus": "76_LVBus0793341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793342_consumption": {
      "bus": "76_LVBus0793342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1077.3807141037594,
        0.0,
        0.0
      ],
      "q_nom": [
        323.2142142311278,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793342_production": {
      "bus": "76_LVBus0793342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793087_consumption": {
      "bus": "76_LVBus0793087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793087_production": {
      "bus": "76_LVBus0793087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793089_consumption": {
      "bus": "76_LVBus0793089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7858.166365402548,
        0.0,
        0.0
      ],
      "q_nom": [
        2357.449909620764,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793089_production": {
      "bus": "76_LVBus0793089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793088_consumption": {
      "bus": "76_LVBus0793088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        47.99558625858185,
        0.0,
        0.0
      ],
      "q_nom": [
        14.398675877574556,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793088_production": {
      "bus": "76_LVBus0793088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793083_consumption": {
      "bus": "76_LVBus0793083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793083_production": {
      "bus": "76_LVBus0793083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793085_consumption": {
      "bus": "76_LVBus0793085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793085_production": {
      "bus": "76_LVBus0793085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793084_consumption": {
      "bus": "76_LVBus0793084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2494.01110762196,
        2494.01110762196,
        2494.01110762196
      ],
      "q_nom": [
        748.203332286588,
        748.203332286588,
        748.203332286588
      ]
    },
    "76_LVBus0793084_production": {
      "bus": "76_LVBus0793084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793110_consumption": {
      "bus": "76_LVBus0793110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2382.1452997166584,
        0.0,
        0.0
      ],
      "q_nom": [
        714.6435899149975,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793110_production": {
      "bus": "76_LVBus0793110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV082778_consumption": {
      "bus": "76_MVLV082778",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV082778_production": {
      "bus": "76_MVLV082778",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792850_consumption": {
      "bus": "76_LVBus0792850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        88.25133018171906,
        1918.2896761263983
      ],
      "q_nom": [
        0.0,
        26.475399054515716,
        575.4869028379195
      ]
    },
    "76_LVBus0792850_production": {
      "bus": "76_LVBus0792850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792851_consumption": {
      "bus": "76_LVBus0792851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2343.9506178428614,
        137.9429560563502
      ],
      "q_nom": [
        0.0,
        703.1851853528584,
        41.38288681690506
      ]
    },
    "76_LVBus0792851_production": {
      "bus": "76_LVBus0792851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792852_consumption": {
      "bus": "76_LVBus0792852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2350.540656711052,
        312.6975933144685
      ],
      "q_nom": [
        0.0,
        705.1621970133157,
        93.80927799434055
      ]
    },
    "76_LVBus0792852_production": {
      "bus": "76_LVBus0792852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792853_consumption": {
      "bus": "76_LVBus0792853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2948.9119862524412,
        0.0
      ],
      "q_nom": [
        0.0,
        884.6735958757323,
        0.0
      ]
    },
    "76_LVBus0792853_production": {
      "bus": "76_LVBus0792853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792854_consumption": {
      "bus": "76_LVBus0792854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        206.56961995612633,
        2713.98993636113
      ],
      "q_nom": [
        0.0,
        61.9708859868379,
        814.1969809083389
      ]
    },
    "76_LVBus0792854_production": {
      "bus": "76_LVBus0792854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792855_consumption": {
      "bus": "76_LVBus0792855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1206.9434520442817,
        0.0
      ],
      "q_nom": [
        0.0,
        362.0830356132845,
        0.0
      ]
    },
    "76_LVBus0792855_production": {
      "bus": "76_LVBus0792855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792837_consumption": {
      "bus": "76_LVBus0792837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        90.79239548360302,
        0.0
      ],
      "q_nom": [
        0.0,
        27.237718645080903,
        0.0
      ]
    },
    "76_LVBus0792837_production": {
      "bus": "76_LVBus0792837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792838_consumption": {
      "bus": "76_LVBus0792838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4654.602940935304,
        0.0
      ],
      "q_nom": [
        0.0,
        1396.380882280591,
        0.0
      ]
    },
    "76_LVBus0792838_production": {
      "bus": "76_LVBus0792838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792839_consumption": {
      "bus": "76_LVBus0792839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        539.6268554939813,
        0.0
      ],
      "q_nom": [
        0.0,
        161.8880566481944,
        0.0
      ]
    },
    "76_LVBus0792839_production": {
      "bus": "76_LVBus0792839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792840_consumption": {
      "bus": "76_LVBus0792840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1008.2628082227689,
        2690.7742909925064
      ],
      "q_nom": [
        0.0,
        302.47884246683066,
        807.2322872977519
      ]
    },
    "76_LVBus0792840_production": {
      "bus": "76_LVBus0792840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792844_consumption": {
      "bus": "76_LVBus0792844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        179.3864741917646,
        0.0
      ],
      "q_nom": [
        0.0,
        53.81594225752938,
        0.0
      ]
    },
    "76_LVBus0792844_production": {
      "bus": "76_LVBus0792844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792841_consumption": {
      "bus": "76_LVBus0792841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        843.3290657591176
      ],
      "q_nom": [
        0.0,
        0.0,
        252.99871972773528
      ]
    },
    "76_LVBus0792841_production": {
      "bus": "76_LVBus0792841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792843_consumption": {
      "bus": "76_LVBus0792843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        264.98707416242996,
        115.876810794251,
        0.0
      ],
      "q_nom": [
        79.49612224872898,
        34.7630432382753,
        0.0
      ]
    },
    "76_LVBus0792843_production": {
      "bus": "76_LVBus0792843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792842_consumption": {
      "bus": "76_LVBus0792842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4384.241717956953
      ],
      "q_nom": [
        0.0,
        0.0,
        1315.2725153870858
      ]
    },
    "76_LVBus0792842_production": {
      "bus": "76_LVBus0792842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792845_consumption": {
      "bus": "76_LVBus0792845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1628.6141260071734,
        417.44571805213025,
        0.0
      ],
      "q_nom": [
        488.58423780215196,
        125.23371541563907,
        0.0
      ]
    },
    "76_LVBus0792845_production": {
      "bus": "76_LVBus0792845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792846_consumption": {
      "bus": "76_LVBus0792846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2144.059142826903,
        2904.3159427975424,
        876.2135232158122
      ],
      "q_nom": [
        643.2177428480709,
        871.2947828392627,
        262.86405696474367
      ]
    },
    "76_LVBus0792846_production": {
      "bus": "76_LVBus0792846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792847_consumption": {
      "bus": "76_LVBus0792847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792847_production": {
      "bus": "76_LVBus0792847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792848_consumption": {
      "bus": "76_LVBus0792848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        48.877949242442924,
        0.0,
        1645.7378813187393
      ],
      "q_nom": [
        14.663384772732876,
        0.0,
        493.7213643956218
      ]
    },
    "76_LVBus0792848_production": {
      "bus": "76_LVBus0792848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792834_consumption": {
      "bus": "76_LVBus0792834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792834_production": {
      "bus": "76_LVBus0792834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792835_consumption": {
      "bus": "76_LVBus0792835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792835_production": {
      "bus": "76_LVBus0792835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792880_consumption": {
      "bus": "76_LVBus0792880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792880_production": {
      "bus": "76_LVBus0792880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792881_consumption": {
      "bus": "76_LVBus0792881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        857.3479812314258,
        0.0,
        0.0
      ],
      "q_nom": [
        257.20439436942775,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792881_production": {
      "bus": "76_LVBus0792881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792882_consumption": {
      "bus": "76_LVBus0792882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792882_production": {
      "bus": "76_LVBus0792882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792883_consumption": {
      "bus": "76_LVBus0792883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792883_production": {
      "bus": "76_LVBus0792883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792857_consumption": {
      "bus": "76_LVBus0792857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792857_production": {
      "bus": "76_LVBus0792857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792858_consumption": {
      "bus": "76_LVBus0792858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792858_production": {
      "bus": "76_LVBus0792858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792859_consumption": {
      "bus": "76_LVBus0792859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792859_production": {
      "bus": "76_LVBus0792859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792860_consumption": {
      "bus": "76_LVBus0792860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792860_production": {
      "bus": "76_LVBus0792860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792861_consumption": {
      "bus": "76_LVBus0792861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1323.4071115683284,
        2094.478246456131,
        1323.4071115683284
      ],
      "q_nom": [
        397.02213347049855,
        628.3434739368392,
        397.02213347049855
      ]
    },
    "76_LVBus0792861_production": {
      "bus": "76_LVBus0792861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792862_consumption": {
      "bus": "76_LVBus0792862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792862_production": {
      "bus": "76_LVBus0792862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792863_consumption": {
      "bus": "76_LVBus0792863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792863_production": {
      "bus": "76_LVBus0792863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792867_consumption": {
      "bus": "76_LVBus0792867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2281.306527217966,
        0.0,
        265.1718910849822
      ],
      "q_nom": [
        684.3919581653898,
        0.0,
        79.55156732549464
      ]
    },
    "76_LVBus0792867_production": {
      "bus": "76_LVBus0792867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792864_consumption": {
      "bus": "76_LVBus0792864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        87.01706711230813,
        0.0
      ],
      "q_nom": [
        0.0,
        26.105120133692438,
        0.0
      ]
    },
    "76_LVBus0792864_production": {
      "bus": "76_LVBus0792864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792865_consumption": {
      "bus": "76_LVBus0792865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        895.2466217690243,
        3332.6920029258367
      ],
      "q_nom": [
        0.0,
        268.57398653070726,
        999.8076008777509
      ]
    },
    "76_LVBus0792865_production": {
      "bus": "76_LVBus0792865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792866_consumption": {
      "bus": "76_LVBus0792866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        529.4948101419283,
        0.0
      ],
      "q_nom": [
        0.0,
        158.84844304257848,
        0.0
      ]
    },
    "76_LVBus0792866_production": {
      "bus": "76_LVBus0792866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792868_consumption": {
      "bus": "76_LVBus0792868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4518.3770759742465
      ],
      "q_nom": [
        0.0,
        0.0,
        1355.5131227922739
      ]
    },
    "76_LVBus0792868_production": {
      "bus": "76_LVBus0792868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792869_consumption": {
      "bus": "76_LVBus0792869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3299.982654260616,
        555.6467070732394,
        555.6467070732394
      ],
      "q_nom": [
        989.9947962781848,
        166.69401212197184,
        166.69401212197184
      ]
    },
    "76_LVBus0792869_production": {
      "bus": "76_LVBus0792869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792873_consumption": {
      "bus": "76_LVBus0792873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3169.7790234739455,
        110.356211538722
      ],
      "q_nom": [
        0.0,
        950.9337070421836,
        33.1068634616166
      ]
    },
    "76_LVBus0792873_production": {
      "bus": "76_LVBus0792873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792875_consumption": {
      "bus": "76_LVBus0792875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        996.2496056965956,
        100.06032579524243,
        2373.677395377831
      ],
      "q_nom": [
        298.87488170897865,
        30.018097738572727,
        712.1032186133493
      ]
    },
    "76_LVBus0792875_production": {
      "bus": "76_LVBus0792875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792878_consumption": {
      "bus": "76_LVBus0792878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        51.15513089794581,
        686.5627454032592,
        1801.0012939780866
      ],
      "q_nom": [
        15.346539269383742,
        205.96882362097776,
        540.300388193426
      ]
    },
    "76_LVBus0792878_production": {
      "bus": "76_LVBus0792878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792876_consumption": {
      "bus": "76_LVBus0792876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        286.40467085750856,
        0.0
      ],
      "q_nom": [
        0.0,
        85.92140125725257,
        0.0
      ]
    },
    "76_LVBus0792876_production": {
      "bus": "76_LVBus0792876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792877_consumption": {
      "bus": "76_LVBus0792877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792877_production": {
      "bus": "76_LVBus0792877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792874_consumption": {
      "bus": "76_LVBus0792874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        196.42728708842898,
        1014.4073222178057,
        126.93096591618757
      ],
      "q_nom": [
        58.92818612652869,
        304.3221966653417,
        38.07928977485627
      ]
    },
    "76_LVBus0792874_production": {
      "bus": "76_LVBus0792874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792870_consumption": {
      "bus": "76_LVBus0792870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        85.24231633522528,
        194.29927421881368
      ],
      "q_nom": [
        0.0,
        25.572694900567583,
        58.2897822656441
      ]
    },
    "76_LVBus0792870_production": {
      "bus": "76_LVBus0792870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792872_consumption": {
      "bus": "76_LVBus0792872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        613.1335831492532,
        1122.4094559512396,
        1187.997868173975
      ],
      "q_nom": [
        183.94007494477597,
        336.72283678537184,
        356.39936045219247
      ]
    },
    "76_LVBus0792872_production": {
      "bus": "76_LVBus0792872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792871_consumption": {
      "bus": "76_LVBus0792871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        834.3808384932483,
        1485.99647765136,
        0.0
      ],
      "q_nom": [
        250.3142515479745,
        445.798943295408,
        0.0
      ]
    },
    "76_LVBus0792871_production": {
      "bus": "76_LVBus0792871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793005_consumption": {
      "bus": "76_LVBus0793005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793005_production": {
      "bus": "76_LVBus0793005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793006_consumption": {
      "bus": "76_LVBus0793006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793006_production": {
      "bus": "76_LVBus0793006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793007_consumption": {
      "bus": "76_LVBus0793007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793007_production": {
      "bus": "76_LVBus0793007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793008_consumption": {
      "bus": "76_LVBus0793008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        954.2300910050191
      ],
      "q_nom": [
        0.0,
        0.0,
        286.26902730150573
      ]
    },
    "76_LVBus0793008_production": {
      "bus": "76_LVBus0793008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792993_consumption": {
      "bus": "76_LVBus0792993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792993_production": {
      "bus": "76_LVBus0792993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792994_consumption": {
      "bus": "76_LVBus0792994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1570.238538521012,
        3747.7607915489657,
        0.0
      ],
      "q_nom": [
        471.0715615563036,
        1124.3282374646897,
        0.0
      ]
    },
    "76_LVBus0792994_production": {
      "bus": "76_LVBus0792994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792995_consumption": {
      "bus": "76_LVBus0792995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        115.41296025359469
      ],
      "q_nom": [
        0.0,
        0.0,
        34.62388807607841
      ]
    },
    "76_LVBus0792995_production": {
      "bus": "76_LVBus0792995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792996_consumption": {
      "bus": "76_LVBus0792996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7166.803091050267,
        754.3314802319446,
        7531.821871031195
      ],
      "q_nom": [
        2150.04092731508,
        226.2994440695834,
        2259.5465613093584
      ]
    },
    "76_LVBus0792996_production": {
      "bus": "76_LVBus0792996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792997_consumption": {
      "bus": "76_LVBus0792997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        792.8022420402388,
        0.0,
        455.59504829522547
      ],
      "q_nom": [
        237.84067261207161,
        0.0,
        136.67851448856763
      ]
    },
    "76_LVBus0792997_production": {
      "bus": "76_LVBus0792997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792998_consumption": {
      "bus": "76_LVBus0792998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        279.67976901846964,
        0.0,
        3011.4080482879026
      ],
      "q_nom": [
        83.90393070554089,
        0.0,
        903.4224144863707
      ]
    },
    "76_LVBus0792998_production": {
      "bus": "76_LVBus0792998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0792999_consumption": {
      "bus": "76_LVBus0792999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14796.248308029495,
        8133.407724789852,
        11007.915511821517
      ],
      "q_nom": [
        4438.874492408849,
        2440.0223174369557,
        3302.3746535464547
      ]
    },
    "76_LVBus0792999_production": {
      "bus": "76_LVBus0792999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793000_consumption": {
      "bus": "76_LVBus0793000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1461.4532434025934,
        872.9500077196562,
        200.5186861049703
      ],
      "q_nom": [
        438.435973020778,
        261.8850023158969,
        60.15560583149109
      ]
    },
    "76_LVBus0793000_production": {
      "bus": "76_LVBus0793000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793001_consumption": {
      "bus": "76_LVBus0793001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2771.363419083007,
        6439.110963234116,
        67.86071328216156
      ],
      "q_nom": [
        831.4090257249021,
        1931.7332889702348,
        20.358213984648465
      ]
    },
    "76_LVBus0793001_production": {
      "bus": "76_LVBus0793001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793003_consumption": {
      "bus": "76_LVBus0793003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793003_production": {
      "bus": "76_LVBus0793003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus0793002_consumption": {
      "bus": "76_LVBus0793002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        185.31592530876594,
        353.73581921645854,
        1946.1907618374826
      ],
      "q_nom": [
        55.59477759262978,
        106.12074576493755,
        583.8572285512447
      ]
    },
    "76_LVBus0793002_production": {
      "bus": "76_LVBus0793002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "76_LUZI1",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:76_MVLV001285_Transformer": {
      "bus": "76_MVLV001285",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV056234_Transformer": {
      "bus": "76_MVLV056234",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV084076_Transformer": {
      "bus": "76_MVLV084076",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV140152_Transformer": {
      "bus": "76_MVLV140152",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV112958_Transformer": {
      "bus": "76_MVLV112958",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV113192_Transformer": {
      "bus": "76_MVLV113192",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV077276_Transformer": {
      "bus": "76_MVLV077276",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV145689_Transformer": {
      "bus": "76_MVLV145689",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV129870_Transformer": {
      "bus": "76_MVLV129870",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV041279_Transformer": {
      "bus": "76_MVLV041279",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV048823_Transformer": {
      "bus": "76_MVLV048823",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV126396_Transformer": {
      "bus": "76_MVLV126396",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV064763_Transformer": {
      "bus": "76_MVLV064763",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV113371_Transformer": {
      "bus": "76_MVLV113371",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV088952_Transformer": {
      "bus": "76_MVLV088952",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV116004_Transformer": {
      "bus": "76_MVLV116004",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV129891_Transformer": {
      "bus": "76_MVLV129891",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV064940_Transformer": {
      "bus": "76_MVLV064940",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV026076_Transformer": {
      "bus": "76_MVLV026076",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV031145_Transformer": {
      "bus": "76_MVLV031145",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV009934_Transformer": {
      "bus": "76_MVLV009934",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV107395_Transformer": {
      "bus": "76_MVLV107395",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV019071_Transformer": {
      "bus": "76_MVLV019071",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV138206_Transformer": {
      "bus": "76_MVLV138206",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV048988_Transformer": {
      "bus": "76_MVLV048988",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV048928_Transformer": {
      "bus": "76_MVLV048928",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV139950_Transformer": {
      "bus": "76_MVLV139950",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV139497_Transformer": {
      "bus": "76_MVLV139497",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV115765_Transformer": {
      "bus": "76_MVLV115765",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV056155_Transformer": {
      "bus": "76_MVLV056155",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV048991_Transformer": {
      "bus": "76_MVLV048991",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV127626_Transformer": {
      "bus": "76_MVLV127626",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV139937_Transformer": {
      "bus": "76_MVLV139937",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV067425_Transformer": {
      "bus": "76_MVLV067425",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV086505_Transformer": {
      "bus": "76_MVLV086505",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV084954_Transformer": {
      "bus": "76_MVLV084954",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV134100_Transformer": {
      "bus": "76_MVLV134100",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV115839_Transformer": {
      "bus": "76_MVLV115839",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV025406_Transformer": {
      "bus": "76_MVLV025406",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV085019_Transformer": {
      "bus": "76_MVLV085019",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV134628_Transformer": {
      "bus": "76_MVLV134628",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV091009_Transformer": {
      "bus": "76_MVLV091009",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV065456_Transformer": {
      "bus": "76_MVLV065456",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV097395_Transformer": {
      "bus": "76_MVLV097395",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV041269_Transformer": {
      "bus": "76_MVLV041269",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV082441_Transformer": {
      "bus": "76_MVLV082441",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV126364_Transformer": {
      "bus": "76_MVLV126364",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV077198_Transformer": {
      "bus": "76_MVLV077198",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV016583_Transformer": {
      "bus": "76_MVLV016583",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV075603_Transformer": {
      "bus": "76_MVLV075603",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV097380_Transformer": {
      "bus": "76_MVLV097380",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV133991_Transformer": {
      "bus": "76_MVLV133991",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV077275_Transformer": {
      "bus": "76_MVLV077275",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV080554_Transformer": {
      "bus": "76_MVLV080554",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV009252_Transformer": {
      "bus": "76_MVLV009252",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV009264_Transformer": {
      "bus": "76_MVLV009264",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV043692_Transformer": {
      "bus": "76_MVLV043692",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "76_MVFeeder2015",
  "transformer": {
    "delta_wye": {
      "76_MVLV001285_Transformer": {
        "bus_from": "76_MVLV001285",
        "bus_to": "76_MVLV001285_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV056234_Transformer": {
        "bus_from": "76_MVLV056234",
        "bus_to": "76_MVLV056234_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV084076_Transformer": {
        "bus_from": "76_MVLV084076",
        "bus_to": "76_MVLV084076_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV140152_Transformer": {
        "bus_from": "76_MVLV140152",
        "bus_to": "76_MVLV140152_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV112958_Transformer": {
        "bus_from": "76_MVLV112958",
        "bus_to": "76_MVLV112958_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV113192_Transformer": {
        "bus_from": "76_MVLV113192",
        "bus_to": "76_MVLV113192_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV077276_Transformer": {
        "bus_from": "76_MVLV077276",
        "bus_to": "76_MVLV077276_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV145689_Transformer": {
        "bus_from": "76_MVLV145689",
        "bus_to": "76_MVLV145689_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV129870_Transformer": {
        "bus_from": "76_MVLV129870",
        "bus_to": "76_MVLV129870_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV041279_Transformer": {
        "bus_from": "76_MVLV041279",
        "bus_to": "76_MVLV041279_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV048823_Transformer": {
        "bus_from": "76_MVLV048823",
        "bus_to": "76_MVLV048823_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV126396_Transformer": {
        "bus_from": "76_MVLV126396",
        "bus_to": "76_MVLV126396_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV064763_Transformer": {
        "bus_from": "76_MVLV064763",
        "bus_to": "76_MVLV064763_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV113371_Transformer": {
        "bus_from": "76_MVLV113371",
        "bus_to": "76_MVLV113371_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV088952_Transformer": {
        "bus_from": "76_MVLV088952",
        "bus_to": "76_MVLV088952_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV116004_Transformer": {
        "bus_from": "76_MVLV116004",
        "bus_to": "76_MVLV116004_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV129891_Transformer": {
        "bus_from": "76_MVLV129891",
        "bus_to": "76_MVLV129891_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV064940_Transformer": {
        "bus_from": "76_MVLV064940",
        "bus_to": "76_MVLV064940_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV026076_Transformer": {
        "bus_from": "76_MVLV026076",
        "bus_to": "76_MVLV026076_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV031145_Transformer": {
        "bus_from": "76_MVLV031145",
        "bus_to": "76_MVLV031145_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV009934_Transformer": {
        "bus_from": "76_MVLV009934",
        "bus_to": "76_MVLV009934_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV107395_Transformer": {
        "bus_from": "76_MVLV107395",
        "bus_to": "76_MVLV107395_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV019071_Transformer": {
        "bus_from": "76_MVLV019071",
        "bus_to": "76_MVLV019071_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV138206_Transformer": {
        "bus_from": "76_MVLV138206",
        "bus_to": "76_MVLV138206_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV048988_Transformer": {
        "bus_from": "76_MVLV048988",
        "bus_to": "76_MVLV048988_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV048928_Transformer": {
        "bus_from": "76_MVLV048928",
        "bus_to": "76_MVLV048928_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV139950_Transformer": {
        "bus_from": "76_MVLV139950",
        "bus_to": "76_MVLV139950_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV139497_Transformer": {
        "bus_from": "76_MVLV139497",
        "bus_to": "76_MVLV139497_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV115765_Transformer": {
        "bus_from": "76_MVLV115765",
        "bus_to": "76_MVLV115765_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV056155_Transformer": {
        "bus_from": "76_MVLV056155",
        "bus_to": "76_MVLV056155_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV048991_Transformer": {
        "bus_from": "76_MVLV048991",
        "bus_to": "76_MVLV048991_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV127626_Transformer": {
        "bus_from": "76_MVLV127626",
        "bus_to": "76_MVLV127626_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV139937_Transformer": {
        "bus_from": "76_MVLV139937",
        "bus_to": "76_MVLV139937_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV067425_Transformer": {
        "bus_from": "76_MVLV067425",
        "bus_to": "76_MVLV067425_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV086505_Transformer": {
        "bus_from": "76_MVLV086505",
        "bus_to": "76_MVLV086505_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV084954_Transformer": {
        "bus_from": "76_MVLV084954",
        "bus_to": "76_MVLV084954_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV134100_Transformer": {
        "bus_from": "76_MVLV134100",
        "bus_to": "76_MVLV134100_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV115839_Transformer": {
        "bus_from": "76_MVLV115839",
        "bus_to": "76_MVLV115839_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV025406_Transformer": {
        "bus_from": "76_MVLV025406",
        "bus_to": "76_MVLV025406_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV085019_Transformer": {
        "bus_from": "76_MVLV085019",
        "bus_to": "76_MVLV085019_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV134628_Transformer": {
        "bus_from": "76_MVLV134628",
        "bus_to": "76_MVLV134628_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV091009_Transformer": {
        "bus_from": "76_MVLV091009",
        "bus_to": "76_MVLV091009_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV065456_Transformer": {
        "bus_from": "76_MVLV065456",
        "bus_to": "76_MVLV065456_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV097395_Transformer": {
        "bus_from": "76_MVLV097395",
        "bus_to": "76_MVLV097395_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV041269_Transformer": {
        "bus_from": "76_MVLV041269",
        "bus_to": "76_MVLV041269_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV082441_Transformer": {
        "bus_from": "76_MVLV082441",
        "bus_to": "76_MVLV082441_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV126364_Transformer": {
        "bus_from": "76_MVLV126364",
        "bus_to": "76_MVLV126364_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV077198_Transformer": {
        "bus_from": "76_MVLV077198",
        "bus_to": "76_MVLV077198_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV016583_Transformer": {
        "bus_from": "76_MVLV016583",
        "bus_to": "76_MVLV016583_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV075603_Transformer": {
        "bus_from": "76_MVLV075603",
        "bus_to": "76_MVLV075603_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV097380_Transformer": {
        "bus_from": "76_MVLV097380",
        "bus_to": "76_MVLV097380_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV133991_Transformer": {
        "bus_from": "76_MVLV133991",
        "bus_to": "76_MVLV133991_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV077275_Transformer": {
        "bus_from": "76_MVLV077275",
        "bus_to": "76_MVLV077275_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV080554_Transformer": {
        "bus_from": "76_MVLV080554",
        "bus_to": "76_MVLV080554_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV009252_Transformer": {
        "bus_from": "76_MVLV009252",
        "bus_to": "76_MVLV009252_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV009264_Transformer": {
        "bus_from": "76_MVLV009264",
        "bus_to": "76_MVLV009264_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV043692_Transformer": {
        "bus_from": "76_MVLV043692",
        "bus_to": "76_MVLV043692_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "76_MVFeeder2015",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "76_MVFeeder2015.json",
      "source_sha256": "8df0da0ef5bce050dd5261d79295cf373f531891c60983243d86f17f3b30380d"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV001285_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV009252_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV009264_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV009934_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV016583_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV019071_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV025406_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV026076_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV031145_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV041269_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV041279_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV043692_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV048823_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV048928_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV048988_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV048991_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV056155_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV056234_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV064763_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV064940_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV065456_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV067425_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV075603_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV077198_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV077275_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV077276_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV080554_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV082441_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV084076_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV084954_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV085019_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV086505_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV088952_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV091009_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV097380_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV097395_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV107395_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV112958_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV113192_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV113371_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV115765_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV115839_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV116004_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV126364_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV126396_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "47",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV127626_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "48",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV129870_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "49",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV129891_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "50",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV133991_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "51",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV134100_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "52",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV134628_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "53",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV138206_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "54",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV139497_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "55",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV139937_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "56",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV139950_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "57",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV140152_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "58",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV145689_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "76_LUZI1": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.415388829032682,
              43.665679283545
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV054927": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.440331097351368,
              43.65542386668316
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054138": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.440422025037398,
              43.655416993764206
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV133991": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458386691562588,
              43.640925031373015
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054139": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458355954133888,
              43.64095691089316
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054140": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457924159954597,
              43.64022548858209
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV086148": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458510065158584,
              43.63915067636305
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV097380": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471662557543162,
              43.63925657506583
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054141": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.486065256964625,
              43.64092800034874
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054144": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.491747256617898,
              43.63467347355601
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV094909": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.491839297907063,
              43.634497803652245
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV086679": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499083373664699,
              43.634797572860165
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054164": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499513424997763,
              43.63646198139643
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV001285": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499001079456904,
              43.636224689560706
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV001285_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499001079456904,
              43.636224689560706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499117110780299,
              43.63626396476348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499502143139549,
              43.63601408298578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.500053899332867,
              43.635823315715754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.500172287309849,
              43.635694957869774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.500255974701521,
              43.635605750529876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.502835277561652,
              43.63516140319112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499928158355793,
              43.634405940325415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499092326808909,
              43.63631785887424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499592770229904,
              43.63676079909361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.500626476122841,
              43.63840926281103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.49891672913126,
              43.63625107019044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.498299603800523,
              43.636263613544166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.498032713037234,
              43.6362801357925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV056234": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499454260793142,
              43.64054893409646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV056234_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499454260793142,
              43.64054893409646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499178620412674,
              43.640974883821265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499042533980671,
              43.64113407059557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054146": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.508665031499528,
              43.6411204706788
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV065434": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.512223510394145,
              43.64505257740192
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054147": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.511876792213599,
              43.64431723579678
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054148": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.510621347882295,
              43.650028438068375
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054149": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.501376378460733,
              43.65095859559818
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV084076": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.500325254014733,
              43.65156350000181
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV084076_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.500325254014733,
              43.65156350000181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499804303213971,
              43.65185368692927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499558109795272,
              43.65207901488247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.498846881470982,
              43.65176246243946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.498031266575263,
              43.65173920356198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.498294935215549,
              43.652051836006414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.499583034545563,
              43.65342903209803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.49736453295391,
              43.652844211611146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.497932857220766,
              43.65481581650827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.497395052245579,
              43.650918154559335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.502165110572452,
              43.65200799963999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.502548847947515,
              43.652057282130976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.502454365113216,
              43.651643211383586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV140152": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487336481065147,
              43.65161929946469
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV140152_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487336481065147,
              43.65161929946469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487277756283823,
              43.65165229594597
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.486308560113136,
              43.651579600633276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487737612221324,
              43.65176471087752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.488092155201279,
              43.65165321184976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.48850997546495,
              43.65143353948131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.488554450291686,
              43.65148435969476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.488610898794009,
              43.651793817911965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.490971153459622,
              43.65224407027251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.492700008998031,
              43.65529623230586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.492390698433463,
              43.65553969258126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.491653912751354,
              43.65155274565906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487618261838065,
              43.6519693596121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487157432907243,
              43.65228931623612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.486896872304475,
              43.65234693242788
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487185267093579,
              43.652164251071966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487031218696361,
              43.65202950607749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487440961976977,
              43.65186152242224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.488927661745612,
              43.64997851302311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.488157595229981,
              43.64995184423127
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.491454002771435,
              43.648698402567156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.492131157111203,
              43.64856530739418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.492483054088142,
              43.64891700632597
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.492434117752924,
              43.64932567262444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.492640855379775,
              43.64845392174154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV112958": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.513389621062006,
              43.648957223791996
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV112958_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.513389621062006,
              43.648957223791996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.513531641362619,
              43.64897109548388
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.513597012467879,
              43.64883525774815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.512362715753419,
              43.6493532645591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.51404271510082,
              43.648603992428235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.515388614153653,
              43.64900291618736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.514384468952942,
              43.648342559916195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.512496310754631,
              43.64662135381883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.512829415481633,
              43.6480235627045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.513381580412333,
              43.64917593873516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.513044592758071,
              43.6496581297405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054150": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.516723233497271,
              43.646444551078716
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054151": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.51820325737205,
              43.64773378883765
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV113192": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520470789005215,
              43.64857961982582
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV113192_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520470789005215,
              43.64857961982582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.52090050970098,
              43.64864996263694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.522214556862945,
              43.64898684573327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.52447696326549,
              43.6494096425899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.52769615681785,
              43.64944752842391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520881514991063,
              43.64865172954804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520470154094591,
              43.64866348118778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.51945935831164,
              43.64848869192469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV113371": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.518296872844223,
              43.64772641496399
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054152": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520241197563878,
              43.650648257376595
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV077276": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520239330983606,
              43.65245940406968
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV077276_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520239330983606,
              43.65245940406968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520152288772215,
              43.65295290803474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520871203162821,
              43.65345081148814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520301007759401,
              43.65277417694916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.519758353499818,
              43.65206946801871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.51983399001453,
              43.652934569218125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.519996365644615,
              43.65298876453892
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.519694152004458,
              43.65339874326681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.518603097505172,
              43.653634484729444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.51839923304579,
              43.654039585585075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.518188201705101,
              43.6555882145096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.51988313846584,
              43.653842670532214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.519783055150399,
              43.654308881287726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.519637240163877,
              43.6515497997498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.519737975382175,
              43.65118040151556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520026869044302,
              43.65098312589363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520342634892687,
              43.65087100381827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520386004784533,
              43.65045597878455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054153": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.523739628275688,
              43.65355085314948
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV145689": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.523752310621253,
              43.653491994078905
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV145689_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.523752310621253,
              43.653491994078905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.523696866057771,
              43.65349250291129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.524103883349359,
              43.654315469990586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525403585639748,
              43.6548899013318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.527448228503438,
              43.655072930246156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.528008782992107,
              43.65496858900973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525302374805651,
              43.65518081206346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV077529": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.528893544574613,
              43.65397160300074
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054154": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.529203165834658,
              43.65435614916943
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV129870": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.529614748614053,
              43.65482543503033
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV129870_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.529614748614053,
              43.65482543503033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.529861381536039,
              43.654593126278165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.530088409379392,
              43.65453136862749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.530788093195083,
              43.65510586649143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.530234364798634,
              43.65450644503913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.52910533274854,
              43.654898693489095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.531341066873854,
              43.6564385699665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.531696540808894,
              43.65693736789494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.531880787526172,
              43.65775091034029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.532425684993951,
              43.65739210623082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.52894237314,
              43.65450470161039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.529040466401336,
              43.65415016503026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.528739458918222,
              43.65434090719705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV129841": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.530618540433743,
              43.654460783062774
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054195": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537594242974776,
              43.65970390145626
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054196": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537596790556048,
              43.661900213483314
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054197": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537685261175298,
              43.66195559790138
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054198": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.538494485365199,
              43.66431938253922
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV061945": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.544607579500747,
              43.666789039632725
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV049927": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552182269760277,
              43.670791322962536
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054199": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.550991280830157,
              43.66928843017116
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV041279": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.545286725221332,
              43.67187502507763
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV041279_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.545286725221332,
              43.67187502507763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.545490558766116,
              43.67251236168123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.544916040452204,
              43.673338222478165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.54034030682886,
              43.67342750482802
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.549327802626836,
              43.6749469902877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.549434391892105,
              43.67805554257749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV048823": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.55535866611394,
              43.66675672846282
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV048823_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.55535866611394,
              43.66675672846282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.555729639820624,
              43.66647697327544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV126396": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525490236674627,
              43.664363770449086
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV126396_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525490236674627,
              43.664363770449086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525359990439859,
              43.664207949735165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV064763": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537603630381301,
              43.659959071636884
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV064763_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537603630381301,
              43.659959071636884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537829961276697,
              43.659938429405024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.538228598761808,
              43.660736582773026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537320616565268,
              43.66038520054902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537196865551324,
              43.660507256653204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537062548539506,
              43.660592542865245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537271820763485,
              43.660759196108394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537746984073713,
              43.660541232278085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.539392956679606,
              43.66041091907996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.540469171669398,
              43.66037994670916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.537353792374727,
              43.65989590469771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV113371_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.518296872844223,
              43.64772641496399
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.518449130281794,
              43.64775278369672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.51905541497105,
              43.64744988968402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.519563892326525,
              43.64753008252594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.522228759032746,
              43.647453769464704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.521450429422574,
              43.644268581261606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.522811472988173,
              43.64748881625577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.517444175164971,
              43.64764106342825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV088952": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.516779877438793,
              43.64640243732451
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV088952_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.516779877438793,
              43.64640243732451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.517262872807857,
              43.64657426410908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.517701395697855,
              43.64698462948962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.517961386953874,
              43.647351850906894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.517989766916959,
              43.64751167726859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.51829056347227,
              43.64779785499946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.51828361492787,
              43.64774950091594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.518686527132543,
              43.648022303292485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.518800005299029,
              43.648150024883684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.519409541229468,
              43.64848625894693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.519357781763879,
              43.64905163440272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.519647477354435,
              43.649555046333674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520487602681334,
              43.64950805902205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520885061774855,
              43.64993352827867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.521312926229551,
              43.65016221872251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.518044294205338,
              43.64921574730821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.518643373713071,
              43.64815767544169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.518581737351345,
              43.64812835108127
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.518701526625159,
              43.64791225319027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.517547031713624,
              43.64757316605755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.517422744627815,
              43.647545365385525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.51702671572864,
              43.64780940513202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.516233111982632,
              43.64876855888586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.517825859177371,
              43.647080398521844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.51677163031485,
              43.64633030250927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV116004": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.508609191948563,
              43.6412578265456
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV116004_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.508609191948563,
              43.6412578265456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.508553796037193,
              43.64132850732852
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.509046192241361,
              43.64109257005413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.508016940830542,
              43.64091410038914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.510662385638914,
              43.64279135291528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.514302275765203,
              43.641372541946915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.517881693258841,
              43.64051177768579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.508921388275929,
              43.6407957173227
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.50874721295758,
              43.63921797472604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.508676390061784,
              43.63882325441691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.507773456744912,
              43.63953060088528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.507158380407493,
              43.63973621864384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.509066897042624,
              43.639126777724016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.50853043938188,
              43.64134844408662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.508415284012872,
              43.64151658825706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.508056251202833,
              43.64166114543414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.507820030371043,
              43.64161500357041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.508093816171351,
              43.64200163973947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.507263177561469,
              43.641725345626185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.506524227592541,
              43.64340067915058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.506832803664506,
              43.64425444456658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.507882110002912,
              43.643622778682015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.506514765209539,
              43.64443584729295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.505960402348467,
              43.64125021648413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.507522514297323,
              43.641391908201264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV032690": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.502346861111767,
              43.62895805331098
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054145": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.502172060168843,
              43.6281094028193
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV082441": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.515594838836385,
              43.61948531564607
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054160": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.526599447433626,
              43.62020368226823
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054161": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.542340599703099,
              43.61662035282934
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054162": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557322732607165,
              43.607601870101604
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV129891": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557391631367369,
              43.6076667310669
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV129891_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557391631367369,
              43.6076667310669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557720258249583,
              43.60767668606164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.558162488870917,
              43.60783195063023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557086486755626,
              43.6079381679722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.55725178129036,
              43.608289684669295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.555664899762188,
              43.607145205168955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.555177191432012,
              43.60700062788026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.554829376788438,
              43.606413082852335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.554224054241548,
              43.606873313448496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.554692097792566,
              43.606134309275824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.547871762540583,
              43.60770195796738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.554715565550425,
              43.60577421324299
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.555601241677326,
              43.60690692761159
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV129260": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557397526369557,
              43.60754970459646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054165": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.565676029835235,
              43.60505187160752
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV065456": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.56574312536993,
              43.6051002919646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054167": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.575658579900841,
              43.609688898093445
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054168": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.576825140853504,
              43.61225813405228
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV064940": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.584723667016406,
              43.60580056193306
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV064940_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.584723667016406,
              43.60580056193306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.584896163636325,
              43.605623670458826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.585608766350674,
              43.605674752170316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.585577219562108,
              43.60716015184004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.585338149932807,
              43.60313171434032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV107534": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.582688771550471,
              43.62376988784777
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054169": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.588881496140472,
              43.62316823006491
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV037926": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.5900307698698,
              43.627291583769164
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV009934": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600221930170681,
              43.62385702424516
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054188": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603475496136372,
              43.62451359963684
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV031145": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612447728174419,
              43.62607071730081
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV026076": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61816130729195,
              43.62660185413673
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV026076_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61816130729195,
              43.62660185413673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.618223186893395,
              43.6266371788942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.618110352420957,
              43.626984287668556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.625923674514663,
              43.62571539499231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV031145_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612447728174419,
              43.62607071730081
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611380162563846,
              43.625982480872295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610557706085824,
              43.62676990508561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612016267013819,
              43.62685699739326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615906225381493,
              43.63196927168187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61126167243127,
              43.62713786361103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611873733843584,
              43.62279774725771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV009934_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600221930170681,
              43.62385702424516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600263518243563,
              43.623801259957006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60045760714733,
              43.62374970935903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601849029527947,
              43.6240592335756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601786477785686,
              43.62431165568153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602245142335598,
              43.62402136961374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602531782296755,
              43.62378399341792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602848270109592,
              43.623867733537125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602938992011386,
              43.623756975373084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603032301061193,
              43.62382484952478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603503019912196,
              43.62422810539584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602398759475896,
              43.62381257755022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602378684308424,
              43.62375780816361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602415714423643,
              43.623744154513126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602527063723405,
              43.62360171707539
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602518683491432,
              43.623563547103316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602407587149155,
              43.62351778185276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602648994993312,
              43.62340415651217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602477131531315,
              43.623783911453614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602649661120044,
              43.62365955204245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602725016206071,
              43.623562116131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60283750058628,
              43.62338461299477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602891072619555,
              43.62293433028849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601254086467132,
              43.622615899816964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601861761084977,
              43.62178734182545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601834990195409,
              43.621491231400526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602209058413651,
              43.621102786849576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602287480963603,
              43.620808271013615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600186745836379,
              43.623779838809696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.595974091775974,
              43.626842486106256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054170": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.587035206862624,
              43.63257534947092
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054171": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.58735438634022,
              43.63316368835811
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054172": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.591036062841441,
              43.63923877259527
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV010883": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.591007049274272,
              43.639265742282916
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054173": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.591044394610966,
              43.63924494595347
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054174": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.592233881033986,
              43.64012608071289
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054175": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.597351618778307,
              43.64272485067343
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV107395": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60030564087697,
              43.63793145299628
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV107395_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60030564087697,
              43.63793145299628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600248911022776,
              43.63771380637279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600400266329264,
              43.63758743340927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.595587125385025,
              43.6343742170561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.606159812858474,
              43.633556430359846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602007307527311,
              43.63379738779016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.607257217313827,
              43.63324249562242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.609215754107428,
              43.63248380584347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.598922674927267,
              43.63875714247012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054176": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.598084836113613,
              43.643164230658364
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054180": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.593252657219199,
              43.64939513956544
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054181": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.590482860931627,
              43.65689943269341
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054184": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.58433715973299,
              43.65937589249212
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054185": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.580602775752453,
              43.66235413829617
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV145535": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.580605781309733,
              43.66246969494006
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054192": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.580518856848668,
              43.66242106526504
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054193": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.561481148332887,
              43.67323293257383
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV018571": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.561433201218411,
              43.67329015316344
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054200": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557163249825066,
              43.67243853390389
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV019071": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.558331219556214,
              43.673613975026434
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV019071_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.558331219556214,
              43.673613975026434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.558175325328635,
              43.67359210031406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.558484474252625,
              43.67375367521866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.559621733071924,
              43.67451452985476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557813415693942,
              43.67337692603276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.55710511597037,
              43.67310617690216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557476430597036,
              43.67261079057345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.556935558930248,
              43.673391992900385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.556790220688169,
              43.67367413732422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.556600221508682,
              43.67388422183573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.556670459275876,
              43.674428670768854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.555821965333637,
              43.6747849779381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.556388861517282,
              43.67388828048046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.556445792856974,
              43.67361170834937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.556503626563838,
              43.67344457748556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.556148927754012,
              43.673845836335616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.555856725370636,
              43.67393664262824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.554524867287788,
              43.67388090349659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557293986569922,
              43.673764986998044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557841695244849,
              43.674322010811295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.557851342834705,
              43.67357488189682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.559511896801348,
              43.67426495747452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054201": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.55221588833108,
              43.67092599702772
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV070280": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.593433563278408,
              43.66876284923903
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV138206": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.581148814475987,
              43.6610536257372
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV138206_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.581148814475987,
              43.6610536257372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.581164051836605,
              43.661006420564355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.58355549388449,
              43.65964849050638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.584794147819788,
              43.660350472050524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.584268845643988,
              43.65924445884211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.575340294552167,
              43.66190990843634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054182": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.591494481917062,
              43.65765797165828
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV048988": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.590871620064372,
              43.657547553234984
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV048988_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.590871620064372,
              43.657547553234984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.59078993835055,
              43.65753125075795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.591468667074567,
              43.65867856843217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.589404444783034,
              43.656946843904386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054183": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601077213083236,
              43.66102996982671
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV048928": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601847066347914,
              43.66129221727823
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV048928_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601847066347914,
              43.66129221727823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.604171768085742,
              43.662607702991146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.606580840392834,
              43.66366738200993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610084068031853,
              43.66512624014577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603031448714509,
              43.6656064229335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV139950": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613504819356182,
              43.65941072388653
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV139950_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613504819356182,
              43.65941072388653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.614073856336523,
              43.65914871812439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61800694115442,
              43.660004750991995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620913418126238,
              43.66113509579377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.6126483427339,
              43.65894948087415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV139497": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.581827418213674,
              43.65039246256337
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV139497_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.581827418213674,
              43.65039246256337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.581679426111117,
              43.65058181110278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.582223785146812,
              43.65056451078216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.580063001186327,
              43.65244112250133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.575443440427272,
              43.654312752725616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.574599428323828,
              43.65419645318014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.573297731429153,
              43.65410994342764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.575459703531487,
              43.654668312396616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054177": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600793333490988,
              43.64244257251853
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054178": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.607777452585321,
              43.64128373748456
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054179": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.619896418779585,
              43.64344644253992
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV115765": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629418344596474,
              43.63880475551063
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV115765_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629418344596474,
              43.63880475551063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629467830189607,
              43.63878662768447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630338437636713,
              43.6356632006495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629705687676328,
              43.63962862347393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV056155": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620045978827926,
              43.64362321993604
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV056155_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620045978827926,
              43.64362321993604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.619489706762642,
              43.64420996690226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.618034178376804,
              43.643815198457226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613476313303754,
              43.64250675007306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61970655549999,
              43.64465071663538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.618853594199535,
              43.6450010510918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620195500523935,
              43.644921749927455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622110016168684,
              43.64656301830126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV048991": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60804176479871,
              43.6423072871973
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV048991_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60804176479871,
              43.6423072871973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.607990615925643,
              43.64255373770498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV127626": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601368695106888,
              43.642617054220295
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV127626_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601368695106888,
              43.642617054220295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601126153996052,
              43.643264636508505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599230968707377,
              43.64613455458443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601044657705345,
              43.64697396508122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.595310184688869,
              43.64933647286759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601375058871763,
              43.642574659163515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601323602748379,
              43.64229488175486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601637585615931,
              43.64195716546155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601194356572777,
              43.64204124283771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601304627318944,
              43.64137575509599
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601576949607197,
              43.640990655849684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600753137289563,
              43.642035368232726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600669632592292,
              43.642032874691374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV139937": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.590773613259425,
              43.640739268895025
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV139937_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.590773613259425,
              43.640739268895025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.590563570319719,
              43.64090896354016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.587129314651221,
              43.637608064724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.584153492057166,
              43.63705146336318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.584316126063375,
              43.63747660268472
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.583747356759532,
              43.637294251626614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.590801656668099,
              43.64173482900673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.589140838694605,
              43.64188130161303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.591395830366836,
              43.6430949743965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.591772886581405,
              43.643524185490286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.591754721338429,
              43.64403372674073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV067425": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.587408449121763,
              43.63250145022904
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV067425_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.587408449121763,
              43.63250145022904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.587322755162401,
              43.63258637954482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.58668862485557,
              43.632713055931276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.585639551656285,
              43.63229487474922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.58747627038961,
              43.63290475433901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.587528942119524,
              43.63164823131035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.588755105533048,
              43.629708785621645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.590206499155292,
              43.62771680640551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV086505": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.588828554412032,
              43.623334255458644
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV086505_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.588828554412032,
              43.623334255458644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.588832821833004,
              43.6231540610719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.588491822378646,
              43.622644886041016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.587864701554633,
              43.621756634850755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.584936984511561,
              43.61669353264844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.587028823326961,
              43.62243208000563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.589626715832914,
              43.624388617454535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.589822808878795,
              43.6238751100519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.590300422136853,
              43.622541850384266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.589168628009088,
              43.62447964611331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.587521954779475,
              43.62479834487237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.587187656392296,
              43.62486208768244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.586885847191656,
              43.62380059622246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054186": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.580145775713576,
              43.62430768149459
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV084954": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.580095812416332,
              43.62428105394182
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV084954_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.580095812416332,
              43.62428105394182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.58075374378905,
              43.62382049117046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.58010962062773,
              43.62371019760286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.581443089462979,
              43.62302932539929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.580473162604808,
              43.619416231596865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.580609566184629,
