              43.624033132222486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054187": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.578386324035731,
              43.632334796675565
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV085019": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.568041266257988,
              43.62662265256792
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054189": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.560704769060746,
              43.62577784916613
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054190": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552966000331848,
              43.6401692758664
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054191": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.55297753621734,
              43.640202392387295
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV134100": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.56386710145996,
              43.647675339541586
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV134100_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.56386710145996,
              43.647675339541586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.562980102672313,
              43.649026697113555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.562731874442182,
              43.6489461757074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.561651387703415,
              43.64840824200572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.564555971532017,
              43.64943760935507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.567125047530593,
              43.64711071107384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV115839": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552900406517459,
              43.64015298500258
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV115839_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552900406517459,
              43.64015298500258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552745327457312,
              43.64003689638927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552473736979065,
              43.642721197896556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.550770786037579,
              43.64590947296275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.554606981762579,
              43.63676404806656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.549041381051058,
              43.63629924641945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.556699996591575,
              43.636896871339644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.554901820817763,
              43.633182805192995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV025406": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.560641332408665,
              43.6257779800332
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV025406_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.560641332408665,
              43.6257779800332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.560570480853191,
              43.62545726884922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.559110232945907,
              43.62546652578458
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552035791270532,
              43.62749728600662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.558110646868271,
              43.62285211733074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.560576632122535,
              43.62545774152247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.560995059683306,
              43.625465839018524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.561589040020755,
              43.62552838084302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.561629136532692,
              43.62603167658329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV085019_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.568041266257988,
              43.62662265256792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.56780933824741,
              43.6270056807322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.569090985387101,
              43.6277460554632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.569952907450533,
              43.62839125306052
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.571114351249388,
              43.62845994633211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.565786553407938,
              43.626088803376064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.565471597786073,
              43.62369068730471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV134628": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.578327113153076,
              43.63230287670863
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV134628_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.578327113153076,
              43.63230287670863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.578255484327382,
              43.632331097142135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.577772654432797,
              43.63284616729804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.581487250952708,
              43.636135661098805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.577600004844531,
              43.638229760082694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.576886674296417,
              43.63940803081196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.581307256558929,
              43.62965917814239
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.581789646550319,
              43.63003562798709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV091009": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.575776436335808,
              43.6097240511922
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV091009_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.575776436335808,
              43.6097240511922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.577365102768009,
              43.61160738271198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.577962917982865,
              43.611917337073336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.575716427685478,
              43.610043626008036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.57532259207568,
              43.61069254606549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.574570334863428,
              43.61155825123981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.574311289220593,
              43.61183782475676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV065456_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.56574312536993,
              43.6051002919646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.565761883949297,
              43.60497837556967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.564909608383165,
              43.6037940304928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.565442364469506,
              43.60273995209358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.567698317778348,
              43.60584977012975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054166": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.56569609062435,
              43.60529002832158
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV149444": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.580229995837236,
              43.601218460970486
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV097395": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.542345264511496,
              43.6165757453778
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV097395_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.542345264511496,
              43.6165757453778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.542220836500373,
              43.616617460746646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.542484577327414,
              43.61679676679603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.541839454037262,
              43.61661624956176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV041269": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525492791178201,
              43.61802312609199
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV041269_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525492791178201,
              43.61802312609199
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.52544301060395,
              43.61790343806926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525140475545292,
              43.61758201205813
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.524889979022484,
              43.61735156184836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525052513793786,
              43.617216028249196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.524593324445969,
              43.61707866860604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525183434766502,
              43.61798300150425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.524964171923409,
              43.61814402491418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525474478713869,
              43.61790949524419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.527932778626074,
              43.61137232100834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.525387801854079,
              43.61813442760489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.529628136261885,
              43.61868877549745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.528904428336001,
              43.61629398409404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.532773745973103,
              43.619544574178754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV082441_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.515594838836385,
              43.61948531564607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.515654732126369,
              43.61948581021785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.515409472926124,
              43.62049464542703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.515488835404406,
              43.62113282812335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.507600672145054,
              43.62206243713957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.520678028070329,
              43.62093591870148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.521491818407047,
              43.62088717041342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV126364": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.502017406912364,
              43.62812397412646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV126364_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.502017406912364,
              43.62812397412646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.502052892830828,
              43.62815346401909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.502670719266422,
              43.62751925751052
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.50209761187503,
              43.62916305589803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.502453969310495,
              43.62936106029483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.501794732153635,
              43.629479879482595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.501407404645397,
              43.629864241046924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054142": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.485938682831569,
              43.64090391553284
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054143": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.486364668644139,
              43.6412326911084
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV077198": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487361672164571,
              43.643409677590725
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV077198_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487361672164571,
              43.643409677590725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487999374357284,
              43.64335526514992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487776825847187,
              43.64412730163142
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.487492556977259,
              43.644809272266805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.488648128434824,
              43.64341799453153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.488988580299655,
              43.64381915438496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.490602937104649,
              43.6458266733041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.491163290472824,
              43.64595581026327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.488473719898033,
              43.64387505464786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV016583": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.485980189375768,
              43.64118815433524
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV016583_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.485980189375768,
              43.64118815433524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.485955779759482,
              43.641205957554554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.485606883946923,
              43.64150541985406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.485641954846081,
              43.6411315085427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.484967328502885,
              43.64108403167251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.486054316549664,
              43.64077580970708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.486581036455819,
              43.63958780892327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.48623934011108,
              43.64067477934566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054194": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471398449842697,
              43.63972002710449
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV075603": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474112624365217,
              43.643903538032006
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV075603_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474112624365217,
              43.643903538032006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474131713510868,
              43.64398274472176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473430950718611,
              43.64393136395411
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474397847793926,
              43.647398561189874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473791097552574,
              43.64756341836157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476482229350344,
              43.64804863772756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476598059632294,
              43.64901358055738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.475287683010922,
              43.649244237263964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474496695868736,
              43.64383106443845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV134033": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.47003473306451,
              43.63833661988894
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV097380_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471662557543162,
              43.63925657506583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471497160011459,
              43.639217826092164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469787573406522,
              43.63933020397817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469503195991106,
              43.63897633843486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471532010810926,
              43.63923889594712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471786842973227,
              43.63948002766455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.472517434365769,
              43.64007992869959
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473109773253102,
              43.640810462302184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473707877446056,
              43.640339537570426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV133991_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458386691562588,
              43.640925031373015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458499856177494,
              43.64085831111611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462158806780034,
              43.640675987228995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462372979164868,
              43.64081752756037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462298573209416,
              43.64172472617197
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462643518452904,
              43.642232490368905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462887338166299,
              43.64019004236734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.466567108600693,
              43.63957381271068
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458439795095299,
              43.64095259241367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456839763281384,
              43.64107764856914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457580227915525,
              43.63995624570425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458056691247865,
              43.63934256910819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456148864683195,
              43.6409419172109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.454616657921937,
              43.64063544323349
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.454625438198005,
              43.642782274428264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.453917188481418,
              43.64188287687375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV043692": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.4447393832149,
              43.657981467988634
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054155": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.445184570981676,
              43.658493832083565
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054156": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444809208665428,
              43.65849671405928
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054157": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.449364103617179,
              43.65287799333572
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV077275": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455074340492009,
              43.64954322620036
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV077275_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455074340492009,
              43.64954322620036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455629633047531,
              43.65001214574802
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793089": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456140989735753,
              43.65020012118308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.45553709060727,
              43.650256996356745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.454836658421748,
              43.64937096533113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.453361226017996,
              43.64921946484975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.45575237986739,
              43.64855989312715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus054158": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.447126238909879,
              43.64597623978481
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054159": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.446434652462495,
              43.643978634651965
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV080554": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.447937537225167,
              43.645651405201626
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV080554_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.447937537225167,
              43.645651405201626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.448702789068686,
              43.645374438249966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV082778": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444304637547051,
              43.6607208256546
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus054163": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444364850013672,
              43.66061766135396
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV009252": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444988840379809,
              43.66208167431837
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV009252_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444988840379809,
              43.66208167431837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.445501611517765,
              43.66181983625642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.445946221911298,
              43.66174754660725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.447570740310753,
              43.66189899838719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.448004905406366,
              43.662015591011595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.445164318038465,
              43.66130723859444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444939559770454,
              43.66136152734461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.445494014876816,
              43.66182916472674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.445519562215796,
              43.66228404583912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.442685994158383,
              43.66211067645665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.445015610413268,
              43.66309642674459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.445494788703355,
              43.66305765777795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444540183122874,
              43.665898458001884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444255283674324,
              43.666060745909284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444761265750607,
              43.66631694145941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.441784218638598,
              43.66378325061479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.441763949444357,
              43.66406100893116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.441560259926696,
              43.66399139349448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.445171823549484,
              43.66199213911146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444514886297577,
              43.66091915949135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.44441669420905,
              43.6605151704586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV009264": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.450447312314953,
              43.662435789617646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV009264_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.450447312314953,
              43.662435789617646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.45034432236961,
              43.66242107570845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.449856185002018,
              43.66217455086015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.449307735885146,
              43.66096822643071
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.44918339798806,
              43.660988192423055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.450249666713503,
              43.662319418140534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.450017725101504,
              43.66224005097755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.449450497897078,
              43.66273763140178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.449037648938428,
              43.6627120739515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.448733792660772,
              43.66242007020393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.44968106118605,
              43.66289631404359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.449680003437292,
              43.663063875127406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.448912031325535,
              43.66290321422556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.449966580190036,
              43.663435845402766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.450388693729527,
              43.66372347077489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.451083948988278,
              43.66419984052336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.450772914106019,
              43.66193223817606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.451550681091066,
              43.66186805105437
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.451699827889355,
              43.66205692616258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.452023428303824,
              43.66220459340339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.451626184593461,
              43.66245304663094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.45393501110894,
              43.664509540361045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459403222737783,
              43.66177826266642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.451946923677553,
              43.66159760490225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.451513045741035,
              43.66118682293978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.45116336115842,
              43.66093081894722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.451388025466306,
              43.661094105953715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV043692_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.4447393832149,
              43.657981467988634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444432397254908,
              43.65800300319668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444634416928375,
              43.65814238147706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444749529892222,
              43.65848681443486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444935485464542,
              43.65882534340534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444375890239267,
              43.657941139043345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444246982429647,
              43.6578581702147
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.442902765884682,
              43.6574343568279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.442200858697951,
              43.65747493973935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.441850490804278,
              43.65744667881073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.443340522834085,
              43.65658591238292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0792999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.444581312678708,
              43.657623820136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.445578174394473,
              43.657040251027816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.446493817361713,
              43.65661273734428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.451151194934571,
              43.65774561862361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus0793002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.449131731008157,
              43.65457945679897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "76_388320": {
          "bus1": "76_LUZI1",
          "bus2": "76_MVLV054927",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.415388829032682,
                43.665679283545
              ],
              [
                2.415407028225407,
                43.66567963496265
              ],
              [
                2.415425588950708,
                43.665679981066745
              ],
              [
                2.415859667144747,
                43.665687962322856
              ],
              [
                2.416107710626374,
                43.665732795022265
              ],
              [
                2.41642672332644,
                43.66594555770672
              ],
              [
                2.416988192897521,
                43.66568991274548
              ],
              [
                2.419523743939271,
                43.66559627713848
              ],
              [
                2.423443482799277,
                43.66537512925671
              ],
              [
                2.426490699501248,
                43.66510972078159
              ],
              [
                2.429407513761927,
                43.66499302241514
              ],
              [
                2.430206761745556,
                43.664788501037435
              ],
              [
                2.431438898638107,
                43.664395292333886
              ],
              [
                2.432251351675935,
                43.6640995131041
              ],
              [
                2.43318385797646,
                43.663781366281015
              ],
              [
                2.434141690334403,
                43.663465795379224
              ],
              [
                2.434806422046146,
                43.66327995748768
              ],
              [
                2.435750773107331,
                43.6632708856187
              ],
              [
                2.436773187969482,
                43.66329768686157
              ],
              [
                2.437071204507443,
                43.66323372092121
              ],
              [
                2.437306668454832,
                43.66316150689928
              ],
              [
                2.437429311539822,
                43.663094780993234
              ],
              [
                2.437719095208618,
                43.66288389815835
              ],
              [
                2.437878536249754,
                43.66258581470259
              ],
              [
                2.437912886969881,
                43.66236345719938
              ],
              [
                2.437888336103966,
                43.66208894158634
              ],
              [
                2.437775708921744,
                43.66189281398901
              ],
              [
                2.437632783362031,
                43.66169491679445
              ],
              [
                2.437187354919657,
                43.66150268359135
              ],
              [
                2.436332628895619,
                43.66122259560427
              ],
              [
                2.43506569831436,
                43.66058910499511
              ],
              [
                2.434265449253795,
                43.66025225354792
              ],
              [
                2.43394659679625,
                43.660118407258054
              ],
              [
                2.433363236457681,
                43.65972644560708
              ],
              [
                2.433036795359286,
                43.65949359760916
              ],
              [
                2.432897806115833,
                43.65941539691558
              ],
              [
                2.432743758398505,
                43.65921570588866
              ],
              [
                2.432586727090353,
                43.65870276711704
              ],
              [
                2.43329601236792,
                43.6581685774095
              ],
              [
                2.434309101631499,
                43.65727577573605
              ],
              [
                2.434496872089807,
                43.65711029482126
              ],
              [
                2.434595604066341,
                43.65674717018257
              ],
              [
                2.434798219178599,
                43.65600203195531
              ],
              [
                2.436619654786085,
                43.65464057596037
              ],
              [
                2.437242618183395,
                43.65448257207638
              ],
              [
                2.437899690653142,
                43.6544909950847
              ],
              [
                2.438718692893557,
                43.65495832773583
              ],
              [
                2.439774052295958,
                43.655332159299746
              ],
              [
                2.440156611918583,
                43.65541236626703
              ],
              [
                2.440275119213972,
                43.65541127360872
              ],
              [
                2.440299630289258,
                43.655411052491566
              ],
              [
                2.440325504436289,
                43.65541156710506
              ],
              [
                2.440331097351368,
                43.65542386668316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 3.462201850974968,
          "ground": "gnd"
        },
        "76_362208": {
          "bus1": "76_MVLV054927",
          "bus2": "76_MVBus054138",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.440331097351368,
                43.65542386668316
              ],
              [
                2.44034683366167,
                43.65541805424713
              ],
              [
                2.440422025037398,
                43.655416993764206
              ],
              [
                2.440422025037398,
                43.655416993764206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006066752059736596,
          "ground": "gnd"
        },
        "76_371427": {
          "bus1": "76_MVBus054138",
          "bus2": "76_MVLV133991",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.440422025037398,
                43.655416993764206
              ],
              [
                2.440819857395072,
                43.655432729068124
              ],
              [
                2.441022947668777,
                43.655516951845755
              ],
              [
                2.442149523704804,
                43.65553690544364
              ],
              [
                2.442442003945006,
                43.65549686605198
              ],
              [
                2.443063218723406,
                43.655314004706405
              ],
              [
                2.443404055374576,
                43.65512905172921
              ],
              [
                2.443580960050464,
                43.65506344332625
              ],
              [
                2.443773714245449,
                43.65486695011974
              ],
              [
                2.443812003262434,
                43.65468696765827
              ],
              [
                2.444146261327101,
                43.65442957364729
              ],
              [
                2.444204375569263,
                43.654200540617786
              ],
              [
                2.444433309301114,
                43.65302478685984
              ],
              [
                2.444834397794799,
                43.652370044811676
              ],
              [
                2.445438375930546,
                43.65178692350784
              ],
              [
                2.446906847739067,
                43.65084581393726
              ],
              [
                2.447167406322592,
                43.65047944993128
              ],
              [
                2.447454242645319,
                43.650184793548284
              ],
              [
                2.44752727861767,
                43.649704280900934
              ],
              [
                2.446817181775226,
                43.6486732827356
              ],
              [
                2.446688190487127,
                43.64860230779454
              ],
              [
                2.444724291385526,
                43.64755470035837
              ],
              [
                2.444040117639758,
                43.64710879143925
              ],
              [
                2.443722267218674,
                43.646840888545434
              ],
              [
                2.443272063942423,
                43.64633775003674
              ],
              [
                2.443091952135251,
                43.645724743569005
              ],
              [
                2.443247722326258,
                43.64560442775017
              ],
              [
                2.44330076876612,
                43.645549242149585
              ],
              [
                2.444298187012719,
                43.644640766355714
              ],
              [
                2.445180338354359,
                43.643788618190676
              ],
              [
                2.445490492799347,
                43.64319837814049
              ],
              [
                2.446333654648437,
                43.642593318147824
              ],
              [
                2.447335530917115,
                43.64182833455343
              ],
              [
                2.448734557492395,
                43.640989850064635
              ],
              [
                2.451225210370126,
                43.63932298601124
              ],
              [
                2.451538956239471,
                43.639211731697
              ],
              [
                2.452007973402174,
                43.639355431084475
              ],
              [
                2.454061101441713,
                43.6407833075234
              ],
              [
                2.454554057864198,
                43.64096755174032
              ],
              [
                2.456542122485112,
                43.64098248753164
              ],
              [
                2.456973879549359,
                43.641044675219895
              ],
              [
                2.457913111756438,
                43.64119659947466
              ],
              [
                2.458885325107133,
                43.64117030613724
              ],
              [
                2.458889024968065,
                43.64116997839659
              ],
              [
                2.458922001106902,
                43.64109090835194
              ],
              [
                2.458924190283586,
                43.641078574129054
              ],
              [
                2.458908672407456,
                43.64107376496736
              ],
              [
                2.458458057417294,
                43.64097935663646
              ],
              [
                2.458442692650514,
                43.6409766864187
              ],
              [
                2.45837585753863,
                43.64096378249189
              ],
              [
                2.458361757016429,
                43.640956131404366
              ],
              [
                2.458378389012323,
                43.64095524090106
              ],
              [
                2.458393711108726,
                43.64094944432923
              ],
              [
                2.458386691562588,
                43.640925031373015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 3.2929743808767666,
          "ground": "gnd"
        },
        "76_331113": {
          "bus1": "76_MVLV133991",
          "bus2": "76_MVBus054139",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458386691562588,
                43.640925031373015
              ],
              [
                2.458382085175393,
                43.640947318187045
              ],
              [
                2.458355954133888,
                43.64095691089316
              ],
              [
                2.458355954133888,
                43.64095691089316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0023625349032706396,
          "ground": "gnd"
        },
        "76_390399": {
          "bus1": "76_MVBus054139",
          "bus2": "76_MVBus054140",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458355954133888,
                43.64095691089316
              ],
              [
                2.458355954133888,
                43.64095691089316
              ],
              [
                2.458146483605806,
                43.64092760149218
              ],
              [
                2.458091637269741,
                43.6408951706764
              ],
              [
                2.458076420701275,
                43.6408747306506
              ],
              [
                2.457984133135638,
                43.64028321538885
              ],
              [
                2.457968925810982,
                43.64026119343252
              ],
              [
                2.457924159954597,
                43.64022548858209
              ],
              [
                2.457924159954597,
                43.64022548858209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0997444408776707,
          "ground": "gnd"
        },
        "76_146972": {
          "bus1": "76_MVBus054140",
          "bus2": "76_MVLV086148",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457924159954597,
                43.64022548858209
              ],
              [
                2.45804209973914,
                43.63992933189865
              ],
              [
                2.458505996549028,
                43.63916383059113
              ],
              [
                2.458510065158584,
                43.63915067636305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12717697889501428,
          "ground": "gnd"
        },
        "76_201083": {
          "bus1": "76_MVBus054139",
          "bus2": "76_MVLV097380",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458355954133888,
                43.64095691089316
              ],
              [
                2.458473461094586,
                43.64097702040323
              ],
              [
                2.458517909136576,
                43.6409849340154
              ],
              [
                2.458933038109507,
                43.64107212863801
              ],
              [
                2.458905459945411,
                43.64117536177078
              ],
              [
                2.460165273655798,
                43.641274737650946
              ],
              [
                2.462186592172385,
                43.64080102533892
              ],
              [
                2.463284175594713,
                43.640361415622195
              ],
              [
                2.464012797574252,
                43.64019089350254
              ],
              [
                2.465275848051881,
                43.64008301097153
              ],
              [
                2.468226234234749,
                43.639388976563524
              ],
              [
                2.47098893724699,
                43.63913778785395
              ],
              [
                2.471498141497344,
                43.63912971400131
              ],
              [
                2.471584772290459,
                43.639129183855054
              ],
              [
                2.471593497826177,
                43.639145198881124
              ],
              [
                2.471605005234834,
                43.63915477492837
              ],
              [
                2.471619382903572,
                43.639163933949
              ],
              [
                2.4716435926719,
                43.63922290207283
              ],
              [
                2.471657411524193,
                43.63923124386217
              ],
              [
                2.471662557543162,
                43.63925657506583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1352906349338194,
          "ground": "gnd"
        },
        "76_313195": {
          "bus1": "76_MVLV097380",
          "bus2": "76_MVBus054141",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471662557543162,
                43.63925657506583
              ],
              [
                2.471681889917844,
                43.63923592319358
              ],
              [
                2.471679514293351,
                43.63922562572538
              ],
              [
                2.471627966225372,
                43.63915098931823
              ],
              [
                2.471623336921576,
                43.639140155363826
              ],
              [
                2.471624560566885,
                43.63912893662607
              ],
              [
                2.472031392610512,
                43.639111307326075
              ],
              [
                2.472742028685392,
                43.63921845589753
              ],
              [
                2.473741917192518,
                43.639682406103034
              ],
              [
                2.474686074810461,
                43.6396856221855
              ],
              [
                2.475885443064329,
                43.63977669463031
              ],
              [
                2.47697006953228,
                43.63990071804194
              ],
              [
                2.478276481242367,
                43.640516606236176
              ],
              [
                2.478888567300607,
                43.64097810292345
              ],
              [
                2.48005305648257,
                43.641515959168636
              ],
              [
                2.480741797369445,
                43.641955170624705
              ],
              [
                2.481005111364448,
                43.642078911378455
              ],
              [
                2.482253754920483,
                43.64212313646242
              ],
              [
                2.483345630418488,
                43.642140316062594
              ],
              [
                2.48410038585006,
                43.64187574149798
              ],
              [
                2.485521934886357,
                43.64137297884216
              ],
              [
                2.485755647686938,
                43.641232756918264
              ],
              [
                2.485980684547305,
                43.64110247837643
              ],
              [
                2.486065256964625,
                43.64092800034874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.322135994446491,
          "ground": "gnd"
        },
        "76_400357": {
          "bus1": "76_MVBus054141",
          "bus2": "76_MVBus054144",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.486065256964625,
                43.64092800034874
              ],
              [
                2.486180419951986,
                43.64069043707923
              ],
              [
                2.486226697379328,
                43.640472607883424
              ],
              [
                2.486578792373259,
                43.639757023210514
              ],
              [
                2.486853369390477,
                43.63938768821099
              ],
              [
                2.487143817462864,
                43.63906416121869
              ],
              [
                2.487269741109186,
                43.63886506946713
              ],
              [
                2.487335548422404,
                43.63874876117187
              ],
              [
                2.487517424965788,
                43.63816427816897
              ],
              [
                2.487639200002486,
                43.63797481819559
              ],
              [
                2.48771625856517,
                43.63791161406248
              ],
              [
                2.487844750617692,
                43.63782964283555
              ],
              [
                2.4886996633109,
                43.63745454962195
              ],
              [
                2.489197866369077,
                43.637248201182835
              ],
              [
                2.489664879008588,
                43.637046343612724
              ],
              [
                2.490139730903747,
                43.636908019154795
              ],
              [
                2.490265143306905,
                43.636879798576715
              ],
              [
                2.490445092508592,
                43.63679074065768
              ],
              [
                2.490856677166687,
                43.636491120612014
              ],
              [
                2.491263305901169,
                43.636057609758616
              ],
              [
                2.491472116800391,
                43.63581945867724
              ],
              [
                2.491584227337737,
                43.63563234525635
              ],
              [
                2.491651190660725,
                43.63540790562541
              ],
              [
                2.491698255429327,
                43.63496382440257
              ],
              [
                2.491758782513144,
                43.634739394016954
              ],
              [
                2.491747256617898,
                43.63467347355601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8850638894124082,
          "ground": "gnd"
        },
        "76_324759": {
          "bus1": "76_MVBus054144",
          "bus2": "76_MVLV094909",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.491747256617898,
                43.63467347355601
              ],
              [
                2.491747256617898,
                43.63467347355601
              ],
              [
                2.491836718036521,
                43.63452311792376
              ],
              [
                2.491844084854949,
                43.63451073971175
              ],
              [
                2.491839297907063,
                43.634497803652245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.019696727411745753,
          "ground": "gnd"
        },
        "76_312836": {
          "bus1": "76_MVLV094909",
          "bus2": "76_MVLV086679",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.491839297907063,
                43.634497803652245
              ],
              [
                2.491856871067279,
                43.63449346419932
              ],
              [
                2.491874444224813,
                43.63448912474365
              ],
              [
                2.49192723785821,
                43.63447607928882
              ],
              [
                2.492904339576579,
                43.6337240411313
              ],
              [
                2.493557230158163,
                43.633640326723146
              ],
              [
                2.494365011179542,
                43.63355099033003
              ],
              [
                2.494855588211971,
                43.63348459945801
              ],
              [
                2.495058736594258,
                43.63344561798071
              ],
              [
                2.495168977606025,
                43.6334120929527
              ],
              [
                2.495230031313101,
                43.633383960728565
              ],
              [
                2.495442750785337,
                43.63338296633049
              ],
              [
                2.495577532722326,
                43.63339046270591
              ],
              [
                2.495848236964172,
                43.6335489756912
              ],
              [
                2.496013746368357,
                43.63373502051666
              ],
              [
                2.496217512845866,
                43.63393185750187
              ],
              [
                2.49633458791635,
                43.634148631677434
              ],
              [
                2.496404489752901,
                43.63433845694464
              ],
              [
                2.496469236692806,
                43.63445447923466
              ],
              [
                2.496613126848799,
                43.634501086259085
              ],
              [
                2.497407631049074,
                43.63454227239557
              ],
              [
                2.498107993442542,
                43.63459888173883
              ],
              [
                2.498964897015942,
                43.634798388428464
              ],
              [
                2.498886800455356,
                43.63480366449269
              ],
              [
                2.498910797639354,
                43.634813102083434
              ],
              [
                2.498928049972734,
                43.63481362454233
              ],
              [
                2.498946801264513,
                43.63481032479661
              ],
              [
                2.498993933604223,
                43.63476939416915
              ],
              [
                2.499008151100702,
                43.634755746866176
              ],
              [
                2.49902540956739,
                43.634758444429615
              ],
              [
                2.49905798942689,
                43.63477026896775
              ],
              [
                2.499083373664699,
                43.634797572860165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7128961670747593,
          "ground": "gnd"
        },
        "76_193365": {
          "bus1": "76_MVLV086679",
          "bus2": "76_MVBus054164",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499083373664699,
                43.634797572860165
              ],
              [
                2.49904856450944,
                43.63479825416755
              ],
              [
                2.499019955975993,
                43.6347991868351
              ],
              [
                2.498998504322905,
                43.634792810412414
              ],
              [
                2.498973059461501,
                43.63481409646273
              ],
              [
                2.498949848370397,
                43.63482884478777
              ],
              [
                2.498920606121289,
                43.634833247798824
              ],
              [
                2.498848972485585,
                43.6348440328806
              ],
              [
                2.498770743591345,
                43.63489013318171
              ],
              [
                2.498730509615844,
                43.634950620581506
              ],
              [
                2.498695965480496,
                43.635045263382565
              ],
              [
                2.498690628343039,
                43.63525456918347
              ],
              [
                2.498689543287338,
                43.63558492995384
              ],
              [
                2.49870620440059,
                43.6357837138028
              ],
              [
                2.498779598066993,
                43.63589183034511
              ],
              [
                2.498911386072976,
                43.63598060687837
              ],
              [
                2.499072706530771,
                43.636027202599166
              ],
              [
                2.499332251830358,
                43.63614856697243
              ],
              [
                2.499412447628372,
                43.636232737478835
              ],
              [
                2.499513424997763,
                43.63646198139643
              ],
              [
                2.499513424997763,
                43.63646198139643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23160812521769022,
          "ground": "gnd"
        },
        "76_263310": {
          "bus1": "76_MVBus054164",
          "bus2": "76_MVLV001285",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499513424997763,
                43.63646198139643
              ],
              [
                2.499513424997763,
                43.63646198139643
              ],
              [
                2.499470596587428,
                43.63646739365896
              ],
              [
                2.499266054417816,
                43.63641460758177
              ],
              [
                2.49916438625135,
                43.63636069627936
              ],
              [
                2.498978652463937,
                43.63625872529664
              ],
              [
                2.499008336659489,
                43.636235293697595
              ],
              [
                2.499001079456904,
                43.636224689560706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05350797999963071,
          "ground": "gnd"
        },
        "76_LVBranch1843607": {
          "bus1": "76_MVLV001285_LV",
          "bus2": "76_LVBus0792825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499001079456904,
                43.636224689560706
              ],
              [
                2.499025528768603,
                43.636245002119864
              ],
              [
                2.499025528768603,
                43.636245002119864
              ],
              [
                2.499022768332439,
                43.63624912282475
              ],
              [
                2.499007117543771,
                43.6362724525249
              ],
              [
                2.49906269474289,
                43.63630283912216
              ],
              [
                2.499117110780299,
                43.63626396476348
              ],
              [
                2.499117110780299,
                43.63626396476348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015165255901391806,
          "ground": "gnd"
        },
        "76_LVBranch0660903": {
          "bus1": "76_LVBus0792825",
          "bus2": "76_LVBus0792826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499117110780299,
                43.63626396476348
              ],
              [
                2.499117110780299,
                43.63626396476348
              ],
              [
                2.499407706485505,
                43.63604885609514
              ],
              [
                2.499502143139549,
                43.63601408298578
              ],
              [
                2.499502143139549,
                43.63601408298578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04202642366131471,
          "ground": "gnd"
        },
        "76_LVBranch0103170": {
          "bus1": "76_LVBus0792826",
          "bus2": "76_LVBus0792827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499502143139549,
                43.63601408298578
              ],
              [
                2.499502143139549,
                43.63601408298578
              ],
              [
                2.500053899332867,
                43.635823315715754
              ],
              [
                2.500053899332867,
                43.635823315715754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049311482936399274,
          "ground": "gnd"
        },
        "76_LVBranch0760881": {
          "bus1": "76_LVBus0792827",
          "bus2": "76_LVBus0792828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.500053899332867,
                43.635823315715754
              ],
              [
                2.500053899332867,
                43.635823315715754
              ],
              [
                2.500172287309849,
                43.635694957869774
              ],
              [
                2.500172287309849,
                43.635694957869774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01716533400076404,
          "ground": "gnd"
        },
        "76_LVBranch0056709": {
          "bus1": "76_LVBus0792828",
          "bus2": "76_LVBus0792829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.500172287309849,
                43.635694957869774
              ],
              [
                2.500172287309849,
                43.635694957869774
              ],
              [
                2.500255974701521,
                43.635605750529876
              ],
              [
                2.500255974701521,
                43.635605750529876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011993383161176322,
          "ground": "gnd"
        },
        "76_LVBranch0716740": {
          "bus1": "76_LVBus0792829",
          "bus2": "76_LVBus0792831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.500255974701521,
                43.635605750529876
              ],
              [
                2.500255974701521,
                43.635605750529876
              ],
              [
                2.501546018734643,
                43.635492700002374
              ],
              [
                2.501718040723109,
                43.63547762661044
              ],
              [
                2.502766202837194,
                43.6351797097012
              ],
              [
                2.502835277561652,
                43.63516140319112
              ],
              [
                2.502835277561652,
                43.63516140319112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21559973027879825,
          "ground": "gnd"
        },
        "76_LVBranch0003298": {
          "bus1": "76_LVBus0792829",
          "bus2": "76_LVBus0792830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.500255974701521,
                43.635605750529876
              ],
              [
                2.500255974701521,
                43.635605750529876
              ],
              [
                2.500252684414009,
                43.635601944505964
              ],
              [
                2.500007329368466,
                43.63531807224154
              ],
              [
                2.499997700207797,
                43.635217563340134
              ],
              [
                2.499984486884474,
                43.63507950742893
              ],
              [
                2.499943559676598,
                43.63465206623337
              ],
              [
                2.499945396061742,
                43.63464942994372
              ],
              [
                2.49994315866816,
                43.63458937458234
              ],
              [
                2.499928158355793,
                43.634405940325415
              ],
              [
                2.499928158355793,
                43.634405940325415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1393334124577839,
          "ground": "gnd"
        },
        "76_LVBranch0900740": {
          "bus1": "76_MVLV001285_LV",
          "bus2": "76_LVBus0792821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499001079456904,
                43.636224689560706
              ],
              [
                2.49900744759017,
                43.63624911879953
              ],
              [
                2.49900744759017,
                43.63624911879953
              ],
              [
                2.499005920493568,
                43.63625175461315
              ],
              [
                2.498992238342111,
                43.636275422913364
              ],
              [
                2.499064097743718,
                43.63631758657181
              ],
              [
                2.499092326808909,
                43.63631785887424
              ],
              [
                2.499092326808909,
                43.63631785887424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012902420230915543,
          "ground": "gnd"
        },
        "76_LVBranch1817233": {
          "bus1": "76_LVBus0792821",
          "bus2": "76_LVBus0792822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499092326808909,
                43.63631785887424
              ],
              [
                2.499092326808909,
                43.63631785887424
              ],
              [
                2.499111293430959,
                43.63632488615733
              ],
              [
                2.499087148010649,
                43.63633328130578
              ],
              [
                2.499253875823153,
                43.636418562653
              ],
              [
                2.499464821853728,
                43.63647337944862
              ],
              [
                2.499515298371043,
                43.636481087388326
              ],
              [
                2.499532083419548,
                43.636513024037676
              ],
              [
                2.499592770229904,
                43.63676079909361
              ],
              [
                2.499592770229904,
                43.63676079909361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07433441990832994,
          "ground": "gnd"
        },
        "76_LVBranch1512766": {
          "bus1": "76_LVBus0792822",
          "bus2": "76_LVBus0792823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499592770229904,
                43.63676079909361
              ],
              [
                2.499592770229904,
                43.63676079909361
              ],
              [
                2.49960358862802,
                43.63694039307823
              ],
              [
                2.499606808904591,
                43.63712013332656
              ],
              [
                2.499681684940692,
                43.63729147881932
              ],
              [
                2.499743499504081,
                43.63736934014275
              ],
              [
                2.500183412880608,
                43.63768538519092
              ],
              [
                2.500355719835049,
                43.637872016796216
              ],
              [
                2.500532732863224,
                43.63815913769431
              ],
              [
                2.500614010343696,
                43.6384037808458
              ],
              [
                2.500626476122841,
                43.63840926281103
              ],
              [
                2.500626476122841,
                43.63840926281103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2088899008268701,
          "ground": "gnd"
        },
        "76_LVBranch1204444": {
          "bus1": "76_MVLV001285_LV",
          "bus2": "76_LVBus0792817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499001079456904,
                43.636224689560706
              ],
              [
                2.498969154943114,
                43.63622171733386
              ],
              [
                2.498969154943114,
                43.63622171733386
              ],
              [
                2.49891672913126,
                43.63625107019044
              ],
              [
                2.49891672913126,
                43.63625107019044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005341604065301899,
          "ground": "gnd"
        },
        "76_LVBranch1658694": {
          "bus1": "76_LVBus0792817",
          "bus2": "76_LVBus0792818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.49891672913126,
                43.63625107019044
              ],
              [
                2.49891672913126,
                43.63625107019044
              ],
              [
                2.498795459943192,
                43.63620187969131
              ],
              [
                2.49876059235012,
                43.636212852419895
              ],
              [
                2.498687459281912,
                43.63619723246545
              ],
              [
                2.498296380396123,
                43.636235170863266
              ],
              [
                2.498299603800523,
                43.636263613544166
              ],
              [
                2.498299603800523,
                43.636263613544166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05543529100143606,
          "ground": "gnd"
        },
        "76_LVBranch0172581": {
          "bus1": "76_LVBus0792818",
          "bus2": "76_LVBus0792819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.498299603800523,
                43.636263613544166
              ],
              [
                2.498299603800523,
                43.636263613544166
              ],
              [
                2.498161196153852,
                43.6362719630347
              ],
              [
                2.498032713037234,
                43.6362801357925
              ],
              [
                2.498032713037234,
                43.6362801357925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021614778518262313,
          "ground": "gnd"
        },
        "76_189960": {
          "bus1": "76_MVBus054164",
          "bus2": "76_MVLV056234",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499513424997763,
                43.63646198139643
              ],
              [
                2.499513424997763,
                43.63646198139643
              ],
              [
                2.499598460977322,
                43.63672084719871
              ],
              [
                2.499629802111797,
                43.637128637518735
              ],
              [
                2.499711056104987,
                43.637388713465164
              ],
              [
                2.500140661919692,
                43.637705277329225
              ],
              [
                2.500376875301418,
                43.63795634782197
              ],
              [
                2.500516506630413,
                43.63822365219795
              ],
              [
                2.500587733963362,
                43.63849397172723
              ],
              [
                2.500579358310567,
                43.63879409017834
              ],
              [
                2.500564850839734,
                43.63887113163341
              ],
              [
                2.500532737485186,
                43.638976009004274
              ],
              [
                2.500541922133137,
                43.639093668252876
              ],
              [
                2.500589202493127,
                43.639147076608175
              ],
              [
                2.500680653182743,
                43.63919187060211
              ],
              [
                2.500811632537282,
                43.63936633112122
              ],
              [
                2.500787913252967,
                43.63951984890695
              ],
              [
                2.50072596427551,
                43.639677819589124
              ],
              [
                2.500256100018004,
                43.6400717508352
              ],
              [
                2.499663399146957,
                43.64045417219867
              ],
              [
                2.499526267348884,
                43.64058859866933
              ],
              [
                2.499476515112791,
                43.6405626256352
              ],
              [
                2.499454260793142,
                43.64054893409646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5359669386523723,
          "ground": "gnd"
        },
        "76_LVBranch1652866": {
          "bus1": "76_MVLV056234_LV",
          "bus2": "76_LVBus0793033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499454260793142,
                43.64054893409646
              ],
              [
                2.499469043421733,
                43.640568263450966
              ],
              [
                2.499469043421733,
                43.640568263450966
              ],
              [
                2.499518075719304,
                43.64059349155106
              ],
              [
                2.49944649451796,
                43.640673306177916
              ],
              [
                2.499266380978277,
                43.64087415657032
              ],
              [
                2.49922879192084,
                43.640947781170624
              ],
              [
                2.499178620412674,
                43.640974883821265
              ],
              [
                2.499178620412674,
                43.640974883821265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05583191004203883,
          "ground": "gnd"
        },
        "76_LVBranch0047555": {
          "bus1": "76_LVBus0793033",
          "bus2": "76_LVBus0793034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499178620412674,
                43.640974883821265
              ],
              [
                2.499178620412674,
                43.640974883821265
              ],
              [
                2.499093233387238,
                43.64107475357563
              ],
              [
                2.49904983668458,
                43.64112552987784
              ],
              [
                2.499042533980671,
                43.64113407059557
              ],
              [
                2.499042533980671,
                43.64113407059557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020817888591973966,
          "ground": "gnd"
        },
        "76_189253": {
          "bus1": "76_MVLV086679",
          "bus2": "76_MVBus054146",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499083373664699,
                43.634797572860165
              ],
              [
                2.499053782794646,
                43.63478371253364
              ],
              [
                2.499010432625061,
                43.634766097784315
              ],
              [
                2.498959547539138,
                43.63481030571832
              ],
              [
                2.498949812962328,
                43.634816315376746
              ],
              [
                2.498925073679984,
                43.63482016337266
              ],
              [
                2.49890556756632,
                43.63481910499738
              ],
              [
                2.498881072027391,
                43.6348303858085
              ],
              [
                2.498840174573814,
                43.634918800384966
              ],
              [
                2.498802032886752,
                43.63508477847231
              ],
              [
                2.498851008519825,
                43.635337092206875
              ],
              [
                2.498893219393006,
                43.63547257023673
              ],
              [
                2.49908698586321,
                43.635724667212884
              ],
              [
                2.499402902571281,
                43.635934516111845
              ],
              [
                2.500082641162923,
                43.63622560893915
              ],
              [
                2.501002651677605,
                43.636584054292506
              ],
              [
                2.501610027564219,
                43.63676496516034
              ],
              [
                2.5030977060956,
                43.636924827050414
              ],
              [
                2.505328509552696,
                43.63833989257361
              ],
              [
                2.505467192445691,
                43.638427950172
              ],
              [
                2.50683381453053,
                43.63891758993976
              ],
              [
                2.506884050512122,
                43.63954843600387
              ],
              [
                2.506815238046275,
                43.63989457043198
              ],
              [
                2.507425554864815,
                43.64077142636967
              ],
              [
                2.507821522315731,
                43.64090336163714
              ],
              [
                2.508665031499528,
                43.6411204706788
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1814968777148154,
          "ground": "gnd"
        },
        "76_408178": {
          "bus1": "76_MVBus054146",
          "bus2": "76_MVLV065434",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.508665031499528,
                43.6411204706788
              ],
              [
                2.508696763173921,
                43.6411282042562
              ],
              [
                2.50885181352857,
                43.641259563887
              ],
              [
                2.509102393229982,
                43.641504364592045
              ],
              [
                2.509427704295121,
                43.641901072321744
              ],
              [
                2.510091230565692,
                43.64248358362211
              ],
              [
                2.510301430551324,
                43.64276767967063
              ],
              [
                2.510511278596674,
                43.64293898303807
              ],
              [
                2.510639930736903,
                43.64305156121904
              ],
              [
                2.510782103924401,
                43.64317393272516
              ],
              [
                2.511053289126509,
                43.643526581709004
              ],
              [
                2.511520515786392,
                43.64394757599089
              ],
              [
                2.511757764986991,
                43.64424143220067
              ],
              [
                2.5120086399417,
                43.64457449054128
              ],
              [
                2.512394694584508,
                43.64492516265807
              ],
              [
                2.512245939168427,
                43.644992248260756
              ],
              [
                2.51225897080553,
                43.64500383999154
              ],
              [
                2.512256524423133,
                43.64502143387416
              ],
              [
                2.512254247360565,
                43.64503773318085
              ],
              [
                2.512223510394145,
                43.64505257740192
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5408930481240863,
          "ground": "gnd"
        },
        "76_402985": {
          "bus1": "76_MVLV065434",
          "bus2": "76_MVBus054147",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.512223510394145,
                43.64505257740192
              ],
              [
                2.512239748101196,
                43.645031914251305
              ],
              [
                2.512238290508662,
                43.64502073526752
              ],
              [
                2.512236414293098,
                43.64500623132087
              ],
              [
                2.512173448589199,
                43.64492452224343
              ],
              [
                2.511998979743122,
                43.64469812097155
              ],
              [
                2.51197269266294,
                43.64452055631829
              ],
              [
                2.51192405427263,
                43.64440028259284
              ],
              [
                2.511876792213599,
                43.64431723579678
              ],
              [
                2.511876792213599,
                43.64431723579678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08584782105851724,
          "ground": "gnd"
        },
        "76_57160": {
          "bus1": "76_MVBus054147",
          "bus2": "76_MVBus054148",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.511876792213599,
                43.64431723579678
              ],
              [
                2.511876792213599,
                43.64431723579678
              ],
              [
                2.510621347882295,
                43.650028438068375
              ],
              [
                2.510621347882295,
                43.650028438068375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6425784463633246,
          "ground": "gnd"
        },
        "76_155357": {
          "bus1": "76_MVBus054148",
          "bus2": "76_MVBus054149",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.510621347882295,
                43.650028438068375
              ],
              [
                2.507981079408665,
                43.65017146972376
              ],
              [
                2.504474974921386,
                43.64974308997941
              ],
              [
                2.503163744538333,
                43.65013359439035
              ],
              [
                2.50309166307558,
                43.650167078025184
              ],
              [
                2.501376378460733,
                43.65095859559818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7856353528745803,
          "ground": "gnd"
        },
        "76_171255": {
          "bus1": "76_MVBus054149",
          "bus2": "76_MVLV084076",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.501376378460733,
                43.65095859559818
              ],
              [
                2.501376378460733,
                43.65095859559818
              ],
              [
                2.500596071197309,
                43.65125846252234
              ],
              [
                2.500332732710258,
                43.65155115687098
              ],
              [
                2.500325254014733,
                43.65156350000181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11006824187463372,
          "ground": "gnd"
        },
        "76_LVBranch0573031": {
          "bus1": "76_MVLV084076_LV",
          "bus2": "76_LVBus0793120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.500325254014733,
                43.65156350000181
              ],
              [
                2.500307688726637,
                43.651567885721896
              ],
              [
                2.500307688726637,
                43.651567885721896
              ],
              [
                2.500302498061936,
                43.651570832686474
              ],
              [
                2.499804303213971,
                43.65185368692927
              ],
              [
                2.499804303213971,
                43.65185368692927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051550931989346974,
          "ground": "gnd"
        },
        "76_LVBranch0560160": {
          "bus1": "76_LVBus0793120",
          "bus2": "76_LVBus0793131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499804303213971,
                43.65185368692927
              ],
              [
                2.499804303213971,
                43.65185368692927
              ],
              [
                2.499635684370573,
                43.65200800801605
              ],
              [
                2.49959722428972,
                43.65204320985787
              ],
              [
                2.499558109795272,
                43.65207901488247
              ],
              [
                2.499558109795272,
                43.65207901488247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0319566975551326,
          "ground": "gnd"
        },
        "76_LVBranch0474850": {
          "bus1": "76_LVBus0793120",
          "bus2": "76_LVBus0793124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499804303213971,
                43.65185368692927
              ],
              [
                2.499804303213971,
                43.65185368692927
              ],
              [
                2.499798137435275,
                43.65185328274072
              ],
              [
                2.499791971656666,
                43.65185287855185
              ],
              [
                2.499178705958074,
                43.651784175882874
              ],
              [
                2.498846881470982,
                43.65176246243946
              ],
              [
                2.498846881470982,
                43.65176246243946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07793674204941664,
          "ground": "gnd"
        },
        "76_LVBranch0328605": {
          "bus1": "76_LVBus0793124",
          "bus2": "76_LVBus0793125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.498846881470982,
                43.65176246243946
              ],
              [
                2.498846881470982,
                43.65176246243946
              ],
              [
                2.49872319537064,
                43.65175893511027
              ],
              [
                2.498031266575263,
                43.65173920356198
              ],
              [
                2.498031266575263,
                43.65173920356198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06584950988659241,
          "ground": "gnd"
        },
        "76_LVBranch0689441": {
          "bus1": "76_LVBus0793125",
          "bus2": "76_LVBus0793126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.498031266575263,
                43.65173920356198
              ],
              [
                2.498031266575263,
                43.65173920356198
              ],
              [
                2.498294935215549,
                43.652051836006414
              ],
              [
                2.498294935215549,
                43.652051836006414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04073072537543494,
          "ground": "gnd"
        },
        "76_LVBranch0634481": {
          "bus1": "76_LVBus0793126",
          "bus2": "76_LVBus0793127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.498294935215549,
                43.652051836006414
              ],
              [
                2.498294935215549,
                43.652051836006414
              ],
              [
                2.499333405171797,
                43.65316096315697
              ],
              [
                2.499583034545563,
                43.65342903209803
              ],
              [
                2.499583034545563,
                43.65342903209803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18496346948932887,
          "ground": "gnd"
        },
        "76_LVBranch0547809": {
          "bus1": "76_LVBus0793126",
          "bus2": "76_LVBus0793128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.498294935215549,
                43.652051836006414
              ],
              [
                2.498294935215549,
                43.652051836006414
              ],
              [
                2.498043568418586,
                43.65229755359769
              ],
              [
                2.497837284816765,
                43.65245555019733
              ],
              [
                2.497661987667955,
                43.65266762773599
              ],
              [
                2.49736453295391,
                43.652844211611146
              ],
              [
                2.49736453295391,
                43.652844211611146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11667355691628535,
          "ground": "gnd"
        },
        "76_LVBranch1527534": {
          "bus1": "76_LVBus0793128",
          "bus2": "76_LVBus0793129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.49736453295391,
                43.652844211611146
              ],
              [
                2.49736453295391,
                43.652844211611146
              ],
              [
                2.497220854558997,
                43.65292993861774
              ],
              [
                2.497265703349198,
                43.65312009979342
              ],
              [
                2.497331470838487,
                43.65338907504808
              ],
              [
                2.497400785493321,
                43.65360717148543
              ],
              [
                2.49752158872184,
                43.653848408289896
              ],
              [
                2.497658420571777,
                43.65398684937221
              ],
              [
                2.497808279151293,
                43.65409992403604
              ],
              [
                2.49788649178803,
                43.65417061743356
              ],
              [
                2.497951839036853,
                43.654288536294324
              ],
              [
                2.497990813180453,
                43.65441774765583
              ],
              [
                2.498021269270967,
                43.654568543534985
              ],
              [
                2.497961638699212,
                43.654723050705805
              ],
              [
                2.497951107087846,
                43.654794711883014
              ],
              [
                2.497932857220766,
                43.65481581650827
              ],
              [
                2.497932857220766,
                43.65481581650827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.24097572441362902,
          "ground": "gnd"
        },
        "76_LVBranch0660440": {
          "bus1": "76_LVBus0793125",
          "bus2": "76_LVBus0793130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.498031266575263,
                43.65173920356198
              ],
              [
                2.498031266575263,
                43.65173920356198
              ],
              [
                2.497885846318083,
                43.6515515383227
              ],
              [
                2.497491818759997,
                43.651043037675045
              ],
              [
                2.497395052245579,
                43.650918154559335
              ],
              [
                2.497395052245579,
                43.650918154559335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10467099440785285,
          "ground": "gnd"
        },
        "76_LVBranch0027114": {
          "bus1": "76_LVBus0793120",
          "bus2": "76_LVBus0793121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.499804303213971,
                43.65185368692927
              ],
              [
                2.499804303213971,
                43.65185368692927
              ],
              [
                2.500114339042385,
                43.651878684526125
              ],
              [
                2.502165110572452,
                43.65200799963999
              ],
              [
                2.502165110572452,
                43.65200799963999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19123123706368078,
          "ground": "gnd"
        },
        "76_LVBranch0751368": {
          "bus1": "76_LVBus0793121",
          "bus2": "76_LVBus0793123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.502165110572452,
                43.65200799963999
              ],
              [
                2.502165110572452,
                43.65200799963999
              ],
              [
                2.502492758784889,
                43.65205276564099
              ],
              [
                2.502548847947515,
                43.652057282130976
              ],
              [
                2.502548847947515,
                43.652057282130976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03144903996811115,
          "ground": "gnd"
        },
        "76_LVBranch0686401": {
          "bus1": "76_LVBus0793121",
          "bus2": "76_LVBus0793122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.502165110572452,
                43.65200799963999
              ],
              [
                2.502165110572452,
                43.65200799963999
              ],
              [
                2.50233802786028,
                43.65179269247744
              ],
              [
                2.502382599420339,
                43.65173542334988
              ],
              [
                2.502388050594824,
                43.65172841319714
              ],
              [
                2.502449296266659,
                43.65164972660275
              ],
              [
                2.502451318869515,
                43.65164712591563
              ],
              [
                2.502454365113216,
                43.651643211383586
              ],
              [
                2.502454365113216,
                43.651643211383586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04676867197098006,
          "ground": "gnd"
        },
        "76_146971": {
          "bus1": "76_MVBus054149",
          "bus2": "76_MVLV140152",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.501376378460733,
                43.65095859559818
              ],
              [
                2.50048145388388,
                43.6501424746816
              ],
              [
                2.49990920674913,
                43.649396187675535
              ],
              [
                2.490053755266356,
                43.649453470120164
              ],
              [
                2.488774504840445,
                43.65007689735301
              ],
              [
                2.487398697096437,
                43.65157706717413
              ],
              [
                2.487356608906246,
                43.65160515996888
              ],
              [
                2.487336481065147,
                43.65161929946469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.3351024025735045,
          "ground": "gnd"
        },
        "76_LVBranch1334990": {
          "bus1": "76_MVLV140152_LV",
          "bus2": "76_LVBus0793415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.487336481065147,
                43.65161929946469
              ],
              [
                2.487320500892564,
                43.65164318544568
              ],
              [
                2.487320500892564,
                43.65164318544568
              ],
              [
                2.487315708450169,
                43.65165662952745
              ],
              [
                2.487282733046153,
                43.65166193342661
              ],
              [
                2.487277756283823,
                43.65165229594597
              ],
              [
                2.487277756283823,
                43.65165229594597
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005411253340499313,
          "ground": "gnd"
        },
        "76_LVBranch1164060": {
          "bus1": "76_LVBus0793415",
          "bus2": "76_LVBus0793431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.487277756283823,
                43.65165229594597
              ],
              [
                2.487277756283823,
                43.65165229594597
              ],
              [
                2.487266912922097,
                43.65166189246618
              ],
              [
                2.487109864348969,
                43.651676212872005
              ],
              [
                2.486965560511701,
                43.651655398319996
              ],
              [
                2.486452240507308,
                43.65169379580543
              ],
              [
                2.486404329434247,
                43.65160626248379
              ],
              [
                2.486399783134288,
                43.65160499242625
              ],
              [
                2.486395311176856,
                43.65160374923067
              ],
              [
                2.486308560113136,
                43.651579600633276
              ],
              [
                2.486308560113136,
                43.651579600633276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08638802313223097,
          "ground": "gnd"
        },
        "76_LVBranch1074998": {
          "bus1": "76_LVBus0793415",
          "bus2": "76_LVBus0793417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.487277756283823,
                43.65165229594597
              ],
              [
                2.487277756283823,
                43.65165229594597
              ],
              [
                2.487258717148788,
                43.65170870564011
              ],
              [
                2.487323351969296,
                43.65172021076015
              ],
              [
                2.487410841546575,
                43.65172835844334
              ],
              [
                2.487706924664014,
                43.651722104363664
              ],
              [
                2.487737612221324,
                43.65176471087752
              ],
              [
                2.487737612221324,
                43.65176471087752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04817594300016871,
          "ground": "gnd"
        },
        "76_LVBranch1331285": {
          "bus1": "76_LVBus0793417",
          "bus2": "76_LVBus0793423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.487737612221324,
                43.65176471087752
              ],
              [
                2.487737612221324,
                43.65176471087752
              ],
              [
                2.487720606197836,
                43.6517232537913
              ],
              [
                2.487938657344293,
                43.65167609430291
              ],
              [
                2.487986563913459,
                43.65166232941938
              ],
              [
                2.488002384338919,
                43.651657786268416
              ],
              [
                2.488019070606466,
                43.651652990236556
              ],
              [
                2.488079235167485,
                43.651635702797726
              ],
              [
                2.488092155201279,
                43.65165321184976
              ],
              [
                2.488092155201279,
                43.65165321184976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03756448411743303,
          "ground": "gnd"
        },
        "76_LVBranch1290389": {
          "bus1": "76_LVBus0793423",
          "bus2": "76_LVBus0793424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.488092155201279,
                43.65165321184976
              ],
              [
                2.488092155201279,
                43.65165321184976
              ],
              [
                2.488078358167698,
                43.65160824492831
              ],
              [
                2.48851161866767,
                43.65144639037296
              ],
              [
                2.48850997546495,
                43.65143353948131
              ],
              [
                2.48850997546495,
                43.65143353948131
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04586015760878853,
          "ground": "gnd"
        },
        "76_LVBranch1617998": {
          "bus1": "76_LVBus0793424",
          "bus2": "76_LVBus0793425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.48850997546495,
                43.65143353948131
              ],
              [
                2.48850997546495,
                43.65143353948131
              ],
              [
                2.488524506352921,
                43.6514516304612
              ],
              [
                2.488482849213183,
                43.65146927874861
              ],
              [
                2.488507022675115,
                43.65153403220124
              ],
              [
                2.488545613185554,
                43.651522293473874
              ],
              [
                2.488554450291686,
                43.65148435969476
              ],
              [
                2.488554450291686,
                43.65148435969476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02132175985539694,
          "ground": "gnd"
        },
        "76_LVBranch0230785": {
          "bus1": "76_LVBus0793425",
          "bus2": "76_LVBus0793426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.488554450291686,
                43.65148435969476
              ],
              [
                2.488554450291686,
                43.65148435969476
              ],
              [
                2.488610898794009,
                43.651793817911965
              ],
              [
                2.488610898794009,
                43.651793817911965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03468276235793125,
          "ground": "gnd"
        },
        "76_LVBranch0248025": {
          "bus1": "76_LVBus0793426",
          "bus2": "76_LVBus0793427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.488610898794009,
                43.651793817911965
              ],
              [
                2.488610898794009,
                43.651793817911965
              ],
              [
                2.490971153459622,
                43.65224407027251
              ],
              [
                2.490971153459622,
                43.65224407027251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19687178698158717,
          "ground": "gnd"
        },
        "76_LVBranch0756965": {
          "bus1": "76_LVBus0793427",
          "bus2": "76_LVBus0793428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.490971153459622,
                43.65224407027251
              ],
              [
                2.490971153459622,
                43.65224407027251
              ],
              [
                2.4910908945315,
                43.652354698118955
              ],
              [
                2.492700008998031,
                43.65529623230586
              ],
              [
                2.492700008998031,
                43.65529623230586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3672891744283544,
          "ground": "gnd"
        },
        "76_LVBranch0612594": {
          "bus1": "76_LVBus0793428",
          "bus2": "76_LVBus0793429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.492700008998031,
                43.65529623230586
              ],
              [
                2.492700008998031,
                43.65529623230586
              ],
              [
                2.492695808940971,
                43.65529953704131
              ],
              [
                2.492390698433463,
                43.65553969258126
              ],
              [
                2.492390698433463,
                43.65553969258126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03680055023819873,
          "ground": "gnd"
        },
        "76_LVBranch0464840": {
          "bus1": "76_LVBus0793427",
          "bus2": "76_LVBus0793430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.490971153459622,
                43.65224407027251
              ],
              [
                2.490971153459622,
                43.65224407027251
              ],
              [
                2.491649677374375,
                43.651556643620076
              ],
              [
                2.491653912751354,
                43.65155274565906
              ],
              [
                2.491653912751354,
                43.65155274565906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09451855233832525,
          "ground": "gnd"
        },
        "76_LVBranch0800874": {
          "bus1": "76_LVBus0793417",
          "bus2": "76_LVBus0793418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.487737612221324,
                43.65176471087752
              ],
              [
                2.487737612221324,
                43.65176471087752
              ],
              [
                2.487724744512148,
                43.651767065735434
              ],
              [
                2.487692673870046,
                43.65180104999792
              ],
              [
                2.487680699813527,
                43.65181373110338
              ],
              [
                2.48767158967508,
                43.651823388171124
              ],
              [
                2.487655739511796,
                43.65184019128537
              ],
              [
                2.487618049951047,
                43.65188873531907
              ],
              [
                2.487610865199214,
                43.65191036205035
              ],
              [
                2.487618261838065,
                43.6519693596121
              ],
              [
                2.487618261838065,
                43.6519693596121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02616475862023605,
          "ground": "gnd"
        },
        "76_LVBranch1559961": {
          "bus1": "76_LVBus0793418",
          "bus2": "76_LVBus0793419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.487618261838065,
                43.6519693596121
              ],
              [
                2.487618261838065,
                43.6519693596121
              ],
              [
                2.487574714182702,
                43.651932029068284
              ],
              [
                2.487436528395524,
                43.65201167727062
              ],
              [
                2.48741648344359,
                43.65203857998357
              ],
              [
                2.487237474389876,
                43.65219949347754
              ],
              [
                2.487175256316951,
                43.65225542378911
              ],
              [
                2.487157432907243,
                43.65228931623612
              ],
              [
                2.487157432907243,
                43.65228931623612
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058068484869058606,
          "ground": "gnd"
        },
        "76_LVBranch1836582": {
          "bus1": "76_LVBus0793419",
          "bus2": "76_LVBus0793420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.487157432907243,
                43.65228931623612
              ],
              [
                2.487157432907243,
                43.65228931623612
              ],
              [
                2.487135694302121,
                43.65228408825467
              ],
              [
                2.487095167467097,
                43.65229886719661
              ],
              [
                2.486980501236808,
                43.65232695258518
              ],
              [
                2.486893612551718,
                43.652331162560586
              ],
              [
                2.486894740962736,
                43.6523366348431
              ],
              [
                2.486896872304475,
                43.65234693242788
              ],
              [
                2.486896872304475,
                43.65234693242788
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02406553206511723,
          "ground": "gnd"
        },
        "76_LVBranch1628286": {
          "bus1": "76_LVBus0793419",
          "bus2": "76_LVBus0793421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.487157432907243,
                43.65228931623612
              ],
              [
                2.487157432907243,
                43.65228931623612
              ],
              [
                2.487153399075803,
                43.65228523217615
              ],
              [
                2.487164582670969,
                43.65225425214367
              ],
              [
                2.487192686290947,
                43.65223201218551
              ],
              [
                2.487231219348975,
                43.65219807302492
              ],
              [
                2.487233585739304,
                43.65217995841791
              ],
              [
                2.487214247252601,
                43.65216946899646
              ],
              [
                2.487185267093579,
                43.652164251071966
              ],
              [
                2.487185267093579,
                43.652164251071966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018734925544533716,
          "ground": "gnd"
        },
        "76_LVBranch0198692": {
          "bus1": "76_LVBus0793421",
          "bus2": "76_LVBus0793422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.487185267093579,
                43.652164251071966
              ],
              [
                2.487185267093579,
                43.652164251071966
              ],
              [
                2.487062745457893,
                43.65205708327622
              ],
              [
                2.487041553926406,
                43.652038551910685
              ],
              [
                2.487031218696361,
                43.65202950607749
              ],
              [
                2.487031218696361,
                43.65202950607749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01945696005020892,
          "ground": "gnd"
        },
        "76_LVBranch0836922": {
          "bus1": "76_LVBus0793415",
          "bus2": "76_LVBus0793416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.487277756283823,
                43.65165229594597
              ],
              [
                2.487277756283823,
                43.65165229594597
              ],
              [
                2.48724344171313,
                43.65171340072627
              ],
              [
                2.487282689409672,
                43.65172082447877
              ],
              [
                2.487323138463197,
                43.65172848024369
              ],
              [
                2.487335252137636,
                43.65174540627011
              ],
              [
                2.487365252840502,
                43.65183300002137
              ],
              [
                2.48743450510252,
                43.65185393632424
              ],
              [
                2.487440961976977,
                43.65186152242224
              ],
              [
                2.487440961976977,
                43.65186152242224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033166422618196946,
          "ground": "gnd"
        },
        "76_LVBranch0135220": {
          "bus1": "76_MVLV140152_LV",
          "bus2": "76_LVBus0793407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.487336481065147,
                43.65161929946469
              ],
              [
                2.487369544039815,
                43.651628511445175
              ],
              [
                2.487369544039815,
                43.651628511445175
              ],
              [
                2.487393232963603,
                43.65160341931304
              ],
              [
                2.488927661745612,
                43.64997851302311
              ],
              [
                2.488927661745612,
                43.64997851302311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22228006421198485,
          "ground": "gnd"
        },
        "76_LVBranch0462661": {
          "bus1": "76_LVBus0793407",
          "bus2": "76_LVBus0793408",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.488927661745612,
                43.64997851302311
              ],
              [
                2.488927661745612,
                43.64997851302311
              ],
              [
                2.488157595229981,
                43.64995184423127
              ],
              [
                2.488157595229981,
                43.64995184423127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.062196681371411024,
          "ground": "gnd"
        },
        "76_LVBranch0189048": {
          "bus1": "76_LVBus0793407",
          "bus2": "76_LVBus0793409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.488927661745612,
                43.64997851302311
              ],
              [
                2.488927661745612,
                43.64997851302311
              ],
              [
                2.491454002771435,
                43.648698402567156
              ],
              [
                2.491454002771435,
                43.648698402567156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24853623427309288,
          "ground": "gnd"
        },
        "76_LVBranch0323235": {
          "bus1": "76_LVBus0793409",
          "bus2": "76_LVBus0793410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.491454002771435,
                43.648698402567156
              ],
              [
                2.491454002771435,
                43.648698402567156
              ],
              [
                2.492131157111203,
                43.64856530739418
              ],
              [
                2.492131157111203,
                43.64856530739418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056597437428452746,
          "ground": "gnd"
        },
        "76_LVBranch0641825": {
          "bus1": "76_LVBus0793410",
          "bus2": "76_LVBus0793411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.492131157111203,
                43.64856530739418
              ],
              [
                2.492131157111203,
                43.64856530739418
              ],
              [
                2.492136337811269,
                43.6485677717329
              ],
              [
                2.492462950837067,
                43.64890745374284
              ],
              [
                2.492483054088142,
                43.64891700632597
              ],
              [
                2.492483054088142,
                43.64891700632597
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04846719508753851,
          "ground": "gnd"
        },
        "76_LVBranch0232445": {
          "bus1": "76_LVBus0793411",
          "bus2": "76_LVBus0793412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.492483054088142,
                43.64891700632597
              ],
              [
                2.492483054088142,
                43.64891700632597
              ],
              [
                2.492434922620117,
                43.649321213305235
              ],
              [
                2.492434117752924,
                43.64932567262444
              ],
              [
                2.492434117752924,
                43.64932567262444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04557683179435329,
          "ground": "gnd"
        },
        "76_LVBranch0370406": {
          "bus1": "76_LVBus0793410",
          "bus2": "76_LVBus0793413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.492131157111203,
                43.64856530739418
              ],
              [
                2.492131157111203,
                43.64856530739418
              ],
              [
                2.492220459056018,
                43.648563184003905
              ],
              [
                2.492554938172359,
                43.648476255138945
              ],
              [
                2.492640855379775,
                43.64845392174154
              ],
              [
                2.492640855379775,
                43.64845392174154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04323246027751176,
          "ground": "gnd"
        },
        "76_155356": {
          "bus1": "76_MVBus054148",
          "bus2": "76_MVLV112958",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.510621347882295,
                43.650028438068375
              ],
              [
                2.511469633735125,
                43.64992500760599
              ],
              [
                2.511536105654449,
                43.649916901220855
              ],
              [
                2.512823129713169,
                43.649250044895226
              ],
              [
                2.513373885687941,
                43.64896437703326
              ],
              [
                2.513389621062006,
                43.648957223791996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.256994588019412,
          "ground": "gnd"
        },
        "76_LVBranch0488597": {
          "bus1": "76_MVLV112958_LV",
          "bus2": "76_LVBus0793216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.513389621062006,
                43.648957223791996
              ],
              [
                2.513407947491543,
                43.64895941410781
              ],
              [
                2.513407947491543,
                43.64895941410781
              ],
              [
                2.513531641362619,
                43.64897109548388
              ],
              [
                2.513531641362619,
                43.64897109548388
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010063363622736075,
          "ground": "gnd"
        },
        "76_LVBranch0680250": {
          "bus1": "76_LVBus0793216",
          "bus2": "76_LVBus0793219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.513531641362619,
                43.64897109548388
              ],
              [
                2.513531641362619,
                43.64897109548388
              ],
              [
                2.513492230059951,
                43.64890306465951
              ],
              [
                2.513597012467879,
                43.64883525774815
              ],
              [
                2.513597012467879,
                43.64883525774815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019523572910127292,
          "ground": "gnd"
        },
        "76_LVBranch0644425": {
          "bus1": "76_LVBus0793219",
          "bus2": "76_LVBus0793220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.513597012467879,
                43.64883525774815
              ],
              [
                2.513597012467879,
                43.64883525774815
              ],
              [
                2.513122560862613,
                43.649061453600105
              ],
              [
                2.512776005909231,
                43.64924201381331
              ],
              [
                2.512426345002298,
                43.649330664185584
              ],
              [
                2.512362715753419,
                43.6493532645591
              ],
              [
                2.512362715753419,
                43.6493532645591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11579658109668468,
          "ground": "gnd"
        },
        "76_LVBranch0243305": {
          "bus1": "76_LVBus0793219",
          "bus2": "76_LVBus0793221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.513597012467879,
                43.64883525774815
              ],
              [
                2.513597012467879,
                43.64883525774815
              ],
              [
                2.513602950091707,
                43.64883399872342
              ],
              [
                2.513915570670601,
                43.648741297317294
              ],
              [
                2.513974811662504,
                43.64870903184699
              ],
              [
                2.513986576507176,
                43.64869082945941
              ],
              [
                2.51404271510082,
                43.648603992428235
              ],
              [
                2.51404271510082,
                43.648603992428235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04660930624867681,
          "ground": "gnd"
        },
        "76_LVBranch0481827": {
          "bus1": "76_LVBus0793221",
          "bus2": "76_LVBus0793224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51404271510082,
                43.648603992428235
              ],
              [
                2.51404271510082,
                43.648603992428235
              ],
              [
                2.514048254357751,
                43.648606014735876
              ],
              [
                2.514979285784463,
                43.648837395506206
              ],
              [
                2.514981119164256,
                43.648837850900556
              ],
              [
                2.515384908394882,
                43.649001412252545
              ],
              [
                2.515388614153653,
                43.64900291618736
              ],
              [
                2.515388614153653,
                43.64900291618736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1176927453391455,
          "ground": "gnd"
        },
        "76_LVBranch0269506": {
          "bus1": "76_LVBus0793221",
          "bus2": "76_LVBus0793222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51404271510082,
                43.648603992428235
              ],
              [
                2.51404271510082,
                43.648603992428235
              ],
              [
                2.514103905603008,
                43.64852174910887
              ],
              [
                2.514384468952942,
                43.648342559916195
              ],
              [
                2.514384468952942,
                43.648342559916195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040531015513615744,
          "ground": "gnd"
        },
        "76_LVBranch0264566": {
          "bus1": "76_LVBus0793222",
          "bus2": "76_LVBus0793223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.514384468952942,
                43.648342559916195
              ],
              [
                2.514384468952942,
                43.648342559916195
              ],
              [
                2.514381090453462,
                43.64833879037764
              ],
              [
                2.513752706079432,
                43.64741187918006
              ],
              [
                2.513302179801013,
                43.64690987327638
              ],
              [
                2.513061910983571,
                43.64672708320691
              ],
              [
                2.51263106776299,
                43.64666219407822
              ],
              [
                2.512501405795664,
                43.646623907225255
              ],
              [
                2.512496310754631,
                43.64662135381883
              ],
              [
                2.512496310754631,
                43.64662135381883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25722950007963014,
          "ground": "gnd"
        },
        "76_LVBranch0185254": {
          "bus1": "76_LVBus0793219",
          "bus2": "76_LVBus0793225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.513597012467879,
                43.64883525774815
              ],
              [
                2.513597012467879,
                43.64883525774815
              ],
              [
                2.513593176750775,
                43.6488317316099
              ],
              [
                2.513469991801152,
                43.64888067515424
              ],
              [
                2.51328875613626,
                43.64863302905421
              ],
              [
                2.513058912317425,
                43.64842124371548
              ],
              [
                2.512884693419797,
                43.6482607086148
              ],
              [
                2.512830580174825,
                43.64802797404071
              ],
              [
                2.512829415481633,
                43.6480235627045
              ],
              [
                2.512829415481633,
                43.6480235627045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12237760866105203,
          "ground": "gnd"
        },
        "76_LVBranch0553549": {
          "bus1": "76_LVBus0793216",
          "bus2": "76_LVBus0793217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.513531641362619,
                43.64897109548388
              ],
              [
                2.513531641362619,
                43.64897109548388
              ],
              [
                2.513526014976324,
                43.648972938234294
              ],
              [
                2.513460108800307,
                43.649015568751665
              ],
              [
                2.513383064742989,
                43.64917157702627
              ],
              [
                2.513381923955602,
                43.64917494947036
              ],
              [
                2.513381580412333,
                43.64917593873516
              ],
              [
                2.513381580412333,
                43.64917593873516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026532122007534256,
          "ground": "gnd"
        },
        "76_LVBranch0700109": {
          "bus1": "76_LVBus0793217",
          "bus2": "76_LVBus0793218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.513381580412333,
                43.64917593873516
              ],
              [
                2.513381580412333,
                43.64917593873516
              ],
              [
                2.513213543355113,
                43.64941640443059
              ],
              [
                2.513044592758071,
                43.6496581297405
              ],
              [
                2.513044592758071,
                43.6496581297405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06007758850190367,
          "ground": "gnd"
        },
        "76_380381": {
          "bus1": "76_MVLV065434",
          "bus2": "76_MVBus054150",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.512223510394145,
                43.64505257740192
              ],
              [
                2.512262339054015,
                43.645052910196256
              ],
              [
                2.512268033473427,
                43.64504105453677
              ],
              [
                2.512283124311542,
                43.64500964332888
              ],
              [
                2.512278247126094,
                43.64499329265722
              ],
              [
                2.512400949881419,
                43.644942886293265
              ],
              [
                2.512465167982979,
                43.64508179420521
              ],
              [
                2.51255877904919,
                43.64517512026566
              ],
              [
                2.512684492558396,
                43.64524268800462
              ],
              [
                2.512958385951617,
                43.64542634098249
              ],
              [
                2.513408662260593,
                43.645526466904755
              ],
              [
                2.513773491951225,
                43.64566451662307
              ],
              [
                2.514341746730629,
                43.64584635613259
              ],
              [
                2.514823268634697,
                43.6460418351265
              ],
              [
                2.515728069586877,
                43.64643557019839
              ],
              [
                2.515930179891112,
                43.64645415742907
              ],
              [
                2.516372808482149,
                43.6464912672961
              ],
              [
                2.516723233497271,
                43.646444551078716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.42216137041711294,
          "ground": "gnd"
        },
        "76_334719": {
          "bus1": "76_MVBus054150",
          "bus2": "76_MVBus054151",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.516723233497271,
                43.646444551078716
              ],
              [
                2.516723233497271,
                43.646444551078716
              ],
              [
                2.516749390641773,
                43.646485017693905
              ],
              [
                2.516919277822403,
                43.64653364115636
              ],
              [
                2.517073867526504,
                43.64657077581751
              ],
              [
                2.517234941584454,
                43.64662308959438
              ],
              [
                2.517328496758306,
                43.64669537930934
              ],
              [
                2.517678904084247,
                43.64708623391912
              ],
              [
                2.518191000009594,
                43.64772102803068
              ],
              [
                2.51820325737205,
                43.64773378883765
              ],
              [
                2.51820325737205,
                43.64773378883765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19338047658040994,
          "ground": "gnd"
        },
        "76_376591": {
          "bus1": "76_MVBus054151",
          "bus2": "76_MVLV113192",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51820325737205,
                43.64773378883765
              ],
              [
                2.51820325737205,
                43.64773378883765
              ],
              [
                2.518323637569143,
                43.64768458395739
              ],
              [
                2.518563318227039,
                43.64765964542502
              ],
              [
                2.518799576424461,
                43.64757044622551
              ],
              [
                2.518998705488528,
                43.64744391773005
              ],
              [
                2.519181913595335,
                43.64737116522775
              ],
              [
                2.519391861934428,
                43.64739313940397
              ],
              [
                2.519439512373642,
                43.64741513442046
              ],
              [
                2.519662381992588,
                43.64766948611711
              ],
              [
                2.520217273623353,
                43.648595148291506
              ],
              [
                2.520320318610086,
                43.64861366984738
              ],
              [
                2.520445846758002,
                43.648618131653876
              ],
              [
                2.520457028405546,
                43.648592406386506
              ],
              [
                2.520470789005215,
                43.64857961982582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.279390915672017,
          "ground": "gnd"
        },
        "76_LVBranch1410353": {
          "bus1": "76_MVLV113192_LV",
          "bus2": "76_LVBus0793231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520470789005215,
                43.64857961982582
              ],
              [
                2.52047857322273,
                43.64859843703236
              ],
              [
                2.52047857322273,
                43.64859843703236
              ],
              [
                2.520470860588905,
                43.648617415257654
              ],
              [
                2.52048496223324,
                43.648649254735425
              ],
              [
                2.520590205007425,
                43.64865441579391
              ],
              [
                2.520846703534106,
                43.64862342162683
              ],
              [
                2.520887581965467,
                43.648632987774896
              ],
              [
                2.52090050970098,
                43.64864996263694
              ],
              [
                2.52090050970098,
                43.64864996263694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04102313622714199,
          "ground": "gnd"
        },
        "76_LVBranch0248592": {
          "bus1": "76_LVBus0793231",
          "bus2": "76_LVBus0793232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.52090050970098,
                43.64864996263694
              ],
              [
                2.52090050970098,
                43.64864996263694
              ],
              [
                2.521067040569036,
                43.648914393086514
              ],
              [
                2.521694613919124,
                43.64886473658665
              ],
              [
                2.522214556862945,
                43.64898684573327
              ],
              [
                2.522214556862945,
                43.64898684573327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1273239311384723,
          "ground": "gnd"
        },
        "76_LVBranch1180091": {
          "bus1": "76_LVBus0793232",
          "bus2": "76_LVBus0793233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.522214556862945,
                43.64898684573327
              ],
              [
                2.522214556862945,
                43.64898684573327
              ],
              [
                2.522300179854193,
                43.6489878231233
              ],
              [
                2.523257446004435,
                43.64923898805467
              ],
              [
                2.524103460221002,
                43.64939032418966
              ],
              [
                2.524411828938223,
                43.64939833101193
              ],
              [
                2.52447696326549,
                43.6494096425899
              ],
              [
                2.52447696326549,
                43.6494096425899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1896172113564586,
          "ground": "gnd"
        },
        "76_LVBranch0030277": {
          "bus1": "76_LVBus0793233",
          "bus2": "76_LVBus0793234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.52447696326549,
                43.6494096425899
              ],
              [
                2.52447696326549,
                43.6494096425899
              ],
              [
                2.525097213571068,
                43.64937953742737
              ],
              [
                2.52574506713758,
                43.649304493399704
              ],
              [
                2.526401059757319,
                43.64931052326524
              ],
              [
                2.527055341344564,
                43.64934548532458
              ],
              [
                2.52769615681785,
                43.64944752842391
              ],
              [
                2.52769615681785,
                43.64944752842391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2618630868244604,
          "ground": "gnd"
        },
        "76_LVBranch1328411": {
          "bus1": "76_MVLV113192_LV",
          "bus2": "76_LVBus0793227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520470789005215,
                43.64857961982582
              ],
              [
                2.520466694492535,
                43.64859589546256
              ],
              [
                2.520466694492535,
                43.64859589546256
              ],
              [
                2.520457913461716,
                43.64861752702388
              ],
              [
                2.520475743201587,
                43.64865780914835
              ],
              [
                2.520590815764901,
                43.648663456931644
              ],
              [
                2.520845767655426,
                43.648632645147536
              ],
              [
                2.520877974919681,
                43.648640185655005
              ],
              [
                2.520881514991063,
                43.64865172954804
              ],
              [
                2.520881514991063,
                43.64865172954804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04140775326621489,
          "ground": "gnd"
        },
        "76_LVBranch0414441": {
          "bus1": "76_LVBus0793227",
          "bus2": "76_LVBus0793228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520881514991063,
                43.64865172954804
              ],
              [
                2.520881514991063,
                43.64865172954804
              ],
              [
                2.520470154094591,
                43.64866348118778
              ],
              [
                2.520470154094591,
                43.64866348118778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033213439167925844,
          "ground": "gnd"
        },
        "76_LVBranch0644422": {
          "bus1": "76_LVBus0793228",
          "bus2": "76_LVBus0793229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520470154094591,
                43.64866348118778
              ],
              [
                2.520470154094591,
                43.64866348118778
              ],
              [
                2.520463964731045,
                43.648663383790556
              ],
              [
                2.520463618117248,
                43.648663375388104
              ],
              [
                2.520452081154263,
                43.64866319714643
              ],
              [
                2.520451288355276,
                43.64866300973329
              ],
              [
                2.519768115332127,
                43.64850375808271
              ],
              [
                2.519466179677042,
                43.6484890220111
              ],
              [
                2.51945935831164,
                43.64848869192469
              ],
              [
                2.51945935831164,
                43.64848869192469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08437931944128989,
          "ground": "gnd"
        },
        "76_311835": {
          "bus1": "76_MVBus054151",
          "bus2": "76_MVLV113371",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51820325737205,
                43.64773378883765
              ],
              [
                2.518224100616413,
                43.64776080862466
              ],
              [
                2.518279161933167,
                43.64771136228784
              ],
              [
                2.518296872844223,
                43.64772641496399
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.010506026498549247,
          "ground": "gnd"
        },
        "76_280455": {
          "bus1": "76_MVLV113371",
          "bus2": "76_MVBus054152",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.518296872844223,
                43.64772641496399
              ],
              [
                2.518288596883313,
                43.64772012803468
              ],
              [
                2.518259485705546,
                43.64775975184641
              ],
              [
                2.518245697598988,
                43.64777958493875
              ],
              [
                2.518408974954987,
                43.64795552652437
              ],
              [
                2.518542761973221,
                43.6480277480266
              ],
              [
                2.518769908474789,
                43.64810916083381
              ],
              [
                2.518897233805488,
                43.64817321343326
              ],
              [
                2.518994179000988,
                43.64829807731752
              ],
              [
                2.519012158017937,
                43.64838568249615
              ],
              [
                2.519016205040178,
                43.6487476680878
              ],
              [
                2.51913233572968,
                43.648926429186965
              ],
              [
                2.520063129530721,
                43.65015175910907
              ],
              [
                2.520173032656319,
                43.65030113821539
              ],
              [
                2.520237901329272,
                43.65045760409647
              ],
              [
                2.520250156001404,
                43.650581369640484
              ],
              [
                2.520241197563878,
                43.650648257376595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3790631393006946,
          "ground": "gnd"
        },
        "76_384614": {
          "bus1": "76_MVBus054152",
          "bus2": "76_MVLV077276",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520241197563878,
                43.650648257376595
              ],
              [
                2.520241197563878,
                43.650648257376595
              ],
              [
                2.520175841685329,
                43.65067621329628
              ],
              [
                2.519930178847352,
                43.650847224654015
              ],
              [
                2.519880763658864,
                43.650994535556535
              ],
              [
                2.519829910616396,
                43.651195598656756
              ],
              [
                2.51971817151012,
                43.65147972590217
              ],
              [
                2.519694115164028,
                43.65150547281548
              ],
              [
                2.519673407713467,
                43.651572110673875
              ],
              [
                2.519685544618099,
                43.65184551316783
              ],
              [
                2.519729363097234,
                43.65196111836132
              ],
              [
                2.519803794636266,
                43.65208835674398
              ],
              [
                2.519949668839278,
                43.65217805656122
              ],
              [
                2.520162701482811,
                43.652342074724665
              ],
              [
                2.520215080039668,
                43.652416651863795
              ],
              [
                2.520260273404551,
                43.65244308197763
              ],
              [
                2.520239330983606,
                43.65245940406968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2305361233620323,
          "ground": "gnd"
        },
        "76_LVBranch1457489": {
          "bus1": "76_MVLV077276_LV",
          "bus2": "76_LVBus0793106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520239330983606,
                43.65245940406968
              ],
              [
                2.520274827726124,
                43.65246525842575
              ],
              [
                2.520274827726124,
                43.65246525842575
              ],
              [
                2.520335929538433,
                43.65248054316312
              ],
              [
                2.520355418557506,
                43.652613410771565
              ],
              [
                2.520337974888847,
                43.65269406500015
              ],
              [
                2.520291639285537,
                43.652798137516896
              ],
              [
                2.520184424972206,
                43.652914285144064
              ],
              [
                2.520152288772215,
                43.65295290803474
              ],
              [
                2.520152288772215,
                43.65295290803474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06183117728116612,
          "ground": "gnd"
        },
        "76_LVBranch0402557": {
          "bus1": "76_LVBus0793106",
          "bus2": "76_LVBus0793108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520152288772215,
                43.65295290803474
              ],
              [
                2.520152288772215,
                43.65295290803474
              ],
              [
                2.520557518371085,
                43.65323539908257
              ],
              [
                2.520871203162821,
                43.65345081148814
              ],
              [
                2.520871203162821,
                43.65345081148814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08014940121522625,
          "ground": "gnd"
        },
        "76_LVBranch0163131": {
          "bus1": "76_LVBus0793106",
          "bus2": "76_LVBus0793107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520152288772215,
                43.65295290803474
              ],
              [
                2.520152288772215,
                43.65295290803474
              ],
              [
                2.520301007759401,
                43.65277417694916
              ],
              [
                2.520301007759401,
                43.65277417694916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023200871365733126,
          "ground": "gnd"
        },
        "76_LVBranch1667099": {
          "bus1": "76_MVLV077276_LV",
          "bus2": "76_LVBus0793091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520239330983606,
                43.65245940406968
              ],
              [
                2.520245222997763,
                43.65243995250258
              ],
              [
                2.520245222997763,
                43.65243995250258
              ],
              [
                2.520282938391323,
                43.65238868267594
              ],
              [
                2.520214079569788,
                43.652316757960534
              ],
              [
                2.519884739688754,
                43.652061156740764
              ],
              [
                2.519805820359551,
                43.65207922125628
              ],
              [
                2.519781472923699,
                43.65207589165532
              ],
              [
                2.519758353499818,
                43.65206946801871
              ],
              [
                2.519758353499818,
                43.65206946801871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06575113973609241,
          "ground": "gnd"
        },
        "76_LVBranch0570537": {
          "bus1": "76_LVBus0793091",
          "bus2": "76_LVBus0793097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.519758353499818,
                43.65206946801871
              ],
              [
                2.519758353499818,
                43.65206946801871
              ],
              [
                2.519840062009935,
                43.652816354257915
              ],
              [
                2.51983399001453,
                43.652934569218125
              ],
              [
                2.51983399001453,
                43.652934569218125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09638798581869541,
          "ground": "gnd"
        },
        "76_LVBranch0650613": {
          "bus1": "76_LVBus0793097",
          "bus2": "76_LVBus0793104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51983399001453,
                43.652934569218125
              ],
              [
                2.51983399001453,
                43.652934569218125
              ],
              [
                2.519996365644615,
                43.65298876453892
              ],
              [
                2.519996365644615,
                43.65298876453892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014416875861568371,
          "ground": "gnd"
        },
        "76_LVBranch0628900": {
          "bus1": "76_LVBus0793097",
          "bus2": "76_LVBus0793098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51983399001453,
                43.652934569218125
              ],
              [
                2.51983399001453,
                43.652934569218125
              ],
              [
                2.519621334037909,
                43.6531607484793
              ],
              [
                2.519692565524438,
                43.653394251800194
              ],
              [
                2.519694152004458,
                43.65339874326681
              ],
              [
                2.519694152004458,
                43.65339874326681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05751461820862262,
          "ground": "gnd"
        },
        "76_LVBranch0768144": {
          "bus1": "76_LVBus0793098",
          "bus2": "76_LVBus0793101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.519694152004458,
                43.65339874326681
              ],
              [
                2.519694152004458,
                43.65339874326681
              ],
              [
                2.519258247188611,
                43.65344977434877
              ],
              [
                2.518603097505172,
                43.653634484729444
              ],
              [
                2.518603097505172,
                43.653634484729444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09231573076444935,
          "ground": "gnd"
        },
        "76_LVBranch0502235": {
          "bus1": "76_LVBus0793101",
          "bus2": "76_LVBus0793102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.518603097505172,
                43.653634484729444
              ],
              [
                2.518603097505172,
                43.653634484729444
              ],
              [
                2.518456897490267,
                43.653962028249964
              ],
              [
                2.518402141980479,
                43.65403561689436
              ],
              [
                2.51839923304579,
                43.654039585585075
              ],
              [
                2.51839923304579,
                43.654039585585075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04804783936466724,
          "ground": "gnd"
        },
        "76_LVBranch0259190": {
          "bus1": "76_LVBus0793102",
          "bus2": "76_LVBus0793103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51839923304579,
                43.654039585585075
              ],
              [
                2.51839923304579,
                43.654039585585075
              ],
              [
                2.518217999290205,
                43.654203474905195
              ],
              [
                2.518121598013404,
                43.654292341094575
              ],
              [
                2.51810241370798,
                43.65477492689057
              ],
              [
                2.518189130584112,
                43.65556487037765
              ],
              [
                2.518188201705101,
                43.6555882145096
              ],
              [
                2.518188201705101,
                43.6555882145096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18020087598033324,
          "ground": "gnd"
        },
        "76_LVBranch0220579": {
          "bus1": "76_LVBus0793098",
          "bus2": "76_LVBus0793099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.519694152004458,
                43.65339874326681
              ],
              [
                2.519694152004458,
                43.65339874326681
              ],
              [
                2.519695948326607,
                43.65340304562661
              ],
              [
                2.519800169638989,
                43.65364777368211
              ],
              [
                2.519801529178312,
                43.65365097121862
              ],
              [
                2.519881329736579,
                43.65383836819491
              ],
              [
                2.51988313846584,
                43.653842670532214
              ],
              [
                2.51988313846584,
                43.653842670532214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05162527602801471,
          "ground": "gnd"
        },
        "76_LVBranch0505118": {
          "bus1": "76_LVBus0793099",
          "bus2": "76_LVBus0793100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51988313846584,
                43.653842670532214
              ],
              [
                2.51988313846584,
                43.653842670532214
              ],
              [
                2.519782731351317,
                43.65430439668152
              ],
              [
                2.519783055150399,
                43.654308881287726
              ],
              [
                2.519783055150399,
                43.654308881287726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05243477855808698,
          "ground": "gnd"
        },
        "76_LVBranch0478539": {
          "bus1": "76_LVBus0793091",
          "bus2": "76_LVBus0793092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.519758353499818,
                43.65206946801871
              ],
              [
                2.519758353499818,
                43.65206946801871
              ],
              [
                2.519652783339835,
                43.65160659738211
              ],
              [
                2.519637240163877,
                43.6515497997498
              ],
              [
                2.519637240163877,
                43.6515497997498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0585617946247695,
          "ground": "gnd"
        },
        "76_LVBranch0393702": {
          "bus1": "76_LVBus0793092",
          "bus2": "76_LVBus0793093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.519637240163877,
                43.6515497997498
              ],
              [
                2.519637240163877,
                43.6515497997498
              ],
              [
                2.519638818634911,
                43.6515440356191
              ],
              [
                2.519736912557871,
                43.65118482552769
              ],
              [
                2.519737975382175,
                43.65118040151556
              ],
              [
                2.519737975382175,
                43.65118040151556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04183913568891899,
          "ground": "gnd"
        },
        "76_LVBranch0650621": {
          "bus1": "76_LVBus0793093",
          "bus2": "76_LVBus0793094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.519737975382175,
                43.65118040151556
              ],
              [
                2.519737975382175,
                43.65118040151556
              ],
              [
                2.519743079647657,
                43.651177858234085
              ],
              [
                2.519912103569266,
                43.65105180985601
              ],
              [
                2.51995856126843,
                43.65101717171492
              ],
              [
                2.520019799752391,
                43.650986652221285
              ],
              [
                2.520026869044302,
                43.65098312589363
              ],
              [
                2.520026869044302,
                43.65098312589363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03210204862829384,
          "ground": "gnd"
        },
        "76_LVBranch0094789": {
          "bus1": "76_LVBus0793094",
          "bus2": "76_LVBus0793095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520026869044302,
                43.65098312589363
              ],
              [
                2.520026869044302,
                43.65098312589363
              ],
              [
                2.520342634892687,
                43.65087100381827
              ],
              [
                2.520342634892687,
                43.65087100381827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028357198234032464,
          "ground": "gnd"
        },
        "76_LVBranch0091797": {
          "bus1": "76_LVBus0793094",
          "bus2": "76_LVBus0793096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520026869044302,
                43.65098312589363
              ],
              [
                2.520026869044302,
                43.65098312589363
              ],
              [
                2.520378144250934,
                43.65046751500498
              ],
              [
                2.520386004784533,
                43.65045597878455
              ],
              [
                2.520386004784533,
                43.65045597878455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06534348999553115,
          "ground": "gnd"
        },
        "76_353515": {
          "bus1": "76_MVBus054152",
          "bus2": "76_MVBus054153",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520241197563878,
                43.650648257376595
              ],
              [
                2.520237812386628,
                43.650673511098624
              ],
              [
                2.520141128384282,
                43.65139488303619
              ],
              [
                2.520151164927506,
                43.65151405043178
              ],
              [
                2.520167496392858,
                43.65158880520551
              ],
              [
                2.520241924684217,
                43.65171487478388
              ],
              [
                2.52057121168957,
                43.65202746952028
              ],
              [
                2.521347932329115,
                43.65280747634636
              ],
              [
                2.521406951325309,
                43.65286770537241
              ],
              [
                2.521535978589529,
                43.6529562902244
              ],
              [
                2.521751959523308,
                43.65306108563014
              ],
              [
                2.522734674715188,
                43.65338658180798
              ],
              [
                2.522927962596296,
                43.65344000080453
              ],
              [
                2.52319848111924,
                43.65348861311228
              ],
              [
                2.523398077571836,
                43.65350229227666
              ],
              [
                2.523623498796438,
                43.65353929619555
              ],
              [
                2.523739628275688,
                43.65355085314948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.48499839702147574,
          "ground": "gnd"
        },
        "76_279773": {
          "bus1": "76_MVBus054153",
          "bus2": "76_MVLV145689",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.523739628275688,
                43.65355085314948
              ],
              [
                2.523739628275688,
                43.65355085314948
              ],
              [
                2.523745218358662,
                43.65351507019522
              ],
              [
                2.523752310621253,
                43.653491994078905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004001176660478475,
          "ground": "gnd"
        },
        "76_LVBranch1030805": {
          "bus1": "76_MVLV145689_LV",
          "bus2": "76_LVBus0793436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.523752310621253,
                43.653491994078905
              ],
              [
                2.523736743052177,
                43.653474673488304
              ],
              [
                2.523736743052177,
                43.653474673488304
              ],
              [
                2.523719075730524,
                43.65346258768377
              ],
              [
                2.523696866057771,
                43.65349250291129
              ],
              [
                2.523696866057771,
                43.65349250291129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00573407586116989,
          "ground": "gnd"
        },
        "76_LVBranch0542334": {
          "bus1": "76_LVBus0793436",
          "bus2": "76_LVBus0793437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.523696866057771,
                43.65349250291129
              ],
              [
                2.523696866057771,
                43.65349250291129
              ],
              [
                2.523651152491459,
                43.65361102902255
              ],
              [
                2.52347838447905,
                43.65389479823452
              ],
              [
                2.523364951865649,
                43.65407684388778
              ],
              [
                2.523563748529742,
                43.654220539600956
              ],
              [
                2.523664722534387,
                43.65423828865054
              ],
              [
                2.523920626007618,
                43.65428326609528
              ],
              [
                2.524097863532992,
                43.6543144107607
              ],
              [
                2.524103883349359,
                43.654315469990586
              ],
              [
                2.524103883349359,
                43.654315469990586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13780746963124665,
          "ground": "gnd"
        },
        "76_LVBranch0220604": {
          "bus1": "76_LVBus0793437",
          "bus2": "76_LVBus0793438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.524103883349359,
                43.654315469990586
              ],
              [
                2.524103883349359,
                43.654315469990586
              ],
              [
                2.524371459822324,
                43.65441297174977
              ],
              [
                2.524451947378013,
                43.6544423053709
              ],
              [
                2.525102466557443,
                43.654686074868735
              ],
              [
                2.525403585639748,
                43.6548899013318
              ],
              [
                2.525403585639748,
                43.6548899013318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12368097225257574,
          "ground": "gnd"
        },
        "76_LVBranch0054598": {
          "bus1": "76_LVBus0793438",
          "bus2": "76_LVBus0793439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.525403585639748,
                43.6548899013318
              ],
              [
                2.525403585639748,
                43.6548899013318
              ],
              [
                2.525408484577937,
                43.65489265223291
              ],
              [
                2.525681159104249,
                43.65498420070556
              ],
              [
                2.525904719058206,
                43.655103949342674
              ],
              [
                2.52612985580237,
                43.65523604469271
              ],
              [
                2.526191456862538,
                43.65525492960356
              ],
              [
                2.526425861162152,
                43.65519439816153
              ],
              [
                2.527442303004897,
                43.65507421697885
              ],
              [
                2.527448228503438,
                43.655072930246156
              ],
              [
                2.527448228503438,
                43.655072930246156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17953402720139985,
          "ground": "gnd"
        },
        "76_LVBranch0115796": {
          "bus1": "76_LVBus0793439",
          "bus2": "76_LVBus0793440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.527448228503438,
                43.655072930246156
              ],
              [
                2.527448228503438,
                43.655072930246156
              ],
              [
                2.527728499799489,
                43.655020755506776
              ],
              [
                2.528002782670865,
                43.654969705127264
              ],
              [
                2.528008782992107,
                43.65496858900973
              ],
              [
                2.528008782992107,
                43.65496858900973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046682007054246126,
          "ground": "gnd"
        },
        "76_LVBranch0004638": {
          "bus1": "76_LVBus0793438",
          "bus2": "76_LVBus0793441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.525403585639748,
                43.6548899013318
              ],
              [
                2.525403585639748,
                43.6548899013318
              ],
              [
                2.525308535289783,
                43.6551568565791
              ],
              [
                2.525302374805651,
                43.65518081206346
              ],
              [
                2.525302374805651,
                43.65518081206346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03334286439136237,
          "ground": "gnd"
        },
        "76_254521": {
          "bus1": "76_MVBus054153",
          "bus2": "76_MVLV077529",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.523739628275688,
                43.65355085314948
              ],
              [
                2.525123848765977,
                43.65368860829042
              ],
              [
                2.525629341726456,
                43.65374148097042
              ],
              [
                2.52606748472164,
                43.6538669141504
              ],
              [
                2.526243327966479,
                43.65395190650429
              ],
              [
                2.526479989210438,
                43.65402510767094
              ],
              [
                2.52658160034148,
                43.654025739200684
              ],
              [
                2.527291664628585,
                43.653996480278316
              ],
              [
                2.527874167010391,
                43.65397676192856
              ],
              [
                2.528389164595341,
                43.65398286597201
              ],
              [
                2.528624168507144,
                43.653996473077825
              ],
              [
                2.528788434006725,
                43.65403123726195
              ],
              [
                2.528834107130092,
                43.65405888540197
              ],
              [
                2.528859564672081,
                43.654045825376095
              ],
              [
                2.528858672747052,
                43.6539865402487
              ],
              [
                2.528893544574613,
                43.65397160300074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4305810341419396,
          "ground": "gnd"
        },
        "76_403006": {
          "bus1": "76_MVLV077529",
          "bus2": "76_MVBus054154",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.528893544574613,
                43.65397160300074
              ],
              [
                2.528875800489491,
                43.65399608249301
              ],
              [
                2.528872952581103,
                43.65404389619593
              ],
              [
                2.528950618809001,
                43.65407303371413
              ],
              [
                2.529060596789155,
                43.654194936002064
              ],
              [
                2.529117396938697,
                43.65427724905239
              ],
              [
                2.529132912023964,
                43.65427100169899
              ],
              [
                2.529203165834658,
                43.65435614916943
              ],
              [
                2.529203165834658,
                43.65435614916943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.051249138631157695,
          "ground": "gnd"
        },
        "76_57151": {
          "bus1": "76_MVBus054154",
          "bus2": "76_MVLV129870",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.529203165834658,
                43.65435614916943
              ],
              [
                2.529203165834658,
                43.65435614916943
              ],
              [
                2.529227025729485,
                43.65439816309898
              ],
              [
                2.529435604040005,
                43.654670273388035
              ],
              [
                2.529571594255887,
                43.654807148527446
              ],
              [
                2.529583244291013,
                43.65481848006538
              ],
              [
                2.529614748614053,
                43.65482543503033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05997161703548781,
          "ground": "gnd"
        },
        "76_LVBranch0224240": {
          "bus1": "76_MVLV129870_LV",
          "bus2": "76_LVBus0793321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.529614748614053,
                43.65482543503033
              ],
              [
                2.529631936070125,
                43.654830536842205
              ],
              [
                2.529631936070125,
                43.654830536842205
              ],
              [
                2.529702037866597,
                43.65474138343218
              ],
              [
                2.529861381536039,
                43.654593126278165
              ],
              [
                2.529861381536039,
                43.654593126278165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03230016495737526,
          "ground": "gnd"
        },
        "76_LVBranch0669553": {
          "bus1": "76_LVBus0793321",
          "bus2": "76_LVBus0793322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.529861381536039,
                43.654593126278165
              ],
              [
                2.529861381536039,
                43.654593126278165
              ],
              [
                2.530052598217269,
                43.654535746701804
              ],
              [
                2.530088409379392,
                43.65453136862749
              ],
              [
                2.530088409379392,
                43.65453136862749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019620509649709104,
          "ground": "gnd"
        },
        "76_LVBranch0919508": {
          "bus1": "76_LVBus0793322",
          "bus2": "76_LVBus0793324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.530088409379392,
                43.65453136862749
              ],
              [
                2.530088409379392,
                43.65453136862749
              ],
              [
                2.530093906358869,
                43.654546207496566
              ],
              [
                2.530109535695646,
                43.65459585794731
              ],
              [
                2.530121720212122,
                43.65461515209611
              ],
              [
                2.530142410936085,
                43.654638574708635
              ],
              [
                2.530160999894798,
                43.654659133794446
              ],
              [
                2.530185954697953,
                43.654680526446825
              ],
              [
                2.530208174840122,
                43.65469859829544
              ],
              [
                2.530263763471224,
                43.6547404296933
              ],
              [
                2.530298114434832,
                43.654765517753994
              ],
              [
                2.530326186117312,
                43.65478973613598
              ],
              [
                2.53034177807953,
                43.65480991403483
              ],
              [
                2.530361069412274,
                43.654840466814065
              ],
              [
                2.530391307414604,
                43.65488296349923
              ],
              [
                2.530413771859128,
                43.65491101187341
              ],
              [
                2.530435593240836,
                43.65493192468866
              ],
              [
                2.530468334494867,
                43.65496417024571
              ],
              [
                2.530508825828062,
                43.655000222000396
              ],
              [
                2.530555273868988,
                43.65503690128818
              ],
              [
                2.530588904002204,
                43.65506106475458
              ],
              [
                2.530623650902415,
                43.65508233198985
              ],
              [
                2.530648618152924,
                43.65509265993689
              ],
              [
                2.530665937972276,
                43.65509658388404
              ],
              [
                2.53068513238352,
                43.65509475197839
              ],
              [
                2.530708920808747,
                43.65508962215699
              ],
              [
                2.530734409621775,
                43.65508579259758
              ],
              [
                2.530751251968911,
                43.655087632100205
              ],
              [
                2.530764064465308,
                43.65509120454545
              ],
              [
                2.530788093195083,
                43.65510586649143
              ],
              [
                2.530788093195083,
                43.65510586649143
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09049635148661782,
          "ground": "gnd"
        },
        "76_LVBranch0506562": {
          "bus1": "76_LVBus0793322",
          "bus2": "76_LVBus0793323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.530088409379392,
                43.65453136862749
              ],
              [
                2.530088409379392,
                43.65453136862749
              ],
              [
                2.530228175148383,
                43.654506456057796
              ],
              [
                2.530234364798634,
                43.65450644503913
              ],
              [
                2.530234364798634,
                43.65450644503913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012109028249513468,
          "ground": "gnd"
        },
        "76_LVBranch0249042": {
          "bus1": "76_MVLV129870_LV",
          "bus2": "76_LVBus0793312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.529614748614053,
                43.65482543503033
              ],
              [
                2.529612391986085,
                43.654838804795205
              ],
              [
                2.529612391986085,
                43.654838804795205
              ],
              [
                2.529410651390818,
                43.65485937724426
              ],
              [
                2.52910533274854,
                43.654898693489095
              ],
              [
                2.52910533274854,
                43.654898693489095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041448395333676114,
          "ground": "gnd"
        },
        "76_LVBranch0459178": {
          "bus1": "76_LVBus0793312",
          "bus2": "76_LVBus0793313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.52910533274854,
                43.654898693489095
              ],
              [
                2.52910533274854,
                43.654898693489095
              ],
              [
                2.52960611069853,
                43.65532670925271
              ],
              [
                2.53132742729588,
                43.65642850052547
              ],
              [
                2.531341066873854,
                43.6564385699665
              ],
              [
                2.531341066873854,
                43.6564385699665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24907820089938398,
          "ground": "gnd"
        },
        "76_LVBranch0402552": {
          "bus1": "76_LVBus0793313",
          "bus2": "76_LVBus0793314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.531341066873854,
                43.6564385699665
              ],
              [
                2.531341066873854,
                43.6564385699665
              ],
              [
                2.531342864170422,
                43.65644287214382
              ],
              [
                2.531696540808894,
                43.65693736789494
              ],
              [
                2.531696540808894,
                43.65693736789494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.062406727166412136,
          "ground": "gnd"
        },
        "76_LVBranch0732638": {
          "bus1": "76_LVBus0793314",
          "bus2": "76_LVBus0793315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.531696540808894,
                43.65693736789494
              ],
              [
                2.531696540808894,
                43.65693736789494
              ],
              [
                2.532034075108694,
                43.65743768016559
              ],
              [
                2.532240781840966,
                43.657716476407636
              ],
              [
                2.532094162715426,
                43.65772317564436
              ],
              [
                2.531886964230195,
                43.6577506296021
              ],
              [
                2.531880787526172,
                43.65775091034029
              ],
              [
                2.531880787526172,
                43.65775091034029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12641585088133242,
          "ground": "gnd"
        },
        "76_LVBranch0483236": {
          "bus1": "76_LVBus0793314",
          "bus2": "76_LVBus0793316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.531696540808894,
                43.65693736789494
              ],
              [
                2.531696540808894,
                43.65693736789494
              ],
              [
                2.532425684993951,
                43.65739210623082
              ],
              [
                2.532425684993951,
                43.65739210623082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07753822927081581,
          "ground": "gnd"
        },
        "76_LVBranch0247655": {
          "bus1": "76_LVBus0793312",
          "bus2": "76_LVBus0793317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.52910533274854,
                43.654898693489095
              ],
              [
                2.52910533274854,
                43.654898693489095
              ],
              [
                2.529036703889,
                43.654729790189776
              ],
              [
                2.529035280854141,
                43.654726278287434
              ],
              [
                2.5290251700981,
                43.65470140760972
              ],
              [
                2.528987947432826,
                43.654609792936675
              ],
              [
                2.52894237314,
                43.65450470161039
              ],
              [
                2.52894237314,
                43.65450470161039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04570746252111039,
          "ground": "gnd"
        },
        "76_LVBranch0690231": {
          "bus1": "76_LVBus0793317",
          "bus2": "76_LVBus0793318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.52894237314,
                43.65450470161039
              ],
              [
                2.52894237314,
                43.65450470161039
              ],
              [
                2.529209317981269,
                43.65434866002347
              ],
              [
                2.529040466401336,
                43.65415016503026
              ],
              [
                2.529040466401336,
                43.65415016503026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053567462815571135,
          "ground": "gnd"
        },
        "76_LVBranch0426888": {
          "bus1": "76_LVBus0793317",
          "bus2": "76_LVBus0793319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.52894237314,
                43.65450470161039
              ],
              [
                2.52894237314,
                43.65450470161039
              ],
              [
                2.528938820304419,
                43.654501022696074
              ],
              [
                2.528743011730975,
                43.65434458611752
              ],
              [
                2.528739458918222,
                43.65434090719705
              ],
              [
                2.528739458918222,
                43.65434090719705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024484799364215968,
          "ground": "gnd"
        },
        "76_38260": {
          "bus1": "76_MVBus054154",
          "bus2": "76_MVLV129841",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.529203165834658,
                43.65435614916943
              ],
              [
                2.530086337197271,
                43.65438312853044
              ],
              [
                2.530600333787944,
                43.65445812804035
              ],
              [
                2.530618540433743,
                43.654460783062774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11360201711695814,
          "ground": "gnd"
        },
        "76_212782": {
          "bus1": "76_MVLV077529",
          "bus2": "76_MVBus054195",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.528893544574613,
                43.65397160300074
              ],
              [
                2.528911015333856,
                43.65399114858998
              ],
              [
                2.528911929769585,
                43.65401651190305
              ],
              [
                2.528906136892897,
                43.65415702696704
              ],
              [
                2.528925583798513,
                43.6541678144759
              ],
              [
                2.529084863251144,
                43.65432127731146
              ],
              [
                2.529392084626791,
                43.65470538687107
              ],
              [
                2.529670946440068,
                43.654978477740706
              ],
              [
                2.529884097233955,
                43.655177162828394
              ],
              [
                2.530011892323869,
                43.655295041800784
              ],
              [
                2.530279107556852,
                43.6555415106515
              ],
              [
                2.530581167095752,
                43.655778667806224
              ],
              [
                2.530833564335202,
                43.65594345820931
              ],
              [
                2.531050596658167,
                43.656087071930784
              ],
              [
                2.531190721134753,
                43.656196092067525
              ],
              [
                2.531389066360853,
                43.65637384017601
              ],
              [
                2.531580210257867,
                43.656628801366494
              ],
              [
                2.531710636683028,
                43.65683404005554
              ],
              [
                2.531826463014923,
                43.657019593478246
              ],
              [
                2.532133926135544,
                43.657512139613324
              ],
              [
                2.532150243157403,
                43.65757754515373
              ],
              [
                2.532260096593659,
                43.65769886952469
              ],
              [
                2.532298356595123,
                43.65775856395744
              ],
              [
                2.533549044170266,
                43.658112522313395
              ],
              [
                2.533772690307426,
                43.65821293902897
              ],
              [
                2.533853965674787,
                43.65823798590838
              ],
              [
                2.534130101707895,
                43.65832308948319
              ],
              [
                2.53424517354143,
                43.65834760729968
              ],
              [
                2.534407505874543,
                43.658377198350315
              ],
              [
                2.534644844817628,
                43.65838731875273
              ],
              [
                2.535126688401937,
                43.65838889416753
              ],
              [
                2.535239440769453,
                43.658415563370596
              ],
              [
                2.535606777561876,
                43.65852706606405
              ],
              [
                2.5359049632876,
                43.658653884512496
              ],
              [
                2.536230811622599,
                43.65886711899993
              ],
              [
                2.536314701461591,
                43.658924220581554
              ],
              [
                2.536408313214731,
                43.658999999944854
              ],
              [
                2.536626051616714,
                43.65913280662545
              ],
              [
                2.53674530916315,
                43.659178158023565
              ],
              [
                2.537000058083123,
                43.659308558900634
              ],
              [
                2.537225668183625,
                43.65946829689953
              ],
              [
                2.537330844853179,
                43.65955099315488
              ],
              [
                2.537458343446511,
                43.65965124723198
              ],
              [
                2.537594242974776,
                43.65970390145626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0002605885780613,
          "ground": "gnd"
        },
        "76_388448": {
          "bus1": "76_MVBus054195",
          "bus2": "76_MVBus054196",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537594242974776,
                43.65970390145626
              ],
              [
                2.537633107979024,
                43.6597646805834
              ],
              [
                2.537746391984669,
                43.65986768407463
              ],
              [
                2.537842757290925,
                43.660007427084345
              ],
              [
                2.537965172217516,
                43.66018958265846
              ],
              [
                2.538017376540712,
                43.660286937446884
              ],
              [
                2.538154735560033,
                43.66057461512927
              ],
              [
                2.538254454380549,
                43.66064988733035
              ],
              [
                2.538425671287115,
                43.66090783149102
              ],
              [
                2.538524612714877,
                43.66112069831579
              ],
              [
                2.538528226705885,
                43.6612328660185
              ],
              [
                2.538496271230933,
                43.6612995289002
              ],
              [
                2.538454434144599,
                43.66135166698748
              ],
              [
                2.53837746012109,
                43.66138271170615
              ],
              [
                2.537867965440601,
                43.66158814031075
              ],
              [
                2.53771704045705,
                43.66169358301642
              ],
              [
                2.537657742531612,
                43.66176613864164
              ],
              [
                2.537606553469677,
                43.66185620651332
              ],
              [
                2.537596790556048,
                43.661900213483314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2989559639190782,
          "ground": "gnd"
        },
        "76_350972": {
          "bus1": "76_MVBus054196",
          "bus2": "76_MVBus054197",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537596790556048,
                43.661900213483314
              ],
              [
                2.537596790556048,
                43.661900213483314
              ],
              [
                2.537608232407505,
                43.66192545856027
              ],
              [
                2.537643565304558,
                43.661949482009405
              ],
              [
                2.537685261175298,
                43.66195559790138
              ],
              [
                2.537685261175298,
                43.66195559790138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.010288644757347858,
          "ground": "gnd"
        },
        "76_254529": {
          "bus1": "76_MVBus054196",
          "bus2": "76_MVBus054198",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537596790556048,
                43.661900213483314
              ],
              [
                2.537592293074984,
                43.661920499486286
              ],
              [
                2.537576320749792,
                43.66195558352091
              ],
              [
                2.537577412346123,
                43.66221052677878
              ],
              [
                2.537592520595924,
                43.6623881084896
              ],
              [
                2.537638013496994,
                43.66250954680896
              ],
              [
                2.537689768550644,
                43.662580728703965
              ],
              [
                2.537709740741835,
                43.66260231773435
              ],
              [
                2.537771691423831,
                43.6626751435885
              ],
              [
                2.537916305788509,
                43.66284514225169
              ],
              [
                2.538189148099881,
                43.66329891698578
              ],
              [
                2.538652512642673,
                43.66395805389294
              ],
              [
                2.538494485365199,
                43.66431938253922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.29135662955579156,
          "ground": "gnd"
        },
        "76_285235": {
          "bus1": "76_MVBus054198",
          "bus2": "76_MVLV061945",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.538494485365199,
                43.66431938253922
              ],
              [
                2.538838552827801,
                43.66466627821285
              ],
              [
                2.539427636535871,
                43.66506674535149
              ],
              [
                2.53982064532453,
                43.66523853444871
              ],
              [
                2.540212134304436,
                43.66569993909038
              ],
              [
                2.540536040371548,
                43.66588734197374
              ],
              [
                2.541077749487477,
                43.666398599138965
              ],
              [
                2.54185919353496,
                43.66636571302415
              ],
              [
                2.542490947505973,
                43.66630072859693
              ],
              [
                2.543008282359848,
                43.666370900080075
              ],
              [
                2.543606682244902,
                43.66651966198334
              ],
              [
                2.544359844450836,
                43.666619569912626
              ],
              [
                2.544559648262203,
                43.66668313138127
              ],
              [
                2.54457023088383,
                43.6666990924772
              ],
              [
                2.544602800689133,
                43.66674826851447
              ],
              [
                2.544607579500747,
                43.666789039632725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6103019820575813,
          "ground": "gnd"
        },
        "76_408401": {
          "bus1": "76_MVLV061945",
          "bus2": "76_MVLV049927",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.544607579500747,
                43.666789039632725
              ],
              [
                2.544648387515957,
                43.66674721058416
              ],
              [
                2.544684960840597,
                43.66672585615154
              ],
              [
                2.544701925430406,
                43.6667159544603
              ],
              [
                2.544863010954424,
                43.66676237670758
              ],
              [
                2.545093662021896,
                43.66676193483068
              ],
              [
                2.545356378554337,
                43.66672638525028
              ],
              [
                2.545728242483229,
                43.66691150557215
              ],
              [
                2.545897515880376,
                43.666995760603506
              ],
              [
                2.545963733186473,
                43.66705620583871
              ],
              [
                2.54590358006003,
                43.66743919957877
              ],
              [
                2.546072846447011,
                43.66755831132922
              ],
              [
                2.546249897203291,
                43.66768289073686
              ],
              [
                2.546760859170845,
                43.66793858591611
              ],
              [
                2.547448107679951,
                43.66810859243499
              ],
              [
                2.547990136971283,
                43.66817373081598
              ],
              [
                2.548500506210868,
                43.668383012022765
              ],
              [
                2.548887658034199,
                43.66863146913595
              ],
              [
                2.549221129272876,
                43.66886834496383
              ],
              [
                2.549753445885456,
                43.66920607557274
              ],
              [
                2.550452732701204,
                43.66971870430208
              ],
              [
                2.551118933467197,
                43.66998996557273
              ],
              [
                2.551958252846997,
                43.670650275780126
              ],
              [
                2.552054901747615,
                43.67067345422049
              ],
              [
                2.552119468047293,
                43.670752990534304
              ],
              [
                2.55215441357909,
                43.67079604765308
              ],
              [
                2.552182269760277,
                43.670791322962536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8050293121616917,
          "ground": "gnd"
        },
        "76_413574": {
          "bus1": "76_MVLV049927",
          "bus2": "76_MVBus054199",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.552182269760277,
                43.670791322962536
              ],
              [
                2.552210125941464,
                43.670786598271995
              ],
              [
                2.552203365254346,
                43.67074390775936
              ],
              [
                2.55217245356622,
                43.67054861504358
              ],
              [
                2.552097413708733,
                43.67025887876246
              ],
              [
                2.551944866660824,
                43.669941611711195
              ],
              [
                2.551665046202198,
                43.669708529928485
              ],
              [
                2.550991280830157,
                43.66928843017116
              ],
              [
                2.550991280830157,
                43.66928843017116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20268965172299944,
          "ground": "gnd"
        },
        "76_41765": {
          "bus1": "76_MVBus054199",
          "bus2": "76_MVLV041279",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.550991280830157,
                43.66928843017116
              ],
              [
                2.550506470917016,
                43.66926674296846
              ],
              [
                2.550044862108538,
                43.669563143331146
              ],
              [
                2.546949650943588,
                43.671390340118116
              ],
              [
                2.545304068869964,
                43.671870209970905
              ],
              [
                2.545286725221332,
                43.67187502507763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5536547473997343,
          "ground": "gnd"
        },
        "76_LVBranch0181922": {
          "bus1": "76_MVLV041279_LV",
          "bus2": "76_LVBus0792987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.545286725221332,
                43.67187502507763
              ],
              [
                2.545283715032153,
                43.671888333698554
              ],
              [
                2.545283715032153,
                43.671888333698554
              ],
              [
                2.545282715752234,
                43.67189276690151
              ],
              [
                2.545490558766116,
                43.67251236168123
              ],
              [
                2.545490558766116,
                43.67251236168123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07135096582875987,
          "ground": "gnd"
        },
        "76_LVBranch0619463": {
          "bus1": "76_LVBus0792987",
          "bus2": "76_LVBus0792991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.545490558766116,
                43.67251236168123
              ],
              [
                2.545490558766116,
                43.67251236168123
              ],
              [
                2.545488258304931,
                43.67251653672269
              ],
              [
                2.544947977847106,
                43.67328041971323
              ],
              [
                2.544916040452204,
                43.673338222478165
              ],
              [
                2.544916040452204,
                43.673338222478165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10282178553808384,
          "ground": "gnd"
        },
        "76_LVBranch0402212": {
          "bus1": "76_LVBus0792987",
          "bus2": "76_LVBus0792990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.545490558766116,
                43.67251236168123
              ],
              [
                2.545490558766116,
                43.67251236168123
              ],
              [
                2.545305968318536,
                43.67256877671576
              ],
              [
                2.541492630861283,
                43.67313739690236
              ],
              [
                2.540386728116435,
                43.67341581384211
              ],
              [
                2.54034030682886,
                43.67342750482802
              ],
              [
                2.54034030682886,
                43.67342750482802
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.42846386652813917,
          "ground": "gnd"
        },
        "76_LVBranch0221445": {
          "bus1": "76_LVBus0792987",
          "bus2": "76_LVBus0792988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.545490558766116,
                43.67251236168123
              ],
              [
                2.545490558766116,
                43.67251236168123
              ],
              [
                2.545968351826222,
                43.67282322432362
              ],
              [
                2.546913063932274,
                43.6734605774589
              ],
              [
                2.549327802626836,
                43.6749469902877
              ],
              [
                2.549327802626836,
                43.6749469902877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.41109410149612563,
          "ground": "gnd"
        },
        "76_LVBranch0724705": {
          "bus1": "76_LVBus0792988",
          "bus2": "76_LVBus0792989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.549327802626836,
                43.6749469902877
              ],
              [
                2.549327802626836,
                43.6749469902877
              ],
              [
                2.549433486966796,
                43.678031967635384
              ],
              [
                2.549434391892105,
                43.67805554257749
              ],
              [
                2.549434391892105,
                43.67805554257749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.34548553781493596,
          "ground": "gnd"
        },
        "76_38272": {
          "bus1": "76_MVBus054199",
          "bus2": "76_MVLV048823",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.550991280830157,
                43.66928843017116
              ],
              [
                2.551526520789163,
                43.66910083763941
              ],
              [
                2.555344459872661,
                43.6667654038616
              ],
              [
                2.55535866611394,
                43.66675672846282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.450611551613781,
          "ground": "gnd"
        },
        "76_LVBranch0054554": {
          "bus1": "76_MVLV048823_LV",
          "bus2": "76_LVBus0793010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.55535866611394,
                43.66675672846282
              ],
              [
                2.555371543502611,
                43.666747013083516
              ],
              [
                2.555371543502611,
                43.666747013083516
              ],
              [
                2.555702144383934,
                43.66649770194815
              ],
              [
                2.555729639820624,
                43.66647697327544
              ],
              [
                2.555729639820624,
                43.66647697327544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041645423141702324,
          "ground": "gnd"
        },
        "76_216625": {
          "bus1": "76_MVBus054198",
          "bus2": "76_MVLV126396",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.538494485365199,
                43.66431938253922
              ],
              [
                2.538338957155008,
                43.66433229973053
              ],
              [
                2.537871544485924,
                43.664555034158006
              ],
              [
                2.537241694987951,
                43.66482055428758
              ],
              [
                2.53707919142824,
                43.66483973843188
              ],
              [
                2.536581429511558,
                43.66475567868926
              ],
              [
                2.53629859412722,
                43.6647656450281
              ],
              [
                2.535941171121379,
                43.664832391958306
              ],
              [
                2.534971544727399,
                43.66557058967872
              ],
              [
                2.534802962076099,
                43.66571251758696
              ],
              [
                2.534582766021705,
                43.66597492034928
              ],
              [
                2.534209694239717,
                43.666221070887254
              ],
              [
                2.534073297455503,
                43.66626852544611
              ],
              [
                2.533832786447823,
                43.66629964801107
              ],
              [
                2.533699483347084,
                43.666299889589496
              ],
              [
                2.533468550628251,
                43.66627905921037
              ],
              [
                2.532916001833947,
                43.66633906626338
              ],
              [
                2.532594320138883,
                43.66640101879359
              ],
              [
                2.531895423933998,
                43.66645656527907
              ],
              [
                2.530982491889936,
                43.66667298613172
              ],
              [
                2.530326596850837,
                43.6668284682192
              ],
              [
                2.530251442386059,
                43.66683715892926
              ],
              [
                2.5301733713303,
                43.666825496120964
              ],
              [
                2.529454275419654,
                43.666675705537585
              ],
              [
                2.528780648327153,
                43.666506954340704
              ],
              [
                2.528679704937647,
                43.66646464457513
              ],
              [
                2.528507081490907,
                43.6663776182083
              ],
              [
                2.528249604247001,
                43.6661939633473
              ],
              [
                2.528077139867314,
                43.666154142918835
              ],
              [
                2.527872168918016,
                43.6661167343142
              ],
              [
                2.527458787474334,
                43.66598292237222
              ],
              [
                2.527364335255857,
                43.665933517187945
              ],
              [
                2.527256799360705,
                43.665862895352355
              ],
              [
                2.526998994875078,
                43.66558246950643
              ],
              [
                2.526532606776591,
                43.665151340093125
              ],
              [
                2.525615993108039,
                43.66438928572047
              ],
              [
                2.525590379728453,
                43.6643717040553
              ],
              [
                2.525528572995013,
                43.664364728565936
              ],
              [
                2.525490236674627,
                43.664363770449086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.2494000162310968,
          "ground": "gnd"
        },
        "76_LVBranch1465689": {
          "bus1": "76_MVLV126396_LV",
          "bus2": "76_LVBus0793295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.525490236674627,
                43.664363770449086
              ],
              [
                2.525481680390656,
                43.664341008823484
              ],
              [
                2.525481680390656,
                43.664341008823484
              ],
              [
                2.525504257141187,
                43.664316287623755
              ],
              [
                2.525390568660301,
                43.66420296208301
              ],
              [
                2.525376065341264,
                43.66420532421591
              ],
              [
                2.525359990439859,
                43.664207949735165
              ],
              [
                2.525359990439859,
                43.664207949735165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021399607586125146,
          "ground": "gnd"
        },
        "76_189957": {
          "bus1": "76_MVBus054195",
          "bus2": "76_MVLV064763",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537594242974776,
                43.65970390145626
              ],
              [
                2.537594242974776,
                43.65970390145626
              ],
              [
                2.537526415408431,
                43.65978666542844
              ],
              [
                2.537524511998662,
                43.65981584504601
              ],
              [
                2.537587718881046,
                43.65994070193798
              ],
              [
                2.537603630381301,
                43.659959071636884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.02872528284588615,
          "ground": "gnd"
        },
        "76_LVBranch1332445": {
          "bus1": "76_MVLV064763_LV",
          "bus2": "76_LVBus0793036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537603630381301,
                43.659959071636884
              ],
              [
                2.537610580171121,
                43.65993557229871
              ],
              [
                2.537610580171121,
                43.65993557229871
              ],
              [
                2.537657469827656,
                43.65991213396331
              ],
              [
                2.537667529977657,
                43.659907108869334
              ],
              [
                2.537746391984669,
                43.65986768407463
              ],
              [
                2.537829961276697,
                43.659938429405024
              ],
              [
                2.537829961276697,
                43.659938429405024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02365541584412519,
          "ground": "gnd"
        },
        "76_LVBranch0665653": {
          "bus1": "76_LVBus0793036",
          "bus2": "76_LVBus0793045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537829961276697,
                43.659938429405024
              ],
              [
                2.537829961276697,
                43.659938429405024
              ],
              [
                2.537852119133961,
                43.65999745069728
              ],
              [
                2.537929754087036,
                43.660112798027264
              ],
              [
                2.537976754594855,
                43.660184383938315
              ],
              [
                2.538228598761808,
                43.660736582773026
              ],
              [
                2.538228598761808,
                43.660736582773026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09449971327454,
          "ground": "gnd"
        },
        "76_LVBranch0600968": {
          "bus1": "76_LVBus0793036",
          "bus2": "76_LVBus0793040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537829961276697,
                43.659938429405024
              ],
              [
                2.537829961276697,
                43.659938429405024
              ],
              [
                2.537330926626257,
                43.660260540378765
              ],
              [
                2.537320616565268,
                43.66038520054902
              ],
              [
                2.537320616565268,
                43.66038520054902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06773767894098218,
          "ground": "gnd"
        },
        "76_LVBranch0493300": {
          "bus1": "76_LVBus0793040",
          "bus2": "76_LVBus0793042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537320616565268,
                43.66038520054902
              ],
              [
                2.537320616565268,
                43.66038520054902
              ],
              [
                2.537319109012611,
                43.66038956267019
              ],
              [
                2.537196865551324,
                43.660507256653204
              ],
              [
                2.537196865551324,
                43.660507256653204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01687715906375174,
          "ground": "gnd"
        },
        "76_LVBranch0707382": {
          "bus1": "76_LVBus0793042",
          "bus2": "76_LVBus0793044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537196865551324,
                43.660507256653204
              ],
              [
                2.537196865551324,
                43.660507256653204
              ],
              [
                2.53713237038383,
                43.66054500072403
              ],
              [
                2.537062548539506,
                43.660592542865245
              ],
              [
                2.537062548539506,
                43.660592542865245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01440352534699514,
          "ground": "gnd"
        },
        "76_LVBranch0368977": {
          "bus1": "76_LVBus0793042",
          "bus2": "76_LVBus0793043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537196865551324,
                43.660507256653204
              ],
              [
                2.537196865551324,
                43.660507256653204
              ],
              [
                2.537270517795216,
                43.660754803218396
              ],
              [
                2.537271820763485,
                43.660759196108394
              ],
              [
                2.537271820763485,
                43.660759196108394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028637394544068828,
          "ground": "gnd"
        },
        "76_LVBranch0370002": {
          "bus1": "76_LVBus0793040",
          "bus2": "76_LVBus0793041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537320616565268,
                43.66038520054902
              ],
              [
                2.537320616565268,
                43.66038520054902
              ],
              [
                2.53732573861423,
                43.66038772580537
              ],
              [
                2.537720518022444,
                43.660528212187586
              ],
              [
                2.537746984073713,
                43.660541232278085
              ],
              [
                2.537746984073713,
                43.660541232278085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038541706348596494,
          "ground": "gnd"
        },
        "76_LVBranch0121182": {
          "bus1": "76_LVBus0793036",
          "bus2": "76_LVBus0793038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537829961276697,
                43.659938429405024
              ],
              [
                2.537829961276697,
                43.659938429405024
              ],
              [
                2.537835157338625,
                43.65994088259281
              ],
              [
                2.53846061879162,
                43.66003109891097
              ],
              [
                2.538939342793968,
                43.66026386993863
              ],
              [
                2.539387686542215,
                43.6604085559871
              ],
              [
                2.539392956679606,
                43.66041091907996
              ],
              [
                2.539392956679606,
                43.66041091907996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13848909880284693,
          "ground": "gnd"
        },
        "76_LVBranch0330125": {
          "bus1": "76_LVBus0793038",
          "bus2": "76_LVBus0793039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.539392956679606,
                43.66041091907996
              ],
              [
                2.539392956679606,
                43.66041091907996
              ],
              [
                2.539912738721982,
                43.660506546272465
              ],
              [
                2.540202425437986,
                43.660559844470356
              ],
              [
                2.540464638864518,
                43.66038301123774
              ],
              [
                2.540469171669398,
                43.66037994670916
              ],
              [
                2.540469171669398,
                43.66037994670916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09672508265499029,
          "ground": "gnd"
        },
        "76_LVBranch0047437": {
          "bus1": "76_LVBus0793036",
          "bus2": "76_LVBus0793037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.537829961276697,
                43.659938429405024
              ],
              [
                2.537829961276697,
                43.659938429405024
              ],
              [
                2.53735996903241,
                43.65989555174088
              ],
              [
                2.537353792374727,
                43.65989590469771
              ],
              [
                2.537353792374727,
                43.65989590469771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038708858747384556,
          "ground": "gnd"
        },
        "76_LVBranch1469586": {
          "bus1": "76_MVLV113371_LV",
          "bus2": "76_LVBus0793239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.518296872844223,
                43.64772641496399
              ],
              [
                2.518297299837603,
                43.64775181500028
              ],
              [
                2.518297299837603,
                43.64775181500028
              ],
              [
                2.518294906504144,
                43.647758245585145
              ],
              [
                2.51830539167447,
                43.64776640736504
              ],
              [
                2.518372197887403,
                43.64777505928392
              ],
              [
                2.518388787772589,
                43.64776834431544
              ],
              [
                2.518389739670722,
                43.6477679652188
              ],
              [
                2.518418691617939,
                43.64775625010476
              ],
              [
                2.51843165942718,
                43.647751006265736
              ],
              [
                2.518449130281794,
                43.64775278369672
              ],
              [
                2.518449130281794,
                43.64775278369672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014369905206111403,
          "ground": "gnd"
        },
        "76_LVBranch0259189": {
          "bus1": "76_LVBus0793239",
          "bus2": "76_LVBus0793240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.518449130281794,
                43.64775278369672
              ],
              [
                2.518449130281794,
                43.64775278369672
              ],
              [
                2.518567367443137,
                43.64768749318809
              ],
              [
                2.518581886050881,
                43.64767947836099
              ],
              [
                2.518833459754185,
                43.647591547769636
              ],
              [
                2.518887725736487,
                43.6475569150681
              ],
              [
                2.51905077032911,
                43.64745285460276
              ],
              [
                2.51905541497105,
                43.64744988968402
              ],
              [
                2.51905541497105,
                43.64744988968402
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05982202688694606,
          "ground": "gnd"
        },
        "76_LVBranch0573999": {
          "bus1": "76_LVBus0793240",
          "bus2": "76_LVBus0793241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51905541497105,
                43.64744988968402
              ],
              [
                2.51905541497105,
                43.64744988968402
              ],
              [
                2.519563892326525,
                43.64753008252594
              ],
              [
                2.519563892326525,
                43.64753008252594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04198012710039017,
          "ground": "gnd"
        },
        "76_LVBranch0551256": {
          "bus1": "76_LVBus0793241",
          "bus2": "76_LVBus0793242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.519563892326525,
                43.64753008252594
              ],
              [
                2.519563892326525,
                43.64753008252594
              ],
              [
                2.522228759032746,
                43.647453769464704
              ],
              [
                2.522228759032746,
                43.647453769464704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2151673355834585,
          "ground": "gnd"
        },
        "76_LVBranch0186456": {
          "bus1": "76_LVBus0793242",
          "bus2": "76_LVBus0793243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.522228759032746,
                43.647453769464704
              ],
              [
                2.522228759032746,
                43.647453769464704
              ],
              [
                2.521848705468815,
                43.64479900820217
              ],
              [
                2.52172299452471,
                43.64437079002655
              ],
              [
                2.521697924839676,
                43.6443113936451
              ],
              [
                2.521456349894564,
                43.64426988347821
              ],
              [
                2.521450429422574,
                43.644268581261606
              ],
              [
                2.521450429422574,
                43.644268581261606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3726249499482459,
          "ground": "gnd"
        },
        "76_LVBranch0163127": {
          "bus1": "76_LVBus0793242",
          "bus2": "76_LVBus0793244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.522228759032746,
                43.647453769464704
              ],
              [
                2.522228759032746,
                43.647453769464704
              ],
              [
                2.522805307628708,
                43.64748844930475
              ],
              [
                2.522811472988173,
                43.64748881625577
              ],
              [
                2.522811472988173,
                43.64748881625577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04717409005687567,
          "ground": "gnd"
        },
        "76_LVBranch1120197": {
          "bus1": "76_MVLV113371_LV",
          "bus2": "76_LVBus0793236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.518296872844223,
                43.64772641496399
              ],
              [
                2.518269888347632,
                43.64771446972769
              ],
              [
                2.518269888347632,
                43.64771446972769
              ],
              [
                2.518257822378182,
                43.64771916375896
              ],
              [
                2.517970372297437,
                43.6473907190156
              ],
              [
                2.517871508051684,
                43.647421264025716
              ],
              [
                2.517848148285757,
                43.64741253942272
              ],
              [
                2.517619995621654,
                43.64752100280313
              ],
              [
                2.517416781541739,
                43.6476288400256
              ],
              [
                2.517433725114817,
                43.647644001975486
              ],
              [
                2.517438486382583,
                43.647642663802316
              ],
              [
                2.517444175164971,
                43.64764106342825
              ],
              [
                2.517444175164971,
                43.64764106342825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10051091972413073,
          "ground": "gnd"
        },
        "76_241144": {
          "bus1": "76_MVBus054150",
          "bus2": "76_MVLV088952",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.516723233497271,
                43.646444551078716
              ],
              [
                2.516723233497271,
                43.646444551078716
              ],
              [
                2.516764293700219,
                43.646410219972395
              ],
              [
                2.516779877438793,
                43.64640243732451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005052118607320762,
          "ground": "gnd"
        },
        "76_LVBranch1657219": {
          "bus1": "76_MVLV088952_LV",
          "bus2": "76_LVBus0793161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.516779877438793,
                43.64640243732451
              ],
              [
                2.516776707375039,
                43.64646508151176
              ],
              [
                2.516776707375039,
                43.64646508151176
              ],
              [
                2.516833241749855,
                43.64653392754631
              ],
              [
                2.516887861960622,
                43.646541072559344
              ],
              [
                2.517016233386741,
                43.646553811766125
              ],
              [
                2.517126670399273,
                43.646562850471135
              ],
              [
                2.517182072000531,
                43.646562614706156
              ],
              [
                2.517182987941534,
                43.646562613185644
              ],
              [
                2.517220623990961,
                43.64656515728768
              ],
              [
                2.517262872807857,
                43.64657426410908
              ],
              [
                2.517262872807857,
                43.64657426410908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04395266939504935,
          "ground": "gnd"
        },
        "76_LVBranch1457371": {
          "bus1": "76_LVBus0793161",
          "bus2": "76_LVBus0793162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.517262872807857,
                43.64657426410908
              ],
              [
                2.517262872807857,
                43.64657426410908
              ],
              [
                2.517309318679011,
                43.64662693886132
              ],
              [
                2.51745398145356,
                43.64678567321774
              ],
              [
                2.517456642841301,
                43.646789659566
              ],
              [
                2.517628142084951,
                43.6470467342433
              ],
              [
                2.517701395697855,
                43.64698462948962
              ],
              [
                2.517701395697855,
                43.64698462948962
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06941270000927609,
          "ground": "gnd"
        },
        "76_LVBranch1608826": {
          "bus1": "76_LVBus0793162",
          "bus2": "76_LVBus0793164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.517701395697855,
                43.64698462948962
              ],
              [
                2.517701395697855,
                43.64698462948962
              ],
              [
                2.517642686634691,
                43.64706657402489
              ],
              [
                2.51785625733064,
                43.6473699216943
              ],
              [
                2.517876140009801,
                43.64737115590451
              ],
              [
                2.517961386953874,
                43.647351850906894
              ],
              [
                2.517961386953874,
                43.647351850906894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056930054379657695,
          "ground": "gnd"
        },
        "76_LVBranch1700537": {
          "bus1": "76_LVBus0793164",
          "bus2": "76_LVBus0793169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.517961386953874,
                43.647351850906894
              ],
              [
                2.517961386953874,
                43.647351850906894
              ],
              [
                2.517903129328891,
                43.647419970953145
              ],
              [
                2.517989766916959,
                43.64751167726859
              ],
              [
                2.517989766916959,
                43.64751167726859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021265410224272217,
          "ground": "gnd"
        },
        "76_LVBranch1726756": {
          "bus1": "76_LVBus0793169",
          "bus2": "76_LVBus0793170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.517989766916959,
                43.64751167726859
              ],
              [
                2.517989766916959,
                43.64751167726859
              ],
              [
                2.518060746890272,
                43.647595589878435
              ],
              [
                2.518202968336646,
                43.64776371115143
              ],
              [
                2.518221016615975,
                43.6477914996054
              ],
              [
                2.51829056347227,
                43.64779785499946
              ],
              [
                2.51829056347227,
                43.64779785499946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041932218823037694,
          "ground": "gnd"
        },
        "76_LVBranch1335116": {
          "bus1": "76_LVBus0793170",
          "bus2": "76_LVBus0793171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51829056347227,
                43.64779785499946
              ],
              [
                2.51829056347227,
                43.64779785499946
              ],
              [
                2.518270852934542,
                43.647784576343035
              ],
              [
                2.518274803609779,
                43.64776178457133
              ],
              [
                2.51828361492787,
                43.64774950091594
              ],
              [
                2.51828361492787,
                43.64774950091594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006260295842310653,
          "ground": "gnd"
        },
        "76_LVBranch1299700": {
          "bus1": "76_LVBus0793170",
          "bus2": "76_LVBus0793172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51829056347227,
                43.64779785499946
              ],
              [
                2.51829056347227,
                43.64779785499946
              ],
              [
                2.51830178324145,
                43.64782692218667
              ],
              [
                2.51836631187261,
                43.64789416322944
              ],
              [
                2.518451058778232,
                43.64798249279497
              ],
              [
                2.518544998070294,
                43.648045909512014
              ],
              [
                2.518578153456594,
                43.64805598379558
              ],
              [
                2.5186607736926,
                43.64802000945544
              ],
              [
                2.518686527132543,
                43.648022303292485
              ],
              [
                2.518686527132543,
                43.648022303292485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04753407587654868,
          "ground": "gnd"
        },
        "76_LVBranch1333297": {
          "bus1": "76_LVBus0793172",
          "bus2": "76_LVBus0793173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.518686527132543,
                43.648022303292485
              ],
              [
                2.518686527132543,
                43.648022303292485
              ],
              [
                2.518656088580902,
                43.648099985635604
              ],
              [
                2.518778625674451,
                43.6481413331119
              ],
              [
                2.518799869341593,
                43.64815008802907
              ],
              [
                2.518800005299029,
                43.648150024883684
              ],
              [
                2.518800005299029,
                43.648150024883684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02185858232584841,
          "ground": "gnd"
        },
        "76_LVBranch1826869": {
          "bus1": "76_LVBus0793173",
          "bus2": "76_LVBus0793174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.518800005299029,
                43.648150024883684
              ],
              [
                2.518800005299029,
                43.648150024883684
              ],
              [
                2.518823029478452,
                43.64818546289058
              ],
              [
                2.518898823924242,
                43.6482373688079
              ],
              [
                2.518933756401057,
                43.64826129088096
              ],
              [
                2.518970743035055,
                43.64835123709807
              ],
              [
                2.518970780483129,
                43.64835133590597
              ],
              [
                2.518967513685242,
                43.64838671010159
              ],
              [
                2.518971014190757,
                43.648459940404656
              ],
              [
                2.5189825620361,
                43.64870115642022
              ],
              [
                2.519051403276232,
                43.64883560394439
              ],
              [
                2.519112606732221,
                43.64864674821214
              ],
              [
                2.519135639127641,
                43.64857567550347
              ],
              [
                2.519193434007101,
                43.64852560389571
              ],
              [
                2.519270439758823,
                43.648491157514485
              ],
              [
                2.519306486241761,
                43.64848387043384
              ],
              [
                2.519409541229468,
                43.64848625894693
              ],
              [
                2.519409541229468,
                43.64848625894693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13746891177096893,
          "ground": "gnd"
        },
        "76_LVBranch0424825": {
          "bus1": "76_LVBus0793174",
          "bus2": "76_LVBus0793175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.519409541229468,
                43.64848625894693
              ],
              [
                2.519409541229468,
                43.64848625894693
              ],
              [
                2.519357781763879,
                43.64905163440272
              ],
              [
                2.519357781763879,
                43.64905163440272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06295490433657365,
          "ground": "gnd"
        },
        "76_LVBranch0727587": {
          "bus1": "76_LVBus0793175",
          "bus2": "76_LVBus0793176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.519357781763879,
                43.64905163440272
              ],
              [
                2.519357781763879,
                43.64905163440272
              ],
              [
                2.519608181934779,
                43.64948695457195
              ],
              [
                2.519624276287129,
                43.649514934871874
              ],
              [
                2.519644403533439,
                43.64954991022852
              ],
              [
                2.519647477354435,
                43.649555046333674
              ],
              [
                2.519647477354435,
                43.649555046333674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06061858727663256,
          "ground": "gnd"
        },
        "76_LVBranch1476995": {
          "bus1": "76_LVBus0793176",
          "bus2": "76_LVBus0793177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.519647477354435,
                43.649555046333674
              ],
              [
                2.519647477354435,
                43.649555046333674
              ],
              [
                2.520010993309086,
                43.64952097979715
              ],
              [
                2.520199811582784,
                43.64945902887453
              ],
              [
                2.520402506397073,
                43.64951330816091
              ],
              [
                2.520455748775959,
                43.64951049474903
              ],
              [
                2.520487602681334,
                43.64950805902205
              ],
              [
                2.520487602681334,
                43.64950805902205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07060691811357352,
          "ground": "gnd"
        },
        "76_LVBranch1694519": {
          "bus1": "76_LVBus0793177",
          "bus2": "76_LVBus0793178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520487602681334,
                43.64950805902205
              ],
              [
                2.520487602681334,
                43.64950805902205
              ],
              [
                2.520442193950212,
                43.649529626670926
              ],
              [
                2.520503215073778,
                43.64955546361002
              ],
              [
                2.520553234129652,
                43.6496012910068
              ],
              [
                2.520623884539525,
                43.649657644674484
              ],
              [
                2.520649973944512,
                43.649694964684734
              ],
              [
                2.520703499038249,
                43.649737784010654
              ],
              [
                2.520818497477669,
                43.64992016763578
              ],
              [
                2.520871671443516,
                43.64993448573998
              ],
              [
                2.520885061774855,
                43.64993352827867
              ],
              [
                2.520885061774855,
                43.64993352827867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06406287377201443,
          "ground": "gnd"
        },
        "76_LVBranch1811497": {
          "bus1": "76_LVBus0793178",
          "bus2": "76_LVBus0793179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.520885061774855,
                43.64993352827867
              ],
              [
                2.520885061774855,
                43.64993352827867
              ],
              [
                2.520869359207575,
                43.649966110321024
              ],
              [
                2.521249998952254,
                43.650179052692
              ],
              [
                2.521300350162021,
                43.65016234793512
              ],
              [
                2.521312926229551,
                43.65016221872251
              ],
              [
                2.521312926229551,
                43.65016221872251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04808154197203675,
          "ground": "gnd"
        },
        "76_LVBranch0060323": {
          "bus1": "76_LVBus0793175",
          "bus2": "76_LVBus0793180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.519357781763879,
                43.64905163440272
              ],
              [
                2.519357781763879,
                43.64905163440272
              ],
              [
                2.518076818091044,
                43.64920599474292
              ],
              [
                2.518044294205338,
                43.64921574730821
              ],
              [
                2.518044294205338,
                43.64921574730821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10759701117486933,
          "ground": "gnd"
        },
        "76_LVBranch1509964": {
          "bus1": "76_LVBus0793173",
          "bus2": "76_LVBus0793181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.518800005299029,
                43.648150024883684
              ],
              [
                2.518800005299029,
                43.648150024883684
              ],
              [
                2.518792809580906,
                43.64816432823252
              ],
              [
                2.518649269711792,
                43.64815895988108
              ],
              [
                2.518649232578011,
                43.64815895994329
              ],
              [
                2.518643373713071,
                43.64815767544169
              ],
              [
                2.518643373713071,
                43.64815767544169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013784604968206873,
          "ground": "gnd"
        },
        "76_LVBranch0109879": {
          "bus1": "76_LVBus0793181",
          "bus2": "76_LVBus0793182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.518643373713071,
                43.64815767544169
              ],
              [
                2.518643373713071,
                43.64815767544169
              ],
              [
                2.518581737351345,
                43.64812835108127
              ],
              [
                2.518581737351345,
                43.64812835108127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005945024364395804,
          "ground": "gnd"
        },
        "76_LVBranch1126770": {
          "bus1": "76_LVBus0793172",
          "bus2": "76_LVBus0793183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.518686527132543,
                43.648022303292485
              ],
              [
                2.518686527132543,
                43.648022303292485
              ],
              [
                2.51870073814722,
                43.647921224769185
              ],
              [
                2.518701526625159,
                43.64791225319027
              ],
              [
                2.518701526625159,
                43.64791225319027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01228755913077118,
          "ground": "gnd"
        },
        "76_LVBranch1373617": {
          "bus1": "76_LVBus0793164",
          "bus2": "76_LVBus0793165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.517961386953874,
                43.647351850906894
              ],
              [
                2.517961386953874,
                43.647351850906894
              ],
              [
                2.517853581072629,
                43.647416116675274
              ],
              [
                2.517834382447065,
                43.647451202765964
              ],
              [
                2.517631014852941,
                43.64752978394582
              ],
              [
                2.517582228854495,
                43.64755964313461
              ],
              [
                2.517547031713624,
                43.64757316605755
              ],
              [
                2.517547031713624,
                43.64757316605755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04239411969453767,
          "ground": "gnd"
        },
        "76_LVBranch1346245": {
          "bus1": "76_LVBus0793165",
          "bus2": "76_LVBus0793166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.517547031713624,
                43.64757316605755
              ],
              [
                2.517547031713624,
                43.64757316605755
              ],
              [
                2.517448416057238,
                43.64755314247386
              ],
              [
                2.517446731062681,
                43.6475526329458
              ],
              [
                2.517422744627815,
                43.647545365385525
              ],
              [
                2.517422744627815,
                43.647545365385525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010505616679057223,
          "ground": "gnd"
        },
        "76_LVBranch0939684": {
          "bus1": "76_LVBus0793165",
          "bus2": "76_LVBus0793167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.517547031713624,
                43.64757316605755
              ],
              [
                2.517547031713624,
                43.64757316605755
              ],
              [
                2.517434727274255,
                43.64762814506666
              ],
              [
                2.517334725402852,
                43.64769858126017
              ],
              [
                2.517171200443584,
                43.64778100526755
              ],
              [
                2.517099695181106,
                43.64781704091538
              ],
              [
                2.517071456383253,
                43.647831271198896
              ],
              [
                2.51702671572864,
                43.64780940513202
              ],
              [
                2.51702671572864,
                43.64780940513202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052373750436701186,
          "ground": "gnd"
        },
        "76_LVBranch0138203": {
          "bus1": "76_LVBus0793167",
          "bus2": "76_LVBus0793168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.51702671572864,
                43.64780940513202
              ],
              [
                2.51702671572864,
                43.64780940513202
              ],
              [
                2.516970225499902,
                43.64786536967114
              ],
              [
                2.516964937038534,
                43.64786832658008
              ],
              [
                2.516775317884637,
                43.64797426153807
              ],
              [
                2.516626778683494,
                43.64806382353915
              ],
              [
                2.516548592184967,
                43.64812468640376
              ],
              [
                2.516339782365879,
                43.648502357786555
              ],
              [
                2.516234843786451,
                43.64876424167113
              ],
              [
                2.516233111982632,
                43.64876855888586
              ],
              [
                2.516233111982632,
                43.64876855888586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1283939869122442,
          "ground": "gnd"
        },
        "76_LVBranch1166692": {
          "bus1": "76_LVBus0793162",
          "bus2": "76_LVBus0793163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.517701395697855,
                43.64698462948962
              ],
              [
                2.517701395697855,
                43.64698462948962
              ],
              [
                2.517698975515008,
                43.64708455566076
              ],
              [
                2.517756823184102,
                43.64708266169646
              ],
              [
                2.517825859177371,
                43.647080398521844
              ],
              [
                2.517825859177371,
                43.647080398521844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021351448656600963,
          "ground": "gnd"
        },
        "76_LVBranch1219130": {
          "bus1": "76_MVLV088952_LV",
          "bus2": "76_LVBus0793159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.516779877438793,
                43.64640243732451
              ],
              [
                2.516772876191051,
                43.646384148895876
              ],
              [
                2.516772876191051,
                43.646384148895876
              ],
              [
                2.516745595941266,
                43.64636442897041
              ],
              [
                2.516765947661716,
                43.64633776315856
              ],
              [
                2.516768930751699,
                43.64633384834056
              ],
              [
                2.51677163031485,
                43.64633030250927
              ],
              [
                2.51677163031485,
                43.64633030250927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007440182384277864,
          "ground": "gnd"
        },
        "76_324257": {
          "bus1": "76_MVBus054146",
          "bus2": "76_MVLV116004",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.508665031499528,
                43.6411204706788
              ],
              [
                2.508665031499528,
                43.6411204706788
              ],
              [
                2.508623949198443,
                43.64120148324143
              ],
              [
                2.508572320194319,
                43.64121164062053
              ],
              [
                2.508539261639802,
                43.64124024833723
              ],
              [
                2.508525430058449,
                43.641266830284835
              ],
              [
                2.508551264969049,
                43.64128095483623
              ],
              [
                2.50857564851718,
                43.64126504315854
              ],
              [
                2.508609191948563,
                43.6412578265456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.026468854627392204,
          "ground": "gnd"
        },
        "76_LVBranch1512304": {
          "bus1": "76_MVLV116004_LV",
          "bus2": "76_LVBus0793273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.508609191948563,
                43.6412578265456
              ],
              [
                2.508583985437367,
                43.641275824790874
              ],
              [
                2.508583985437367,
                43.641275824790874
              ],
              [
                2.508566373597336,
                43.64128819340995
              ],
              [
                2.508546216689033,
                43.641318596350075
              ],
              [
                2.508553796037193,
                43.64132850732852
              ],
              [
                2.508553796037193,
                43.64132850732852
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006985509628187381,
          "ground": "gnd"
        },
        "76_LVBranch0731485": {
          "bus1": "76_LVBus0793273",
          "bus2": "76_LVBus0793274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.508553796037193,
                43.64132850732852
              ],
              [
                2.508553796037193,
                43.64132850732852
              ],
              [
                2.508711980680847,
                43.641246096186784
              ],
              [
                2.509046192241361,
                43.64109257005413
              ],
              [
                2.509046192241361,
                43.64109257005413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04761698659187405,
          "ground": "gnd"
        },
        "76_LVBranch0685511": {
          "bus1": "76_LVBus0793274",
          "bus2": "76_LVBus0793284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.509046192241361,
                43.64109257005413
              ],
              [
                2.509046192241361,
                43.64109257005413
              ],
              [
                2.508016940830542,
                43.64091410038914
              ],
              [
                2.508016940830542,
                43.64091410038914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08538286492083015,
          "ground": "gnd"
        },
        "76_LVBranch0477590": {
          "bus1": "76_LVBus0793274",
          "bus2": "76_LVBus0793283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.509046192241361,
                43.64109257005413
              ],
              [
                2.509046192241361,
                43.64109257005413
              ],
              [
                2.509568922344434,
                43.64184788947417
              ],
              [
                2.509903243936735,
                43.6421363547375
              ],
              [
                2.510206099369166,
                43.64239766199293
              ],
              [
                2.510662385638914,
                43.64279135291528
              ],
              [
                2.510662385638914,
                43.64279135291528
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2309344576549398,
          "ground": "gnd"
        },
        "76_LVBranch0188767": {
          "bus1": "76_LVBus0793274",
          "bus2": "76_LVBus0793281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.509046192241361,
                43.64109257005413
              ],
              [
                2.509046192241361,
                43.64109257005413
              ],
              [
                2.514267405363543,
                43.64137068442322
              ],
              [
                2.514302275765203,
                43.641372541946915
              ],
              [
                2.514302275765203,
                43.641372541946915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4252416602256784,
          "ground": "gnd"
        },
        "76_LVBranch0444831": {
          "bus1": "76_LVBus0793281",
          "bus2": "76_LVBus0793282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.514302275765203,
                43.641372541946915
              ],
              [
                2.514302275765203,
                43.641372541946915
              ],
              [
                2.514308150241372,
                43.6413711301924
              ],
              [
                2.51665209149093,
                43.64080748214913
              ],
              [
                2.517875818959618,
                43.64051318963355
              ],
              [
                2.517881693258841,
                43.64051177768579
              ],
              [
                2.517881693258841,
                43.64051177768579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.30423915813104935,
          "ground": "gnd"
        },
        "76_LVBranch0152175": {
          "bus1": "76_LVBus0793274",
          "bus2": "76_LVBus0793275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.509046192241361,
                43.64109257005413
              ],
              [
                2.509046192241361,
                43.64109257005413
              ],
              [
                2.508923195764997,
                43.640800019799215
              ],
              [
                2.508921388275929,
                43.6407957173227
              ],
              [
                2.508921388275929,
                43.6407957173227
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034484990040847194,
          "ground": "gnd"
        },
        "76_LVBranch0490734": {
          "bus1": "76_LVBus0793275",
          "bus2": "76_LVBus0793276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.508921388275929,
                43.6407957173227
              ],
              [
                2.508921388275929,
                43.6407957173227
              ],
              [
                2.50888558693584,
                43.64063603605011
              ],
              [
                2.508748203972268,
                43.63922241331479
              ],
              [
                2.50874721295758,
                43.63921797472604
              ],
              [
                2.50874721295758,
                43.63921797472604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17592623438007157,
          "ground": "gnd"
        },
        "76_LVBranch0445823": {
          "bus1": "76_LVBus0793276",
          "bus2": "76_LVBus0793278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.50874721295758,
                43.63921797472604
              ],
              [
                2.50874721295758,
                43.63921797472604
              ],
              [
                2.508676390061784,
                43.63882325441691
              ],
              [
                2.508676390061784,
                43.63882325441691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044226252332106995,
          "ground": "gnd"
        },
        "76_LVBranch0197622": {
          "bus1": "76_LVBus0793276",
          "bus2": "76_LVBus0793279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.50874721295758,
                43.63921797472604
              ],
              [
                2.50874721295758,
                43.63921797472604
              ],
              [
                2.508239699872558,
                43.63943873519562
              ],
              [
                2.507779231541429,
                43.63952897392763
              ],
              [
                2.507773456744912,
                43.63953060088528
              ],
              [
                2.507773456744912,
                43.63953060088528
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08671902348622748,
          "ground": "gnd"
        },
        "76_LVBranch0196064": {
          "bus1": "76_LVBus0793279",
          "bus2": "76_LVBus0793280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.507773456744912,
                43.63953060088528
              ],
              [
                2.507773456744912,
                43.63953060088528
              ],
              [
                2.507163881686651,
                43.63973416071535
              ],
              [
                2.507158380407493,
                43.63973621864384
              ],
              [
                2.507158380407493,
                43.63973621864384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05463650922042482,
          "ground": "gnd"
        },
        "76_LVBranch0111394": {
          "bus1": "76_LVBus0793276",
          "bus2": "76_LVBus0793277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.50874721295758,
                43.63921797472604
              ],
              [
                2.50874721295758,
                43.63921797472604
              ],
              [
                2.508957054353866,
                43.63916207758563
              ],
              [
                2.509066897042624,
                43.639126777724016
              ],
              [
                2.509066897042624,
                43.639126777724016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027727517337044576,
          "ground": "gnd"
        },
        "76_LVBranch1457488": {
          "bus1": "76_MVLV116004_LV",
          "bus2": "76_LVBus0793260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.508609191948563,
                43.6412578265456
              ],
              [
                2.508578610799333,
                43.64127061115113
              ],
              [
                2.508578610799333,
                43.64127061115113
              ],
              [
                2.508557401884365,
                43.64128447749357
              ],
              [
                2.508522500926754,
                43.64133433619096
              ],
              [
                2.50853043938188,
                43.64134844408662
              ],
              [
                2.50853043938188,
                43.64134844408662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010210173932294037,
          "ground": "gnd"
        },
        "76_LVBranch0655542": {
          "bus1": "76_LVBus0793260",
          "bus2": "76_LVBus0793261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.50853043938188,
                43.64134844408662
              ],
              [
                2.50853043938188,
                43.64134844408662
              ],
              [
                2.50852767908634,
                43.641352466168
              ],
              [
                2.508428481646586,
                43.641497323704606
              ],
              [
                2.508415284012872,
                43.64151658825706
              ],
              [
                2.508415284012872,
                43.64151658825706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02086480313270629,
          "ground": "gnd"
        },
        "76_LVBranch0394485": {
          "bus1": "76_LVBus0793261",
          "bus2": "76_LVBus0793262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.508415284012872,
                43.64151658825706
              ],
              [
                2.508415284012872,
                43.64151658825706
              ],
              [
                2.508061665650695,
                43.64165897074785
              ],
              [
                2.508056251202833,
                43.64166114543414
              ],
              [
                2.508056251202833,
                43.64166114543414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033123798355105,
          "ground": "gnd"
        },
        "76_LVBranch0542410": {
          "bus1": "76_LVBus0793262",
          "bus2": "76_LVBus0793264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.508056251202833,
                43.64166114543414
              ],
              [
                2.508056251202833,
                43.64166114543414
              ],
              [
                2.507820030371043,
                43.64161500357041
              ],
              [
                2.507820030371043,
                43.64161500357041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019737454750375128,
          "ground": "gnd"
        },
        "76_LVBranch0336483": {
          "bus1": "76_LVBus0793264",
          "bus2": "76_LVBus0793265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.507820030371043,
                43.64161500357041
              ],
              [
                2.507820030371043,
                43.64161500357041
              ],
              [
                2.507822864142218,
                43.64161899885432
              ],
              [
                2.507933233169917,
                43.64177486904275
              ],
              [
                2.508035113745378,
                43.64191874429244
              ],
              [
                2.508086855884886,
                43.64199180864172
              ],
              [
                2.508093816171351,
                43.64200163973947
              ],
              [
                2.508093816171351,
                43.64200163973947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048304683007202275,
          "ground": "gnd"
        },
        "76_LVBranch0147273": {
          "bus1": "76_LVBus0793264",
          "bus2": "76_LVBus0793266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.507820030371043,
                43.64161500357041
              ],
              [
                2.507820030371043,
                43.64161500357041
              ],
              [
                2.507263177561469,
                43.641725345626185
              ],
              [
                2.507263177561469,
                43.641725345626185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04657348030163876,
          "ground": "gnd"
        },
        "76_LVBranch0490735": {
          "bus1": "76_LVBus0793266",
          "bus2": "76_LVBus0793267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.507263177561469,
                43.641725345626185
              ],
              [
                2.507263177561469,
                43.641725345626185
              ],
              [
                2.506668744654894,
                43.64198527108771
              ],
              [
                2.506298078007247,
                43.64232086667992
              ],
              [
                2.506305001779636,
                43.64263671896431
              ],
              [
                2.50630717521168,
                43.64273557672616
              ],
              [
                2.506312295798838,
                43.642968938252174
              ],
              [
                2.506466201311447,
                43.643282476066275
              ],
              [
                2.506502486390629,
                43.6433563922905
              ],
              [
                2.506524227592541,
                43.64340067915058
              ],
              [
                2.506524227592541,
                43.64340067915058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22672408050010384,
          "ground": "gnd"
        },
        "76_LVBranch0067926": {
          "bus1": "76_LVBus0793267",
          "bus2": "76_LVBus0793268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.506524227592541,
                43.64340067915058
              ],
              [
                2.506524227592541,
                43.64340067915058
              ],
              [
                2.506832803664506,
                43.64425444456658
              ],
              [
                2.506832803664506,
                43.64425444456658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09807082876711709,
          "ground": "gnd"
        },
        "76_LVBranch0490736": {
          "bus1": "76_LVBus0793268",
          "bus2": "76_LVBus0793270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.506832803664506,
                43.64425444456658
              ],
              [
                2.506832803664506,
                43.64425444456658
              ],
              [
                2.507384769157246,
                43.64395297808983
              ],
              [
                2.507810477543251,
                43.64367033115293
              ],
              [
                2.507877539541234,
                43.643625805912656
              ],
              [
                2.507879861822543,
                43.64362426527439
              ],
              [
                2.507882110002912,
                43.643622778682015
              ],
              [
                2.507882110002912,
                43.643622778682015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11009520891768643,
          "ground": "gnd"
        },
        "76_LVBranch0446673": {
          "bus1": "76_LVBus0793268",
          "bus2": "76_LVBus0793269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.506832803664506,
                43.64425444456658
              ],
              [
                2.506832803664506,
                43.64425444456658
              ],
              [
                2.506777571199346,
                43.644285944742336
              ],
              [
                2.506569997964999,
                43.64440434724806
              ],
              [
                2.506514765209539,
                43.64443584729295
              ],
              [
                2.506514765209539,
                43.64443584729295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03262942233996576,
          "ground": "gnd"
        },
        "76_LVBranch0053256": {
          "bus1": "76_LVBus0793266",
          "bus2": "76_LVBus0793271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.507263177561469,
                43.641725345626185
              ],
              [
                2.507263177561469,
                43.641725345626185
              ],
              [
                2.506455984371061,
                43.64155237276334
              ],
              [
                2.506345416458892,
                43.64152868168391
              ],
              [
                2.505964792989564,
                43.641253391467025
              ],
              [
                2.50596231240131,
                43.64125159769139
              ],
              [
                2.505960402348467,
                43.64125021648413
              ],
              [
                2.505960402348467,
                43.64125021648413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12105230654048822,
          "ground": "gnd"
        },
        "76_LVBranch0147272": {
          "bus1": "76_LVBus0793262",
          "bus2": "76_LVBus0793263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.508056251202833,
                43.64166114543414
              ],
              [
                2.508056251202833,
                43.64166114543414
              ],
              [
                2.508068464326326,
                43.64159811898779
              ],
              [
                2.507931040964229,
                43.64154621298567
              ],
              [
                2.507528003277396,
                43.6413939848371
              ],
              [
                2.507522514297323,
                43.641391908201264
              ],
              [
                2.507522514297323,
                43.641391908201264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05672478948770995,
          "ground": "gnd"
        },
        "76_315397": {
          "bus1": "76_MVBus054144",
          "bus2": "76_MVLV032690",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.491747256617898,
                43.63467347355601
              ],
              [
                2.491747256617898,
                43.63467347355601
              ],
              [
                2.491766664034214,
                43.63467471312472
              ],
              [
                2.491790009099618,
                43.634672252934095
              ],
              [
                2.491803335528739,
                43.63466253567304
              ],
              [
                2.491916442318124,
                43.634533924387355
              ],
              [
                2.492237758813841,
                43.63427776949646
              ],
              [
                2.492968400143873,
                43.63369529465583
              ],
              [
                2.493066972090405,
                43.63366583324623
              ],
              [
                2.493287146523978,
                43.63364370124883
              ],
              [
                2.493413434060081,
                43.633631007282816
              ],
              [
                2.493647538753729,
                43.63365286927014
              ],
              [
                2.493717603855333,
                43.63364792320602
              ],
              [
                2.494294701714872,
                43.633584070005845
              ],
              [
                2.494721564538104,
                43.63353684515469
              ],
              [
                2.495041875552781,
                43.63348361744547
              ],
              [
                2.495218528894851,
                43.63341307211395
              ],
              [
                2.49544175563421,
                43.63329156753621
              ],
              [
                2.495584878104615,
                43.63316048176138
              ],
              [
                2.495895815479435,
                43.632824939321054
              ],
              [
                2.495917620200642,
                43.63282069186623
              ],
              [
                2.496453547349576,
                43.63304527156143
              ],
              [
                2.496488827528268,
                43.63304524652506
              ],
              [
                2.496525502611948,
                43.633030649670815
              ],
              [
                2.497521472813569,
                43.632356703239346
              ],
              [
                2.497568001679805,
                43.63234807750485
              ],
              [
                2.497671426435974,
                43.6323430703765
              ],
              [
                2.497701432152543,
                43.63233333661823
              ],
              [
                2.497734792531534,
                43.632328433476495
              ],
              [
                2.497771515654295,
                43.63233565030157
              ],
              [
                2.498337890511688,
                43.63275047187477
              ],
              [
                2.498363429823588,
                43.63280252895129
              ],
              [
                2.498327549436208,
                43.63285743697858
              ],
              [
                2.498346974037251,
                43.63288252981966
              ],
              [
                2.498453858209244,
                43.6329235719349
              ],
              [
                2.498487218894102,
                43.632918677547565
              ],
              [
                2.498793794515197,
                43.63258316924438
              ],
              [
                2.498826474625916,
                43.63257836565191
              ],
              [
                2.499585331120643,
                43.63303093947491
              ],
              [
                2.499835699353566,
                43.633180242223624
              ],
              [
                2.500073411747435,
                43.63334769288755
              ],
              [
                2.500103438311199,
                43.63334522996068
              ],
              [
                2.501581291056497,
                43.63176239246764
              ],
              [
                2.501717202624002,
                43.631604220099085
              ],
              [
                2.501729188079372,
                43.63157223117472
              ],
              [
                2.501725652757365,
                43.63154340266248
              ],
              [
                2.501714347914539,
                43.63151081992274
              ],
              [
                2.501690103399638,
                43.63148390135726
              ],
              [
                2.500658053549814,
                43.631014970813425
              ],
              [
                2.500640155039835,
                43.630991439960866
              ],
              [
                2.500636835644445,
                43.63096435479548
              ],
              [
                2.500631507445182,
                43.63091413725931
              ],
              [
                2.500851900540193,
                43.63053167519876
              ],
              [
                2.501066153574324,
                43.63026174419035
              ],
              [
                2.501473236297624,
                43.62982178035171
              ],
              [
                2.502086840108372,
                43.62920375242963
              ],
              [
                2.502134819053143,
                43.62914981373983
              ],
              [
                2.50219818480548,
                43.62901646870955
              ],
              [
                2.50220855845435,
                43.62900510993488
              ],
              [
                2.502295051169864,
                43.62898353261256
              ],
              [
                2.502304203679146,
                43.62897352390399
              ],
              [
                2.502337177608032,
                43.62896414402082
              ],
              [
                2.502346861111767,
                43.62895805331098
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.5017302435743323,
          "ground": "gnd"
        },
        "76_343538": {
          "bus1": "76_MVLV032690",
          "bus2": "76_MVBus054145",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.502346861111767,
                43.62895805331098
              ],
              [
                2.502336796632363,
                43.62894789411801
              ],
              [
                2.502309049731982,
                43.62894194132902
              ],
              [
                2.50230003640239,
                43.62893585214028
              ],
              [
                2.502297792370071,
                43.628934336569955
              ],
              [
                2.50229325065242,
                43.62892128378029
              ],
              [
                2.502292457959534,
                43.62890385706404
              ],
              [
                2.502255418092077,
                43.62886348501082
              ],
              [
                2.502242557392839,
                43.62883194738211
              ],
              [
                2.502209109147882,
                43.6287540355492
              ],
              [
                2.502175163422003,
                43.62850349009581
              ],
              [
                2.502172060168843,
                43.6281094028193
              ],
              [
                2.502172060168843,
                43.6281094028193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.096878163355618,
          "ground": "gnd"
        },
        "76_301201": {
          "bus1": "76_MVBus054145",
          "bus2": "76_MVLV082441",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.502172060168843,
                43.6281094028193
              ],
              [
                2.502172060168843,
                43.6281094028193
              ],
              [
                2.502194034091276,
                43.627877027176055
              ],
              [
                2.50218616215392,
                43.627837581437646
              ],
              [
                2.502089453463004,
                43.62764540144858
              ],
              [
                2.502074230811933,
                43.62756267126435
              ],
              [
                2.502074998124145,
                43.62743814911006
              ],
              [
                2.50208479081276,
                43.627289633018414
              ],
              [
                2.502107445365691,
                43.627168942465424
              ],
              [
                2.502097062843137,
                43.6271169801577
              ],
              [
                2.501883881470005,
                43.62673862729292
              ],
              [
                2.501614271160513,
                43.62628796974395
              ],
              [
                2.501529654786071,
                43.626186002478434
              ],
              [
                2.501350376671664,
                43.626047048823814
              ],
              [
                2.501255599459969,
                43.625965517668604
              ],
              [
                2.500732642477817,
                43.62538344929824
              ],
              [
                2.500650726242084,
                43.62533344639006
              ],
              [
                2.500436516570737,
                43.624593125234576
              ],
              [
                2.50051659387282,
                43.6239990012428
              ],
              [
                2.500564243774624,
                43.623683367501265
              ],
              [
                2.500759875946509,
                43.623287696586885
              ],
              [
                2.500972931127854,
                43.62301494673976
              ],
              [
                2.501161173249484,
                43.622796881453816
              ],
              [
                2.501546873095503,
                43.62244349802164
              ],
              [
                2.501735753248923,
                43.62231539227698
              ],
              [
                2.502202866085651,
                43.62214576952217
              ],
              [
                2.502504201879528,
                43.62208404768523
              ],
              [
                2.503239957887983,
                43.62203651746289
              ],
              [
                2.503669242222924,
                43.62204143140415
              ],
              [
                2.505085490150427,
                43.622269421444386
              ],
              [
                2.505566017458164,
                43.62231879325981
              ],
              [
                2.506225374511639,
                43.622359219651706
              ],
              [
                2.506958729092733,
                43.62236117408889
              ],
              [
                2.507837732674715,
                43.62236350547363
              ],
              [
                2.508435849663801,
                43.62244153996281
              ],
              [
                2.509179762327149,
                43.62259280823494
              ],
              [
                2.509437347367247,
                43.62263496653783
              ],
              [
                2.509776951615861,
                43.622554612217996
              ],
              [
                2.509973220845986,
                43.622396514080414
              ],
              [
                2.510406765535246,
                43.6221155293606
              ],
              [
                2.51055207470899,
                43.62200392598334
              ],
              [
                2.511425681777121,
                43.621787791155235
              ],
              [
                2.511907530072806,
                43.62161280882205
              ],
              [
                2.512198326678398,
                43.6214508422086
              ],
              [
                2.512266956007136,
                43.62133378780108
              ],
              [
                2.51226923212932,
                43.621244685574666
              ],
              [
                2.512233254387973,
                43.62117606600924
              ],
              [
                2.511873036819986,
                43.62102920737064
              ],
              [
                2.511560610235032,
                43.62081193019555
              ],
              [
                2.511329166926136,
                43.620507185201475
              ],
              [
                2.511246915404753,
                43.620347680701876
              ],
              [
                2.511052605156379,
                43.61942429171962
              ],
              [
                2.511030062898597,
                43.61864183856044
              ],
              [
                2.511040073199493,
                43.61857314494639
              ],
              [
                2.5110884893141,
                43.61853037409826
              ],
              [
                2.511193125963845,
                43.61849307654591
              ],
              [
                2.511726976345047,
                43.61844210060721
              ],
              [
                2.51263361811718,
                43.618310696308306
              ],
              [
                2.513713622791133,
                43.61807272762669
              ],
              [
                2.514308395654637,
                43.61789356025841
              ],
              [
                2.514387597125348,
                43.61789343074972
              ],
              [
                2.51449247770622,
                43.61793595229805
              ],
              [
                2.514648129416595,
                43.61818551075921
              ],
              [
                2.514953384555985,
                43.618667838451906
              ],
              [
                2.515116205277311,
                43.61896175856143
              ],
              [
                2.515208717295308,
                43.61908800535493
              ],
              [
                2.515507115601676,
                43.61936381593148
              ],
              [
                2.515570878140585,
                43.619391142466334
              ],
              [
                2.515587446327786,
                43.61940382427465
              ],
              [
                2.515595276559886,
                43.61941935170158
              ],
              [
                2.51558474015752,
                43.619472344556684
              ],
              [
                2.515594838836385,
                43.61948531564607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.4535775698387656,
          "ground": "gnd"
        },
        "76_358112": {
          "bus1": "76_MVLV082441",
          "bus2": "76_MVBus054160",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.515594838836385,
                43.61948531564607
              ],
              [
                2.515609744499836,
                43.61949250849697
              ],
              [
                2.515661641651301,
                43.61945998518587
              ],
              [
                2.515719158926409,
                43.61947614978937
              ],
              [
                2.516136776418888,
                43.61959359065825
              ],
              [
                2.516677653736692,
                43.61967477476879
              ],
              [
                2.516991532632864,
                43.61970031066577
              ],
              [
                2.517799658851345,
                43.61960197657536
              ],
              [
                2.518090950118875,
                43.61955023179757
              ],
              [
                2.518360881750281,
                43.619531948481495
              ],
              [
                2.519425389939416,
                43.619505643800046
              ],
              [
                2.519563586089871,
                43.61954553388019
              ],
              [
                2.519665029943673,
                43.61960999608379
              ],
              [
                2.51980376172817,
                43.6198215026625
              ],
              [
                2.519911476134286,
                43.61992385666608
              ],
              [
                2.520031323194518,
                43.61998605847393
              ],
              [
                2.520148345035277,
                43.619984872237886
              ],
              [
                2.520341016510155,
                43.61993204753019
              ],
              [
                2.5204389636189,
                43.619858323748815
              ],
              [
                2.520588700402852,
                43.619673078458845
              ],
              [
                2.520698510306931,
                43.619602902626106
              ],
              [
                2.52101662857796,
                43.61955351331621
              ],
              [
                2.521714272185206,
                43.61955302841273
              ],
              [
                2.523251186259248,
                43.61937915963883
              ],
              [
                2.523410360383762,
                43.619394111899666
              ],
              [
                2.523496450752046,
                43.6194496807654
              ],
              [
                2.523598073128925,
                43.619567635818726
              ],
              [
                2.523635196377497,
                43.61966119140841
              ],
              [
                2.523762017182364,
                43.620153715766506
              ],
              [
                2.523787371323171,
                43.62022705951679
              ],
              [
                2.523916751018974,
                43.62044893130914
              ],
              [
                2.523958017150171,
                43.620727372922325
              ],
              [
                2.524204087494721,
                43.62106137594074
              ],
              [
                2.524370220866609,
                43.62120150943064
              ],
              [
                2.524987750466939,
                43.62146122026655
              ],
              [
                2.52509225527202,
                43.621516765031174
              ],
              [
                2.525443137084936,
                43.62174417399121
              ],
              [
                2.52561535434301,
                43.62179160121688
              ],
              [
                2.525754529866626,
                43.62179153884284
              ],
              [
                2.525838668137764,
                43.62178234139692
              ],
              [
                2.526288942448423,
                43.621557025721
              ],
              [
                2.526331721775875,
                43.62150346310878
              ],
              [
                2.526349814720692,
                43.62140759185585
              ],
              [
                2.526291242387509,
                43.62132076161119
              ],
              [
                2.525774459019324,
                43.62091600445866
              ],
              [
                2.525690797430315,
                43.62080661263944
              ],
              [
                2.525672543447599,
                43.62071112835666
              ],
              [
                2.52571835421858,
                43.62064640657444
              ],
              [
                2.525773371959573,
                43.62058613581163
              ],
              [
                2.526581965616395,
                43.62021481307202
              ],
              [
                2.526599447433626,
                43.62020368226823
              ],
              [
                2.526599447433626,
                43.62020368226823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.2970486420572238,
          "ground": "gnd"
        },
        "76_379631": {
          "bus1": "76_MVBus054160",
          "bus2": "76_MVBus054161",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.526599447433626,
                43.62020368226823
              ],
              [
                2.526599447433626,
                43.62020368226823
              ],
              [
                2.527025852220523,
                43.6200600888683
              ],
              [
                2.528163860879729,
                43.619623867206904
              ],
              [
                2.528536345118182,
                43.61935194174111
              ],
              [
                2.528799588276087,
                43.619192199330904
              ],
              [
                2.529748880636101,
                43.618779951343974
              ],
              [
                2.529969560845618,
                43.618719761422085
              ],
              [
                2.5304626538328,
                43.6186641276742
              ],
              [
                2.530647473011515,
                43.618616511697795
              ],
              [
                2.530961495726145,
                43.61828246721993
              ],
              [
                2.531210344606726,
                43.61792365078139
              ],
              [
                2.531230424790138,
                43.61778175664688
              ],
              [
                2.531222906109366,
                43.61734850194662
              ],
              [
                2.531245546550452,
                43.617191907853844
              ],
              [
                2.531917779595257,
                43.6164291548216
              ],
              [
                2.532095040941942,
                43.61627532053963
              ],
              [
                2.535896489780585,
                43.61397055478961
              ],
              [
                2.536104293255744,
                43.61392854089414
              ],
              [
                2.536359733795271,
                43.61391803187168
              ],
              [
                2.536567897776541,
                43.61398673973352
              ],
              [
                2.536736087982844,
                43.61408598122539
              ],
              [
                2.536842703107569,
                43.61418320582455
              ],
              [
                2.536867188579136,
                43.61435451716934
              ],
              [
                2.536806603903533,
                43.614484146133336
              ],
              [
                2.536567722825316,
                43.614920010577364
              ],
              [
                2.536578462478177,
                43.61505188997981
              ],
              [
                2.536685334634286,
                43.61525078682006
              ],
              [
                2.536788701178928,
                43.61528854381416
              ],
              [
                2.537849038796641,
                43.61596040782204
              ],
              [
                2.538185860594403,
                43.61628331635451
              ],
              [
                2.538227223021379,
                43.616355413462664
              ],
              [
                2.538186621134053,
                43.616499827572206
              ],
              [
                2.537850015691796,
                43.61721969195064
              ],
              [
                2.537863708016787,
                43.61731416678321
              ],
              [
                2.537925957334572,
                43.61738380758626
              ],
              [
                2.538021993867159,
                43.617418467200395
              ],
              [
                2.538114472603265,
                43.617415806016105
              ],
              [
                2.53841204970337,
                43.61728833358305
              ],
              [
                2.539565456206588,
                43.617009937563765
              ],
              [
                2.540725492558984,
                43.61667178235296
              ],
              [
                2.540937564186971,
                43.61664886862889
              ],
              [
                2.541712087306017,
                43.616687351775965
              ],
              [
                2.541759978849837,
                43.61666735284529
              ],
              [
                2.541823024601244,
                43.61663685420748
              ],
              [
                2.542120590222574,
                43.61661668873571
              ],
              [
                2.542340599703099,
                43.61662035282934
              ],
              [
                2.542340599703099,
                43.61662035282934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.9555379074214732,
          "ground": "gnd"
        },
        "76_401048": {
          "bus1": "76_MVBus054161",
          "bus2": "76_MVBus054162",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.542340599703099,
                43.61662035282934
              ],
              [
                2.542340599703099,
                43.61662035282934
              ],
              [
                2.542462222198868,
                43.616675974043844
              ],
              [
                2.542737671924983,
                43.6167257307416
              ],
              [
                2.542949079593336,
                43.61679699993617
              ],
              [
                2.543069415804159,
                43.61692120162623
              ],
              [
                2.54323871043013,
                43.61732156637232
              ],
              [
                2.543373496708975,
                43.617654793097586
              ],
              [
                2.543452765027809,
                43.61778654167718
              ],
              [
                2.543521438997397,
                43.61783120728264
              ],
              [
                2.543665332253382,
                43.61783840215465
              ],
              [
                2.54387056404927,
                43.61775339733131
              ],
              [
                2.543921825235455,
                43.617720942561576
              ],
              [
                2.543935397769989,
                43.61768358932396
              ],
              [
                2.543869109289589,
                43.61640203086855
              ],
              [
                2.543756064288012,
                43.615748169640035
              ],
              [
                2.543789206653471,
                43.6155701614788
              ],
              [
                2.543860617896329,
                43.61546571021739
              ],
              [
                2.544066800223794,
                43.61526283438423
              ],
              [
                2.544100261796072,
                43.615176862936394
              ],
              [
                2.544066201196584,
                43.61509715929331
              ],
              [
                2.543943466043915,
                43.61502069885488
              ],
              [
                2.543740727315789,
                43.615008808033444
              ],
              [
                2.543263652025515,
                43.61503426306155
              ],
              [
                2.543081888066463,
                43.6149793863291
              ],
              [
                2.542908285504643,
                43.61484779002414
              ],
              [
                2.542823334634156,
                43.61470989535312
              ],
              [
                2.54272103538612,
                43.61444317233738
              ],
              [
                2.542724989276817,
                43.61436953499563
              ],
              [
                2.542770889661036,
                43.61421604041392
              ],
              [
                2.542745191060844,
                43.61411484817958
              ],
              [
                2.54269845320835,
                43.614035168237315
              ],
              [
                2.542448431913465,
                43.61378713275166
              ],
              [
                2.542368829136147,
                43.61366341079133
              ],
              [
                2.542370459575517,
                43.61352128027426
              ],
              [
                2.542374424845141,
                43.613450707888525
              ],
              [
                2.542485931651072,
                43.61275406075864
              ],
              [
                2.542477076887304,
                43.6126374941229
              ],
              [
                2.542425979343461,
                43.61251794264571
              ],
              [
                2.542249214358691,
                43.6122987544737
              ],
              [
                2.542117950956065,
                43.6121977620668
              ],
              [
                2.542096594844736,
                43.61212723767269
              ],
              [
                2.542140875728082,
                43.61205693961997
              ],
              [
                2.542254148208345,
                43.61187711799349
              ],
              [
                2.542473009634555,
                43.61175205779468
              ],
              [
                2.542861887837514,
                43.611531572414684
              ],
              [
                2.542802045806842,
                43.61157064002517
              ],
              [
                2.542691407469596,
                43.61164284388288
              ],
              [
                2.542581015736491,
                43.61171490335481
              ],
              [
                2.542914179289978,
                43.611542788985865
              ],
              [
                2.543182743048716,
                43.611322144473306
              ],
              [
                2.543792581646466,
                43.61082110648072
              ],
              [
                2.545676963265443,
                43.60982632655069
              ],
              [
                2.54576105269255,
                43.60972798884793
              ],
              [
                2.545926387476027,
                43.609447038411886
              ],
              [
                2.545984074099684,
                43.60932017864876
              ],
              [
                2.546366711863777,
                43.60908254394953
              ],
              [
                2.546492858722519,
                43.60894117091572
              ],
              [
                2.546744803430046,
                43.608560258410975
              ],
              [
                2.546918561014775,
                43.60833534840036
              ],
              [
                2.547856754508556,
                43.60782177888492
              ],
