{
  "bus": {
    "76_MOUNE": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.3804687234520423,
      "latitude": 43.5667506665907,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV105357": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.357721170969573,
      "latitude": 43.56102024975409,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV000352": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.341215395851671,
      "latitude": 43.559823034436526,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV033654": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.335914427017167,
      "latitude": 43.56147765517898,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV085442": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.334248449732272,
      "latitude": 43.55892345956983,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV030318": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.337619968723359,
      "latitude": 43.55793693824339,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV064376": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.332433419103997,
      "latitude": 43.555730554977785,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV046689": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.323068952421379,
      "latitude": 43.55581641797979,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV022567": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.325313170645458,
      "latitude": 43.5537137094324,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV133652": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.327612109397826,
      "latitude": 43.55192483082645,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV134838": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.334941344771696,
      "latitude": 43.55273980693894,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV042955": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.337203827238116,
      "latitude": 43.551654382737695,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV013659": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.331773995730243,
      "latitude": 43.54709179296765,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV013024": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.329017421468085,
      "latitude": 43.543793853674956,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV060724": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.327486131557576,
      "latitude": 43.543105354716246,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV135277": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.32878397712583,
      "latitude": 43.54165500230261,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus065603": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.327483727766812,
      "latitude": 43.54083918394416,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus065604": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.32206509899219,
      "latitude": 43.54365446029282,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV042950": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.32339551531371,
      "latitude": 43.545028648873945,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV042950_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32339551531371,
      "latitude": 43.545028648873945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526828": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322040444076633,
      "latitude": 43.54598769750871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319660626766724,
      "latitude": 43.547478182824634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319284276737746,
      "latitude": 43.54791647729354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319216435139625,
      "latitude": 43.54710626056911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526833": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319089074546196,
      "latitude": 43.5471448340563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318545838158975,
      "latitude": 43.54677063665796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319103693322777,
      "latitude": 43.54675502280966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323518971444184,
      "latitude": 43.54783735723686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323492885157161,
      "latitude": 43.544992485607736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324205038788618,
      "latitude": 43.54459377390746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326445907606717,
      "latitude": 43.54307446242181,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526825": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326142346614809,
      "latitude": 43.54272968169355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326866974710289,
      "latitude": 43.542852794478655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324619963354671,
      "latitude": 43.54493956821235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32265528274853,
      "latitude": 43.54403076972632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV010455": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.316981275931689,
      "latitude": 43.549470998612094,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV010455_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.316981275931689,
      "latitude": 43.549470998612094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.316928095087966,
      "latitude": 43.54968656714212,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318367151825219,
      "latitude": 43.550941810213715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318793999213206,
      "latitude": 43.551314732899414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526531": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319330554267794,
      "latitude": 43.55105849648768,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319405862534147,
      "latitude": 43.55172532290391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319943017422542,
      "latitude": 43.55216224328295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526528": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319242356155511,
      "latitude": 43.552606052395895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318429080976115,
      "latitude": 43.55312084643248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.317615791003175,
      "latitude": 43.55363564354957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320165160337684,
      "latitude": 43.552200251386026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.316700288424465,
      "latitude": 43.54998157966157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.316304445541095,
      "latitude": 43.549969014543784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.316472776248083,
      "latitude": 43.55025859092761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.315032162981839,
      "latitude": 43.55127182165018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.317462706325119,
      "latitude": 43.549152474728714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.315837545105929,
      "latitude": 43.546536230286506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.317668013288068,
      "latitude": 43.549058416405735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526515": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.317807754176169,
      "latitude": 43.54921351596795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318156207907099,
      "latitude": 43.54876624427841,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV060719": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.331514880756206,
      "latitude": 43.538942696197445,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV121581": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.335449534466305,
      "latitude": 43.537206030997055,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV063761": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.330164229631675,
      "latitude": 43.5353748954957,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV059130": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.329953083530623,
      "latitude": 43.53174521723993,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV050657": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.326541375121998,
      "latitude": 43.530823605788555,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV053751": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.319380912973421,
      "latitude": 43.53405056252226,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV033493": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.321256859634944,
      "latitude": 43.52469030567031,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV072629": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.319374302706894,
      "latitude": 43.524456518060866,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV083854": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.320111399737657,
      "latitude": 43.52594644369358,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV034228": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.322990469121863,
      "latitude": 43.52492994245083,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV051993": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.32268585445826,
      "latitude": 43.52706911321477,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV114917": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.326762425543099,
      "latitude": 43.52652262213796,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV059129": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.327363544741325,
      "latitude": 43.52535772502991,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV068830": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.32490991026859,
      "latitude": 43.523165507939716,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV009552": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.326319956804835,
      "latitude": 43.52451895178225,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV088764": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.324842539975541,
      "latitude": 43.52510262123882,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV114916": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.328335943954939,
      "latitude": 43.52344897553562,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV059096": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.329304674067258,
      "latitude": 43.525429045272396,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV021684": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.330064279447686,
      "latitude": 43.52660607206938,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV004925": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.328681605816284,
      "latitude": 43.52789904432528,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV050693": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.331699882623849,
      "latitude": 43.52940222679438,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV030276": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.332437920637135,
      "latitude": 43.527446348601394,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus065605": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.333404252342607,
      "latitude": 43.5277557789249,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV030276_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332437920637135,
      "latitude": 43.527446348601394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526707": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332144519498911,
      "latitude": 43.527236703053205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526708": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332381211536029,
      "latitude": 43.52713978351404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526709": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332631627911319,
      "latitude": 43.52696196291472,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526710": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332304897077347,
      "latitude": 43.52652697164136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526713": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332155844867662,
      "latitude": 43.52656165447282,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526711": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332273365891422,
      "latitude": 43.52619361355677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331988563215056,
      "latitude": 43.52620909289773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332119780619561,
      "latitude": 43.52723648187998,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526692": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332171070972311,
      "latitude": 43.52712891247376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526693": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332158873988557,
      "latitude": 43.52638164106392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526694": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332560442340342,
      "latitude": 43.52604312571428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526695": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332877228063414,
      "latitude": 43.526334006530014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526696": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333113161650277,
      "latitude": 43.52628209108326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526697": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332684742253517,
      "latitude": 43.52600822118084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333308365908194,
      "latitude": 43.52570769341665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526699": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33355712131188,
      "latitude": 43.52562887785878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333881292489703,
      "latitude": 43.52547872227591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334168057633949,
      "latitude": 43.525346230668816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526702": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334289041592787,
      "latitude": 43.5255093381564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526703": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333556963214344,
      "latitude": 43.52563788250603,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526704": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333861534552038,
      "latitude": 43.52591964071644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526687": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332103779641959,
      "latitude": 43.527452390259946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526688": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331607189027157,
      "latitude": 43.52681783417724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526689": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331439459565629,
      "latitude": 43.52649227687408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526677": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332095041740392,
      "latitude": 43.527236260701144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526678": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332146477954147,
      "latitude": 43.527119695522565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526679": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332134135478648,
      "latitude": 43.52638141989402,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332487589104693,
      "latitude": 43.52596146498715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526681": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332295252552275,
      "latitude": 43.52562668326428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526682": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333260396013969,
      "latitude": 43.525617249372004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333193423601725,
      "latitude": 43.52518455813161,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526684": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333796512265451,
      "latitude": 43.52536994235039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526685": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33398674085907,
      "latitude": 43.525092573564926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526675": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332593453209587,
      "latitude": 43.52776280293899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526673": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33289365362242,
      "latitude": 43.527567423319816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV050693_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331699882623849,
      "latitude": 43.52940222679438,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526971": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332061645930908,
      "latitude": 43.52922540741118,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332064213130968,
      "latitude": 43.52907238977592,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331776974149797,
      "latitude": 43.5292318814526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332251579434482,
      "latitude": 43.528966032190915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332406366014251,
      "latitude": 43.528589321910594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332315551070619,
      "latitude": 43.52884057722655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332272263142586,
      "latitude": 43.52847111159767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331737620604355,
      "latitude": 43.528628391283476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331077608527399,
      "latitude": 43.528883586405755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33137627978282,
      "latitude": 43.52951638423614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331582351325547,
      "latitude": 43.5297702680242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331788108078398,
      "latitude": 43.53004215183472,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331896572983129,
      "latitude": 43.530214152220395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331714920474254,
      "latitude": 43.5307166535166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331481998814048,
      "latitude": 43.53058855211096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331236701806913,
      "latitude": 43.530460343962986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331006158436245,
      "latitude": 43.5309264003018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330666855268738,
      "latitude": 43.53123845525964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33050275749232,
      "latitude": 43.531422415483384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330728554474305,
      "latitude": 43.531248009261056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33083944286341,
      "latitude": 43.53127599780043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330750724438222,
      "latitude": 43.53140123963455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331034493591855,
      "latitude": 43.53144876977584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331650322065207,
      "latitude": 43.53161628162926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33194632366698,
      "latitude": 43.531672920390186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332178516765511,
      "latitude": 43.53110785437094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332153021916431,
      "latitude": 43.53115263899889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330909157511701,
      "latitude": 43.530808515669015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331229046022676,
      "latitude": 43.52944305405757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330816129764224,
      "latitude": 43.52971844388472,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330873892721633,
      "latitude": 43.52996201318577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330749583119019,
      "latitude": 43.529996915748846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330614420404813,
      "latitude": 43.529941700476215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330756393573847,
      "latitude": 43.529591882208926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330672076214422,
      "latitude": 43.529456103324016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3305230152304,
      "latitude": 43.529490792973334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330329935114874,
      "latitude": 43.529201003659225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329918991713286,
      "latitude": 43.52935938241403,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3296667793415,
      "latitude": 43.528907037787064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329869207112742,
      "latitude": 43.52937694849517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV004925_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328681605816284,
      "latitude": 43.52789904432528,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328335550375869,
      "latitude": 43.527877953699615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526488": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32800398442201,
      "latitude": 43.52773096529037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327495513327245,
      "latitude": 43.527069287315804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328478741175878,
      "latitude": 43.52745613713662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328235895076639,
      "latitude": 43.52718390992406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327882624705185,
      "latitude": 43.526856694652125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328904270862459,
      "latitude": 43.52790102390847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526477": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329200555447078,
      "latitude": 43.52793967858033,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32951580989403,
      "latitude": 43.52832056294832,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526479": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329452442529729,
      "latitude": 43.52841002428956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32976740854044,
      "latitude": 43.528808917621255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329629663699355,
      "latitude": 43.528906709609856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV021684_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330064279447686,
      "latitude": 43.52660607206938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526636": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330094162584979,
      "latitude": 43.52630026817037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330272646381028,
      "latitude": 43.52598678950374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33082190948152,
      "latitude": 43.52569460692771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331020728921399,
      "latitude": 43.52564235931062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331346574827714,
      "latitude": 43.5253932045076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330218736268829,
      "latitude": 43.52698552669906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526630": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33070463327003,
      "latitude": 43.52678280600585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526631": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330707971553748,
      "latitude": 43.52658479217543,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526632": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330809800914209,
      "latitude": 43.52641466041335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331508859313564,
      "latitude": 43.52604278756287,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526634": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331772561586107,
      "latitude": 43.52581108305846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330137851636739,
      "latitude": 43.52738089872505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330793915795134,
      "latitude": 43.527359724565336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331267304658259,
      "latitude": 43.527165890873555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331499761652918,
      "latitude": 43.52732098862788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331848674644075,
      "latitude": 43.527909221436886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33135038390024,
      "latitude": 43.52811184110461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331216588921119,
      "latitude": 43.52797562008748,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330915016350766,
      "latitude": 43.52825200169816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331422817646732,
      "latitude": 43.52748234671485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330827029189311,
      "latitude": 43.527522071535714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329874845019309,
      "latitude": 43.526100268322786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329565291423422,
      "latitude": 43.52611551946533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329279268265626,
      "latitude": 43.52620299334029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328990681459266,
      "latitude": 43.52644347482241,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329210753801613,
      "latitude": 43.526598470906876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329346066031199,
      "latitude": 43.52664468314554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329331421260744,
      "latitude": 43.52677958454058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329130778170734,
      "latitude": 43.526939831784325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328520624352375,
      "latitude": 43.52643928456855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329877221654262,
      "latitude": 43.52669442523249,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329858639537149,
      "latitude": 43.52706334152895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329373334830214,
      "latitude": 43.5272300574802,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329124420419169,
      "latitude": 43.527317859290264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328914584975977,
      "latitude": 43.52728898147901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328453166811592,
      "latitude": 43.526771755689914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526589": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330065451248511,
      "latitude": 43.5272722310709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33052612028948,
      "latitude": 43.527834446731696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526591": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330706687213213,
      "latitude": 43.52813312497521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330244896268557,
      "latitude": 43.52837206829695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330779699055391,
      "latitude": 43.528205791368485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526594": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330926770855555,
      "latitude": 43.52828810877867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330924359169702,
      "latitude": 43.52843212162992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331022561744691,
      "latitude": 43.528478004087674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526597": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331815015383483,
      "latitude": 43.528440036574814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331902814069297,
      "latitude": 43.52836880451927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526599": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332387975125942,
      "latitude": 43.52821108183167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV059096_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329304674067258,
      "latitude": 43.525429045272396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329747862853747,
      "latitude": 43.52555902237361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329828893778878,
      "latitude": 43.52515465544184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330068153476098,
      "latitude": 43.52490472405224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329960764872634,
      "latitude": 43.52466971659561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33045691017901,
      "latitude": 43.52459311579242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331010026191213,
      "latitude": 43.52457316531551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33105886341602,
      "latitude": 43.52458390262423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331045883366996,
      "latitude": 43.52457044333334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33189504830219,
      "latitude": 43.524326996054064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329573012264318,
      "latitude": 43.5256564858856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328976390243816,
      "latitude": 43.525822206324456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329893414368806,
      "latitude": 43.525731352189496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330256829944315,
      "latitude": 43.52545553256075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330620851391442,
      "latitude": 43.52514370196841,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330832044329506,
      "latitude": 43.52509156104538,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331297098668644,
      "latitude": 43.525392761789966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329332596355172,
      "latitude": 43.52524025815075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328997247593643,
      "latitude": 43.525318282822035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328315246787647,
      "latitude": 43.525411225600486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328445707534195,
      "latitude": 43.52574546377321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV114916_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328335943954939,
      "latitude": 43.52344897553562,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328399148670182,
      "latitude": 43.52336851982582,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327952644487506,
      "latitude": 43.523436559734506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327637879698404,
      "latitude": 43.52302865816631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328015325032124,
      "latitude": 43.52265394666288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327964713918943,
      "latitude": 43.523454666739866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327148188524293,
      "latitude": 43.52345638265061,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527491": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326888587874598,
      "latitude": 43.52344506570495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527492": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32668901396214,
      "latitude": 43.52354230212339,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326584289996809,
      "latitude": 43.5238834468591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328414788390371,
      "latitude": 43.52390878079959,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328451290060771,
      "latitude": 43.52394511915029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527482": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328284725790191,
      "latitude": 43.524285706029524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327792539453352,
      "latitude": 43.524128282699195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327536565598246,
      "latitude": 43.5239009533652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327525107514981,
      "latitude": 43.52384683655652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327970795745766,
      "latitude": 43.524561972134975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327789884360888,
      "latitude": 43.52501945904482,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328653902540893,
      "latitude": 43.52366785752977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527474": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329206436343205,
      "latitude": 43.52391583821411,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527475": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329379598537716,
      "latitude": 43.52391738199191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329457153443006,
      "latitude": 43.52372002504574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527477": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329849635001081,
      "latitude": 43.52392156850901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330157665117881,
      "latitude": 43.52399632763288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328961673846748,
      "latitude": 43.523022461654534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527469": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328903779712855,
      "latitude": 43.522787888409475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527470": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328930786658768,
      "latitude": 43.52265310288795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527471": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328604335217314,
      "latitude": 43.5229382595889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329169323939546,
      "latitude": 43.52391550987857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527464": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329114845984559,
      "latitude": 43.524212086338906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527465": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328737849114844,
      "latitude": 43.52455980599183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527466": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328190259705685,
      "latitude": 43.52475297097734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527459": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328845663983046,
      "latitude": 43.52330048717742,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329221883062026,
      "latitude": 43.522997772867306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527461": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32952596770191,
      "latitude": 43.52330654784688,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527454": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328390050963538,
      "latitude": 43.52390855877214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527455": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327945899219927,
      "latitude": 43.524570745650976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527456": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327464863897325,
      "latitude": 43.524485437972174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326996645089485,
      "latitude": 43.5243732386354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV009552_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326319956804835,
      "latitude": 43.52451895178225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326312647605351,
      "latitude": 43.52437277213925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326101874513527,
      "latitude": 43.52439968741244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325951401275365,
      "latitude": 43.52422640763601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325864727269533,
      "latitude": 43.52386465047658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325825872117337,
      "latitude": 43.523821098691926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325728995412755,
      "latitude": 43.52406328486142,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326452455196441,
      "latitude": 43.524591863058944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32623150497836,
      "latitude": 43.52485544907967,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325825100451212,
      "latitude": 43.52503905676434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32565819335437,
      "latitude": 43.525032164015094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325290255254483,
      "latitude": 43.52528183330732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324694395682846,
      "latitude": 43.525548366365655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324117496843909,
      "latitude": 43.52593658494597,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526502": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326130619556123,
      "latitude": 43.524822138568815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326624094404374,
      "latitude": 43.524757232867536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526491": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325249454725138,
      "latitude": 43.52497692363345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526492": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325463699294503,
      "latitude": 43.524695381345666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325363479826228,
      "latitude": 43.52458331323618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV068830_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32490991026859,
      "latitude": 43.523165507939716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324390389266529,
      "latitude": 43.52281042447699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324203480039775,
      "latitude": 43.522865494832345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323873811850331,
      "latitude": 43.52299692820366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323512346736401,
      "latitude": 43.523143764492346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324957908292561,
      "latitude": 43.523144682810106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325244550096342,
      "latitude": 43.52320180960595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325492597742443,
      "latitude": 43.52338496534633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32593218792873,
      "latitude": 43.523506826118584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32636381132798,
      "latitude": 43.52322081885414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527290": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326715762842374,
      "latitude": 43.522817974016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325140217851352,
      "latitude": 43.52329989939702,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325465959233934,
      "latitude": 43.523716908424596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325205866447871,
      "latitude": 43.52380730160362,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324693013955948,
      "latitude": 43.52399445554738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32445029742552,
      "latitude": 43.52408140557267,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324825205062844,
      "latitude": 43.523712073723644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324675090489315,
      "latitude": 43.52366391945203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32492437291527,
      "latitude": 43.52392663318101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325006813384201,
      "latitude": 43.52403045473025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324894438758586,
      "latitude": 43.523937372127534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32399265097018,
      "latitude": 43.52407640397898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325007059713116,
      "latitude": 43.52408351403898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324564178515,
      "latitude": 43.522793115794315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324404017434337,
      "latitude": 43.522829022869395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322808979734749,
      "latitude": 43.52333005618296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324455221161195,
      "latitude": 43.522036677877296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32501088681531,
      "latitude": 43.522252379099044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324830159100084,
      "latitude": 43.521875521005015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527262": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323516673321455,
      "latitude": 43.52429504222519,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325888180322107,
      "latitude": 43.52284894110391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324812630158868,
      "latitude": 43.5228304803443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV059129_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327363544741325,
      "latitude": 43.52535772502991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327144081221307,
      "latitude": 43.52516672441631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327020391237105,
      "latitude": 43.525165621754134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326547004536128,
      "latitude": 43.52535943652667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326297787796855,
      "latitude": 43.525465241079665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326024138214466,
      "latitude": 43.52555281310959,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325450713860089,
      "latitude": 43.52580874764322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325125146270005,
      "latitude": 43.526039884348876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324814231211216,
      "latitude": 43.52613612837248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324377636380544,
      "latitude": 43.5263482640347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32714377536171,
      "latitude": 43.52518473380186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326395076110501,
      "latitude": 43.52556512896119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325023913428448,
      "latitude": 43.52617400989345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324512796945285,
      "latitude": 43.526403487076216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324352897756057,
      "latitude": 43.52634805006938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV114917_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326762425543099,
      "latitude": 43.52652262213796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326494706274683,
      "latitude": 43.52625917355828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326780721617058,
      "latitude": 43.52617170693514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527531": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326160253375325,
      "latitude": 43.52628318813385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527532": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32726679532297,
      "latitude": 43.52595999730947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327698365887239,
      "latitude": 43.52604487058505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527534": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327844071307009,
      "latitude": 43.52620820757424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326450911112883,
      "latitude": 43.52665487186196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326377359001647,
      "latitude": 43.52734736857608,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326786997180419,
      "latitude": 43.52799916652109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32688095124794,
      "latitude": 43.528297077216976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327188536379502,
      "latitude": 43.528398841172184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327813348360754,
      "latitude": 43.528764495267964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327464244009331,
      "latitude": 43.528923415468384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326088288912803,
      "latitude": 43.52761484761232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326709608695641,
      "latitude": 43.526720191139404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527515": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326214810693654,
      "latitude": 43.5267157774204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325367276956264,
      "latitude": 43.52708627999342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325409707890214,
      "latitude": 43.52677158841527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325139395744487,
      "latitude": 43.52666115348169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326475490663558,
      "latitude": 43.52666408999143,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326344197536274,
      "latitude": 43.52711301552674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527502": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326514028865422,
      "latitude": 43.52731257779826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527511": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32664798264476,
      "latitude": 43.527439800039204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327058615576747,
      "latitude": 43.52729943439911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326887030477968,
      "latitude": 43.52793705009675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32760913074737,
      "latitude": 43.5284025928152,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328153422017604,
      "latitude": 43.528407453313285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328328417651785,
      "latitude": 43.528300986992654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328475046669735,
      "latitude": 43.52841031308655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328778997174555,
      "latitude": 43.528728096141336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527504": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32749452836651,
      "latitude": 43.527861449777696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327664219245982,
      "latitude": 43.5280700151275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV051993_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32268585445826,
      "latitude": 43.52706911321477,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322610031972622,
      "latitude": 43.52709003564781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322612859124681,
      "latitude": 43.52743394052717,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322347820549743,
      "latitude": 43.527523382034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322046574592191,
      "latitude": 43.52763230159062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32185023658555,
      "latitude": 43.52746400448815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322892569613173,
      "latitude": 43.526770301303024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32336976930572,
      "latitude": 43.52664494678199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323673577730833,
      "latitude": 43.52660355781954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323882612985879,
      "latitude": 43.52689889242445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323205970903716,
      "latitude": 43.52718539577156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323396806157276,
      "latitude": 43.527094384021694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323261502482111,
      "latitude": 43.52682852057209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV034228_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322990469121863,
      "latitude": 43.52492994245083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323054468343794,
      "latitude": 43.526333549499356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32303312946448,
      "latitude": 43.52485779960108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322686148482161,
      "latitude": 43.52459348966289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526812": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322551843898082,
      "latitude": 43.524094392737986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322532637310013,
      "latitude": 43.524017085054744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526814": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322309732607903,
      "latitude": 43.52434185401674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322484993867701,
      "latitude": 43.52432403213534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322583614125419,
      "latitude": 43.524218251191776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322729573232291,
      "latitude": 43.524948812570535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322260107623629,
      "latitude": 43.52518889851043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526808": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322053332395599,
      "latitude": 43.52500848680281,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323066481500452,
      "latitude": 43.525258822499154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323078503743482,
      "latitude": 43.525294843034736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323222668112495,
      "latitude": 43.52526078299789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323457242916137,
      "latitude": 43.52580120425285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV083854_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320111399737657,
      "latitude": 43.52594644369358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320751005436964,
      "latitude": 43.52578733328028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320807360330325,
      "latitude": 43.52591572011252,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320873972154422,
      "latitude": 43.525964676167234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320582051825877,
      "latitude": 43.52623437856258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32089180684006,
      "latitude": 43.52624412414551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527363": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321173611746498,
      "latitude": 43.52661087651693,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321421552476607,
      "latitude": 43.5270107907361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320788278706219,
      "latitude": 43.52722788473666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320519480476006,
      "latitude": 43.52626383713507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527354": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320262663593898,
      "latitude": 43.52662101839177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319771804711133,
      "latitude": 43.52679579137047,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527356": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319606485595762,
      "latitude": 43.526889571762155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319857445444309,
      "latitude": 43.527252567817264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320007200900849,
      "latitude": 43.52767316844555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32046910180526,
      "latitude": 43.527471148165205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320066759161479,
      "latitude": 43.52613240194447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3198773472469,
      "latitude": 43.52620439322134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.31983948254005,
      "latitude": 43.526156021856224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319835758066665,
      "latitude": 43.52633683765425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319289020451867,
      "latitude": 43.526417047920106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319055172767116,
      "latitude": 43.52647384252943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319124352661851,
      "latitude": 43.526580393116284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319051540381474,
      "latitude": 43.52661050935104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319351809704736,
      "latitude": 43.5266300029904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319368463317533,
      "latitude": 43.52668816055467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319016372733377,
      "latitude": 43.526423223991365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527350": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319244241824589,
      "latitude": 43.52636433281931,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320031351775227,
      "latitude": 43.52608684910637,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV072629_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319374302706894,
      "latitude": 43.524456518060866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319754620343487,
      "latitude": 43.52508234180231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320395809078519,
      "latitude": 43.52529625708455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320131772679092,
      "latitude": 43.52566784070589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320349395756803,
      "latitude": 43.52560417696877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320260862856609,
      "latitude": 43.525482794375826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319803931850087,
      "latitude": 43.52581730965645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319699384228499,
      "latitude": 43.52567548047765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319909602957903,
      "latitude": 43.52503601137905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.31931315273586,
      "latitude": 43.525228977230654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319238275127844,
      "latitude": 43.525164995021406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319099912474891,
      "latitude": 43.52531151035948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319042993666592,
      "latitude": 43.525233064539485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318603062648702,
      "latitude": 43.52540490541087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318500509171168,
      "latitude": 43.52547925017155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318606105876855,
      "latitude": 43.52562302286845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318791581701493,
      "latitude": 43.52554175691946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319024132358002,
      "latitude": 43.52578714173443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318827984159229,
      "latitude": 43.52602299380955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318936112735722,
      "latitude": 43.52616966630875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319094178765331,
      "latitude": 43.52601907636346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.31929078355677,
      "latitude": 43.52594343314371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319552561169181,
      "latitude": 43.52480261458521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319144824988925,
      "latitude": 43.52477194308899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319239364932095,
      "latitude": 43.52430468601409,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318997944843521,
      "latitude": 43.52395143239636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318756687993928,
      "latitude": 43.52358918271105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318560592389668,
      "latitude": 43.52448515119953,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.317994354061613,
      "latitude": 43.52431801445473,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.317616422654607,
      "latitude": 43.523990532917075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318321174683805,
      "latitude": 43.52401488912533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318606953319803,
      "latitude": 43.52460423200848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318259594095706,
      "latitude": 43.52472549599385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318119087135349,
      "latitude": 43.52498528555167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV033493_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321256859634944,
      "latitude": 43.52469030567031,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526753": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321226295977003,
      "latitude": 43.52472875715874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320677951389792,
      "latitude": 43.524385581144244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320706085067075,
      "latitude": 43.52438237645666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321425706460876,
      "latitude": 43.52505719001648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321585123743128,
      "latitude": 43.52530625866019,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526748": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321294084550976,
      "latitude": 43.525592095813415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320766423027921,
      "latitude": 43.52538292130391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV053751_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319380912973421,
      "latitude": 43.53405056252226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319357840390397,
      "latitude": 43.53417097608816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319743945500266,
      "latitude": 43.53402141756077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320365569338505,
      "latitude": 43.53457612649982,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320480287187798,
      "latitude": 43.533649954339026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320944523675831,
      "latitude": 43.533416466876645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32066173136148,
      "latitude": 43.5338946311522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318872136330889,
      "latitude": 43.53435565533131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318911228851231,
      "latitude": 43.534628699568884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319252132384968,
      "latitude": 43.53503483623052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.31889182134442,
      "latitude": 43.53465289272466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.318035069472917,
      "latitude": 43.53468299643526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3174473002256,
      "latitude": 43.53490274941744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.317909588319421,
      "latitude": 43.53551274770607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV050657_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326541375121998,
      "latitude": 43.530823605788555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326990666067241,
      "latitude": 43.530593557781565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326444689675648,
      "latitude": 43.53068770768992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326218060140995,
      "latitude": 43.530919738448674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328111763901921,
      "latitude": 43.530144460268374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328149185749137,
      "latitude": 43.53012678849508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32769800100745,
      "latitude": 43.52973568628255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327150389304165,
      "latitude": 43.529300016195556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3272794302665,
      "latitude": 43.52944834104099,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326624477193738,
      "latitude": 43.52971615812752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326808613342906,
      "latitude": 43.52891756421209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326334984386385,
      "latitude": 43.528391217288075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326104054909475,
      "latitude": 43.5281461059736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325927684418375,
      "latitude": 43.52833356622369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325753590335072,
      "latitude": 43.52838602722071,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325365848152454,
      "latitude": 43.528634613405806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325236268132462,
      "latitude": 43.52751720379312,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32814909886182,
      "latitude": 43.529397630778995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326192707631666,
      "latitude": 43.53095551687483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324980482873076,
      "latitude": 43.531450596774796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32424133329587,
      "latitude": 43.53177255613867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32412788760188,
      "latitude": 43.5316031974129,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322111703404071,
      "latitude": 43.52865048287646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321906440213027,
      "latitude": 43.52835157560028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321435763910487,
      "latitude": 43.52765419873923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324241687126694,
      "latitude": 43.531834847667696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323201170262616,
      "latitude": 43.53226105055335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322040427810264,
      "latitude": 43.532853780155044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320963252676332,
      "latitude": 43.53340673803139,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328062283502733,
      "latitude": 43.53014402505604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328517882316191,
      "latitude": 43.530274114288865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328779931422861,
      "latitude": 43.53014141434877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329114088306151,
      "latitude": 43.53013539193838,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3292834992815,
      "latitude": 43.530361946719566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329570287019802,
      "latitude": 43.530229475663084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329648300973624,
      "latitude": 43.53000512131574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329528833422683,
      "latitude": 43.5297519965926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329883496711936,
      "latitude": 43.529998209513224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328954784710394,
      "latitude": 43.53004395165305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327969395642753,
      "latitude": 43.529783108886846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328255731555724,
      "latitude": 43.52967764662919,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328654769949411,
      "latitude": 43.529492153491155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328829633818152,
      "latitude": 43.529394691164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328721777782624,
      "latitude": 43.52918668676925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329058211404661,
      "latitude": 43.52904565654472,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329215987035381,
      "latitude": 43.52922709891389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3258099570232798,
      "latitude": 43.53091321628784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2157410": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325700881474496,
      "latitude": 43.53075945582734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2157411": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325483905192592,
      "latitude": 43.5305310656268,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2157412": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325155692528724,
      "latitude": 43.53067774373355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2157413": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324916549264362,
      "latitude": 43.53081527858923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2157414": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325184402778336,
      "latitude": 43.53077400653407,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2157408": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3245086249859155,
      "latitude": 43.531008472285805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2157409": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324555947748462,
      "latitude": 43.53114433645885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325811526614291,
      "latitude": 43.53093575238839,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV059130_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329953083530623,
      "latitude": 43.53174521723993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329791054532564,
      "latitude": 43.53181579178856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330021903855423,
      "latitude": 43.53133173710026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328993243248221,
      "latitude": 43.53216876711316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330705404922115,
      "latitude": 43.53262510771385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330754290627489,
      "latitude": 43.53266154285999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329431425947061,
      "latitude": 43.53333392357435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329492980957507,
      "latitude": 43.533352474121074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331034277851529,
      "latitude": 43.53293409316397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331180473292313,
      "latitude": 43.533070421310434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331467270210496,
      "latitude": 43.532937944930595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527089": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331645158533816,
      "latitude": 43.532660463380225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332143498313113,
      "latitude": 43.53120386392944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331268584315654,
      "latitude": 43.53298118898573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331975095265352,
      "latitude": 43.53290644858405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332587160231712,
      "latitude": 43.53329896651694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332901881840006,
      "latitude": 43.53297768831384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333427963676831,
      "latitude": 43.53259527611986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329438954544134,
      "latitude": 43.53141656934382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331268279870099,
      "latitude": 43.53299918950677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332011909303092,
      "latitude": 43.532924776477245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332763232588504,
      "latitude": 43.533129495304536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332754941042122,
      "latitude": 43.53288636848238,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333217195225321,
      "latitude": 43.53262040811971,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333467037671748,
      "latitude": 43.53247859494341,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333498412044309,
      "latitude": 43.53208278600374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329778982918889,
      "latitude": 43.53179767588203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329523589204601,
      "latitude": 43.531534349020596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32938089119532,
      "latitude": 43.53119099948407,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329272103222484,
      "latitude": 43.531268828974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328656545234878,
      "latitude": 43.531648794541816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328903582199596,
      "latitude": 43.53088067792863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328173779256895,
      "latitude": 43.53013601536465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329265058423937,
      "latitude": 43.53072186817869,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330185555560588,
      "latitude": 43.5319003183764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330630161238673,
      "latitude": 43.5319492856799,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330715091400545,
      "latitude": 43.53204906385019,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331033106854341,
      "latitude": 43.53226794030196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33131400692536,
      "latitude": 43.53248647926918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV063761_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330164229631675,
      "latitude": 43.5353748954957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527189": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330412275498745,
      "latitude": 43.53534110147296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330940771695947,
      "latitude": 43.53555284361931,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331093285211328,
      "latitude": 43.536049307872275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331579122326768,
      "latitude": 43.53585558670828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331714578315748,
      "latitude": 43.536630957623764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332102638942572,
      "latitude": 43.53636434638471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332056453428114,
      "latitude": 43.536904054838125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332506086206592,
      "latitude": 43.536655991304684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330969783662809,
      "latitude": 43.53499406499297,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331569645924749,
      "latitude": 43.53494629590918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332168618380852,
      "latitude": 43.534645551138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332604189762599,
      "latitude": 43.53449638005494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331776834899491,
      "latitude": 43.53366085265977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331218188056434,
      "latitude": 43.53303475678289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331193142205349,
      "latitude": 43.533052535919204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332838473173067,
      "latitude": 43.53476387201274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333078230771625,
      "latitude": 43.53500470142101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527185": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332245840515554,
      "latitude": 43.53520727741137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331950027967704,
      "latitude": 43.53538398418915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330682665705247,
      "latitude": 43.534713367346576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330073476254157,
      "latitude": 43.5341498194469,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329650424356561,
      "latitude": 43.53429009089145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330126254117422,
      "latitude": 43.53469041278894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330090002306715,
      "latitude": 43.53537423958588,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329842419563189,
      "latitude": 43.535381036593705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV121581_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335449534466305,
      "latitude": 43.537206030997055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527544": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335102505113694,
      "latitude": 43.53784385300487,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334971393764396,
      "latitude": 43.53807275348345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335267945614219,
      "latitude": 43.53772938522867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33517102423267,
      "latitude": 43.537214000658096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334914668933079,
      "latitude": 43.53731905015672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334296029496335,
      "latitude": 43.537456968499235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335773739388211,
      "latitude": 43.537567198889995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV060719_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331514880756206,
      "latitude": 43.538942696197445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331368231460993,
      "latitude": 43.53883336446523,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331951691236742,
      "latitude": 43.53872152469589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332326804374936,
      "latitude": 43.53834317576053,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33168726725718,
      "latitude": 43.53796211131312,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33242608248441,
      "latitude": 43.53847368234524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333262722309257,
      "latitude": 43.53802200774137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333737393423613,
      "latitude": 43.53775615906591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333527072998657,
      "latitude": 43.53779691765421,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3333672691896856,
      "latitude": 43.53779495224643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2176842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332794121368019,
      "latitude": 43.53726659658987,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333309223635932,
      "latitude": 43.53782315281774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33305950037813,
      "latitude": 43.53769594094135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334222232792139,
      "latitude": 43.537446405441656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334216581574061,
      "latitude": 43.53743964776943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334309732351394,
      "latitude": 43.53730130283632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33390995847928,
      "latitude": 43.53688337831035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3339454556144,
      "latitude": 43.53746677381663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334612941833154,
      "latitude": 43.53719678840686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334223388162993,
      "latitude": 43.53829157901444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330881466751991,
      "latitude": 43.539081096066646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329770020310733,
      "latitude": 43.5396833418359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV135277_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32878397712583,
      "latitude": 43.54165500230261,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329101269535935,
      "latitude": 43.54191888312654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330494362915206,
      "latitude": 43.542821582926805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527655": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330440755869117,
      "latitude": 43.54280297214049,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330121829482016,
      "latitude": 43.542969851600944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330531919729679,
      "latitude": 43.54334521179889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330969524416054,
      "latitude": 43.543774396809745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527657": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329685734535773,
      "latitude": 43.543220379191396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330903092734757,
      "latitude": 43.544419468883916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527659": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328180479246283,
      "latitude": 43.544314732505896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328514965495057,
      "latitude": 43.544110630450724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329035839982008,
      "latitude": 43.544579295422636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527664": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329208163094516,
      "latitude": 43.54451496494121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326907569047938,
      "latitude": 43.54505002644301,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326208261087001,
      "latitude": 43.545421866331495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527667": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33059492018475,
      "latitude": 43.54272885297837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527669": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330655269561863,
      "latitude": 43.542745594013574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331301455990173,
      "latitude": 43.5433229682978,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527668": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331409587312372,
      "latitude": 43.5422634943979,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330876507115848,
      "latitude": 43.542541418836144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527652": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331223880805241,
      "latitude": 43.54222246004154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330657867791426,
      "latitude": 43.54202772565385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527653": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331477637947944,
      "latitude": 43.54206518163299,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330913022391109,
      "latitude": 43.54257774789596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331553263002117,
      "latitude": 43.543213578841225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527651": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331756563225724,
      "latitude": 43.5434143270762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328597014738418,
      "latitude": 43.54173434945035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328058221760567,
      "latitude": 43.54231429324148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527630": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328012679567708,
      "latitude": 43.54228616608181,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328073826771258,
      "latitude": 43.54219048179763,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328151388408359,
      "latitude": 43.54201889207425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32806259997356,
      "latitude": 43.54192360525918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327916409629407,
      "latitude": 43.541760936529606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327759658393027,
      "latitude": 43.54159182324518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527631": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328013546087323,
      "latitude": 43.54232735841134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527632": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327706991287331,
      "latitude": 43.542410566620156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527635": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326890198104214,
      "latitude": 43.54284057184228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527636": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326704536411968,
      "latitude": 43.54288931395701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326322772086261,
      "latitude": 43.54238180686174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327918849182162,
      "latitude": 43.54232243823617,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527634": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327750899326443,
      "latitude": 43.54082717313607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV060724_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327486131557576,
      "latitude": 43.543105354716246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327775893903342,
      "latitude": 43.54287478926589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327984483483661,
      "latitude": 43.54276051925089,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329139854197618,
      "latitude": 43.542770153144694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329062380016337,
      "latitude": 43.54296211189425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329012352776803,
      "latitude": 43.543066987677975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328743591495731,
      "latitude": 43.543226628234656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328946891767881,
      "latitude": 43.54327974948032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328523158458096,
      "latitude": 43.54251866809825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328756181722661,
      "latitude": 43.54242352705121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329230132085739,
      "latitude": 43.542406377269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329187862783186,
      "latitude": 43.54256533593825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329366604316287,
      "latitude": 43.54275326701369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329466450093283,
      "latitude": 43.542776659879095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32963633561394,
      "latitude": 43.54268275271037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329903567222925,
      "latitude": 43.54261311326926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329686420909352,
      "latitude": 43.54235372787265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327110250680108,
      "latitude": 43.543233430144596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326893974482504,
      "latitude": 43.543362933716026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327323648598771,
      "latitude": 43.54334785899685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327178450438124,
      "latitude": 43.543422596687506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32677417343073,
      "latitude": 43.54347300753653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326921608725937,
      "latitude": 43.54360935400583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327048832119242,
      "latitude": 43.543770723463304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327127115523021,
      "latitude": 43.54389835174429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326663569649523,
      "latitude": 43.54357373854442,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326273095660473,
      "latitude": 43.54368547780788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327904081784216,
      "latitude": 43.54309003333908,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327998027569479,
      "latitude": 43.54309627676707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328137966850499,
      "latitude": 43.543310866332845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3282796413439,
      "latitude": 43.54334814228626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32859068066366,
      "latitude": 43.54361736846177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328277625398098,
      "latitude": 43.54368839257549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328187184694449,
      "latitude": 43.54376770557413,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32815588047662,
      "latitude": 43.54393666252667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327997549257142,
      "latitude": 43.54385873865788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326152729359082,
      "latitude": 43.54385183929526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32682963921087,
      "latitude": 43.544365594938874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32704077277719,
      "latitude": 43.54454122244313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327518550839048,
      "latitude": 43.544265100423225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326004185517666,
      "latitude": 43.5432181599584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325795347531659,
      "latitude": 43.54300264407743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325684244498368,
      "latitude": 43.54289348417318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325588628773337,
      "latitude": 43.54278686002865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325496128872064,
      "latitude": 43.542682233408776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32534426979471,
      "latitude": 43.54264671899625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV013024_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329017421468085,
      "latitude": 43.543793853674956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328954932625087,
      "latitude": 43.54397257777173,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526534": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329176810154587,
      "latitude": 43.54415934783513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329594906678996,
      "latitude": 43.54410179427418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526535": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329411305940828,
      "latitude": 43.54437760422813,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329639900748935,
      "latitude": 43.54459144579658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329890720816412,
      "latitude": 43.5449030708603,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329545106666773,
      "latitude": 43.54494079928288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329199799260156,
      "latitude": 43.545097013025256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV013659_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331773995730243,
      "latitude": 43.54709179296765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526587": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331310735577214,
      "latitude": 43.5466735889926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332108847431104,
      "latitude": 43.547049759609685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332235006189105,
      "latitude": 43.54690685055375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332474346163609,
      "latitude": 43.546656918501334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332218727882162,
      "latitude": 43.54640259089006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526585": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331549047293232,
      "latitude": 43.545748503192485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526576": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332750956826215,
      "latitude": 43.54639831716447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333104225618768,
      "latitude": 43.54599635427269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333197648183872,
      "latitude": 43.54596867548317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333597647101147,
      "latitude": 43.546247648247565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333818753997357,
      "latitude": 43.54654722270129,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526578": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333522217925915,
      "latitude": 43.54542393558918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333057746443771,
      "latitude": 43.54581590504398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332528235287679,
      "latitude": 43.54565817370174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331869053974804,
      "latitude": 43.54732668758325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331772302633273,
      "latitude": 43.547928965211916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331605688318317,
      "latitude": 43.548269563669855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331266748796584,
      "latitude": 43.54855461027866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330118762123167,
      "latitude": 43.54911153026339,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330411512087921,
      "latitude": 43.54936619130208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330728403801199,
      "latitude": 43.549657074604625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328999591708773,
      "latitude": 43.549425645302094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328665832546311,
      "latitude": 43.54956728797866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328438639921161,
      "latitude": 43.54966369749782,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327963845419694,
      "latitude": 43.54992952543567,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327551682899186,
      "latitude": 43.55015089604457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328499295958739,
      "latitude": 43.54973625109126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328411460093703,
      "latitude": 43.54980749058187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329117402024481,
      "latitude": 43.54999975848752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332096321578966,
      "latitude": 43.547058649381164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331881433854956,
      "latitude": 43.54732680274991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526549": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33178468280163,
      "latitude": 43.54792907140287,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331266590275265,
      "latitude": 43.54856361508529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331016830710774,
      "latitude": 43.54869642019386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330504530412065,
      "latitude": 43.54825077281804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331571114036194,
      "latitude": 43.54885438061156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331516231219917,
      "latitude": 43.54770164133281,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332354199802167,
      "latitude": 43.54791613112489,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332108701401576,
      "latitude": 43.54705876452181,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526544": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329985633472018,
      "latitude": 43.54532505661601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3322470773974073,
      "latitude": 43.54691045925454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2073117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332712245872397,
      "latitude": 43.54645365327606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2146701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332758116103646,
      "latitude": 43.54667925875214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2146702": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3330477742937734,
      "latitude": 43.54695159486104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2146703": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333325452478362,
      "latitude": 43.54699159742272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV042955_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.337203827238116,
      "latitude": 43.551654382737695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.337372681363692,
      "latitude": 43.551919635276704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335821459469353,
      "latitude": 43.55108045152834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33608636024662,
      "latitude": 43.550460752562515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336304302992976,
      "latitude": 43.54994929604398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33720408542953,
      "latitude": 43.54840415045362,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333292365413501,
      "latitude": 43.550273971109696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336718187208416,
      "latitude": 43.55160868570916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336213902236627,
      "latitude": 43.551641138022134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336276467269208,
      "latitude": 43.55226642381585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.337106931326121,
      "latitude": 43.55167603783618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336300890523172,
      "latitude": 43.551250322637074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336241053388513,
      "latitude": 43.55121714087123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV134838_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334941344771696,
      "latitude": 43.55273980693894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334622235022927,
      "latitude": 43.552771766875935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334746408734536,
      "latitude": 43.55288746597295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334595511015829,
      "latitude": 43.55279037648634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334560052564479,
      "latitude": 43.55284191919994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332889222513724,
      "latitude": 43.55296788239511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334270612215122,
      "latitude": 43.55319928829848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334473455236233,
      "latitude": 43.553651180386716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335557216504507,
      "latitude": 43.554493459909125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33532857943085,
      "latitude": 43.55462106052292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3350674165646,
      "latitude": 43.55476818738773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335835787357482,
      "latitude": 43.55471106928508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336027635520714,
      "latitude": 43.55500713388908,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335336933390542,
      "latitude": 43.55515675337321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33502534609921,
      "latitude": 43.555285427123465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335031078572975,
      "latitude": 43.55538630257042,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335226764653017,
      "latitude": 43.55545284192724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336396448505403,
      "latitude": 43.55508331023036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336777988860881,
      "latitude": 43.55528742635505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.337121066424845,
      "latitude": 43.5555235702643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33480047518705,
      "latitude": 43.552600844237354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335229217775954,
      "latitude": 43.552127530769795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335493498241501,
      "latitude": 43.55171938499085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335802428956143,
      "latitude": 43.55108111111114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335215687772501,
      "latitude": 43.5524776534285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335892187454484,
      "latitude": 43.55325935523802,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335900362467617,
      "latitude": 43.55312360830456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335722856596785,
      "latitude": 43.55299608208274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527597": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335806387827825,
      "latitude": 43.55320053163811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335870259334128,
      "latitude": 43.55310304274685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527599": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336169249663892,
      "latitude": 43.55346757478243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336066266071701,
      "latitude": 43.55324328781586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336463644793666,
      "latitude": 43.55370307192456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335208697459867,
      "latitude": 43.552483035547546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527587": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335852118730779,
      "latitude": 43.552473934377474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527589": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33611359175237,
      "latitude": 43.55261874969404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336011556949976,
      "latitude": 43.55268318562596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527591": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.336516079882829,
      "latitude": 43.552826790704046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33617926462476,
      "latitude": 43.552770370863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335812627576741,
      "latitude": 43.55258148233017,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527588": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33597299723915,
      "latitude": 43.552662829390094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335221679873866,
      "latitude": 43.55247352042045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335362084701812,
      "latitude": 43.5525206175368,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335471595323105,
      "latitude": 43.55236321334767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335229748525801,
      "latitude": 43.55267656065372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335327820004958,
      "latitude": 43.55287062900198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33563257488144,
      "latitude": 43.55305339098618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV133652_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327612109397826,
      "latitude": 43.55192483082645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327512336998077,
      "latitude": 43.551969856121026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32755966814653,
      "latitude": 43.55180554211945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32703130169217,
      "latitude": 43.55231124125752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326687681884669,
      "latitude": 43.5522838683291,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326330438174624,
      "latitude": 43.552183453473305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527576": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327130287090006,
      "latitude": 43.55209337228973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328379303507055,
      "latitude": 43.552592035278366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328299083751089,
      "latitude": 43.552696423059515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32840990943582,
      "latitude": 43.55261475584941,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330569731113476,
      "latitude": 43.5543078938502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330039393843974,
      "latitude": 43.5544166018379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329695395545761,
      "latitude": 43.554631381184535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32939337441981,
      "latitude": 43.554851943932256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329539798698396,
      "latitude": 43.555344756419004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328274877321787,
      "latitude": 43.55274591159677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327947906964076,
      "latitude": 43.55294419761467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327600618433242,
      "latitude": 43.55320395293701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327839319831176,
      "latitude": 43.55202948299496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328006952503368,
      "latitude": 43.55199766576304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327854860149919,
      "latitude": 43.5520620220904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32792651658118,
      "latitude": 43.55214368517047,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327591857729059,
      "latitude": 43.55143854359661,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326982826397347,
      "latitude": 43.55085697915321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326610845490074,
      "latitude": 43.55069382379355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325493895935596,
      "latitude": 43.551006665806604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328457765511146,
      "latitude": 43.55249409365787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328714527235194,
      "latitude": 43.552314538944216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527549": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328765914995258,
      "latitude": 43.55212956211936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV022567_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325313170645458,
      "latitude": 43.5537137094324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526651": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325658315354021,
      "latitude": 43.553797808461646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326561528211274,
      "latitude": 43.554336687637054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327435149456106,
      "latitude": 43.554857899385816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526667": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328220210694065,
      "latitude": 43.55527899203501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526668": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328915021353174,
      "latitude": 43.55591532628637,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526671": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.329447471644449,
      "latitude": 43.55553568018044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526669": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.328672242780881,
      "latitude": 43.55615463242155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.327973338963737,
      "latitude": 43.556645605797456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526664": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325768554263256,
      "latitude": 43.55495115625013,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325326175602437,
      "latitude": 43.55528855530215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526652": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324985411291821,
      "latitude": 43.55339335154679,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526655": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32499156991924,
      "latitude": 43.55334777537683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325415793073427,
      "latitude": 43.55271168746257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526657": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325668454338491,
      "latitude": 43.55251723474744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325873932120469,
      "latitude": 43.55243577284167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526659": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324440753420334,
      "latitude": 43.55306527083659,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324515667323066,
      "latitude": 43.55290645660197,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324874534929519,
      "latitude": 43.55251839413676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324942405224586,
      "latitude": 43.55246756258218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526653": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324837375756855,
      "latitude": 43.553304364567055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323758399039449,
      "latitude": 43.55270058110333,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325686963891294,
      "latitude": 43.55378726359918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.326138441868156,
      "latitude": 43.55343841667406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.325707203418307,
      "latitude": 43.55383425536217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324691548750072,
      "latitude": 43.55460835016404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.324630732953228,
      "latitude": 43.554544790009295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323927034862553,
      "latitude": 43.555168638707634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323601146832643,
      "latitude": 43.555408772210214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32329970012357,
      "latitude": 43.555667128794646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV046689_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323068952421379,
      "latitude": 43.55581641797979,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1526858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322173919458322,
      "latitude": 43.55469932825313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32218517894124,
      "latitude": 43.554691641083245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322750679194545,
      "latitude": 43.55429216850634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323288658291075,
      "latitude": 43.553925593040404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321894004918239,
      "latitude": 43.55455118652304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321453858447966,
      "latitude": 43.55430028443473,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.32139559397345,
      "latitude": 43.55428182304355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321614099316659,
      "latitude": 43.55437898231106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321770998979561,
      "latitude": 43.554270187301086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322197761135853,
      "latitude": 43.553972924126825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322513835319888,
      "latitude": 43.553695149664755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322747110732167,
      "latitude": 43.55368082787103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320972658514189,
      "latitude": 43.55386325910679,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320578385690155,
      "latitude": 43.553595590089934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320005778174258,
      "latitude": 43.55330946012527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319925472751489,
      "latitude": 43.553169231972355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319355353534682,
      "latitude": 43.552876344784195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320124234940496,
      "latitude": 43.55344065442608,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321132483276429,
      "latitude": 43.554524013078776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.321073549599006,
      "latitude": 43.554507037289106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320039697530604,
      "latitude": 43.55406574528875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319973484107158,
      "latitude": 43.554121730826736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319713897336678,
      "latitude": 43.55397488032008,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320790007371184,
      "latitude": 43.55476242713247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.320488118463778,
      "latitude": 43.55499093029666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.319735107082416,
      "latitude": 43.554460568452015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323120780119799,
      "latitude": 43.555269440784436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322544915206195,
      "latitude": 43.55492220870448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.323121234711922,
      "latitude": 43.55524243501198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1526855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.322832910796806,
      "latitude": 43.554726745544464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV064376_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332433419103997,
      "latitude": 43.555730554977785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1527250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332772845359182,
      "latitude": 43.555418497276335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333003776881858,
      "latitude": 43.554934436309665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333166536749573,
      "latitude": 43.55500510474366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334112132199939,
      "latitude": 43.555629074294394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333410207380403,
      "latitude": 43.554316910335764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333865838536284,
      "latitude": 43.55371781664676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334238887027665,
      "latitude": 43.55324581412788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332765000537758,
      "latitude": 43.55588652881979,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333033191312041,
      "latitude": 43.55613196706502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333679157816625,
      "latitude": 43.55673182730035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334090134152828,
      "latitude": 43.55732059576277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334437435540958,
      "latitude": 43.558016821297215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334725273477664,
      "latitude": 43.55856849184007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33485624065786,
      "latitude": 43.55839069404376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335298531362731,
      "latitude": 43.55907767714584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334691189484274,
      "latitude": 43.55698204386219,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.335348924239949,
      "latitude": 43.55658457415916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333217908225233,
      "latitude": 43.55766394255093,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332326673146539,
      "latitude": 43.558440273391696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.333718089726479,
      "latitude": 43.55810046945276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.334095877113686,
      "latitude": 43.55845489107646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332690111754698,
      "latitude": 43.557398205356264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3321386070071,
      "latitude": 43.55780739733206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331574553477716,
      "latitude": 43.558225485289874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33103586598646,
      "latitude": 43.558607781233476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331351370079941,
      "latitude": 43.554860359190876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331219549127117,
      "latitude": 43.554160629875184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331269770187943,
      "latitude": 43.55411877118917,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330903776503082,
      "latitude": 43.55358080043957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331102169197513,
      "latitude": 43.5533386050032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331599646090386,
      "latitude": 43.5538597408231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331932418150564,
      "latitude": 43.55379697891292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33215937440135,
      "latitude": 43.553622558619914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.332152222097912,
      "latitude": 43.55625917938766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331691136019216,
      "latitude": 43.55644412283767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331690410308913,
      "latitude": 43.55636456909927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527207": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33165293344636,
      "latitude": 43.55635004580341,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.330916192428135,
      "latitude": 43.55623848374826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.331686466329421,
      "latitude": 43.55596014616228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3316527780595724,
      "latitude": 43.55609237507274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2109293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3312979552693684,
      "latitude": 43.55602285621242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2109294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.3309122240735,
      "latitude": 43.55602943149212,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.33168260841766,
      "latitude": 43.555722889575215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1527212": {
