{
  "bus": {
    "76_SALAN": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.0031740701175154,
      "latitude": 42.78800977766159,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus083068": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.998710240483613,
      "latitude": 42.78667355235515,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV116110": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.999993232713349,
      "latitude": 42.78676357890921,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV116110_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.999993232713349,
      "latitude": 42.78676357890921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1018330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.9999577887203,
      "latitude": 42.786785291964414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.99938069256957,
      "latitude": 42.78595386539634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.998365477679089,
      "latitude": 42.78524013263923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.998112445061589,
      "latitude": 42.78557594160208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.997802804754195,
      "latitude": 42.7860935115108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.001376933543309,
      "latitude": 42.787985126568024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus083069": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.994565686493408,
      "latitude": 42.786232213527256,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV129880": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.995209704168733,
      "latitude": 42.786044303553965,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV115988": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.99688076723329,
      "latitude": 42.79248084357044,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV006291": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.989515755901745,
      "latitude": 42.795655411955394,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV110131": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.996995778170464,
      "latitude": 42.79248050144515,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV115988_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.99688076723329,
      "latitude": 42.79248084357044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1018314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.997044734569082,
      "latitude": 42.79412511863641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.996510307992243,
      "latitude": 42.79584707194628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.995913708205745,
      "latitude": 42.79660926027901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.996835007063107,
      "latitude": 42.79703586634714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.99550384984336,
      "latitude": 42.797133715928624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.995534929537664,
      "latitude": 42.797745585544085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.994013958942503,
      "latitude": 42.79944647338411,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.993242544301219,
      "latitude": 42.799507888526044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.993037813153897,
      "latitude": 42.799526695993286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.992633859591904,
      "latitude": 42.799544569961036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.99281776017663,
      "latitude": 42.79903029551425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.991876821079674,
      "latitude": 42.797282900460424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.991333364860019,
      "latitude": 42.79676488468306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.994043374145593,
      "latitude": 42.799905341581734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.995335811889895,
      "latitude": 42.795163529915094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.996689668948533,
      "latitude": 42.791395112331884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.99577535972442,
      "latitude": 42.790437278969776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.995343604489785,
      "latitude": 42.79024906152872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.997066353512039,
      "latitude": 42.789857959209506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.997460793565645,
      "latitude": 42.79130947715912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus083070": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.991081023893496,
      "latitude": 42.78635563622755,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV128570": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.992079933625951,
      "latitude": 42.78748107791483,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV128570_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.992079933625951,
      "latitude": 42.78748107791483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1018341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.992085879741651,
      "latitude": 42.78744938112534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.992246910876903,
      "latitude": 42.78814425648354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus083071": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.981029158544448,
      "latitude": 42.787629162102036,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV145142": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.981314279292936,
      "latitude": 42.788105500148745,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV145142_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.981314279292936,
      "latitude": 42.788105500148745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1018343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.981580845533096,
      "latitude": 42.788376934429074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.983221756951352,
      "latitude": 42.788674769442665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.984062742244058,
      "latitude": 42.789134318652344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.987034944911422,
      "latitude": 42.78802061317823,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.987949645402047,
      "latitude": 42.788089618672856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018350": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.986350819202165,
      "latitude": 42.78721278734183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.983417912559361,
      "latitude": 42.78838234368289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.983917135946442,
      "latitude": 42.78794254431342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus083072": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.971803099038861,
      "latitude": 42.7884555595122,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV006293": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.97316250662,
      "latitude": 42.78627736740762,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus083073": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.969375314684993,
      "latitude": 42.789323589940615,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV007408": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.969331249947003,
      "latitude": 42.78946613801713,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus083077": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.966478014643113,
      "latitude": 42.78995575293727,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus083078": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.964658741851808,
      "latitude": 42.79004250313452,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV027188": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.961953765449589,
      "latitude": 42.790360106312214,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus083079": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.960140938562225,
      "latitude": 42.79089260885565,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus083080": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.957986913584755,
      "latitude": 42.79108543794259,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV027188_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.961953765449589,
      "latitude": 42.790360106312214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1018271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.961935821403054,
      "latitude": 42.790312123508976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.962491215433856,
      "latitude": 42.79044783778004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.96268916461627,
      "latitude": 42.790111402769305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.963193325414501,
      "latitude": 42.78993658542211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.964200348885855,
      "latitude": 42.78993201714644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.963991397243097,
      "latitude": 42.7902324043008,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.963616450036345,
      "latitude": 42.790364038442334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.963045192946542,
      "latitude": 42.79056845933517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.963449446332074,
      "latitude": 42.79052134337924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.963686924498889,
      "latitude": 42.78938085321108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.963780734751647,
      "latitude": 42.789002858428255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.962684757966181,
      "latitude": 42.78959151697324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.962442855048346,
      "latitude": 42.789754602865116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.962943330471305,
      "latitude": 42.791137585957046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.963387769811373,
      "latitude": 42.79097758685459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.963655859569457,
      "latitude": 42.79087780046065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.9641513589536435,
      "latitude": 42.790704610045644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2076477": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.964241893584582,
      "latitude": 42.79067410682673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2056221": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.96447364300919,
      "latitude": 42.790707523089836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus2056222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.964593504355401,
      "latitude": 42.79044715050188,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.961221238984145,
      "latitude": 42.79067002493393,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.960638394707502,
      "latitude": 42.790766550134826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.962028836401197,
      "latitude": 42.790776047627055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.962857659806782,
      "latitude": 42.791445781497465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.963252891818326,
      "latitude": 42.79172557080882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.961864824723078,
      "latitude": 42.79043556938124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.961841663388336,
      "latitude": 42.790618472465106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.961486117959443,
      "latitude": 42.79122596851405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.961471076980051,
      "latitude": 42.79131155282519,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.95899212167915,
      "latitude": 42.79390335544153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.959722428918582,
      "latitude": 42.7981228447845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.961333198079242,
      "latitude": 42.80012570398337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.95849821606757,
      "latitude": 42.79412222069806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.95846990651321,
      "latitude": 42.794102580742035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVBus083074": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.969555713218016,
      "latitude": 42.789682371891104,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus083075": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.970743045481356,
      "latitude": 42.79140161112265,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV131480": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.971083029641409,
      "latitude": 42.79130428059384,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVBus083076": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.971175646804097,
      "latitude": 42.79218293780274,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV013781": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.970354927020936,
      "latitude": 42.79147338564055,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV013781_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.970354927020936,
      "latitude": 42.79147338564055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1018243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.970460995242376,
      "latitude": 42.79147513700173,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.970652456430343,
      "latitude": 42.7917558914573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.970959825002012,
      "latitude": 42.79153412505966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.971260062436645,
      "latitude": 42.791189189627225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.971754066973587,
      "latitude": 42.79296854377416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.969971565691769,
      "latitude": 42.79126849520013,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.969326127103738,
      "latitude": 42.79090084418483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.969065875879898,
      "latitude": 42.79047854846304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.968883119774992,
      "latitude": 42.78990912362885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.969055176409527,
      "latitude": 42.79011257331471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.96899436464031,
      "latitude": 42.791671484932536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.968729227373081,
      "latitude": 42.7918145141356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.968307998404857,
      "latitude": 42.7919292566575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.967422080057418,
      "latitude": 42.791184410359264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.966672927495173,
      "latitude": 42.79038468193894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.967843239546673,
      "latitude": 42.791323484643044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.968583431208577,
      "latitude": 42.79123366935753,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.968413098222624,
      "latitude": 42.790946822732714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.968228173547059,
      "latitude": 42.79069504569719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.969840994734577,
      "latitude": 42.79163826248989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.969545783354145,
      "latitude": 42.79215077126779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.969070965802082,
      "latitude": 42.79301772624657,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.968925933263483,
      "latitude": 42.792714347632966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.968713356625894,
      "latitude": 42.79222793553089,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV052940": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.975176692916715,
      "latitude": 42.79923553664392,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV052940_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.975176692916715,
      "latitude": 42.79923553664392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1018287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.975125944031181,
      "latitude": 42.79915599201076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.974086017217158,
      "latitude": 42.79719243108366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.970085943023718,
      "latitude": 42.80018169467508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018290": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.96851961638006,
      "latitude": 42.80080921328928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.968131880535647,
      "latitude": 42.800614273252506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.965550566400629,
      "latitude": 42.80134063626592,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.976822002171401,
      "latitude": 42.802254522340796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.975261483120331,
      "latitude": 42.802847535599696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.975401349900666,
      "latitude": 42.80332763044386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.975642863839188,
      "latitude": 42.80328672142566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.979367115709685,
      "latitude": 42.801534848366444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.979251937761039,
      "latitude": 42.801190604185244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.975199206352237,
      "latitude": 42.7991600812974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_MVLV062597": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.972322114363303,
      "latitude": 42.788821853674584,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "76_MVLV062597_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.972322114363303,
      "latitude": 42.788821853674584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "76_LVBus1018301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.973336973703288,
      "latitude": 42.788236704674794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.972630123163014,
      "latitude": 42.787254234464534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.972546095833326,
      "latitude": 42.787165600617996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.975918488778688,
      "latitude": 42.78779367330756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.975657281606229,
      "latitude": 42.78747473421594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "76_LVBus1018303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.97614263974369,
      "latitude": 42.78807501186023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "76_357783": {
      "bus_from": "76_SALAN",
      "bus_to": "76_MVBus083068",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 684.8333910998546,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_81767": {
      "bus_from": "76_MVBus083068",
      "bus_to": "76_MVLV116110",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 135.15618963563332,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0205122": {
      "bus_from": "76_MVLV116110_LV",
      "bus_to": "76_LVBus1018330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.070190344980038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0460976": {
      "bus_from": "76_LVBus1018330",
      "bus_to": "76_LVBus1018331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.75892893963905,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0692513": {
      "bus_from": "76_LVBus1018331",
      "bus_to": "76_LVBus1018334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.1402399653541,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0284158": {
      "bus_from": "76_LVBus1018331",
      "bus_to": "76_LVBus1018332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.94348570267691,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0724687": {
      "bus_from": "76_LVBus1018332",
      "bus_to": "76_LVBus1018333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.83079109222918,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0271858": {
      "bus_from": "76_LVBus1018330",
      "bus_to": "76_LVBus1018335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 182.022954330181,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_175281": {
      "bus_from": "76_MVBus083068",
      "bus_to": "76_MVBus083069",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 346.1064215298201,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "76_334219": {
      "bus_from": "76_MVBus083069",
      "bus_to": "76_MVLV129880",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 63.75023181156247,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_312747": {
      "bus_from": "76_MVLV129880",
      "bus_to": "76_MVLV115988",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 820.0212680023881,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_406342": {
      "bus_from": "76_MVLV115988",
      "bus_to": "76_MVLV006291",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 860.4905016020947,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_292197": {
      "bus_from": "76_MVLV115988",
      "bus_to": "76_MVLV110131",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.416400135021565,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0893578": {
      "bus_from": "76_MVLV115988_LV",
      "bus_to": "76_LVBus1018314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 255.87053838611894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0662088": {
      "bus_from": "76_LVBus1018314",
      "bus_to": "76_LVBus1018315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 223.67500062824053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0368556": {
      "bus_from": "76_LVBus1018315",
      "bus_to": "76_LVBus1018317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.73076679349575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0703681": {
      "bus_from": "76_LVBus1018317",
      "bus_to": "76_LVBus1018328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.03176986099639,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0056941": {
      "bus_from": "76_LVBus1018317",
      "bus_to": "76_LVBus1018318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.22075293208842,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0134132": {
      "bus_from": "76_LVBus1018318",
      "bus_to": "76_LVBus1018327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.01939389620541,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0069463": {
      "bus_from": "76_LVBus1018318",
      "bus_to": "76_LVBus1018319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 284.99776079632164,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0211411": {
      "bus_from": "76_LVBus1018319",
      "bus_to": "76_LVBus1018320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.47626568823719,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0559507": {
      "bus_from": "76_LVBus1018320",
      "bus_to": "76_LVBus1018321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.877963875029142,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0019456": {
      "bus_from": "76_LVBus1018321",
      "bus_to": "76_LVBus1018322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.12787257946767,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0345109": {
      "bus_from": "76_LVBus1018320",
      "bus_to": "76_LVBus1018323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.42337526936238,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0405886": {
      "bus_from": "76_LVBus1018323",
      "bus_to": "76_LVBus1018324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 214.95562873677864,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0691391": {
      "bus_from": "76_LVBus1018324",
      "bus_to": "76_LVBus1018325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.71975310461643,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0079407": {
      "bus_from": "76_LVBus1018319",
      "bus_to": "76_LVBus1018326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.031898146175145,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0056850": {
      "bus_from": "76_LVBus1018315",
      "bus_to": "76_LVBus1018316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.74738439631872,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0958846": {
      "bus_from": "76_MVLV115988_LV",
      "bus_to": "76_LVBus1018308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 130.08719419365323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0404117": {
      "bus_from": "76_LVBus1018308",
      "bus_to": "76_LVBus1018309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.06856804176252,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0566154": {
      "bus_from": "76_LVBus1018309",
      "bus_to": "76_LVBus1018310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.076109621723376,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0261713": {
      "bus_from": "76_LVBus1018309",
      "bus_to": "76_LVBus1018311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.87209255661378,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0145551": {
      "bus_from": "76_LVBus1018308",
      "bus_to": "76_LVBus1018312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.810721245425405,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_13502": {
      "bus_from": "76_MVBus083069",
      "bus_to": "76_MVBus083070",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 285.4558405489469,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_70179": {
      "bus_from": "76_MVBus083070",
      "bus_to": "76_MVLV128570",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 147.88690850833586,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0048776": {
      "bus_from": "76_MVLV128570_LV",
      "bus_to": "76_LVBus1018341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.074374357489749,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0006068": {
      "bus_from": "76_MVLV128570_LV",
      "bus_to": "76_LVBus1018339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.43518427760715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_175369": {
      "bus_from": "76_MVBus083070",
      "bus_to": "76_MVBus083071",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 836.8287194843758,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_133293": {
      "bus_from": "76_MVBus083071",
      "bus_to": "76_MVLV145142",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 58.61345329146264,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch1331048": {
      "bus_from": "76_MVLV145142_LV",
      "bus_to": "76_LVBus1018343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.084566836696624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0717554": {
      "bus_from": "76_LVBus1018343",
      "bus_to": "76_LVBus1018344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.491743368524,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0134471": {
      "bus_from": "76_LVBus1018344",
      "bus_to": "76_LVBus1018347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.68038432254481,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0335717": {
      "bus_from": "76_LVBus1018347",
      "bus_to": "76_LVBus1018348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 350.9743905460952,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0701781": {
      "bus_from": "76_LVBus1018348",
      "bus_to": "76_LVBus1018349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.23296957539374,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0049450": {
      "bus_from": "76_LVBus1018348",
      "bus_to": "76_LVBus1018350",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.76684555942087,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0002844": {
      "bus_from": "76_LVBus1018344",
      "bus_to": "76_LVBus1018345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.83301323698865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0104484": {
      "bus_from": "76_LVBus1018345",
      "bus_to": "76_LVBus1018346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.6822731305257,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_133292": {
      "bus_from": "76_MVBus083071",
      "bus_to": "76_MVBus083072",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 761.1749454890942,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_70328": {
      "bus_from": "76_MVBus083072",
      "bus_to": "76_MVLV006293",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 362.810492320178,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_175379": {
      "bus_from": "76_MVBus083072",
      "bus_to": "76_MVBus083073",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 220.8085493942329,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_366469": {
      "bus_from": "76_MVBus083073",
      "bus_to": "76_MVLV007408",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 17.7903103521986,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_306739": {
      "bus_from": "76_MVLV007408",
      "bus_to": "76_MVBus083077",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 311.01204296538316,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_122685": {
      "bus_from": "76_MVBus083077",
      "bus_to": "76_MVBus083078",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 149.1610997534443,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_378613": {
      "bus_from": "76_MVBus083078",
      "bus_to": "76_MVLV027188",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 383.1058513193414,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_411795": {
      "bus_from": "76_MVLV027188",
      "bus_to": "76_MVBus083079",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 182.74149203161025,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_133294": {
      "bus_from": "76_MVBus083079",
      "bus_to": "76_MVBus083080",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 177.53357520081323,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch1562085": {
      "bus_from": "76_MVLV027188_LV",
      "bus_to": "76_LVBus1018271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.8379056060059553,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1702687": {
      "bus_from": "76_LVBus1018271",
      "bus_to": "76_LVBus1018274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.28914806034054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0979836": {
      "bus_from": "76_LVBus1018274",
      "bus_to": "76_LVBus1018275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.83054407756897,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0864011": {
      "bus_from": "76_LVBus1018275",
      "bus_to": "76_LVBus1018276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.770301348251714,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1104285": {
      "bus_from": "76_LVBus1018276",
      "bus_to": "76_LVBus1018279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.16434760744724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1342979": {
      "bus_from": "76_LVBus1018279",
      "bus_to": "76_LVBus1018280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.41619901496543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1712745": {
      "bus_from": "76_LVBus1018280",
      "bus_to": "76_LVBus1018281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.3966548129227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0848390": {
      "bus_from": "76_LVBus1018281",
      "bus_to": "76_LVBus1018282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.3137614067346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0814015": {
      "bus_from": "76_LVBus1018281",
      "bus_to": "76_LVBus1018283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.90428528421953,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0877668": {
      "bus_from": "76_LVBus1018276",
      "bus_to": "76_LVBus1018277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.8620498576344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1498419": {
      "bus_from": "76_LVBus1018277",
      "bus_to": "76_LVBus1018278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.50017169306208,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0868778": {
      "bus_from": "76_LVBus1018271",
      "bus_to": "76_LVBus1018272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.69079476984287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1357144": {
      "bus_from": "76_LVBus1018272",
      "bus_to": "76_LVBus1018273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.50635015162656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1502210": {
      "bus_from": "76_MVLV027188_LV",
      "bus_to": "76_LVBus1018266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 151.54199290614505,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1391855": {
      "bus_from": "76_LVBus1018266",
      "bus_to": "76_LVBus1018267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.259052263233116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1796832": {
      "bus_from": "76_LVBus1018267",
      "bus_to": "76_LVBus1018268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.087467844670346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1796791": {
      "bus_from": "76_LVBus1018268",
      "bus_to": "76_LVBus1018269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.34585086988679,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1705137": {
      "bus_from": "76_LVBus1018269",
      "bus_to": "76_LVBus2076477",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.691361677422357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0814014": {
      "bus_from": "76_LVBus1018269",
      "bus_to": "76_LVBus2056221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.26054541191361,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1579732": {
      "bus_from": "76_LVBus2056221",
      "bus_to": "76_LVBus2056222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.11379731327018,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1507681": {
      "bus_from": "76_MVLV027188_LV",
      "bus_to": "76_LVBus1018263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.73260368842558,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0856153": {
      "bus_from": "76_LVBus1018263",
      "bus_to": "76_LVBus1018264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.14097450276062,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1382486": {
      "bus_from": "76_MVLV027188_LV",
      "bus_to": "76_LVBus1018259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.94979872791238,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0524365": {
      "bus_from": "76_LVBus1018259",
      "bus_to": "76_LVBus1018260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.31478790857088,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0664744": {
      "bus_from": "76_LVBus1018260",
      "bus_to": "76_LVBus1018261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.85188887070416,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1632553": {
      "bus_from": "76_MVLV027188_LV",
      "bus_to": "76_LVBus1018249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.74868177950248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1209002": {
      "bus_from": "76_LVBus1018249",
      "bus_to": "76_LVBus1018250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.531928602179065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1387744": {
      "bus_from": "76_LVBus1018250",
      "bus_to": "76_LVBus1018251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.92733536896725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1332845": {
      "bus_from": "76_LVBus1018251",
      "bus_to": "76_LVBus1018252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.241268880063638,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0655673": {
      "bus_from": "76_LVBus1018252",
      "bus_to": "76_LVBus1018253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 355.53649360428307,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0590147": {
      "bus_from": "76_LVBus1018253",
      "bus_to": "76_LVBus1018254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 547.9987374650058,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0416100": {
      "bus_from": "76_LVBus1018254",
      "bus_to": "76_LVBus1018255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 259.06380025987835,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0394170": {
      "bus_from": "76_LVBus1018253",
      "bus_to": "76_LVBus1018256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.15862374890993,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1478132": {
      "bus_from": "76_LVBus1018256",
      "bus_to": "76_LVBus1018257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.163926936058673,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_192898": {
      "bus_from": "76_MVLV007408",
      "bus_to": "76_MVBus083074",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 31.921813530697985,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_135449": {
      "bus_from": "76_MVBus083074",
      "bus_to": "76_MVBus083075",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 215.90707694643092,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_252973": {
      "bus_from": "76_MVBus083075",
      "bus_to": "76_MVLV131480",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 40.675904456751425,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_133266": {
      "bus_from": "76_MVBus083075",
      "bus_to": "76_MVBus083076",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 93.73737307277018,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_370629": {
      "bus_from": "76_MVBus083076",
      "bus_to": "76_MVLV013781",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 110.26987860157624,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1637861": {
      "bus_from": "76_MVLV013781_LV",
      "bus_to": "76_LVBus1018243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.692245994562384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1680215": {
      "bus_from": "76_LVBus1018243",
      "bus_to": "76_LVBus1018244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.06065280621784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0445078": {
      "bus_from": "76_LVBus1018244",
      "bus_to": "76_LVBus1018245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.20403050680886,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0414013": {
      "bus_from": "76_LVBus1018245",
      "bus_to": "76_LVBus1018246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.73669323309084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0094028": {
      "bus_from": "76_LVBus1018244",
      "bus_to": "76_LVBus1018247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 194.38444817397,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1517011": {
      "bus_from": "76_MVLV013781_LV",
      "bus_to": "76_LVBus1018223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.90545479176962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1728824": {
      "bus_from": "76_LVBus1018223",
      "bus_to": "76_LVBus1018238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.41371649590887,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1107278": {
      "bus_from": "76_LVBus1018238",
      "bus_to": "76_LVBus1018239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.635754902624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1780142": {
      "bus_from": "76_LVBus1018239",
      "bus_to": "76_LVBus1018241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.73977063269342,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1658738": {
      "bus_from": "76_LVBus1018239",
      "bus_to": "76_LVBus1018240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.80887480349159,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1483243": {
      "bus_from": "76_LVBus1018223",
      "bus_to": "76_LVBus1018229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.99663640108457,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1320004": {
      "bus_from": "76_LVBus1018229",
      "bus_to": "76_LVBus1018230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.64989478942843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1704722": {
      "bus_from": "76_LVBus1018230",
      "bus_to": "76_LVBus1018231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.6364735617531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1831554": {
      "bus_from": "76_LVBus1018231",
      "bus_to": "76_LVBus1018232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 159.6013353327999,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0219204": {
      "bus_from": "76_LVBus1018232",
      "bus_to": "76_LVBus1018233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.95061144135093,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1706507": {
      "bus_from": "76_LVBus1018231",
      "bus_to": "76_LVBus1018234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.5716263803883,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0937888": {
      "bus_from": "76_LVBus1018229",
      "bus_to": "76_LVBus1018235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.535866556916865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1061369": {
      "bus_from": "76_LVBus1018235",
      "bus_to": "76_LVBus1018236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.84572658300977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1595808": {
      "bus_from": "76_LVBus1018236",
      "bus_to": "76_LVBus1018237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.468354507211046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1058257": {
      "bus_from": "76_LVBus1018223",
      "bus_to": "76_LVBus1018224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.2784840231392,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1261298": {
      "bus_from": "76_LVBus1018224",
      "bus_to": "76_LVBus1018225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.46174830150419,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0860616": {
      "bus_from": "76_LVBus1018225",
      "bus_to": "76_LVBus1018226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.72589090202601,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1214467": {
      "bus_from": "76_LVBus1018226",
      "bus_to": "76_LVBus1018227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.70451604554007,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1089862": {
      "bus_from": "76_LVBus1018227",
      "bus_to": "76_LVBus1018228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.22183567791834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_117271": {
      "bus_from": "76_MVBus083076",
      "bus_to": "76_MVLV052940",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 848.0360091028347,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0028833": {
      "bus_from": "76_MVLV052940_LV",
      "bus_to": "76_LVBus1018287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.25743626486638,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0701784": {
      "bus_from": "76_LVBus1018287",
      "bus_to": "76_LVBus1018288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 234.87594083376104,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0562662": {
      "bus_from": "76_LVBus1018288",
      "bus_to": "76_LVBus1018289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 524.3443713750336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1368791": {
      "bus_from": "76_LVBus1018289",
      "bus_to": "76_LVBus1018290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.70355963327398,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0813621": {
      "bus_from": "76_LVBus1018290",
      "bus_to": "76_LVBus1018291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.14848010784065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0471261": {
      "bus_from": "76_LVBus1018291",
      "bus_to": "76_LVBus1018292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 227.34289413226705,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0369679": {
      "bus_from": "76_LVBus1018287",
      "bus_to": "76_LVBus1018293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 371.13514802695437,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0468799": {
      "bus_from": "76_LVBus1018293",
      "bus_to": "76_LVBus1018294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.58386297645677,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1267300": {
      "bus_from": "76_LVBus1018294",
      "bus_to": "76_LVBus1018295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.40755081377204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch1734788": {
      "bus_from": "76_LVBus1018295",
      "bus_to": "76_LVBus1018296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.805119256763472,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0039404": {
      "bus_from": "76_LVBus1018293",
      "bus_to": "76_LVBus1018297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 247.3859970585158,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0766912": {
      "bus_from": "76_LVBus1018297",
      "bus_to": "76_LVBus1018298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.385274800525295,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0188601": {
      "bus_from": "76_LVBus1018287",
      "bus_to": "76_LVBus1018299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.01166856612744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_120329": {
      "bus_from": "76_MVBus083072",
      "bus_to": "76_MVLV062597",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 58.15210807841377,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "76_LVBranch0318366": {
      "bus_from": "76_MVLV062597_LV",
      "bus_to": "76_LVBus1018301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.3456020600854,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0432706": {
      "bus_from": "76_LVBus1018301",
      "bus_to": "76_LVBus1018305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.71891539834985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch1776853": {
      "bus_from": "76_LVBus1018305",
      "bus_to": "76_LVBus1018306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.09288792762597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "76_LVBranch0219201": {
      "bus_from": "76_LVBus1018301",
      "bus_to": "76_LVBus1018302",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 223.36566838865923,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0482190": {
      "bus_from": "76_LVBus1018302",
      "bus_to": "76_LVBus1018304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.38234743769411,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "76_LVBranch0137443": {
      "bus_from": "76_LVBus1018302",
      "bus_to": "76_LVBus1018303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.237526936816735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "76_LVBus1018330_consumption": {
      "bus": "76_LVBus1018330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2566.78764365169
      ],
      "q_nom": [
        0.0,
        0.0,
        770.036293095507
      ]
    },
    "76_LVBus1018330_production": {
      "bus": "76_LVBus1018330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018331_consumption": {
      "bus": "76_LVBus1018331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018331_production": {
      "bus": "76_LVBus1018331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018334_consumption": {
      "bus": "76_LVBus1018334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018334_production": {
      "bus": "76_LVBus1018334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018332_consumption": {
      "bus": "76_LVBus1018332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018332_production": {
      "bus": "76_LVBus1018332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018333_consumption": {
      "bus": "76_LVBus1018333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018333_production": {
      "bus": "76_LVBus1018333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018335_consumption": {
      "bus": "76_LVBus1018335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4682.000426360276,
        1024.7602561899266,
        0.0
      ],
      "q_nom": [
        1404.6001279080826,
        307.42807685697795,
        0.0
      ]
    },
    "76_LVBus1018335_production": {
      "bus": "76_LVBus1018335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV129880_consumption": {
      "bus": "76_MVLV129880",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV129880_production": {
      "bus": "76_MVLV129880",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV006291_consumption": {
      "bus": "76_MVLV006291",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV006291_production": {
      "bus": "76_MVLV006291",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV110131_consumption": {
      "bus": "76_MVLV110131",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV110131_production": {
      "bus": "76_MVLV110131",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018314_consumption": {
      "bus": "76_LVBus1018314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018314_production": {
      "bus": "76_LVBus1018314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018315_consumption": {
      "bus": "76_LVBus1018315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018315_production": {
      "bus": "76_LVBus1018315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018317_consumption": {
      "bus": "76_LVBus1018317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018317_production": {
      "bus": "76_LVBus1018317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018328_consumption": {
      "bus": "76_LVBus1018328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018328_production": {
      "bus": "76_LVBus1018328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018318_consumption": {
      "bus": "76_LVBus1018318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018318_production": {
      "bus": "76_LVBus1018318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018327_consumption": {
      "bus": "76_LVBus1018327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7511.687572482996,
        330.57693876548586
      ],
      "q_nom": [
        0.0,
        2253.5062717448986,
        99.17308162964575
      ]
    },
    "76_LVBus1018327_production": {
      "bus": "76_LVBus1018327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018319_consumption": {
      "bus": "76_LVBus1018319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7874.067112757338,
        0.0,
        0.0
      ],
      "q_nom": [
        2362.220133827201,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018319_production": {
      "bus": "76_LVBus1018319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018320_consumption": {
      "bus": "76_LVBus1018320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        8371.508299319235
      ],
      "q_nom": [
        0.0,
        0.0,
        2511.4524897957704
      ]
    },
    "76_LVBus1018320_production": {
      "bus": "76_LVBus1018320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018321_consumption": {
      "bus": "76_LVBus1018321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        497.3035510949915,
        0.0
      ],
      "q_nom": [
        0.0,
        149.19106532849744,
        0.0
      ]
    },
    "76_LVBus1018321_production": {
      "bus": "76_LVBus1018321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018322_consumption": {
      "bus": "76_LVBus1018322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018322_production": {
      "bus": "76_LVBus1018322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018323_consumption": {
      "bus": "76_LVBus1018323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018323_production": {
      "bus": "76_LVBus1018323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018324_consumption": {
      "bus": "76_LVBus1018324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018324_production": {
      "bus": "76_LVBus1018324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018325_consumption": {
      "bus": "76_LVBus1018325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018325_production": {
      "bus": "76_LVBus1018325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018326_consumption": {
      "bus": "76_LVBus1018326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        96.61051436981984,
        96.61051436981984,
        96.61051436981984
      ],
      "q_nom": [
        28.98315431094595,
        28.98315431094595,
        28.98315431094595
      ]
    },
    "76_LVBus1018326_production": {
      "bus": "76_LVBus1018326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018316_consumption": {
      "bus": "76_LVBus1018316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2730.190776541421,
        0.0,
        3336.3658533110342
      ],
      "q_nom": [
        819.0572329624264,
        0.0,
        1000.9097559933102
      ]
    },
    "76_LVBus1018316_production": {
      "bus": "76_LVBus1018316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018308_consumption": {
      "bus": "76_LVBus1018308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018308_production": {
      "bus": "76_LVBus1018308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018309_consumption": {
      "bus": "76_LVBus1018309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018309_production": {
      "bus": "76_LVBus1018309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018310_consumption": {
      "bus": "76_LVBus1018310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2983.2313918313366,
        0.0
      ],
      "q_nom": [
        0.0,
        894.969417549401,
        0.0
      ]
    },
    "76_LVBus1018310_production": {
      "bus": "76_LVBus1018310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018311_consumption": {
      "bus": "76_LVBus1018311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018311_production": {
      "bus": "76_LVBus1018311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018312_consumption": {
      "bus": "76_LVBus1018312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4221.1091315493795
      ],
      "q_nom": [
        0.0,
        0.0,
        1266.3327394648138
      ]
    },
    "76_LVBus1018312_production": {
      "bus": "76_LVBus1018312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018341_consumption": {
      "bus": "76_LVBus1018341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018341_production": {
      "bus": "76_LVBus1018341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018339_consumption": {
      "bus": "76_LVBus1018339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018339_production": {
      "bus": "76_LVBus1018339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018343_consumption": {
      "bus": "76_LVBus1018343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1605.1890397986142,
        0.0
      ],
      "q_nom": [
        0.0,
        481.55671193958426,
        0.0
      ]
    },
    "76_LVBus1018343_production": {
      "bus": "76_LVBus1018343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018344_consumption": {
      "bus": "76_LVBus1018344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018344_production": {
      "bus": "76_LVBus1018344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018347_consumption": {
      "bus": "76_LVBus1018347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        590.3783453190997,
        590.3783453190997,
        590.3783453190997
      ],
      "q_nom": [
        177.1135035957299,
        177.1135035957299,
        177.1135035957299
      ]
    },
    "76_LVBus1018347_production": {
      "bus": "76_LVBus1018347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018348_consumption": {
      "bus": "76_LVBus1018348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        58.58079202639454,
        58.58079202639454,
        58.58079202639454
      ],
      "q_nom": [
        17.574237607918363,
        17.574237607918363,
        17.574237607918363
      ]
    },
    "76_LVBus1018348_production": {
      "bus": "76_LVBus1018348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018349_consumption": {
      "bus": "76_LVBus1018349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018349_production": {
      "bus": "76_LVBus1018349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018350_consumption": {
      "bus": "76_LVBus1018350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018350_production": {
      "bus": "76_LVBus1018350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018345_consumption": {
      "bus": "76_LVBus1018345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018345_production": {
      "bus": "76_LVBus1018345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018346_consumption": {
      "bus": "76_LVBus1018346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        404.99803646977927,
        40.66402772775548,
        550.8082861760605
      ],
      "q_nom": [
        121.49941094093377,
        12.199208318326644,
        165.24248585281813
      ]
    },
    "76_LVBus1018346_production": {
      "bus": "76_LVBus1018346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV006293_consumption": {
      "bus": "76_MVLV006293",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV006293_production": {
      "bus": "76_MVLV006293",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV007408_consumption": {
      "bus": "76_MVLV007408",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV007408_production": {
      "bus": "76_MVLV007408",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018271_consumption": {
      "bus": "76_LVBus1018271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018271_production": {
      "bus": "76_LVBus1018271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018274_consumption": {
      "bus": "76_LVBus1018274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1637.974629826306,
        0.0,
        0.0
      ],
      "q_nom": [
        491.3923889478918,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018274_production": {
      "bus": "76_LVBus1018274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018275_consumption": {
      "bus": "76_LVBus1018275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3773.535326368897,
        0.0,
        0.0
      ],
      "q_nom": [
        1132.060597910669,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018275_production": {
      "bus": "76_LVBus1018275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018276_consumption": {
      "bus": "76_LVBus1018276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3967.0451333400456,
        2928.969924191407,
        4294.7999270482105
      ],
      "q_nom": [
        1190.1135400020137,
        878.690977257422,
        1288.4399781144632
      ]
    },
    "76_LVBus1018276_production": {
      "bus": "76_LVBus1018276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018279_consumption": {
      "bus": "76_LVBus1018279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3229.3494936756433,
        0.0
      ],
      "q_nom": [
        0.0,
        968.804848102693,
        0.0
      ]
    },
    "76_LVBus1018279_production": {
      "bus": "76_LVBus1018279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018280_consumption": {
      "bus": "76_LVBus1018280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018280_production": {
      "bus": "76_LVBus1018280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018281_consumption": {
      "bus": "76_LVBus1018281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018281_production": {
      "bus": "76_LVBus1018281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018282_consumption": {
      "bus": "76_LVBus1018282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018282_production": {
      "bus": "76_LVBus1018282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018283_consumption": {
      "bus": "76_LVBus1018283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018283_production": {
      "bus": "76_LVBus1018283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018277_consumption": {
      "bus": "76_LVBus1018277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5813.512624908453,
        4163.373700994384,
        12767.292472803407
      ],
      "q_nom": [
        1744.053787472536,
        1249.0121102983153,
        3830.1877418410218
      ]
    },
    "76_LVBus1018277_production": {
      "bus": "76_LVBus1018277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018278_consumption": {
      "bus": "76_LVBus1018278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7568.696969364179,
        9948.245509396394
      ],
      "q_nom": [
        0.0,
        2270.6090908092533,
        2984.4736528189183
      ]
    },
    "76_LVBus1018278_production": {
      "bus": "76_LVBus1018278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018272_consumption": {
      "bus": "76_LVBus1018272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        10390.144821188764
      ],
      "q_nom": [
        0.0,
        0.0,
        3117.043446356629
      ]
    },
    "76_LVBus1018272_production": {
      "bus": "76_LVBus1018272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018273_consumption": {
      "bus": "76_LVBus1018273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4245.299741725227,
        0.0
      ],
      "q_nom": [
        0.0,
        1273.589922517568,
        0.0
      ]
    },
    "76_LVBus1018273_production": {
      "bus": "76_LVBus1018273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018266_consumption": {
      "bus": "76_LVBus1018266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018266_production": {
      "bus": "76_LVBus1018266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018267_consumption": {
      "bus": "76_LVBus1018267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018267_production": {
      "bus": "76_LVBus1018267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018268_consumption": {
      "bus": "76_LVBus1018268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018268_production": {
      "bus": "76_LVBus1018268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018269_consumption": {
      "bus": "76_LVBus1018269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018269_production": {
      "bus": "76_LVBus1018269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2076477_consumption": {
      "bus": "76_LVBus2076477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2076477_production": {
      "bus": "76_LVBus2076477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2056221_consumption": {
      "bus": "76_LVBus2056221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5299.629041046293,
        0.0,
        0.0
      ],
      "q_nom": [
        1589.888712313888,
        0.0,
        0.0
      ]
    },
    "76_LVBus2056221_production": {
      "bus": "76_LVBus2056221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2056222_consumption": {
      "bus": "76_LVBus2056222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus2056222_production": {
      "bus": "76_LVBus2056222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018263_consumption": {
      "bus": "76_LVBus1018263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3319.06923566437,
        2135.151389340175,
        0.0
      ],
      "q_nom": [
        995.720770699311,
        640.5454168020524,
        0.0
      ]
    },
    "76_LVBus1018263_production": {
      "bus": "76_LVBus1018263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018264_consumption": {
      "bus": "76_LVBus1018264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7084.948079416076,
        10213.825476116357,
        11872.801172853578
      ],
      "q_nom": [
        2125.484423824823,
        3064.147642834907,
        3561.8403518560735
      ]
    },
    "76_LVBus1018264_production": {
      "bus": "76_LVBus1018264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018259_consumption": {
      "bus": "76_LVBus1018259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018259_production": {
      "bus": "76_LVBus1018259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018260_consumption": {
      "bus": "76_LVBus1018260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1126.436130360757,
        38.00789256958697,
        329.5586371138618
      ],
      "q_nom": [
        337.9308391082271,
        11.402367770876092,
        98.86759113415853
      ]
    },
    "76_LVBus1018260_production": {
      "bus": "76_LVBus1018260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018261_consumption": {
      "bus": "76_LVBus1018261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        252.59101923469694,
        252.59101923469694,
        252.59101923469694
      ],
      "q_nom": [
        75.77730577040909,
        75.77730577040909,
        75.77730577040909
      ]
    },
    "76_LVBus1018261_production": {
      "bus": "76_LVBus1018261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018249_consumption": {
      "bus": "76_LVBus1018249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        437.0570208356479
      ],
      "q_nom": [
        0.0,
        0.0,
        131.11710625069438
      ]
    },
    "76_LVBus1018249_production": {
      "bus": "76_LVBus1018249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018250_consumption": {
      "bus": "76_LVBus1018250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        8046.152809182389
      ],
      "q_nom": [
        0.0,
        0.0,
        2413.8458427547166
      ]
    },
    "76_LVBus1018250_production": {
      "bus": "76_LVBus1018250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018251_consumption": {
      "bus": "76_LVBus1018251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7774.455894198709,
        0.0
      ],
      "q_nom": [
        0.0,
        2332.3367682596127,
        0.0
      ]
    },
    "76_LVBus1018251_production": {
      "bus": "76_LVBus1018251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018252_consumption": {
      "bus": "76_LVBus1018252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7076.680930923942,
        0.0,
        0.0
      ],
      "q_nom": [
        2123.0042792771824,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018252_production": {
      "bus": "76_LVBus1018252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018253_consumption": {
      "bus": "76_LVBus1018253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018253_production": {
      "bus": "76_LVBus1018253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018254_consumption": {
      "bus": "76_LVBus1018254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1334.5289700799485,
        0.0
      ],
      "q_nom": [
        0.0,
        400.35869102398453,
        0.0
      ]
    },
    "76_LVBus1018254_production": {
      "bus": "76_LVBus1018254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018255_consumption": {
      "bus": "76_LVBus1018255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2795.863862216049,
        0.0
      ],
      "q_nom": [
        0.0,
        838.7591586648147,
        0.0
      ]
    },
    "76_LVBus1018255_production": {
      "bus": "76_LVBus1018255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018256_consumption": {
      "bus": "76_LVBus1018256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2352.5987212275636
      ],
      "q_nom": [
        0.0,
        0.0,
        705.7796163682691
      ]
    },
    "76_LVBus1018256_production": {
      "bus": "76_LVBus1018256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018257_consumption": {
      "bus": "76_LVBus1018257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018257_production": {
      "bus": "76_LVBus1018257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV131480_consumption": {
      "bus": "76_MVLV131480",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_MVLV131480_production": {
      "bus": "76_MVLV131480",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018243_consumption": {
      "bus": "76_LVBus1018243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018243_production": {
      "bus": "76_LVBus1018243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018244_consumption": {
      "bus": "76_LVBus1018244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018244_production": {
      "bus": "76_LVBus1018244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018245_consumption": {
      "bus": "76_LVBus1018245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018245_production": {
      "bus": "76_LVBus1018245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018246_consumption": {
      "bus": "76_LVBus1018246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1641.8041174574537,
        1641.8041174574537,
        1641.8041174574537
      ],
      "q_nom": [
        492.5412352372361,
        492.5412352372361,
        492.5412352372361
      ]
    },
    "76_LVBus1018246_production": {
      "bus": "76_LVBus1018246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018247_consumption": {
      "bus": "76_LVBus1018247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2258.592790822127,
        2258.592790822127,
        2258.592790822127
      ],
      "q_nom": [
        677.5778372466381,
        677.5778372466381,
        677.5778372466381
      ]
    },
    "76_LVBus1018247_production": {
      "bus": "76_LVBus1018247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018223_consumption": {
      "bus": "76_LVBus1018223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3577.911140248727,
        0.0,
        3255.266527008232
      ],
      "q_nom": [
        1073.373342074618,
        0.0,
        976.5799581024696
      ]
    },
    "76_LVBus1018223_production": {
      "bus": "76_LVBus1018223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018238_consumption": {
      "bus": "76_LVBus1018238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        10154.353321238941
      ],
      "q_nom": [
        0.0,
        0.0,
        3046.3059963716823
      ]
    },
    "76_LVBus1018238_production": {
      "bus": "76_LVBus1018238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018239_consumption": {
      "bus": "76_LVBus1018239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5464.986088517752,
        9564.146218641119,
        0.0
      ],
      "q_nom": [
        1639.4958265553257,
        2869.2438655923356,
        0.0
      ]
    },
    "76_LVBus1018239_production": {
      "bus": "76_LVBus1018239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018241_consumption": {
      "bus": "76_LVBus1018241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8337.693464664804,
        0.0
      ],
      "q_nom": [
        0.0,
        2501.308039399441,
        0.0
      ]
    },
    "76_LVBus1018241_production": {
      "bus": "76_LVBus1018241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018240_consumption": {
      "bus": "76_LVBus1018240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        980.6445336392002,
        11243.160416596635,
        980.6445336392002
      ],
      "q_nom": [
        294.19336009176004,
        3372.94812497899,
        294.19336009176004
      ]
    },
    "76_LVBus1018240_production": {
      "bus": "76_LVBus1018240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018229_consumption": {
      "bus": "76_LVBus1018229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4581.381939300915,
        0.0
      ],
      "q_nom": [
        0.0,
        1374.4145817902745,
        0.0
      ]
    },
    "76_LVBus1018229_production": {
      "bus": "76_LVBus1018229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018230_consumption": {
      "bus": "76_LVBus1018230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5240.621614640231,
        0.0,
        0.0
      ],
      "q_nom": [
        1572.1864843920694,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018230_production": {
      "bus": "76_LVBus1018230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018231_consumption": {
      "bus": "76_LVBus1018231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2710.390911078799,
        8388.019026804177
      ],
      "q_nom": [
        0.0,
        813.1172733236397,
        2516.405708041253
      ]
    },
    "76_LVBus1018231_production": {
      "bus": "76_LVBus1018231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018232_consumption": {
      "bus": "76_LVBus1018232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018232_production": {
      "bus": "76_LVBus1018232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018233_consumption": {
      "bus": "76_LVBus1018233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018233_production": {
      "bus": "76_LVBus1018233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018234_consumption": {
      "bus": "76_LVBus1018234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4326.092320100164,
        61.063957914903746,
        11513.941026593151
      ],
      "q_nom": [
        1297.8276960300493,
        18.319187374471124,
        3454.182307977945
      ]
    },
    "76_LVBus1018234_production": {
      "bus": "76_LVBus1018234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018235_consumption": {
      "bus": "76_LVBus1018235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4569.573770878458,
        0.0,
        0.0
      ],
      "q_nom": [
        1370.8721312635373,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018235_production": {
      "bus": "76_LVBus1018235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018236_consumption": {
      "bus": "76_LVBus1018236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2102.971722535274,
        0.0,
        3031.0602749219433
      ],
      "q_nom": [
        630.8915167605821,
        0.0,
        909.318082476583
      ]
    },
    "76_LVBus1018236_production": {
      "bus": "76_LVBus1018236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018237_consumption": {
      "bus": "76_LVBus1018237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4385.476810762911
      ],
      "q_nom": [
        0.0,
        0.0,
        1315.6430432288732
      ]
    },
    "76_LVBus1018237_production": {
      "bus": "76_LVBus1018237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018224_consumption": {
      "bus": "76_LVBus1018224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6787.020020613043,
        0.0,
        6051.247812470498
      ],
      "q_nom": [
        2036.1060061839128,
        0.0,
        1815.3743437411492
      ]
    },
    "76_LVBus1018224_production": {
      "bus": "76_LVBus1018224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018225_consumption": {
      "bus": "76_LVBus1018225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2919.8938017582145,
        4073.049508817771,
        9606.920002322002
      ],
      "q_nom": [
        875.9681405274644,
        1221.9148526453312,
        2882.0760006966007
      ]
    },
    "76_LVBus1018225_production": {
      "bus": "76_LVBus1018225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018226_consumption": {
      "bus": "76_LVBus1018226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6983.947806677229,
        3965.056674608756,
        0.0
      ],
      "q_nom": [
        2095.1843420031687,
        1189.5170023826267,
        0.0
      ]
    },
    "76_LVBus1018226_production": {
      "bus": "76_LVBus1018226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018227_consumption": {
      "bus": "76_LVBus1018227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4765.480171625354,
        3402.1798882871813
      ],
      "q_nom": [
        0.0,
        1429.6440514876062,
        1020.6539664861543
      ]
    },
    "76_LVBus1018227_production": {
      "bus": "76_LVBus1018227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018228_consumption": {
      "bus": "76_LVBus1018228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5249.345310794929,
        3498.8083593604324,
        7557.642823737758
      ],
      "q_nom": [
        1574.8035932384787,
        1049.6425078081297,
        2267.292847121327
      ]
    },
    "76_LVBus1018228_production": {
      "bus": "76_LVBus1018228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018287_consumption": {
      "bus": "76_LVBus1018287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018287_production": {
      "bus": "76_LVBus1018287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018288_consumption": {
      "bus": "76_LVBus1018288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018288_production": {
      "bus": "76_LVBus1018288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018289_consumption": {
      "bus": "76_LVBus1018289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018289_production": {
      "bus": "76_LVBus1018289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018290_consumption": {
      "bus": "76_LVBus1018290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1587.4390554153597,
        0.0,
        0.0
      ],
      "q_nom": [
        476.2317166246079,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018290_production": {
      "bus": "76_LVBus1018290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018291_consumption": {
      "bus": "76_LVBus1018291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018291_production": {
      "bus": "76_LVBus1018291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018292_consumption": {
      "bus": "76_LVBus1018292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2.988298243645323,
        3219.889554427496,
        2.988298243645323
      ],
      "q_nom": [
        0.8964894730935968,
        965.9668663282488,
        0.8964894730935968
      ]
    },
    "76_LVBus1018292_production": {
      "bus": "76_LVBus1018292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018293_consumption": {
      "bus": "76_LVBus1018293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3708.131520199039,
        4095.4322455580054,
        3807.382104449765
      ],
      "q_nom": [
        1112.4394560597118,
        1228.6296736674017,
        1142.2146313349294
      ]
    },
    "76_LVBus1018293_production": {
      "bus": "76_LVBus1018293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018294_consumption": {
      "bus": "76_LVBus1018294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        906.7417010006739,
        803.6628838477568,
        600.9337203555457
      ],
      "q_nom": [
        272.02251030020216,
        241.09886515432703,
        180.2801161066637
      ]
    },
    "76_LVBus1018294_production": {
      "bus": "76_LVBus1018294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018295_consumption": {
      "bus": "76_LVBus1018295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018295_production": {
      "bus": "76_LVBus1018295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018296_consumption": {
      "bus": "76_LVBus1018296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3842.9159232675943,
        4286.519904314005,
        1483.1426967910274
      ],
      "q_nom": [
        1152.8747769802783,
        1285.9559712942014,
        444.9428090373082
      ]
    },
    "76_LVBus1018296_production": {
      "bus": "76_LVBus1018296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018297_consumption": {
      "bus": "76_LVBus1018297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3683.2494082895087,
        0.0
      ],
      "q_nom": [
        0.0,
        1104.9748224868526,
        0.0
      ]
    },
    "76_LVBus1018297_production": {
      "bus": "76_LVBus1018297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018298_consumption": {
      "bus": "76_LVBus1018298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018298_production": {
      "bus": "76_LVBus1018298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018299_consumption": {
      "bus": "76_LVBus1018299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6634.863717818893,
        6634.863717818893,
        6634.863717818893
      ],
      "q_nom": [
        1990.4591153456677,
        1990.4591153456677,
        1990.4591153456677
      ]
    },
    "76_LVBus1018299_production": {
      "bus": "76_LVBus1018299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018301_consumption": {
      "bus": "76_LVBus1018301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018301_production": {
      "bus": "76_LVBus1018301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018305_consumption": {
      "bus": "76_LVBus1018305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018305_production": {
      "bus": "76_LVBus1018305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018306_consumption": {
      "bus": "76_LVBus1018306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        29.806559054886645,
        29.806559054886645,
        29.806559054886645
      ],
      "q_nom": [
        8.941967716465992,
        8.941967716465992,
        8.941967716465992
      ]
    },
    "76_LVBus1018306_production": {
      "bus": "76_LVBus1018306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018302_consumption": {
      "bus": "76_LVBus1018302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018302_production": {
      "bus": "76_LVBus1018302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018304_consumption": {
      "bus": "76_LVBus1018304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018304_production": {
      "bus": "76_LVBus1018304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "76_LVBus1018303_consumption": {
      "bus": "76_LVBus1018303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        111.01139319899629,
        111.01139319899629,
        111.01139319899629
      ],
      "q_nom": [
        33.30341795969888,
        33.30341795969888,
        33.30341795969888
      ]
    },
    "76_LVBus1018303_production": {
      "bus": "76_LVBus1018303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "76_SALAN",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:76_MVLV116110_Transformer": {
      "bus": "76_MVLV116110",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV115988_Transformer": {
      "bus": "76_MVLV115988",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV128570_Transformer": {
      "bus": "76_MVLV128570",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:76_MVLV145142_Transformer": {
      "bus": "76_MVLV145142",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:76_MVLV027188_Transformer": {
      "bus": "76_MVLV027188",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:76_MVLV013781_Transformer": {
      "bus": "76_MVLV013781",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:76_MVLV052940_Transformer": {
      "bus": "76_MVLV052940",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:76_MVLV062597_Transformer": {
      "bus": "76_MVLV062597",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    }
  },
  "name": "76_MVFeeder3139",
  "transformer": {
    "delta_wye": {
      "76_MVLV116110_Transformer": {
        "bus_from": "76_MVLV116110",
        "bus_to": "76_MVLV116110_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV115988_Transformer": {
        "bus_from": "76_MVLV115988",
        "bus_to": "76_MVLV115988_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV128570_Transformer": {
        "bus_from": "76_MVLV128570",
        "bus_to": "76_MVLV128570_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "76_MVLV145142_Transformer": {
        "bus_from": "76_MVLV145142",
        "bus_to": "76_MVLV145142_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "76_MVLV027188_Transformer": {
        "bus_from": "76_MVLV027188",
        "bus_to": "76_MVLV027188_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "76_MVLV013781_Transformer": {
        "bus_from": "76_MVLV013781",
        "bus_to": "76_MVLV013781_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "76_MVLV052940_Transformer": {
        "bus_from": "76_MVLV052940",
        "bus_to": "76_MVLV052940_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "76_MVLV062597_Transformer": {
        "bus_from": "76_MVLV062597",
        "bus_to": "76_MVLV062597_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "76_MVFeeder3139",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "76_MVFeeder3139.json",
      "source_sha256": "5b27978100207b7ace4e7e8cee3273f0edaf5168ca4865105b070fbb168fd8d7"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV013781_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV027188_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV052940_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV062597_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV115988_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV116110_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV128570_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "76_MVLV145142_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "76_SALAN": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.0031740701175154,
              42.78800977766159
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus083068": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.998710240483613,
              42.78667355235515
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV116110": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.999993232713349,
              42.78676357890921
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV116110_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.999993232713349,
              42.78676357890921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.9999577887203,
              42.786785291964414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.99938069256957,
              42.78595386539634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.998365477679089,
              42.78524013263923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.998112445061589,
              42.78557594160208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.997802804754195,
              42.7860935115108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.001376933543309,
              42.787985126568024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus083069": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.994565686493408,
              42.786232213527256
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV129880": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.995209704168733,
              42.786044303553965
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV115988": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.99688076723329,
              42.79248084357044
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV006291": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.989515755901745,
              42.795655411955394
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV110131": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.996995778170464,
              42.79248050144515
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV115988_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.99688076723329,
              42.79248084357044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.997044734569082,
              42.79412511863641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.996510307992243,
              42.79584707194628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.995913708205745,
              42.79660926027901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.996835007063107,
              42.79703586634714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.99550384984336,
              42.797133715928624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.995534929537664,
              42.797745585544085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.994013958942503,
              42.79944647338411
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.993242544301219,
              42.799507888526044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.993037813153897,
              42.799526695993286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.992633859591904,
              42.799544569961036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.99281776017663,
              42.79903029551425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.991876821079674,
              42.797282900460424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.991333364860019,
              42.79676488468306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.994043374145593,
              42.799905341581734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.995335811889895,
              42.795163529915094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.996689668948533,
              42.791395112331884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.99577535972442,
              42.790437278969776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.995343604489785,
              42.79024906152872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.997066353512039,
              42.789857959209506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.997460793565645,
              42.79130947715912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus083070": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.991081023893496,
              42.78635563622755
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV128570": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.992079933625951,
              42.78748107791483
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV128570_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.992079933625951,
              42.78748107791483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.992085879741651,
              42.78744938112534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.992246910876903,
              42.78814425648354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus083071": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.981029158544448,
              42.787629162102036
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV145142": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.981314279292936,
              42.788105500148745
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV145142_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.981314279292936,
              42.788105500148745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.981580845533096,
              42.788376934429074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.983221756951352,
              42.788674769442665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.984062742244058,
              42.789134318652344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.987034944911422,
              42.78802061317823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.987949645402047,
              42.788089618672856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.986350819202165,
              42.78721278734183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.983417912559361,
              42.78838234368289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.983917135946442,
              42.78794254431342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus083072": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.971803099038861,
              42.7884555595122
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV006293": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.97316250662,
              42.78627736740762
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus083073": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.969375314684993,
              42.789323589940615
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV007408": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.969331249947003,
              42.78946613801713
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus083077": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.966478014643113,
              42.78995575293727
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus083078": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.964658741851808,
              42.79004250313452
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV027188": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.961953765449589,
              42.790360106312214
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus083079": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.960140938562225,
              42.79089260885565
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus083080": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.957986913584755,
              42.79108543794259
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV027188_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.961953765449589,
              42.790360106312214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.961935821403054,
              42.790312123508976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.962491215433856,
              42.79044783778004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.96268916461627,
              42.790111402769305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.963193325414501,
              42.78993658542211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.964200348885855,
              42.78993201714644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.963991397243097,
              42.7902324043008
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.963616450036345,
              42.790364038442334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.963045192946542,
              42.79056845933517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.963449446332074,
              42.79052134337924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.963686924498889,
              42.78938085321108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.963780734751647,
              42.789002858428255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.962684757966181,
              42.78959151697324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.962442855048346,
              42.789754602865116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.962943330471305,
              42.791137585957046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.963387769811373,
              42.79097758685459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.963655859569457,
              42.79087780046065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.9641513589536435,
              42.790704610045644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2076477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.964241893584582,
              42.79067410682673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2056221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.96447364300919,
              42.790707523089836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus2056222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.964593504355401,
              42.79044715050188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.961221238984145,
              42.79067002493393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.960638394707502,
              42.790766550134826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.962028836401197,
              42.790776047627055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.962857659806782,
              42.791445781497465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.963252891818326,
              42.79172557080882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.961864824723078,
              42.79043556938124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.961841663388336,
              42.790618472465106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.961486117959443,
              42.79122596851405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.961471076980051,
              42.79131155282519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.95899212167915,
              42.79390335544153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.959722428918582,
              42.7981228447845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.961333198079242,
              42.80012570398337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.95849821606757,
              42.79412222069806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.95846990651321,
              42.794102580742035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVBus083074": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.969555713218016,
              42.789682371891104
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus083075": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.970743045481356,
              42.79140161112265
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV131480": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.971083029641409,
              42.79130428059384
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVBus083076": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.971175646804097,
              42.79218293780274
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV013781": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.970354927020936,
              42.79147338564055
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV013781_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.970354927020936,
              42.79147338564055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.970460995242376,
              42.79147513700173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.970652456430343,
              42.7917558914573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.970959825002012,
              42.79153412505966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.971260062436645,
              42.791189189627225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.971754066973587,
              42.79296854377416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.969971565691769,
              42.79126849520013
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.969326127103738,
              42.79090084418483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.969065875879898,
              42.79047854846304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.968883119774992,
              42.78990912362885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.969055176409527,
              42.79011257331471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.96899436464031,
              42.791671484932536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.968729227373081,
              42.7918145141356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.968307998404857,
              42.7919292566575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.967422080057418,
              42.791184410359264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.966672927495173,
              42.79038468193894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.967843239546673,
              42.791323484643044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.968583431208577,
              42.79123366935753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.968413098222624,
              42.790946822732714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.968228173547059,
              42.79069504569719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.969840994734577,
              42.79163826248989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.969545783354145,
              42.79215077126779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.969070965802082,
              42.79301772624657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.968925933263483,
              42.792714347632966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.968713356625894,
              42.79222793553089
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV052940": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.975176692916715,
              42.79923553664392
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV052940_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.975176692916715,
              42.79923553664392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.975125944031181,
              42.79915599201076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.974086017217158,
              42.79719243108366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.970085943023718,
              42.80018169467508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.96851961638006,
              42.80080921328928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.968131880535647,
              42.800614273252506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.965550566400629,
              42.80134063626592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.976822002171401,
              42.802254522340796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.975261483120331,
              42.802847535599696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.975401349900666,
              42.80332763044386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.975642863839188,
              42.80328672142566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.979367115709685,
              42.801534848366444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.979251937761039,
              42.801190604185244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.975199206352237,
              42.7991600812974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_MVLV062597": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.972322114363303,
              42.788821853674584
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "76_MVLV062597_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.972322114363303,
              42.788821853674584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.973336973703288,
              42.788236704674794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.972630123163014,
              42.787254234464534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.972546095833326,
              42.787165600617996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.975918488778688,
              42.78779367330756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.975657281606229,
              42.78747473421594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "76_LVBus1018303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.97614263974369,
              42.78807501186023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "76_357783": {
          "bus1": "76_SALAN",
          "bus2": "76_MVBus083068",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.0031740701175154,
                42.78800977766159
              ],
              [
                3.003144878360748,
                42.787970072302315
              ],
              [
                3.003127545236882,
                42.78794632509769
              ],
              [
                3.003066241842948,
                42.78786237854523
              ],
              [
                3.003055493979034,
                42.787825917128266
              ],
              [
                3.003081407535256,
                42.78779624175433
              ],
              [
                3.003143145323547,
                42.787764178352994
              ],
              [
                3.003233899598285,
                42.78772202713206
              ],
              [
                3.00329696270629,
                42.78749664296601
              ],
              [
                3.003376320221614,
                42.78717611318083
              ],
              [
                3.003146386049843,
                42.787108424742115
              ],
              [
                3.001875596564341,
                42.78676880726076
              ],
              [
                3.001746483230286,
                42.78675812344006
              ],
              [
                2.999005237307312,
                42.78576592542279
              ],
              [
                2.99839651337944,
                42.785576841883916
              ],
              [
                2.998340684467975,
                42.78565546252912
              ],
              [
                2.99833056318011,
                42.785681077961314
              ],
              [
                2.99833081605713,
                42.78570323411233
              ],
              [
                2.998424662452894,
                42.78581767207397
              ],
              [
                2.998428312600181,
                42.78583299012568
              ],
              [
                2.998428487600596,
                42.78584832071138
              ],
              [
                2.998421685845414,
                42.78586029044817
              ],
              [
                2.998405658703643,
                42.78587487706897
              ],
              [
                2.998292016864409,
                42.785919240350985
              ],
              [
                2.998734334001862,
                42.786498251912136
              ],
              [
                2.998710240483613,
                42.78667355235515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6848333910998545,
          "ground": "gnd"
        },
        "76_81767": {
          "bus1": "76_MVBus083068",
          "bus2": "76_MVLV116110",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.998710240483613,
                42.78667355235515
              ],
              [
                2.998885365443737,
                42.78670275365752
              ],
              [
                2.999048841712733,
                42.78673592489972
              ],
              [
                2.999534448973162,
                42.78682958405437
              ],
              [
                3.000076274418231,
                42.786940370258456
              ],
              [
                3.000019237173676,
                42.78685471602095
              ],
              [
                2.999967931489059,
                42.78678398057298
              ],
              [
                2.999993232713349,
                42.78676357890921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13515618963563333,
          "ground": "gnd"
        },
        "76_LVBranch0205122": {
          "bus1": "76_MVLV116110_LV",
          "bus2": "76_LVBus1018330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.999993232713349,
                42.78676357890921
              ],
              [
                3.000011522757868,
                42.78676346537916
              ],
              [
                3.000011522757868,
                42.78676346537916
              ],
              [
                2.999990152608605,
                42.786775741222186
              ],
              [
                2.9999577887203,
                42.786785291964414
              ],
              [
                2.9999577887203,
                42.786785291964414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005070190344980038,
          "ground": "gnd"
        },
        "76_LVBranch0460976": {
          "bus1": "76_LVBus1018330",
          "bus2": "76_LVBus1018331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.9999577887203,
                42.786785291964414
              ],
              [
                2.9999577887203,
                42.786785291964414
              ],
              [
                2.999600757293671,
                42.786258757007786
              ],
              [
                2.99950525592452,
                42.78611502315117
              ],
              [
                2.99938069256957,
                42.78595386539634
              ],
              [
                2.99938069256957,
                42.78595386539634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10375892893963905,
          "ground": "gnd"
        },
        "76_LVBranch0692513": {
          "bus1": "76_LVBus1018331",
          "bus2": "76_LVBus1018334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.99938069256957,
                42.78595386539634
              ],
              [
                2.99938069256957,
                42.78595386539634
              ],
              [
                2.999034284839503,
                42.785490700524534
              ],
              [
                2.998370998871704,
                42.785242038493124
              ],
              [
                2.998365477679089,
                42.78524013263923
              ],
              [
                2.998365477679089,
                42.78524013263923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1201402399653541,
          "ground": "gnd"
        },
        "76_LVBranch0284158": {
          "bus1": "76_LVBus1018331",
          "bus2": "76_LVBus1018332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.99938069256957,
                42.78595386539634
              ],
              [
                2.99938069256957,
                42.78595386539634
              ],
              [
                2.998112445061589,
                42.78557594160208
              ],
              [
                2.998112445061589,
                42.78557594160208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11194348570267691,
          "ground": "gnd"
        },
        "76_LVBranch0724687": {
          "bus1": "76_LVBus1018332",
          "bus2": "76_LVBus1018333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.998112445061589,
                42.78557594160208
              ],
              [
                2.998112445061589,
                42.78557594160208
              ],
              [
                2.997802804754195,
                42.7860935115108
              ],
              [
                2.997802804754195,
                42.7860935115108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06283079109222918,
          "ground": "gnd"
        },
        "76_LVBranch0271858": {
          "bus1": "76_LVBus1018330",
          "bus2": "76_LVBus1018335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.9999577887203,
                42.786785291964414
              ],
              [
                2.9999577887203,
                42.786785291964414
              ],
              [
                3.00013661681688,
                42.78714219068769
              ],
              [
                3.000418802226639,
                42.78745074557501
              ],
              [
                3.000422432882564,
                42.787454719861756
              ],
              [
                3.000761332348025,
                42.78762335556124
              ],
              [
                3.001376933543309,
                42.787985126568024
              ],
              [
                3.001376933543309,
                42.787985126568024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.182022954330181,
          "ground": "gnd"
        },
        "76_175281": {
          "bus1": "76_MVBus083068",
          "bus2": "76_MVBus083069",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.998710240483613,
                42.78667355235515
              ],
              [
                2.998710240483613,
                42.78667355235515
              ],
              [
                2.997813956645631,
                42.78650573615711
              ],
              [
                2.996090870235464,
                42.786181526470315
              ],
              [
                2.994565686493408,
                42.786232213527256
              ],
              [
                2.994565686493408,
                42.786232213527256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.34610642152982013,
          "ground": "gnd"
        },
        "76_334219": {
          "bus1": "76_MVBus083069",
          "bus2": "76_MVLV129880",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.994565686493408,
                42.786232213527256
              ],
              [
                2.994565686493408,
                42.786232213527256
              ],
              [
                2.99460048972231,
                42.7861796812243
              ],
              [
                2.99505406120827,
                42.785973597831344
              ],
              [
                2.995186106357584,
                42.78602370134102
              ],
              [
                2.995197905261063,
                42.78603400244809
              ],
              [
                2.995209704168733,
                42.786044303553965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06375023181156247,
          "ground": "gnd"
        },
        "76_312747": {
          "bus1": "76_MVLV129880",
          "bus2": "76_MVLV115988",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.995209704168733,
                42.786044303553965
              ],
              [
                2.995191703147339,
                42.786041926542545
              ],
              [
                2.995173702127425,
                42.78603954952805
              ],
              [
                2.995046966214387,
                42.78599524238644
              ],
              [
                2.994502295489166,
                42.786253162667144
              ],
              [
                2.994506370314211,
                42.786290950317
              ],
              [
                2.994671374208066,
                42.786632009707894
              ],
              [
                2.994779003185041,
                42.78686539093472
              ],
              [
                2.994827679130371,
                42.78695961413126
              ],
              [
                2.994867658611182,
                42.78726630698362
              ],
              [
                2.994848667479056,
                42.787430231360425
              ],
              [
                2.994788466002619,
                42.78762589919124
              ],
              [
                2.994682123265939,
                42.7878497481121
              ],
              [
                2.994455685081585,
                42.788267810077336
              ],
              [
                2.994522049810463,
                42.78838835773483
              ],
              [
                2.994588089984255,
                42.78855334864865
              ],
              [
                2.994912783895702,
                42.78917420149589
              ],
              [
                2.995096500231073,
                42.78955025542183
              ],
              [
                2.995185228726457,
                42.789767038482864
              ],
              [
                2.995342187913361,
                42.79005570363876
              ],
              [
                2.995726333946631,
                42.790447829348686
              ],
              [
                2.995935873257646,
                42.790665968801235
              ],
              [
                2.99628603057258,
                42.79101014257991
              ],
              [
                2.996463716851436,
                42.79120547557994
              ],
              [
                2.996642278786118,
                42.79137371413542
              ],
              [
                2.996679979092542,
                42.79143306592756
              ],
              [
                2.996739083640946,
                42.79158466228088
              ],
              [
                2.99678147550352,
                42.791774327466314
              ],
              [
                2.996789088682618,
                42.79192347544039
              ],
              [
                2.99674036088514,
                42.792347982056484
              ],
              [
                2.996832907038025,
                42.7924375329755
              ],
              [
                2.996856575786397,
                42.79246301160435
              ],
              [
                2.996865933197353,
                42.79247295943221
              ],
              [
                2.99688076723329,
                42.79248084357044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8200212680023881,
          "ground": "gnd"
        },
        "76_406342": {
          "bus1": "76_MVLV115988",
          "bus2": "76_MVLV006291",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.99688076723329,
                42.79248084357044
              ],
              [
                2.996861114560527,
                42.79248032724356
              ],
              [
                2.996845774698322,
                42.792473003092
              ],
              [
                2.996734715405507,
                42.79239840426821
              ],
              [
                2.996629779055449,
                42.79239026806052
              ],
              [
                2.996554437434318,
                42.79247502645479
              ],
              [
                2.995518213988033,
                42.793093709851625
              ],
              [
                2.995832552644077,
                42.793383174638585
              ],
              [
                2.995756081328944,
                42.79351895562662
              ],
              [
                2.994123504392661,
                42.794401878583294
              ],
              [
                2.993806690912145,
                42.794470452905486
              ],
              [
                2.991844076759459,
                42.79550714287201
              ],
              [
                2.991107222379725,
                42.795859778917
              ],
              [
                2.990534533591998,
                42.79636176917044
              ],
              [
                2.990467449753736,
                42.79635811072089
              ],
              [
                2.990441217739854,
                42.79631611987211
              ],
              [
                2.990340261405569,
                42.7962450809493
              ],
              [
                2.990178589058612,
                42.796119624549625
              ],
              [
                2.989961909443363,
                42.79593759585011
              ],
              [
                2.989872286993888,
                42.795855951693184
              ],
              [
                2.989785245204641,
                42.795751118849694
              ],
              [
                2.989628951068858,
                42.79559401316801
              ],
              [
                2.989545286233663,
                42.79563949563625
              ],
              [
                2.98953052106973,
                42.795647453796775
              ],
              [
                2.989515755901745,
                42.795655411955394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8604905016020947,
          "ground": "gnd"
        },
        "76_292197": {
          "bus1": "76_MVLV115988",
          "bus2": "76_MVLV110131",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.99688076723329,
                42.79248084357044
              ],
              [
                2.996899059049171,
                42.792480730597795
              ],
              [
                2.996919497104699,
                42.792480604365835
              ],
              [
                2.996977482160299,
                42.792480246210495
              ],
              [
                2.996995778170464,
                42.79248050144515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006416400135021565,
          "ground": "gnd"
        },
        "76_LVBranch0893578": {
          "bus1": "76_MVLV115988_LV",
          "bus2": "76_LVBus1018314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.99688076723329,
                42.79248084357044
              ],
              [
                2.996863462881855,
                42.79248520776921
              ],
              [
                2.996863462881855,
                42.79248520776921
              ],
              [
                2.996722847002949,
                42.792422835930104
              ],
              [
                2.99672736400285,
                42.79250678696786
              ],
              [
                2.996764968811383,
                42.79267976694278
              ],
              [
                2.996866956710687,
                42.792873348564584
              ],
              [
                2.99754947059388,
                42.79366433607857
              ],
              [
                2.997593213013217,
                42.793750676329374
              ],
              [
                2.99756653891067,
                42.7939109313595
              ],
              [
                2.99743609423104,
                42.79403508366223
              ],
              [
                2.99715639418556,
                42.79419427964109
              ],
              [
                2.997044734569082,
                42.79412511863641
              ],
              [
                2.997044734569082,
                42.79412511863641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.25587053838611895,
          "ground": "gnd"
        },
        "76_LVBranch0662088": {
          "bus1": "76_LVBus1018314",
          "bus2": "76_LVBus1018315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.997044734569082,
                42.79412511863641
              ],
              [
                2.997044734569082,
                42.79412511863641
              ],
              [
                2.996695992251845,
                42.79439137985828
              ],
              [
                2.997090505246622,
                42.79526082636545
              ],
              [
                2.996746361394879,
                42.79557055812803
              ],
              [
                2.996510307992243,
                42.79584707194628
              ],
              [
                2.996510307992243,
                42.79584707194628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22367500062824053,
          "ground": "gnd"
        },
        "76_LVBranch0368556": {
          "bus1": "76_LVBus1018315",
          "bus2": "76_LVBus1018317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.996510307992243,
                42.79584707194628
              ],
              [
                2.996510307992243,
                42.79584707194628
              ],
              [
                2.995913708205745,
                42.79660926027901
              ],
              [
                2.995913708205745,
                42.79660926027901
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09773076679349575,
          "ground": "gnd"
        },
        "76_LVBranch0703681": {
          "bus1": "76_LVBus1018317",
          "bus2": "76_LVBus1018328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.995913708205745,
                42.79660926027901
              ],
              [
                2.995913708205745,
                42.79660926027901
              ],
              [
                2.996829845137489,
                42.79703347315147
              ],
              [
                2.996832591660157,
                42.79703474956267
              ],
              [
                2.996835007063107,
                42.79703586634714
              ],
              [
                2.996835007063107,
                42.79703586634714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0890317698609964,
          "ground": "gnd"
        },
        "76_LVBranch0056941": {
          "bus1": "76_LVBus1018317",
          "bus2": "76_LVBus1018318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.995913708205745,
                42.79660926027901
              ],
              [
                2.995913708205745,
                42.79660926027901
              ],
              [
                2.99550384984336,
                42.797133715928624
              ],
              [
                2.99550384984336,
                42.797133715928624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06722075293208842,
          "ground": "gnd"
        },
        "76_LVBranch0134132": {
          "bus1": "76_LVBus1018318",
          "bus2": "76_LVBus1018327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.99550384984336,
                42.797133715928624
              ],
              [
                2.99550384984336,
                42.797133715928624
              ],
              [
                2.995504083819013,
                42.79713820535884
              ],
              [
                2.995526647858769,
                42.797582474129186
              ],
              [
                2.995534707752815,
                42.797741096036034
              ],
              [
                2.995534850795489,
                42.79774402320491
              ],
              [
                2.995534929537664,
                42.797745585544085
              ],
              [
                2.995534929537664,
                42.797745585544085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06801939389620541,
          "ground": "gnd"
        },
        "76_LVBranch0069463": {
          "bus1": "76_LVBus1018318",
          "bus2": "76_LVBus1018319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.99550384984336,
                42.797133715928624
              ],
              [
                2.99550384984336,
                42.797133715928624
              ],
              [
                2.994703103694428,
                42.798182865693576
              ],
              [
                2.994685173040903,
                42.798206355559024
              ],
              [
                2.994023749083079,
                42.79942999452587
              ],
              [
                2.994021503190098,
                42.79943414892776
              ],
              [
                2.994019161664013,
                42.79943847457113
              ],
              [
                2.994016951543552,
                42.79944255689883
              ],
              [
                2.994013958942503,
                42.79944647338411
              ],
              [
                2.994013958942503,
                42.79944647338411
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28499776079632166,
          "ground": "gnd"
        },
        "76_LVBranch0211411": {
          "bus1": "76_LVBus1018319",
          "bus2": "76_LVBus1018320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.994013958942503,
                42.79944647338411
              ],
              [
                2.994013958942503,
                42.79944647338411
              ],
              [
                2.993310728988338,
                42.799502871104494
              ],
              [
                2.993248642315808,
                42.79950785107662
              ],
              [
                2.993242544301219,
                42.799507888526044
              ],
              [
                2.993242544301219,
                42.799507888526044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0634762656882372,
          "ground": "gnd"
        },
        "76_LVBranch0559507": {
          "bus1": "76_LVBus1018320",
          "bus2": "76_LVBus1018321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.993242544301219,
                42.799507888526044
              ],
              [
                2.993242544301219,
                42.799507888526044
              ],
              [
                2.993037813153897,
                42.799526695993286
              ],
              [
                2.993037813153897,
                42.799526695993286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016877963875029142,
          "ground": "gnd"
        },
        "76_LVBranch0019456": {
          "bus1": "76_LVBus1018321",
          "bus2": "76_LVBus1018322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.993037813153897,
                42.799526695993286
              ],
              [
                2.993037813153897,
                42.799526695993286
              ],
              [
                2.992687359023187,
                42.799538448464155
              ],
              [
                2.992639889210448,
                42.799543877297324
              ],
              [
                2.992639146166965,
                42.799543962692155
              ],
              [
                2.992633859591904,
                42.799544569961036
              ],
              [
                2.992633859591904,
                42.799544569961036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03312787257946767,
          "ground": "gnd"
        },
        "76_LVBranch0345109": {
          "bus1": "76_LVBus1018320",
          "bus2": "76_LVBus1018323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.993242544301219,
                42.799507888526044
              ],
              [
                2.993242544301219,
                42.799507888526044
              ],
              [
                2.993238990233873,
                42.79950423681113
              ],
              [
                2.9928213141883,
                42.799033947241455
              ],
              [
                2.99281776017663,
                42.79903029551425
              ],
              [
                2.99281776017663,
                42.79903029551425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06342337526936238,
          "ground": "gnd"
        },
        "76_LVBranch0405886": {
          "bus1": "76_LVBus1018323",
          "bus2": "76_LVBus1018324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.99281776017663,
                42.79903029551425
              ],
              [
                2.99281776017663,
                42.79903029551425
              ],
              [
                2.992814853367655,
                42.79902778947996
              ],
              [
                2.992662884146617,
                42.79889654649774
              ],
              [
                2.992579470445528,
                42.79835440760264
              ],
              [
                2.992531432537216,
                42.79804223617958
              ],
              [
                2.992478606250964,
                42.79798161009069
              ],
              [
                2.992346892964922,
                42.79783042882691
              ],
              [
                2.991876821079674,
                42.797282900460424
              ],
              [
                2.991876821079674,
                42.797282900460424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21495562873677865,
          "ground": "gnd"
        },
        "76_LVBranch0691391": {
          "bus1": "76_LVBus1018324",
          "bus2": "76_LVBus1018325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.991876821079674,
                42.797282900460424
              ],
              [
                2.991876821079674,
                42.797282900460424
              ],
              [
                2.991337088259464,
                42.79676843661359
              ],
              [
                2.991333364860019,
                42.79676488468306
              ],
              [
                2.991333364860019,
                42.79676488468306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07271975310461642,
          "ground": "gnd"
        },
        "76_LVBranch0079407": {
          "bus1": "76_LVBus1018319",
          "bus2": "76_LVBus1018326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.994013958942503,
                42.79944647338411
              ],
              [
                2.994013958942503,
                42.79944647338411
              ],
              [
                2.994043079291504,
                42.79990085251088
              ],
              [
                2.994043285994958,
                42.799904021803854
              ],
              [
                2.994043374145593,
                42.799905341581734
              ],
              [
                2.994043374145593,
                42.799905341581734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05103189814617515,
          "ground": "gnd"
        },
        "76_LVBranch0056850": {
          "bus1": "76_LVBus1018315",
          "bus2": "76_LVBus1018316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.996510307992243,
                42.79584707194628
              ],
              [
                2.996510307992243,
                42.79584707194628
              ],
              [
                2.995854172053814,
                42.7956285254783
              ],
              [
                2.995335811889895,
                42.795163529915094
              ],
              [
                2.995335811889895,
                42.795163529915094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12574738439631872,
          "ground": "gnd"
        },
        "76_LVBranch0958846": {
          "bus1": "76_MVLV115988_LV",
          "bus2": "76_LVBus1018308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.99688076723329,
                42.79248084357044
              ],
              [
                2.996863057753563,
                42.792477477024235
              ],
              [
                2.996863057753563,
                42.792477477024235
              ],
              [
                2.9967097399495,
                42.79236097903653
              ],
              [
                2.996730044986684,
                42.792217442826036
              ],
              [
                2.99675713241135,
                42.79194662999575
              ],
              [
                2.996757955077313,
                42.79177898151899
              ],
              [
                2.996714684631177,
                42.79159140550218
              ],
              [
                2.996667971894147,
                42.79146242936805
              ],
              [
                2.996634490655837,
                42.79140946445161
              ],
              [
                2.996652826618555,
                42.79140468974723
              ],
              [
                2.996689668948533,
                42.791395112331884
              ],
              [
                2.996689668948533,
                42.791395112331884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13008719419365322,
          "ground": "gnd"
        },
        "76_LVBranch0404117": {
          "bus1": "76_LVBus1018308",
          "bus2": "76_LVBus1018309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.996689668948533,
                42.791395112331884
              ],
              [
                2.996689668948533,
                42.791395112331884
              ],
              [
                2.99577535972442,
                42.790437278969776
              ],
              [
                2.99577535972442,
                42.790437278969776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1300685680417625,
          "ground": "gnd"
        },
        "76_LVBranch0566154": {
          "bus1": "76_LVBus1018309",
          "bus2": "76_LVBus1018310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.99577535972442,
                42.790437278969776
              ],
              [
                2.99577535972442,
                42.790437278969776
              ],
              [
                2.995770391086062,
                42.790434668990564
              ],
              [
                2.995400676181825,
                42.79027905894959
              ],
              [
                2.995348573092959,
                42.7902516715273
              ],
              [
                2.995343604489785,
                42.79024906152872
              ],
              [
                2.995343604489785,
                42.79024906152872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041076109621723374,
          "ground": "gnd"
        },
        "76_LVBranch0261713": {
          "bus1": "76_LVBus1018309",
          "bus2": "76_LVBus1018311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.99577535972442,
                42.790437278969776
              ],
              [
                2.99577535972442,
                42.790437278969776
              ],
              [
                2.995960512126747,
                42.790159231879926
              ],
              [
                2.997066353512039,
                42.789857959209506
              ],
              [
                2.997066353512039,
                42.789857959209506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13087209255661378,
          "ground": "gnd"
        },
        "76_LVBranch0145551": {
          "bus1": "76_LVBus1018308",
          "bus2": "76_LVBus1018312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.996689668948533,
                42.791395112331884
              ],
              [
                2.996689668948533,
                42.791395112331884
              ],
              [
                2.997314211230484,
                42.791327969329565
              ],
              [
                2.997454698362601,
                42.79130968548934
              ],
              [
                2.997459745163284,
                42.79130951058498
              ],
              [
                2.997460793565645,
                42.79130947715912
              ],
              [
                2.997460793565645,
                42.79130947715912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0638107212454254,
          "ground": "gnd"
        },
        "76_13502": {
          "bus1": "76_MVBus083069",
          "bus2": "76_MVBus083070",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.994565686493408,
                42.786232213527256
              ],
              [
                2.994565686493408,
                42.786232213527256
              ],
              [
                2.994339497024532,
                42.78624176082054
              ],
              [
                2.99255734715565,
                42.78630455336156
              ],
              [
                2.991081023893496,
                42.78635563622755
              ],
              [
                2.991081023893496,
                42.78635563622755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2854558405489469,
          "ground": "gnd"
        },
        "76_70179": {
          "bus1": "76_MVBus083070",
          "bus2": "76_MVLV128570",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.991081023893496,
                42.78635563622755
              ],
              [
                2.991626522704529,
                42.78697478606125
              ],
              [
                2.992067941307953,
                42.78747090337888
              ],
              [
                2.992079933625951,
                42.78748107791483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14788690850833586,
          "ground": "gnd"
        },
        "76_LVBranch0048776": {
          "bus1": "76_MVLV128570_LV",
          "bus2": "76_LVBus1018341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.992079933625951,
                42.78748107791483
              ],
              [
                2.992080403289778,
                42.78746761153567
              ],
              [
                2.992080403289778,
                42.78746761153567
              ],
              [
                2.99208588055395,
                42.78744945297362
              ],
              [
                2.992085879741651,
                42.78744938112534
              ],
              [
                2.992085879741651,
                42.78744938112534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002074374357489749,
          "ground": "gnd"
        },
        "76_LVBranch0006068": {
          "bus1": "76_MVLV128570_LV",
          "bus2": "76_LVBus1018339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.992079933625951,
                42.78748107791483
              ],
              [
                2.992084507603147,
                42.78749411817588
              ],
              [
                2.992084507603147,
                42.78749411817588
              ],
              [
                2.992246910876903,
                42.78814425648354
              ],
              [
                2.992246910876903,
                42.78814425648354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07343518427760715,
          "ground": "gnd"
        },
        "76_175369": {
          "bus1": "76_MVBus083070",
          "bus2": "76_MVBus083071",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.991081023893496,
                42.78635563622755
              ],
              [
                2.991081023893496,
                42.78635563622755
              ],
              [
                2.988554805957002,
                42.786434590858796
              ],
              [
                2.985987307752094,
                42.78684261715855
              ],
              [
                2.984427663957175,
                42.78711384985884
              ],
              [
                2.982726235952885,
                42.7873665882767
              ],
              [
                2.981029158544448,
                42.787629162102036
              ],
              [
                2.981029158544448,
                42.787629162102036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8368287194843759,
          "ground": "gnd"
        },
        "76_133293": {
          "bus1": "76_MVBus083071",
          "bus2": "76_MVLV145142",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.981029158544448,
                42.787629162102036
              ],
              [
                2.981007995238629,
                42.78773613532078
              ],
              [
                2.981061995889978,
                42.78779243907831
              ],
              [
                2.981159507503062,
                42.78791466624064
              ],
              [
                2.981304543272912,
                42.78809409827852
              ],
              [
                2.981314279292936,
                42.788105500148745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05861345329146264,
          "ground": "gnd"
        },
        "76_LVBranch1331048": {
          "bus1": "76_MVLV145142_LV",
          "bus2": "76_LVBus1018343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.981314279292936,
                42.788105500148745
              ],
              [
                2.981331380334539,
                42.788110283034406
              ],
              [
                2.981331380334539,
                42.788110283034406
              ],
              [
                2.981364647181225,
                42.788111411687886
              ],
              [
                2.9815877968817,
                42.788342995737544
              ],
              [
                2.981580845533096,
                42.788376934429074
              ],
              [
                2.981580845533096,
                42.788376934429074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03808456683669662,
          "ground": "gnd"
        },
        "76_LVBranch0717554": {
          "bus1": "76_LVBus1018343",
          "bus2": "76_LVBus1018344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.981580845533096,
                42.788376934429074
              ],
              [
                2.981580845533096,
                42.788376934429074
              ],
              [
                2.981595463831572,
                42.78838872895978
              ],
              [
                2.981605430852142,
                42.788396770276016
              ],
              [
                2.981617243617153,
                42.78840630039102
              ],
              [
                2.982404154996117,
                42.7890411603522
              ],
              [
                2.982912550152639,
                42.788995200633245
              ],
              [
                2.983221756951352,
                42.788674769442665
              ],
              [
                2.983221756951352,
                42.788674769442665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.185491743368524,
          "ground": "gnd"
        },
        "76_LVBranch0134471": {
          "bus1": "76_LVBus1018344",
          "bus2": "76_LVBus1018347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.983221756951352,
                42.788674769442665
              ],
              [
                2.983221756951352,
                42.788674769442665
              ],
              [
                2.983226350672561,
                42.788677723567545
              ],
              [
                2.984057846706742,
                42.78913164482102
              ],
              [
                2.984062742244058,
                42.789134318652344
              ],
              [
                2.984062742244058,
                42.789134318652344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08568038432254481,
          "ground": "gnd"
        },
        "76_LVBranch0335717": {
          "bus1": "76_LVBus1018347",
          "bus2": "76_LVBus1018348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.984062742244058,
                42.789134318652344
              ],
              [
                2.984062742244058,
                42.789134318652344
              ],
              [
                2.98459600427932,
                42.78939188827427
              ],
              [
                2.984874868652441,
                42.789642295023036
              ],
              [
                2.985051608588244,
                42.78969797830665
              ],
              [
                2.987034944911422,
                42.78802061317823
              ],
              [
                2.987034944911422,
                42.78802061317823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3509743905460952,
          "ground": "gnd"
        },
        "76_LVBranch0701781": {
          "bus1": "76_LVBus1018348",
          "bus2": "76_LVBus1018349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.987034944911422,
                42.78802061317823
              ],
              [
                2.987034944911422,
                42.78802061317823
              ],
              [
                2.987949645402047,
                42.788089618672856
              ],
              [
                2.987949645402047,
                42.788089618672856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07523296957539374,
          "ground": "gnd"
        },
        "76_LVBranch0049450": {
          "bus1": "76_LVBus1018348",
          "bus2": "76_LVBus1018350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.987034944911422,
                42.78802061317823
              ],
              [
                2.987034944911422,
                42.78802061317823
              ],
              [
                2.986350819202165,
                42.78721278734183
              ],
              [
                2.986350819202165,
                42.78721278734183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10576684555942087,
          "ground": "gnd"
        },
        "76_LVBranch0002844": {
          "bus1": "76_LVBus1018344",
          "bus2": "76_LVBus1018345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.983221756951352,
                42.788674769442665
              ],
              [
                2.983221756951352,
                42.788674769442665
              ],
              [
                2.983187718923508,
                42.78857937457239
              ],
              [
                2.983259143551819,
                42.788518244538224
              ],
              [
                2.983417912559361,
                42.78838234368289
              ],
              [
                2.983417912559361,
                42.78838234368289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03983301323698865,
          "ground": "gnd"
        },
        "76_LVBranch0104484": {
          "bus1": "76_LVBus1018345",
          "bus2": "76_LVBus1018346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.983417912559361,
                42.78838234368289
              ],
              [
                2.983417912559361,
                42.78838234368289
              ],
              [
                2.983913223421842,
                42.7879459900125
              ],
              [
                2.983917135946442,
                42.78794254431342
              ],
              [
                2.983917135946442,
                42.78794254431342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0636822731305257,
          "ground": "gnd"
        },
        "76_133292": {
          "bus1": "76_MVBus083071",
          "bus2": "76_MVBus083072",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.981029158544448,
                42.787629162102036
              ],
              [
                2.980789475854671,
                42.78766515004649
              ],
              [
                2.97927118540467,
                42.78790548459887
              ],
              [
                2.97740182840891,
                42.788043212329185
              ],
              [
                2.975383276658871,
                42.788183235888255
              ],
              [
                2.97342904028396,
                42.78833535854601
              ],
              [
                2.971803099038861,
                42.7884555595122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7611749454890941,
          "ground": "gnd"
        },
        "76_70328": {
          "bus1": "76_MVBus083072",
          "bus2": "76_MVLV006293",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.971803099038861,
                42.7884555595122
              ],
              [
                2.971520067009799,
                42.78793466198278
              ],
              [
                2.971255209772279,
                42.78744720251444
              ],
              [
                2.970963866248076,
                42.787220097636656
              ],
              [
                2.971619122271175,
                42.78687136681352
              ],
              [
                2.972434984638538,
                42.78650979424973
              ],
              [
                2.973145252587727,
                42.78628186215851
              ],
              [
                2.97316250662,
                42.78627736740762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.36281049232017804,
          "ground": "gnd"
        },
        "76_175379": {
          "bus1": "76_MVBus083072",
          "bus2": "76_MVBus083073",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.971803099038861,
                42.7884555595122
              ],
              [
                2.971803099038861,
                42.7884555595122
              ],
              [
                2.97058135229844,
                42.78889142449955
              ],
              [
                2.969375314684993,
                42.789323589940615
              ],
              [
                2.969375314684993,
                42.789323589940615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2208085493942329,
          "ground": "gnd"
        },
        "76_366469": {
          "bus1": "76_MVBus083073",
          "bus2": "76_MVLV007408",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969375314684993,
                42.789323589940615
              ],
              [
                2.969375314684993,
                42.789323589940615
              ],
              [
                2.969360883087036,
                42.789386798381535
              ],
              [
                2.969392297047581,
                42.78944381657777
              ],
              [
                2.969365983834438,
                42.7894541485253
              ],
              [
                2.969351446063179,
                42.789460701354095
              ],
              [
                2.969331249947003,
                42.78946613801713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0177903103521986,
          "ground": "gnd"
        },
        "76_306739": {
          "bus1": "76_MVLV007408",
          "bus2": "76_MVBus083077",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969331249947003,
                42.78946613801713
              ],
              [
                2.96934058509972,
                42.78944435615924
              ],
              [
                2.969357279862931,
                42.78943655109841
              ],
              [
                2.969366476603699,
                42.78943225732911
              ],
              [
                2.969340866643017,
                42.789381878141484
              ],
              [
                2.969336289060517,
                42.78938034242594
              ],
              [
                2.96933061741483,
                42.78938024126729
              ],
              [
                2.969319098875862,
                42.78938297698538
              ],
              [
                2.968767777766063,
                42.78957887674113
              ],
              [
                2.968374750524702,
                42.78971853836461
              ],
              [
                2.968168152834041,
                42.789787408788676
              ],
              [
                2.968141817827456,
                42.789799132720226
              ],
              [
                2.968123488346808,
                42.789811384183984
              ],
              [
                2.968111807116681,
                42.789829425467474
              ],
              [
                2.968031086588896,
                42.78998926368902
              ],
              [
                2.968020032764591,
                42.79001117235229
              ],
              [
                2.968006498744178,
                42.79003265556122
              ],
              [
                2.967983035670377,
                42.79005951454437
              ],
              [
                2.967933295409444,
                42.79008998663052
              ],
              [
                2.96789459034769,
                42.79010915748614
              ],
              [
                2.967546424110783,
                42.79024336878483
              ],
              [
                2.967527365784374,
                42.79024806189771
              ],
              [
                2.967494812753431,
                42.790252098143355
              ],
              [
                2.967459200691114,
                42.7902529459783
              ],
              [
                2.967421346665474,
                42.79024836414664
              ],
              [
                2.967387386142701,
                42.790241846237954
              ],
              [
                2.967361632283069,
                42.79023079805664
              ],
              [
                2.967352840471751,
                42.79022189521543
              ],
              [
                2.967196431228149,
                42.7899821724129
              ],
              [
                2.967186773604525,
                42.78997326568562
              ],
              [
                2.967171943994649,
                42.78996759591132
              ],
              [
                2.967145859143622,
                42.789966465378036
              ],
              [
                2.967111106095206,
                42.78996667033407
              ],
              [
                2.967048594078542,
                42.789972158511944
              ],
              [
                2.967006946175037,
                42.78997753261443
              ],
              [
                2.966787302948221,
                42.790058126490855
              ],
              [
                2.966713104100517,
                42.79008007487275
              ],
              [
                2.966606272631426,
                42.7901178166299
              ],
              [
                2.966597239942033,
                42.790119279974896
              ],
              [
                2.966590196236988,
                42.790116366515996
              ],
              [
                2.966585112351901,
                42.790109759030976
              ],
              [
                2.96652052039572,
                42.79000127300622
              ],
              [
                2.966478014643113,
                42.78995575293727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.31101204296538315,
          "ground": "gnd"
        },
        "76_122685": {
          "bus1": "76_MVBus083077",
          "bus2": "76_MVBus083078",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.966478014643113,
                42.78995575293727
              ],
              [
                2.966478014643113,
                42.78995575293727
              ],
              [
                2.964658741851808,
                42.79004250313452
              ],
              [
                2.964658741851808,
                42.79004250313452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1491610997534443,
          "ground": "gnd"
        },
        "76_378613": {
          "bus1": "76_MVBus083078",
          "bus2": "76_MVLV027188",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.964658741851808,
                42.79004250313452
              ],
              [
                2.964656197301633,
                42.790058649126145
              ],
              [
                2.964358355130294,
                42.79016271729596
              ],
              [
                2.964353447559892,
                42.79016786565182
              ],
              [
                2.964353510863384,
                42.7901737123351
              ],
              [
                2.964607829422295,
                42.79056724987779
              ],
              [
                2.964609896357794,
                42.79057455778584
              ],
              [
                2.964606265175714,
                42.79057933041018
              ],
              [
                2.964550899832098,
                42.79059957691212
              ],
              [
                2.963858016933056,
                42.79085304677529
              ],
              [
                2.962771696303065,
                42.79125043987787
              ],
              [
                2.962751886932285,
                42.791255666454596
              ],
              [
                2.962738501174284,
                42.791257208856095
              ],
              [
                2.962579470761515,
                42.79124420052158
              ],
              [
                2.962564037983936,
                42.791240258110534
              ],
              [
                2.962551572866807,
                42.7912355797904
              ],
              [
                2.96196627827654,
                42.790796604309776
              ],
              [
                2.961961480278667,
                42.790791584683575
              ],
              [
                2.961946955894506,
                42.79076330557127
              ],
              [
                2.96190117795609,
                42.79060971758669
              ],
              [
                2.961897100327052,
                42.79046682538583
              ],
              [
                2.961933636993731,
                42.79039112990105
              ],
              [
                2.96195078043005,
                42.79037279688048
              ],
              [
                2.961953765449589,
                42.790360106312214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.38310585131934144,
          "ground": "gnd"
        },
        "76_411795": {
          "bus1": "76_MVLV027188",
          "bus2": "76_MVBus083079",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961953765449589,
                42.790360106312214
              ],
              [
                2.961936156345422,
                42.79036126914063
              ],
              [
                2.96190977840063,
                42.79037367438821
              ],
              [
                2.96182638350008,
                42.790446617073144
              ],
              [
                2.961818638680568,
                42.79053812252139
              ],
              [
                2.961809451803608,
                42.79057506388851
              ],
              [
                2.961801234614898,
                42.79060806562206
              ],
              [
                2.961793482425648,
                42.79062538267097
              ],
              [
                2.961783129266316,
                42.790653690508435
              ],
              [
                2.961773696953222,
                42.79066787380225
              ],
              [
                2.961758872731474,
                42.79067737325476
              ],
              [
                2.96172273213991,
                42.79068465312783
              ],
              [
                2.961689740338699,
                42.79068877100061
              ],
              [
                2.961567246982562,
                42.790692648625
              ],
              [
                2.961502099311976,
                42.79069471796442
              ],
              [
                2.961449046459718,
                42.79069880930534
              ],
              [
                2.961289292960931,
                42.79070680239727
              ],
              [
                2.9612498812572,
                42.79070703266098
              ],
              [
                2.961232842162025,
                42.790707913611605
              ],
              [
                2.961221208085057,
                42.79071583154412
              ],
              [
                2.961209595577662,
                42.7907268839463
              ],
              [
                2.961204397323309,
                42.790737907857704
              ],
              [
                2.961203476326908,
                42.79075203239705
              ],
              [
                2.961192903134753,
                42.79075994412918
              ],
              [
                2.961175914816049,
                42.79076554014208
              ],
              [
                2.961147182396389,
                42.7907688425797
              ],
              [
                2.96112053276815,
                42.79077190830235
              ],
              [
                2.961035906891845,
                42.79078165368167
              ],
              [
                2.960653229988524,
                42.79081017725219
              ],
              [
                2.960641460673261,
                42.790805539559535
              ],
              [
                2.96063286933345,
                42.79079931152801
              ],
              [
                2.960164585163564,
                42.79085069727753
              ],
              [
                2.960146392384838,
                42.79084296239576
              ],
              [
                2.960140938562225,
                42.79089260885565
              ],
              [
                2.960140938562225,
                42.79089260885565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18274149203161025,
          "ground": "gnd"
        },
        "76_133294": {
          "bus1": "76_MVBus083079",
          "bus2": "76_MVBus083080",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.960140938562225,
                42.79089260885565
              ],
              [
                2.960140938562225,
                42.79089260885565
              ],
              [
                2.95835333836221,
                42.79105471915101
              ],
              [
                2.957986913584755,
                42.79108543794259
              ],
              [
                2.957986913584755,
                42.79108543794259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.17753357520081323,
          "ground": "gnd"
        },
        "76_LVBranch1562085": {
          "bus1": "76_MVLV027188_LV",
          "bus2": "76_LVBus1018271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961953765449589,
                42.790360106312214
              ],
              [
                2.961956752069242,
                42.79034304167087
              ],
              [
                2.961956752069242,
                42.79034304167087
              ],
              [
                2.961935821403054,
                42.790312123508976
              ],
              [
                2.961935821403054,
                42.790312123508976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0038379056060059554,
          "ground": "gnd"
        },
        "76_LVBranch1702687": {
          "bus1": "76_LVBus1018271",
          "bus2": "76_LVBus1018274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961935821403054,
                42.790312123508976
              ],
              [
                2.961935821403054,
                42.790312123508976
              ],
              [
                2.961956334479314,
                42.79030545590707
              ],
              [
                2.961968400132813,
                42.79027199155983
              ],
              [
                2.96201230485684,
                42.79026097473064
              ],
              [
                2.962061927613825,
                42.790272441429046
              ],
              [
                2.962082102753886,
                42.790301145517695
              ],
              [
                2.962081970071379,
                42.79030919385253
              ],
              [
                2.96206082046472,
                42.79034616030917
              ],
              [
                2.962168371227573,
                42.790374775340865
              ],
              [
                2.962243675232928,
                42.79037029296921
              ],
              [
                2.962323159771559,
                42.79032943733738
              ],
              [
                2.962381538711254,
                42.7903126682235
              ],
              [
                2.962448452733066,
                42.790311593950456
              ],
              [
                2.962500265125276,
                42.790327062427124
              ],
              [
                2.962516840336295,
                42.790361167519826
              ],
              [
                2.962503655159809,
                42.79042984656183
              ],
              [
                2.962491215433856,
                42.79044783778004
              ],
              [
                2.962491215433856,
                42.79044783778004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07528914806034054,
          "ground": "gnd"
        },
        "76_LVBranch0979836": {
          "bus1": "76_LVBus1018274",
          "bus2": "76_LVBus1018275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.962491215433856,
                42.79044783778004
              ],
              [
                2.962491215433856,
                42.79044783778004
              ],
              [
                2.962501257806748,
                42.79044274028483
              ],
              [
                2.962521744886999,
                42.7903850928711
              ],
              [
                2.962524273936817,
                42.79036180660694
              ],
              [
                2.962519339718463,
                42.790335133044884
              ],
              [
                2.962452064190049,
                42.79021572962127
              ],
              [
                2.96268580827321,
                42.7901427683792
              ],
              [
                2.962687558433157,
                42.7901264115289
              ],
              [
                2.962687934821381,
                42.79012287055509
              ],
              [
                2.96268916461627,
                42.790111402769305
              ],
              [
                2.96268916461627,
                42.790111402769305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05183054407756897,
          "ground": "gnd"
        },
        "76_LVBranch0864011": {
          "bus1": "76_LVBus1018275",
          "bus2": "76_LVBus1018276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.96268916461627,
                42.790111402769305
              ],
              [
                2.96268916461627,
                42.790111402769305
              ],
              [
                2.962721107948391,
                42.790129933464804
              ],
              [
                2.963197892483055,
                42.78996762617687
              ],
              [
                2.963195799787186,
                42.78995340252909
              ],
              [
                2.963195536882263,
                42.78995164366689
              ],
              [
                2.963193325414501,
                42.78993658542211
              ],
              [
                2.963193325414501,
                42.78993658542211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049770301348251715,
          "ground": "gnd"
        },
        "76_LVBranch1104285": {
          "bus1": "76_LVBus1018276",
          "bus2": "76_LVBus1018279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.963193325414501,
                42.78993658542211
              ],
              [
                2.963193325414501,
                42.78993658542211
              ],
              [
                2.963225781404888,
                42.789981105849385
              ],
              [
                2.963493878381382,
                42.78989028357732
              ],
              [
                2.963511451528404,
                42.78983731455883
              ],
              [
                2.963677911329358,
                42.78982610827576
              ],
              [
                2.963742800588629,
                42.78983293993176
              ],
              [
                2.963962912409073,
                42.78988663422466
              ],
              [
                2.964171243137451,
                42.7899480944954
              ],
              [
                2.964184214071268,
                42.78994093183692
              ],
              [
                2.964200348885855,
                42.78993201714644
              ],
              [
                2.964200348885855,
                42.78993201714644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09516434760744724,
          "ground": "gnd"
        },
        "76_LVBranch1342979": {
          "bus1": "76_LVBus1018279",
          "bus2": "76_LVBus1018280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.964200348885855,
                42.78993201714644
              ],
              [
                2.964200348885855,
                42.78993201714644
              ],
              [
                2.964194684670909,
                42.789956264921244
              ],
              [
                2.964214440606237,
                42.78996643294019
              ],
              [
                2.964248362290086,
                42.789996448076366
              ],
              [
                2.96431670157967,
                42.79010452723746
              ],
              [
                2.964337062128298,
                42.79013674163847
              ],
              [
                2.964337000748022,
                42.790140083172965
              ],
              [
                2.964333054119521,
                42.790143878638155
              ],
              [
                2.964015132909501,
                42.790249716364244
              ],
              [
                2.964005877170209,
                42.79024297156907
              ],
              [
                2.963991397243097,
                42.7902324043008
              ],
              [
                2.963991397243097,
                42.7902324043008
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05841619901496543,
          "ground": "gnd"
        },
        "76_LVBranch1712745": {
          "bus1": "76_LVBus1018280",
          "bus2": "76_LVBus1018281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.963991397243097,
                42.7902324043008
              ],
              [
                2.963991397243097,
                42.7902324043008
              ],
              [
                2.963993127564014,
                42.79024129496362
              ],
              [
                2.963995722900618,
                42.790254617486504
              ],
              [
                2.963637913992974,
                42.79037990888646
              ],
              [
                2.963630574938018,
                42.79037448210171
              ],
              [
                2.963616450036345,
                42.790364038442334
              ],
              [
                2.963616450036345,
                42.790364038442334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037396654812922696,
          "ground": "gnd"
        },
        "76_LVBranch0848390": {
          "bus1": "76_LVBus1018281",
          "bus2": "76_LVBus1018282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.963616450036345,
                42.790364038442334
              ],
              [
                2.963616450036345,
                42.790364038442334
              ],
              [
                2.963622305223161,
                42.79038561395961
              ],
              [
                2.96334490256743,
                42.790484439899544
              ],
              [
                2.963239663069241,
                42.79052193542844
              ],
              [
                2.963067705489389,
                42.790583192064524
              ],
              [
                2.963054920123485,
                42.79057482422377
              ],
              [
                2.963045192946542,
                42.79056845933517
              ],
              [
                2.963045192946542,
                42.79056845933517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0553137614067346,
          "ground": "gnd"
        },
        "76_LVBranch0814015": {
          "bus1": "76_LVBus1018281",
          "bus2": "76_LVBus1018283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.963616450036345,
                42.790364038442334
              ],
              [
                2.963616450036345,
                42.790364038442334
              ],
              [
                2.963660351986513,
                42.79042382331518
              ],
              [
                2.963660365726943,
                42.79042622133585
              ],
              [
                2.963659092184799,
                42.79042798920911
              ],
              [
                2.963440158176633,
                42.7905059583729
              ],
              [
                2.963439076973645,
                42.7905063419413
              ],
              [
                2.963449446332074,
                42.79052134337924
              ],
              [
                2.963449446332074,
                42.79052134337924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02990428528421953,
          "ground": "gnd"
        },
        "76_LVBranch0877668": {
          "bus1": "76_LVBus1018276",
          "bus2": "76_LVBus1018277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.963193325414501,
                42.78993658542211
              ],
              [
                2.963193325414501,
                42.78993658542211
              ],
              [
                2.963225098494376,
                42.78995853896973
              ],
              [
                2.963465392030137,
                42.78987681646054
              ],
              [
                2.963677239139785,
                42.78951026365505
              ],
              [
                2.963699832373418,
                42.78943664332535
              ],
              [
                2.963703571821573,
                42.78938776124994
              ],
              [
                2.963686924498889,
                42.78938085321108
              ],
              [
                2.963686924498889,
                42.78938085321108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0848620498576344,
          "ground": "gnd"
        },
        "76_LVBranch1498419": {
          "bus1": "76_LVBus1018277",
          "bus2": "76_LVBus1018278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.963686924498889,
                42.78938085321108
              ],
              [
                2.963686924498889,
                42.78938085321108
              ],
              [
                2.963705454665924,
                42.78937919069996
              ],
              [
                2.96370192319407,
                42.78934131786083
              ],
              [
                2.963680899435354,
                42.789271402322434
              ],
              [
                2.963568789120016,
                42.78908828645329
              ],
              [
                2.963710701974156,
                42.78905142878846
              ],
              [
                2.963767693174884,
                42.78902264065087
              ],
              [
                2.963772544487799,
                42.78902018714951
              ],
              [
                2.963780734751647,
                42.789002858428255
              ],
              [
                2.963780734751647,
                42.789002858428255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05650017169306208,
          "ground": "gnd"
        },
        "76_LVBranch0868778": {
          "bus1": "76_LVBus1018271",
          "bus2": "76_LVBus1018272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961935821403054,
                42.790312123508976
              ],
              [
                2.961935821403054,
                42.790312123508976
              ],
              [
                2.961976054036024,
                42.790230873707344
              ],
              [
                2.962117377260058,
                42.79026221925647
              ],
              [
                2.962142925832941,
                42.790214772414146
              ],
              [
                2.962265531183277,
                42.79024284119696
              ],
              [
                2.962280082851471,
                42.79021940375166
              ],
              [
                2.962280106755101,
                42.79021935870358
              ],
              [
                2.962455203845629,
                42.789912347086755
              ],
              [
                2.96263363826451,
                42.78959948663697
              ],
              [
                2.962684757966181,
                42.78959151697324
              ],
              [
                2.962684757966181,
                42.78959151697324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11969079476984287,
          "ground": "gnd"
        },
        "76_LVBranch1357144": {
          "bus1": "76_LVBus1018272",
          "bus2": "76_LVBus1018273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.962684757966181,
                42.78959151697324
              ],
              [
                2.962684757966181,
                42.78959151697324
              ],
              [
                2.962668674965106,
                42.789573620918986
              ],
              [
                2.962629025201386,
                42.789574320136104
              ],
              [
                2.962514227239579,
                42.78976666954361
              ],
              [
                2.962511756768652,
                42.78977052815078
              ],
              [
                2.962503105221904,
                42.78977115362412
              ],
              [
                2.962497195292763,
                42.7897715744325
              ],
              [
                2.962493795585876,
                42.78977181887595
              ],
              [
                2.962491629197987,
                42.7897710860815
              ],
              [
                2.96248598681512,
                42.78976917907683
              ],
              [
                2.962480515827489,
                42.78976733393997
              ],
              [
                2.962474995870256,
                42.78976547112614
              ],
              [
                2.962469598241314,
                42.789763643522626
              ],
              [
                2.962464114963769,
                42.789761789475186
              ],
              [
                2.962457713742401,
                42.78975962644334
              ],
              [
                2.962442855048346,
                42.789754602865116
              ],
              [
                2.962442855048346,
                42.789754602865116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035506350151626564,
          "ground": "gnd"
        },
        "76_LVBranch1502210": {
          "bus1": "76_MVLV027188_LV",
          "bus2": "76_LVBus1018266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961953765449589,
                42.790360106312214
              ],
              [
                2.961957296182799,
                42.7903742676874
              ],
              [
                2.961957296182799,
                42.7903742676874
              ],
              [
                2.961915398782833,
                42.79047190976161
              ],
              [
                2.961920592070923,
                42.79060856217071
              ],
              [
                2.96196556761676,
                42.79075785262796
              ],
              [
                2.961983311165069,
                42.790783840549544
              ],
              [
                2.962562472426602,
                42.79121950168061
              ],
              [
                2.962573853506989,
                42.79122430310769
              ],
              [
                2.962590882549997,
                42.791226996702385
              ],
              [
                2.962725099352202,
                42.791238066588534
              ],
              [
                2.962745855980265,
                42.79123586128856
              ],
              [
                2.962759988345694,
                42.791232311603686
              ],
              [
                2.962953817668738,
                42.791162367788566
              ],
              [
                2.962949437597562,
                42.79115201963226
              ],
              [
                2.962943330471305,
                42.791137585957046
              ],
              [
                2.962943330471305,
                42.791137585957046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15154199290614506,
          "ground": "gnd"
        },
        "76_LVBranch1391855": {
          "bus1": "76_LVBus1018266",
          "bus2": "76_LVBus1018267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.962943330471305,
                42.791137585957046
              ],
              [
                2.962943330471305,
                42.791137585957046
              ],
              [
                2.96296826453648,
                42.79115519662535
              ],
              [
                2.963394616303668,
                42.79099948890737
              ],
              [
                2.963391837441673,
                42.79099061335707
              ],
              [
                2.963391483865488,
                42.79098949272266
              ],
              [
                2.963387769811373,
                42.79097758685459
              ],
              [
                2.963387769811373,
                42.79097758685459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044259052263233116,
          "ground": "gnd"
        },
        "76_LVBranch1796832": {
          "bus1": "76_LVBus1018267",
          "bus2": "76_LVBus1018268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.963387769811373,
                42.79097758685459
              ],
              [
                2.963387769811373,
                42.79097758685459
              ],
              [
                2.963409152902452,
                42.79099273031526
              ],
              [
                2.963661599918729,
                42.790901155028834
              ],
              [
                2.96365946984132,
                42.79089250920415
              ],
              [
                2.963655859569457,
                42.79087780046065
              ],
              [
                2.963655859569457,
                42.79087780046065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028087467844670345,
          "ground": "gnd"
        },
        "76_LVBranch1796791": {
          "bus1": "76_LVBus1018268",
          "bus2": "76_LVBus1018269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.963655859569457,
                42.79087780046065
              ],
              [
                2.963655859569457,
                42.79087780046065
              ],
              [
                2.963678623311909,
                42.79089430996219
              ],
              [
                2.964150029194179,
                42.79072259014416
              ],
              [
                2.964147987801075,
                42.790712003772214
              ],
              [
                2.964144786047574,
                42.79070800776469
              ],
              [
                2.9641513589536435,
                42.790704610045644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04734585086988679,
          "ground": "gnd"
        },
        "76_LVBranch1705137": {
          "bus1": "76_LVBus1018269",
          "bus2": "76_LVBus2076477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.9641513589536435,
                42.790704610045644
              ],
              [
                2.964158658651603,
                42.7907007589777
              ],
              [
                2.964168279329252,
                42.79071529769851
              ],
              [
                2.964243389241833,
                42.7906883519341
              ],
              [
                2.964247203639326,
                42.79068698229368
              ],
              [
                2.964249791185761,
                42.790686059956435
              ],
              [
                2.964241893584582,
                42.79067410682673
              ],
              [
                2.964241893584582,
                42.79067410682673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010691361677422358,
          "ground": "gnd"
        },
        "76_LVBranch0814014": {
          "bus1": "76_LVBus1018269",
          "bus2": "76_LVBus2056221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.9641513589536435,
                42.790704610045644
              ],
              [
                2.964150632161754,
                42.79070506339454
              ],
              [
                2.964203038947338,
                42.79077086076793
              ],
              [
                2.964206714270026,
                42.79077128827658
              ],
              [
                2.964443296754147,
                42.790682274227315
              ],
              [
                2.96445782999268,
                42.7906943680087
              ],
              [
                2.96447364300919,
                42.790707523089836
              ],
              [
                2.96447364300919,
                42.790707523089836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03426054541191361,
          "ground": "gnd"
        },
        "76_LVBranch1579732": {
          "bus1": "76_LVBus2056221",
          "bus2": "76_LVBus2056222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.96447364300919,
                42.790707523089836
              ],
              [
                2.96447364300919,
                42.790707523089836
              ],
              [
                2.964468243926191,
                42.790674044237704
              ],
              [
                2.964653790009395,
                42.7906086996922
              ],
              [
                2.964658031157582,
                42.7906050731347
              ],
              [
                2.964658597087263,
                42.79060102806536
              ],
              [
                2.964569869222744,
                42.79046391436628
              ],
              [
                2.964580506858387,
                42.790456370168144
              ],
              [
                2.964593504355401,
                42.79044715050188
              ],
              [
                2.964593504355401,
                42.79044715050188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04111379731327018,
          "ground": "gnd"
        },
        "76_LVBranch1507681": {
          "bus1": "76_MVLV027188_LV",
          "bus2": "76_LVBus1018263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961953765449589,
                42.790360106312214
              ],
              [
                2.961937254721112,
                42.79035456240512
              ],
              [
                2.961937254721112,
                42.79035456240512
              ],
              [
                2.961917132172427,
                42.79035560520631
              ],
              [
                2.961808580435099,
                42.790436580895694
              ],
              [
                2.961798678528035,
                42.79058815926337
              ],
              [
                2.96178417025617,
                42.79061677880974
              ],
              [
                2.961762496054213,
                42.790633395858734
              ],
              [
                2.961749421502729,
                42.79064116958325
              ],
              [
                2.96172201602824,
                42.79064538054576
              ],
              [
                2.961669947105627,
                42.79065137035425
              ],
              [
                2.961234603998513,
                42.790682413387714
              ],
              [
                2.961231947499082,
                42.79068259955887
              ],
              [
                2.961221238984145,
                42.79067002493393
              ],
              [
                2.961221238984145,
                42.79067002493393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08273260368842558,
          "ground": "gnd"
        },
        "76_LVBranch0856153": {
          "bus1": "76_LVBus1018263",
          "bus2": "76_LVBus1018264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961221238984145,
                42.79067002493393
              ],
              [
                2.961221238984145,
                42.79067002493393
              ],
              [
                2.961221155269532,
                42.79067017811112
              ],
              [
                2.961215683431512,
                42.79067957794167
              ],
              [
                2.961188691604032,
                42.790722191898304
              ],
              [
                2.961177803881053,
                42.790730338989064
              ],
              [
                2.961161394889732,
                42.79073650644115
              ],
              [
                2.961135388944714,
                42.790742720967756
              ],
              [
                2.960678056746376,
                42.790764648048416
              ],
              [
                2.960673193472759,
                42.790764883013175
              ],
              [
                2.960638394707502,
                42.790766550134826
              ],
              [
                2.960638394707502,
                42.790766550134826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05214097450276062,
          "ground": "gnd"
        },
        "76_LVBranch1382486": {
          "bus1": "76_MVLV027188_LV",
          "bus2": "76_LVBus1018259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961953765449589,
                42.790360106312214
              ],
              [
                2.96194434877735,
                42.79037120881984
              ],
              [
                2.96194434877735,
                42.79037120881984
              ],
              [
                2.961877509196364,
                42.79046173958512
              ],
              [
                2.961874519236322,
                42.79052146709148
              ],
              [
                2.961869884980739,
                42.79061417586419
              ],
              [
                2.961902513284225,
                42.7906487260774
              ],
              [
                2.962010562908509,
                42.79068284411582
              ],
              [
                2.962034948432623,
                42.79070052107142
              ],
              [
                2.96203746858501,
                42.79071030531358
              ],
              [
                2.962030325912317,
                42.79077394618852
              ],
              [
                2.962028836401197,
                42.790776047627055
              ],
              [
                2.962028836401197,
                42.790776047627055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05394979872791238,
          "ground": "gnd"
        },
        "76_LVBranch0524365": {
          "bus1": "76_LVBus1018259",
          "bus2": "76_LVBus1018260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.962028836401197,
                42.790776047627055
              ],
              [
                2.962028836401197,
                42.790776047627055
              ],
              [
                2.962431686599523,
                42.791077755328
              ],
              [
                2.962907171405482,
                42.791414109556314
              ],
              [
                2.962860066307956,
                42.79144389921627
              ],
              [
                2.962857659806782,
                42.791445781497465
              ],
              [
                2.962857659806782,
                42.791445781497465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10631478790857088,
          "ground": "gnd"
        },
        "76_LVBranch0664744": {
          "bus1": "76_LVBus1018260",
          "bus2": "76_LVBus1018261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.962857659806782,
                42.791445781497465
              ],
              [
                2.962857659806782,
                42.791445781497465
              ],
              [
                2.963248492238267,
                42.791722453012234
              ],
              [
                2.963252891818326,
                42.79172557080882
              ],
              [
                2.963252891818326,
                42.79172557080882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04485188887070416,
          "ground": "gnd"
        },
        "76_LVBranch1632553": {
          "bus1": "76_MVLV027188_LV",
          "bus2": "76_LVBus1018249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961953765449589,
                42.790360106312214
              ],
              [
                2.961939107866979,
                42.790366955225885
              ],
              [
                2.961939107866979,
                42.790366955225885
              ],
              [
                2.961864824723078,
                42.79043556938124
              ],
              [
                2.961864824723078,
                42.79043556938124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00974868177950248,
          "ground": "gnd"
        },
        "76_LVBranch1209002": {
          "bus1": "76_LVBus1018249",
          "bus2": "76_LVBus1018250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961864824723078,
                42.79043556938124
              ],
              [
                2.961864824723078,
                42.79043556938124
              ],
              [
                2.961846543839135,
                42.790483000609576
              ],
              [
                2.961841663388336,
                42.790618472465106
              ],
              [
                2.961841663388336,
                42.790618472465106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020531928602179065,
          "ground": "gnd"
        },
        "76_LVBranch1387744": {
          "bus1": "76_LVBus1018250",
          "bus2": "76_LVBus1018251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961841663388336,
                42.790618472465106
              ],
              [
                2.961841663388336,
                42.790618472465106
              ],
              [
                2.961859669958565,
                42.79064171946064
              ],
              [
                2.961878924594347,
                42.790663090970895
              ],
              [
                2.961889918286897,
                42.7906998334923
              ],
              [
                2.961890753518735,
                42.7907026488468
              ],
              [
                2.961892486987791,
                42.790708467802105
              ],
              [
                2.961673853689311,
                42.79102616992548
              ],
              [
                2.961585410473741,
                42.79115470250676
              ],
              [
                2.961545915975196,
                42.79120950591354
              ],
              [
                2.961521342325766,
                42.79122416390428
              ],
              [
                2.961486117959443,
                42.79122596851405
              ],
              [
                2.961486117959443,
                42.79122596851405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07892733536896725,
          "ground": "gnd"
        },
        "76_LVBranch1332845": {
          "bus1": "76_LVBus1018251",
          "bus2": "76_LVBus1018252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961486117959443,
                42.79122596851405
              ],
              [
                2.961486117959443,
                42.79122596851405
              ],
              [
                2.96150708179622,
                42.79124864143689
              ],
              [
                2.961498871755861,
                42.79131061795654
              ],
              [
                2.961471076980051,
                42.79131155282519
              ],
              [
                2.961471076980051,
                42.79131155282519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012241268880063638,
          "ground": "gnd"
        },
        "76_LVBranch0655673": {
          "bus1": "76_LVBus1018252",
          "bus2": "76_LVBus1018253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.961471076980051,
                42.79131155282519
              ],
              [
                2.961471076980051,
                42.79131155282519
              ],
              [
                2.961483923074562,
                42.791328956055224
              ],
              [
                2.960999809845115,
                42.79201369004357
              ],
              [
                2.960710888831242,
                42.79241330962645
              ],
              [
                2.960531734198782,
                42.79258395606777
              ],
              [
                2.959898051203986,
                42.79311153489849
              ],
              [
                2.959680132914642,
                42.793321736717836
              ],
              [
                2.95899212167915,
                42.79390335544153
              ],
              [
                2.95899212167915,
                42.79390335544153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3555364936042831,
          "ground": "gnd"
        },
        "76_LVBranch0590147": {
          "bus1": "76_LVBus1018253",
          "bus2": "76_LVBus1018254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.95899212167915,
                42.79390335544153
              ],
              [
                2.95899212167915,
                42.79390335544153
              ],
              [
                2.959592308510684,
                42.794556142751325
              ],
              [
                2.959408792921644,
                42.79537870410462
              ],
              [
                2.959721873237283,
                42.79603775330077
              ],
              [
                2.959827480374878,
                42.79642245280982
              ],
              [
                2.958907466463656,
                42.79681947625059
              ],
              [
                2.959262103200834,
                42.79740142041486
              ],
              [
                2.959500039989952,
                42.797788251224745
              ],
              [
                2.959722428918582,
                42.7981228447845
              ],
              [
                2.959722428918582,
                42.7981228447845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5479987374650058,
          "ground": "gnd"
        },
        "76_LVBranch0416100": {
          "bus1": "76_LVBus1018254",
          "bus2": "76_LVBus1018255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.959722428918582,
                42.7981228447845
              ],
              [
                2.959722428918582,
                42.7981228447845
              ],
              [
                2.95998548385533,
                42.798551571896766
              ],
              [
                2.960132395868397,
                42.798753747197864
              ],
              [
                2.960609651052002,
                42.79928849264734
              ],
              [
                2.961327317188338,
                42.80011873257095
              ],
              [
                2.96132920692144,
                42.80012092206097
              ],
              [
                2.961333198079242,
                42.80012570398337
              ],
              [
                2.961333198079242,
                42.80012570398337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25906380025987835,
          "ground": "gnd"
        },
        "76_LVBranch0394170": {
          "bus1": "76_LVBus1018253",
          "bus2": "76_LVBus1018256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.95899212167915,
                42.79390335544153
              ],
              [
                2.95899212167915,
                42.79390335544153
              ],
              [
                2.95849821606757,
                42.79412222069806
              ],
              [
                2.95849821606757,
                42.79412222069806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04715862374890993,
          "ground": "gnd"
        },
        "76_LVBranch1478132": {
          "bus1": "76_LVBus1018256",
          "bus2": "76_LVBus1018257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.95849821606757,
                42.79412222069806
              ],
              [
                2.95849821606757,
                42.79412222069806
              ],
              [
                2.958482383961122,
                42.7941277107701
              ],
              [
                2.958472622886685,
                42.79412956387687
              ],
              [
                2.958460326298271,
                42.79412243208453
              ],
              [
                2.958457800418914,
                42.7941143452984
              ],
              [
                2.958462615987361,
                42.794106224797204
              ],
              [
                2.958464860201303,
                42.79410510699828
              ],
              [
                2.95846811120001,
                42.79410348036992
              ],
              [
                2.95846990651321,
                42.794102580742035
              ],
              [
                2.95846990651321,
                42.794102580742035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006163926936058673,
          "ground": "gnd"
        },
        "76_192898": {
          "bus1": "76_MVLV007408",
          "bus2": "76_MVBus083074",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969331249947003,
                42.78946613801713
              ],
              [
                2.969357144444791,
                42.789477777671365
              ],
              [
                2.969374155238079,
                42.78947099464529
              ],
              [
                2.969402178687254,
                42.78945981727963
              ],
              [
                2.969555713218016,
                42.789682371891104
              ],
              [
                2.969555713218016,
                42.789682371891104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.031921813530697986,
          "ground": "gnd"
        },
        "76_135449": {
          "bus1": "76_MVBus083074",
          "bus2": "76_MVBus083075",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969555713218016,
                42.789682371891104
              ],
              [
                2.970105189159408,
                42.79022734865107
              ],
              [
                2.970532829959093,
                42.79101722092053
              ],
              [
                2.970743045481356,
                42.79140161112265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2159070769464309,
          "ground": "gnd"
        },
        "76_252973": {
          "bus1": "76_MVBus083075",
          "bus2": "76_MVLV131480",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.970743045481356,
                42.79140161112265
              ],
              [
                2.970743045481356,
                42.79140161112265
              ],
              [
                2.970771579794279,
                42.791322241526416
              ],
              [
                2.970822368591453,
                42.79138765912549
              ],
              [
                2.971049874045801,
                42.791290061771356
              ],
              [
                2.971067223769838,
                42.79129750341558
              ],
              [
                2.971083029641409,
                42.79130428059384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04067590445675143,
          "ground": "gnd"
        },
        "76_133266": {
          "bus1": "76_MVBus083075",
          "bus2": "76_MVBus083076",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.970743045481356,
                42.79140161112265
              ],
              [
                2.970854944745799,
                42.791598615943684
              ],
              [
                2.970974647931876,
                42.79181997759128
              ],
              [
                2.971175646804097,
                42.79218293780274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09373737307277018,
          "ground": "gnd"
        },
        "76_370629": {
          "bus1": "76_MVBus083076",
          "bus2": "76_MVLV013781",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.971175646804097,
                42.79218293780274
              ],
              [
                2.971175646804097,
                42.79218293780274
              ],
              [
                2.971172688947399,
                42.79216116581283
              ],
              [
                2.971140811940542,
                42.792097791687546
              ],
              [
                2.970502001594606,
                42.79144782313515
              ],
              [
                2.970475101223725,
                42.7914424409336
              ],
              [
                2.970372231987444,
                42.79146892695318
              ],
              [
                2.970354927020936,
                42.79147338564055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11026987860157623,
          "ground": "gnd"
        },
        "76_LVBranch1637861": {
          "bus1": "76_MVLV013781_LV",
          "bus2": "76_LVBus1018243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.970354927020936,
                42.79147338564055
              ],
              [
                2.97037236272169,
                42.791477539598475
              ],
              [
                2.97037236272169,
                42.791477539598475
              ],
              [
                2.970415682922949,
                42.79148785422271
              ],
              [
                2.970460995242376,
                42.79147513700173
              ],
              [
                2.970460995242376,
                42.79147513700173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007692245994562384,
          "ground": "gnd"
        },
        "76_LVBranch1680215": {
          "bus1": "76_LVBus1018243",
          "bus2": "76_LVBus1018244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.970460995242376,
                42.79147513700173
              ],
              [
                2.970460995242376,
                42.79147513700173
              ],
              [
                2.970489455898689,
                42.791481569793305
              ],
              [
                2.970632368211758,
                42.79174672353726
              ],
              [
                2.970652456430343,
                42.7917558914573
              ],
              [
                2.970652456430343,
                42.7917558914573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03606065280621784,
          "ground": "gnd"
        },
        "76_LVBranch0445078": {
          "bus1": "76_LVBus1018244",
          "bus2": "76_LVBus1018245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.970652456430343,
                42.7917558914573
              ],
              [
                2.970652456430343,
                42.7917558914573
              ],
              [
                2.970959825002012,
                42.79153412505966
              ],
              [
                2.970959825002012,
                42.79153412505966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03520403050680886,
          "ground": "gnd"
        },
        "76_LVBranch0414013": {
          "bus1": "76_LVBus1018245",
          "bus2": "76_LVBus1018246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.970959825002012,
                42.79153412505966
              ],
              [
                2.970959825002012,
                42.79153412505966
              ],
              [
                2.971338637455586,
                42.7913408636394
              ],
              [
                2.971272807283107,
                42.791213786611415
              ],
              [
                2.971260062436645,
                42.791189189627225
              ],
              [
                2.971260062436645,
                42.791189189627225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05573669323309084,
          "ground": "gnd"
        },
        "76_LVBranch0094028": {
          "bus1": "76_LVBus1018244",
          "bus2": "76_LVBus1018247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.970652456430343,
                42.7917558914573
              ],
              [
                2.970652456430343,
                42.7917558914573
              ],
              [
                2.971383903170596,
                42.79309935083451
              ],
              [
                2.97173612371612,
                42.79297488365356
              ],
              [
                2.971754066973587,
                42.79296854377416
              ],
              [
                2.971754066973587,
                42.79296854377416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19438444817397,
          "ground": "gnd"
        },
        "76_LVBranch1517011": {
          "bus1": "76_MVLV013781_LV",
          "bus2": "76_LVBus1018223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.970354927020936,
                42.79147338564055
              ],
              [
                2.970359870601953,
                42.7914604137524
              ],
              [
                2.970359870601953,
                42.7914604137524
              ],
              [
                2.97036826417109,
                42.79143840381874
              ],
              [
                2.970401362409391,
                42.7914328814875
              ],
              [
                2.970412640285817,
                42.79141813858538
              ],
              [
                2.970302964530974,
                42.7912146354057
              ],
              [
                2.970233348798152,
                42.791190644817185
              ],
              [
                2.969999889863017,
                42.79126021695879
              ],
              [
                2.969996838605857,
                42.79126110625695
              ],
              [
                2.969971565691769,
                42.79126849520013
              ],
              [
                2.969971565691769,
                42.79126849520013
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06090545479176962,
          "ground": "gnd"
        },
        "76_LVBranch1728824": {
          "bus1": "76_LVBus1018223",
          "bus2": "76_LVBus1018238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969971565691769,
                42.79126849520013
              ],
              [
                2.969971565691769,
                42.79126849520013
              ],
              [
                2.969967853926592,
                42.79124799408099
              ],
              [
                2.97000583173706,
                42.79123257211518
              ],
              [
                2.96990401390555,
                42.79104827870934
              ],
              [
                2.969879517587783,
                42.79100394660696
              ],
              [
                2.96984117955282,
                42.791016523470994
              ],
              [
                2.969838761427182,
                42.79101731919785
              ],
              [
                2.969494775433361,
                42.791130153811366
              ],
              [
                2.969456553722184,
                42.79112100320226
              ],
              [
                2.969359241853857,
                42.79092814107595
              ],
              [
                2.96934768715419,
                42.79090524334814
              ],
              [
                2.969345377148636,
                42.79090477200945
              ],
              [
                2.969326127103738,
                42.79090084418483
              ],
              [
                2.969326127103738,
                42.79090084418483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09841371649590887,
          "ground": "gnd"
        },
        "76_LVBranch1107278": {
          "bus1": "76_LVBus1018238",
          "bus2": "76_LVBus1018239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969326127103738,
                42.79090084418483
              ],
              [
                2.969326127103738,
                42.79090084418483
              ],
              [
                2.969336330586746,
                42.79088597303878
              ],
              [
                2.969134402350866,
                42.79047994837897
              ],
              [
                2.969133953562924,
                42.79047905286826
              ],
              [
                2.969133492090938,
                42.79047811252424
              ],
              [
                2.969065875879898,
                42.79047854846304
              ],
              [
                2.969065875879898,
                42.79047854846304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055635754902624,
          "ground": "gnd"
        },
        "76_LVBranch1780142": {
          "bus1": "76_LVBus1018239",
          "bus2": "76_LVBus1018241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969065875879898,
                42.79047854846304
              ],
              [
                2.969065875879898,
                42.79047854846304
              ],
              [
                2.969082775333541,
                42.79045370402243
              ],
              [
                2.968975671027116,
                42.79023044282315
              ],
              [
                2.96885626328918,
                42.79018501924299
              ],
              [
                2.968799415096431,
                42.79006463298408
              ],
              [
                2.968887791165899,
                42.78994945057089
              ],
              [
                2.968885340801676,
                42.789928277341815
              ],
              [
                2.968885085608551,
                42.789926123254276
              ],
              [
                2.968883119774992,
                42.78990912362885
              ],
              [
                2.968883119774992,
                42.78990912362885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07373977063269342,
          "ground": "gnd"
        },
        "76_LVBranch1658738": {
          "bus1": "76_LVBus1018239",
          "bus2": "76_LVBus1018240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969065875879898,
                42.79047854846304
              ],
              [
                2.969065875879898,
                42.79047854846304
              ],
              [
                2.969127058446744,
                42.79045959448068
              ],
              [
                2.968963230326918,
                42.790135230021
              ],
              [
                2.969036629126348,
                42.79011714691297
              ],
              [
                2.969038879153381,
                42.79011659470387
              ],
              [
                2.969055176409527,
                42.79011257331471
              ],
              [
                2.969055176409527,
                42.79011257331471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05180887480349159,
          "ground": "gnd"
        },
        "76_LVBranch1483243": {
          "bus1": "76_LVBus1018223",
          "bus2": "76_LVBus1018229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969971565691769,
                42.79126849520013
              ],
              [
                2.969971565691769,
                42.79126849520013
              ],
              [
                2.969913834814015,
                42.791265217571286
              ],
              [
                2.969525112441548,
                42.79138110160389
              ],
              [
                2.969001312855668,
                42.79164437308454
              ],
              [
                2.96899436464031,
                42.791671484932536
              ],
              [
                2.96899436464031,
                42.791671484932536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09399663640108458,
          "ground": "gnd"
        },
        "76_LVBranch1320004": {
          "bus1": "76_LVBus1018229",
          "bus2": "76_LVBus1018230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.96899436464031,
                42.791671484932536
              ],
              [
                2.96899436464031,
                42.791671484932536
              ],
              [
                2.968961151512745,
                42.79165978964714
              ],
              [
                2.968752971638068,
                42.79180334425855
              ],
              [
                2.968729227373081,
                42.7918145141356
              ],
              [
                2.968729227373081,
                42.7918145141356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02864989478942843,
          "ground": "gnd"
        },
        "76_LVBranch1704722": {
          "bus1": "76_LVBus1018230",
          "bus2": "76_LVBus1018231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.968729227373081,
                42.7918145141356
              ],
              [
                2.968729227373081,
                42.7918145141356
              ],
              [
                2.96841946203403,
                42.79196945565412
              ],
              [
                2.968347683256141,
                42.791908130811784
              ],
              [
                2.968307998404857,
                42.7919292566575
              ],
              [
                2.968307998404857,
                42.7919292566575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0436364735617531,
          "ground": "gnd"
        },
        "76_LVBranch1831554": {
          "bus1": "76_LVBus1018231",
          "bus2": "76_LVBus1018232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.968307998404857,
                42.7919292566575
              ],
              [
                2.968307998404857,
                42.7919292566575
              ],
              [
                2.968346484822093,
                42.791923496549906
              ],
              [
                2.968366304927077,
                42.79194613899067
              ],
              [
                2.968004235150222,
                42.79213717134406
              ],
              [
                2.967841623219652,
                42.79182355748509
              ],
              [
                2.96774230368825,
                42.791676655840504
              ],
              [
                2.967575430713086,
                42.79145982637222
              ],
              [
                2.967421781106109,
                42.79121409652064
              ],
              [
                2.9674320626968,
                42.7911996292693
              ],
              [
                2.967422080057418,
                42.791184410359264
              ],
              [
                2.967422080057418,
                42.791184410359264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15960133533279988,
          "ground": "gnd"
        },
        "76_LVBranch0219204": {
          "bus1": "76_LVBus1018232",
          "bus2": "76_LVBus1018233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.967422080057418,
                42.791184410359264
              ],
              [
                2.967422080057418,
                42.791184410359264
              ],
              [
                2.966767948526825,
                42.79035534469616
              ],
              [
                2.96671240414951,
                42.79037249470507
              ],
              [
                2.966680961372085,
                42.79038220056489
              ],
              [
                2.966672927495173,
                42.79038468193894
              ],
              [
                2.966672927495173,
                42.79038468193894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11495061144135094,
          "ground": "gnd"
        },
        "76_LVBranch1706507": {
          "bus1": "76_LVBus1018231",
          "bus2": "76_LVBus1018234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.968307998404857,
                42.7919292566575
              ],
              [
                2.968307998404857,
                42.7919292566575
              ],
              [
                2.968330941404642,
                42.79190161922402
              ],
              [
                2.968112902500579,
                42.79164297779385
              ],
              [
                2.967885203427306,
                42.79131008772009
              ],
              [
                2.967860675474767,
                42.79131872021475
              ],
              [
                2.967860541728225,
                42.79131875693107
              ],
              [
                2.967843239546673,
                42.791323484643044
              ],
              [
                2.967843239546673,
                42.791323484643044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0825716263803883,
          "ground": "gnd"
        },
        "76_LVBranch0937888": {
          "bus1": "76_LVBus1018229",
          "bus2": "76_LVBus1018235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.96899436464031,
                42.791671484932536
              ],
              [
                2.96899436464031,
                42.791671484932536
              ],
              [
                2.968789499075859,
                42.79146807611672
              ],
              [
                2.968740454716955,
                42.79146401897377
              ],
              [
                2.968625663292912,
                42.791269508045
              ],
              [
                2.968612107967798,
                42.79124653224088
              ],
              [
                2.968608765821448,
                42.79124087558502
              ],
              [
                2.968607486016381,
                42.79123870060563
              ],
              [
                2.968603391575763,
                42.791236748842515
              ],
              [
                2.968602839894414,
                42.79123648265363
              ],
              [
                2.968593288273929,
                42.79123510204826
              ],
              [
                2.968587718462635,
                42.79123429069533
              ],
              [
                2.968583431208577,
                42.79123366935753
              ],
              [
                2.968583431208577,
                42.79123366935753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06153586655691687,
          "ground": "gnd"
        },
        "76_LVBranch1061369": {
          "bus1": "76_LVBus1018235",
          "bus2": "76_LVBus1018236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.968583431208577,
                42.79123366935753
              ],
              [
                2.968583431208577,
                42.79123366935753
              ],
              [
                2.968598064468686,
                42.79121792781763
              ],
              [
                2.968568892658762,
                42.7911697160262
              ],
              [
                2.968522409493228,
                42.79109292809685
              ],
              [
                2.968434833028717,
                42.79094823913582
              ],
              [
                2.968433603677568,
                42.7909462165452
              ],
              [
                2.968413098222624,
                42.790946822732714
              ],
              [
                2.968413098222624,
                42.790946822732714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03684572658300977,
          "ground": "gnd"
        },
        "76_LVBranch1595808": {
          "bus1": "76_LVBus1018236",
          "bus2": "76_LVBus1018237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.968413098222624,
                42.790946822732714
              ],
              [
                2.968413098222624,
                42.790946822732714
              ],
              [
                2.968432825620445,
                42.79093077268458
              ],
              [
                2.968271469453665,
                42.79069314626404
              ],
              [
                2.96825919507642,
                42.79069369480998
              ],
              [
                2.968255440729334,
                42.790693851715595
              ],
              [
                2.968228173547059,
                42.79069504569719
              ],
              [
                2.968228173547059,
                42.79069504569719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035468354507211045,
          "ground": "gnd"
        },
        "76_LVBranch1058257": {
          "bus1": "76_LVBus1018223",
          "bus2": "76_LVBus1018224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969971565691769,
                42.79126849520013
              ],
              [
                2.969971565691769,
                42.79126849520013
              ],
              [
                2.969716851094433,
                42.79136161682792
              ],
              [
                2.969700836107182,
                42.79139709942999
              ],
              [
                2.969819052521677,
                42.791633515399326
              ],
              [
                2.969840994734577,
                42.79163826248989
              ],
              [
                2.969840994734577,
                42.79163826248989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057278484023139196,
          "ground": "gnd"
        },
        "76_LVBranch1261298": {
          "bus1": "76_LVBus1018224",
          "bus2": "76_LVBus1018225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969840994734577,
                42.79163826248989
              ],
              [
                2.969840994734577,
                42.79163826248989
              ],
              [
                2.969838857746678,
                42.79164246958648
              ],
              [
                2.969832422392298,
                42.79165509102042
              ],
              [
                2.969859126780737,
                42.79169388635864
              ],
              [
                2.969851099574252,
                42.79172042983005
              ],
              [
                2.969537325913588,
                42.792134573486855
              ],
              [
                2.969545783354145,
                42.79215077126779
              ],
              [
                2.969545783354145,
                42.79215077126779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06446174830150418,
          "ground": "gnd"
        },
        "76_LVBranch0860616": {
          "bus1": "76_LVBus1018225",
          "bus2": "76_LVBus1018226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969545783354145,
                42.79215077126779
              ],
              [
                2.969545783354145,
                42.79215077126779
              ],
              [
                2.969524567494119,
                42.792150016658056
              ],
              [
                2.969322566109804,
                42.79246416076891
              ],
              [
                2.969288971447036,
                42.79254606588509
              ],
              [
                2.96928886453799,
                42.79254632698646
              ],
              [
                2.969247334194436,
                42.79264756271741
              ],
              [
                2.969214469983063,
                42.79269695880659
              ],
              [
                2.96917125098925,
                42.79275410446812
              ],
              [
                2.969102950493588,
                42.792808317776775
              ],
              [
                2.969028163831191,
                42.79284258517233
              ],
              [
                2.969000714005692,
                42.79286961173903
              ],
              [
                2.969054848633403,
                42.79300143899832
              ],
              [
                2.969056163314766,
                42.79300345209988
              ],
              [
                2.969070965802082,
                42.79301772624657
              ],
              [
                2.969070965802082,
                42.79301772624657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.111725890902026,
          "ground": "gnd"
        },
        "76_LVBranch1214467": {
          "bus1": "76_LVBus1018226",
          "bus2": "76_LVBus1018227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.969070965802082,
                42.79301772624657
              ],
              [
                2.969070965802082,
                42.79301772624657
              ],
              [
                2.969038831755912,
                42.79301670380037
              ],
              [
                2.968907044276266,
                42.79272568644012
              ],
              [
                2.96890899497613,
                42.792724516267306
              ],
              [
                2.968925933263483,
                42.792714347632966
              ],
              [
                2.968925933263483,
                42.792714347632966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038704516045540066,
          "ground": "gnd"
        },
        "76_LVBranch1089862": {
          "bus1": "76_LVBus1018227",
          "bus2": "76_LVBus1018228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.968925933263483,
                42.792714347632966
              ],
              [
                2.968925933263483,
                42.792714347632966
              ],
              [
                2.968901580148983,
                42.79271333301956
              ],
              [
                2.968796190395894,
                42.79250782672966
              ],
              [
                2.968722080131353,
                42.79225737079191
              ],
              [
                2.968721320943427,
                42.792254851429945
              ],
              [
                2.968713356625894,
                42.79222793553089
              ],
              [
                2.968713356625894,
                42.79222793553089
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05822183567791834,
          "ground": "gnd"
        },
        "76_117271": {
          "bus1": "76_MVBus083076",
          "bus2": "76_MVLV052940",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.971175646804097,
                42.79218293780274
              ],
              [
                2.971175646804097,
                42.79218293780274
              ],
              [
                2.971382269695688,
                42.7925569837119
              ],
              [
                2.971529892640038,
                42.792820698489834
              ],
              [
                2.971809913977858,
                42.793319521628284
              ],
              [
                2.972068732367612,
                42.79377944488248
              ],
              [
                2.97236457579314,
                42.79430783062444
              ],
              [
                2.972662431819713,
                42.79484686516601
              ],
              [
                2.972952506465393,
                42.79536314096076
              ],
              [
                2.973220940121214,
                42.79584071718241
              ],
              [
                2.973507765147979,
                42.79636336146434
              ],
              [
                2.973789089836143,
                42.79686335921446
              ],
              [
                2.974067288867861,
                42.79736371644337
              ],
              [
                2.974342245515603,
                42.79786824212517
              ],
              [
                2.974618461454665,
                42.79837814891008
              ],
              [
                2.97489508926943,
                42.79887849624075
              ],
              [
                2.975170187407236,
                42.7992229381821
              ],
              [
                2.975176692916715,
                42.79923553664392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8480360091028347,
          "ground": "gnd"
        },
        "76_LVBranch0028833": {
          "bus1": "76_MVLV052940_LV",
          "bus2": "76_LVBus1018287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.975176692916715,
                42.79923553664392
              ],
              [
                2.975183623804888,
                42.799247997839
              ],
              [
                2.975183623804888,
                42.799247997839
              ],
              [
                2.975125944031181,
                42.79915599201076
              ],
              [
                2.975125944031181,
                42.79915599201076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01125743626486638,
          "ground": "gnd"
        },
        "76_LVBranch0701784": {
          "bus1": "76_LVBus1018287",
          "bus2": "76_LVBus1018288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.975125944031181,
                42.79915599201076
              ],
              [
                2.975125944031181,
                42.79915599201076
              ],
              [
                2.974124526367147,
                42.79740362230278
              ],
              [
                2.97409053385993,
                42.79721719371307
              ],
              [
                2.974086017217158,
                42.79719243108366
              ],
              [
                2.974086017217158,
                42.79719243108366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23487594083376104,
          "ground": "gnd"
        },
        "76_LVBranch0562662": {
          "bus1": "76_LVBus1018288",
          "bus2": "76_LVBus1018289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.974086017217158,
                42.79719243108366
              ],
              [
                2.974086017217158,
                42.79719243108366
              ],
              [
                2.974080448349645,
                42.797388077263285
              ],
              [
                2.973806895870184,
                42.79752684079146
              ],
              [
                2.973338576055253,
                42.79763222888874
              ],
              [
                2.973174727412953,
                42.797719842207194
              ],
              [
                2.972726974310512,
                42.79819590690899
              ],
              [
                2.972179106814006,
                42.79884135879573
              ],
              [
                2.971556554862621,
                42.799038883264764
              ],
              [
                2.971009912773448,
                42.79907492018856
              ],
              [
                2.970983758432436,
                42.79972651201119
              ],
              [
                2.970340106283324,
                42.79984387582273
              ],
              [
                2.970085943023718,
                42.80018169467508
              ],
              [
                2.970085943023718,
                42.80018169467508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5243443713750335,
          "ground": "gnd"
        },
        "76_LVBranch1368791": {
          "bus1": "76_LVBus1018289",
          "bus2": "76_LVBus1018290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.970085943023718,
                42.80018169467508
              ],
              [
                2.970085943023718,
                42.80018169467508
              ],
              [
                2.970026052282529,
                42.80023271559886
              ],
              [
                2.968830028911468,
                42.80079205557288
              ],
              [
                2.968705247567478,
                42.800811744784724
              ],
              [
                2.968620660901083,
                42.800809541246274
              ],
              [
                2.968565373709552,
                42.80079633247535
              ],
              [
                2.968543629412371,
                42.800796622651134
              ],
              [
                2.968525389230592,
                42.80080618824568
              ],
              [
                2.96851961638006,
                42.80080921328928
              ],
              [
                2.96851961638006,
                42.80080921328928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14970355963327397,
          "ground": "gnd"
        },
        "76_LVBranch0813621": {
          "bus1": "76_LVBus1018290",
          "bus2": "76_LVBus1018291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.96851961638006,
                42.80080921328928
              ],
              [
                2.96851961638006,
                42.80080921328928
              ],
              [
                2.968525207488257,
                42.80078392351471
              ],
              [
                2.968272375349905,
                42.80066992975482
              ],
              [
                2.968131880535647,
                42.800614273252506
              ],
              [
                2.968131880535647,
                42.800614273252506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040148480107840646,
          "ground": "gnd"
        },
        "76_LVBranch0471261": {
          "bus1": "76_LVBus1018291",
          "bus2": "76_LVBus1018292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.968131880535647,
                42.800614273252506
              ],
              [
                2.968131880535647,
                42.800614273252506
              ],
              [
                2.966010723139485,
                42.80111860297997
              ],
              [
                2.965557106471168,
                42.80133748112542
              ],
              [
                2.965550566400629,
                42.80134063626592
              ],
              [
                2.965550566400629,
                42.80134063626592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22734289413226705,
          "ground": "gnd"
        },
        "76_LVBranch0369679": {
          "bus1": "76_LVBus1018287",
          "bus2": "76_LVBus1018293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.975125944031181,
                42.79915599201076
              ],
              [
                2.975125944031181,
                42.79915599201076
              ],
              [
                2.976636075896758,
                42.8019230666538
              ],
              [
                2.976637507161719,
                42.80192565382355
              ],
              [
                2.976813053263758,
                42.802242737918945
              ],
              [
                2.976822002171401,
                42.802254522340796
              ],
              [
                2.976822002171401,
                42.802254522340796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.37113514802695435,
          "ground": "gnd"
        },
        "76_LVBranch0468799": {
          "bus1": "76_LVBus1018293",
          "bus2": "76_LVBus1018294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.976822002171401,
                42.802254522340796
              ],
              [
                2.976822002171401,
                42.802254522340796
              ],
              [
                2.976788729524962,
                42.80251311869461
              ],
              [
                2.976788706817927,
                42.80251327152103
              ],
              [
                2.976757506164927,
                42.80272536575712
              ],
              [
                2.976646466226353,
                42.80282867438166
              ],
              [
                2.976359396090426,
                42.802739101261075
              ],
              [
                2.97635877187628,
                42.80273890739611
              ],
              [
                2.976336055045497,
                42.802731821939226
              ],
              [
                2.97633283600523,
                42.80273081727252
              ],
              [
                2.976059663460354,
                42.80277977623667
              ],
              [
                2.976030295849831,
                42.802784568489734
              ],
              [
                2.975898287903266,
                42.8028061326542
              ],
              [
                2.975851718639059,
                42.80281506950202
              ],
              [
                2.975677747305156,
                42.80284847075419
              ],
              [
                2.975615126050498,
                42.80285741361117
              ],
              [
                2.975391143676442,
                42.80286529057708
              ],
              [
                2.975270229752827,
                42.80284873183027
              ],
              [
                2.975261483120331,
                42.802847535599696
              ],
              [
                2.975261483120331,
                42.802847535599696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18458386297645676,
          "ground": "gnd"
        },
        "76_LVBranch1267300": {
          "bus1": "76_LVBus1018294",
          "bus2": "76_LVBus1018295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.975261483120331,
                42.802847535599696
              ],
              [
                2.975261483120331,
                42.802847535599696
              ],
              [
                2.975235974783744,
                42.80284170606804
              ],
              [
                2.97522156697456,
                42.803047394375874
              ],
              [
                2.975373790066849,
                42.80332272035744
              ],
              [
                2.975383041892464,
                42.803324371633884
              ],
              [
                2.975385082924525,
                42.8033247366773
              ],
              [
                2.975401349900666,
                42.80332763044386
              ],
              [
                2.975401349900666,
                42.80332763044386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06040755081377204,
          "ground": "gnd"
        },
        "76_LVBranch1734788": {
          "bus1": "76_LVBus1018295",
          "bus2": "76_LVBus1018296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.975401349900666,
                42.80332763044386
              ],
              [
                2.975401349900666,
                42.80332763044386
              ],
              [
                2.975382068129825,
                42.80333894592755
              ],
              [
                2.975396165793096,
                42.80336967826536
              ],
              [
                2.975636228521134,
                42.80328895263645
              ],
              [
                2.975642863839188,
                42.80328672142566
              ],
              [
                2.975642863839188,
                42.80328672142566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02780511925676347,
          "ground": "gnd"
        },
        "76_LVBranch0039404": {
          "bus1": "76_LVBus1018293",
          "bus2": "76_LVBus1018297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.976822002171401,
                42.802254522340796
              ],
              [
                2.976822002171401,
                42.802254522340796
              ],
              [
                2.977052486339008,
                42.80233634049097
              ],
              [
                2.97737979692557,
                42.80247573509159
              ],
              [
                2.977387713806417,
                42.80247910971405
              ],
              [
                2.977681742743866,
                42.802346446738554
              ],
              [
                2.97773320310327,
                42.80232322566376
              ],
              [
                2.978276731346185,
                42.802033239782695
              ],
              [
                2.978295974963705,
                42.802022974882796
              ],
              [
                2.978860694866347,
                42.80186603187854
              ],
              [
                2.979348793162399,
                42.80154784736516
              ],
              [
                2.979367115709685,
                42.801534848366444
              ],
              [
                2.979367115709685,
                42.801534848366444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2473859970585158,
          "ground": "gnd"
        },
        "76_LVBranch0766912": {
          "bus1": "76_LVBus1018297",
          "bus2": "76_LVBus1018298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.979367115709685,
                42.801534848366444
              ],
              [
                2.979367115709685,
                42.801534848366444
              ],
              [
                2.979256352879355,
                42.80120378087156
              ],
              [
                2.979251937761039,
                42.801190604185244
              ],
              [
                2.979251937761039,
                42.801190604185244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0393852748005253,
          "ground": "gnd"
        },
        "76_LVBranch0188601": {
          "bus1": "76_LVBus1018287",
          "bus2": "76_LVBus1018299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.975125944031181,
                42.79915599201076
              ],
              [
                2.975125944031181,
                42.79915599201076
              ],
              [
                2.975193107472349,
                42.79916003688527
              ],
              [
                2.975199206352237,
                42.7991600812974
              ],
              [
                2.975199206352237,
                42.7991600812974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0060116685661274405,
          "ground": "gnd"
        },
        "76_120329": {
          "bus1": "76_MVBus083072",
          "bus2": "76_MVLV062597",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.971803099038861,
                42.7884555595122
              ],
              [
                2.972088566707265,
                42.788595189200436
              ],
              [
                2.972310743087109,
                42.78881130498454
              ],
              [
                2.972322114363303,
                42.788821853674584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05815210807841377,
          "ground": "gnd"
        },
        "76_LVBranch0318366": {
          "bus1": "76_MVLV062597_LV",
          "bus2": "76_LVBus1018301",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.972322114363303,
                42.788821853674584
              ],
              [
                2.972333800713091,
                42.78883222085707
              ],
              [
                2.972333800713091,
                42.78883222085707
              ],
              [
                2.972352499002825,
                42.788830358246884
              ],
              [
                2.97236417316596,
                42.788840725498666
              ],
              [
                2.972373421319861,
                42.78884893361763
              ],
              [
                2.972511824966736,
                42.78876174295855
              ],
              [
                2.973084794194904,
                42.788395762302194
              ],
              [
                2.973336973703288,
                42.788236704674794
              ],
              [
                2.973336973703288,
                42.788236704674794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1083456020600854,
          "ground": "gnd"
        },
        "76_LVBranch0432706": {
          "bus1": "76_LVBus1018301",
          "bus2": "76_LVBus1018305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.973336973703288,
                42.788236704674794
              ],
              [
                2.973336973703288,
                42.788236704674794
              ],
              [
                2.972778614188524,
                42.78789784618883
              ],
              [
                2.972630123163014,
                42.787254234464534
              ],
              [
                2.972630123163014,
                42.787254234464534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13171891539834985,
          "ground": "gnd"
        },
        "76_LVBranch1776853": {
          "bus1": "76_LVBus1018305",
          "bus2": "76_LVBus1018306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.972630123163014,
                42.787254234464534
              ],
              [
                2.972630123163014,
                42.787254234464534
              ],
              [
                2.97257515019911,
                42.78725634884792
              ],
              [
                2.972570892305607,
                42.78720057129382
              ],
              [
                2.972552462072194,
                42.78717457132482
              ],
              [
                2.972546095833326,
                42.787165600617996
              ],
              [
                2.972546095833326,
                42.787165600617996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01509288792762597,
          "ground": "gnd"
        },
        "76_LVBranch0219201": {
          "bus1": "76_LVBus1018301",
          "bus2": "76_LVBus1018302",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.973336973703288,
                42.788236704674794
              ],
              [
                2.973336973703288,
                42.788236704674794
              ],
              [
                2.974393830175394,
                42.788162216318426
              ],
              [
                2.975343761200808,
                42.788107478301164
              ],
              [
                2.975918488778688,
                42.78779367330756
              ],
              [
                2.975918488778688,
                42.78779367330756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22336566838865923,
          "ground": "gnd"
        },
        "76_LVBranch0482190": {
          "bus1": "76_LVBus1018302",
          "bus2": "76_LVBus1018304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.975918488778688,
                42.78779367330756
              ],
              [
                2.975918488778688,
                42.78779367330756
              ],
              [
                2.97581073751016,
                42.78765747334531
              ],
              [
                2.975790925512624,
                42.787632380339375
              ],
              [
                2.975666819630655,
                42.78748598508237
              ],
              [
                2.975657281606229,
                42.78747473421594
              ],
              [
                2.975657281606229,
                42.78747473421594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04138234743769411,
          "ground": "gnd"
        },
        "76_LVBranch0137443": {
          "bus1": "76_LVBus1018302",
          "bus2": "76_LVBus1018303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.975918488778688,
                42.78779367330756
              ],
              [
                2.975918488778688,
                42.78779367330756
              ],
              [
                2.976031187431878,
                42.78793613972314
              ],
              [
                2.976139536343215,
                42.78807115035519
              ],
              [
                2.97614263974369,
                42.78807501186023
              ],
              [
                2.97614263974369,
                42.78807501186023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036237526936816734,
          "ground": "gnd"
        }
      },
      "transformer": {
        "76_MVLV116110_Transformer": {
          "bus_hv": "76_MVLV116110",
          "bus_lv": "76_MVLV116110_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV115988_Transformer": {
          "bus_hv": "76_MVLV115988",
          "bus_lv": "76_MVLV115988_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV128570_Transformer": {
          "bus_hv": "76_MVLV128570",
          "bus_lv": "76_MVLV128570_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "76_MVLV145142_Transformer": {
          "bus_hv": "76_MVLV145142",
          "bus_lv": "76_MVLV145142_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "76_MVLV027188_Transformer": {
          "bus_hv": "76_MVLV027188",
          "bus_lv": "76_MVLV027188_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "76_MVLV013781_Transformer": {
          "bus_hv": "76_MVLV013781",
          "bus_lv": "76_MVLV013781_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "76_MVLV052940_Transformer": {
          "bus_hv": "76_MVLV052940",
          "bus_lv": "76_MVLV052940_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "76_MVLV062597_Transformer": {
          "bus_hv": "76_MVLV062597",
          "bus_lv": "76_MVLV062597_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 113
  }
}
